{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "This is a synthetic 4,619 bus case, developed for use in ARPA-e's Grid",
    "Optimization Competition, Challenge 1.",
    "https://gocompetition.energy.gov/challenges/22/datasets",
    "Copyright (c) 2020 University of Wisconsin-Madison",
    "https://dev.epigrids.discovery.wisc.edu/",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Setting Flat Start",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 46843\t: V=1.03459911491, theta=11.519649666 -> V=1.0, theta=0.0",
    "INFO    : Bus 46844\t: V=1.01428703773, theta=7.58632321432 -> V=1.0, theta=0.0",
    "INFO    : Bus 46845\t: V=1.04858175936, theta=5.04246308488 -> V=1.0, theta=0.0",
    "INFO    : Bus 46846\t: V=1.02570059378, theta=8.84889061598 -> V=1.0, theta=0.0",
    "INFO    : Bus 46847\t: V=1.0097536347, theta=15.123378468 -> V=1.0, theta=0.0",
    "INFO    : Bus 46848\t: V=1.02687710187, theta=-2.66404183304 -> V=1.0, theta=0.0",
    "INFO    : Bus 46849\t: V=1.03456208147, theta=7.263319564 -> V=1.0, theta=0.0",
    "INFO    : Bus 46850\t: V=1.03007221289, theta=9.76280009075 -> V=1.0, theta=0.0",
    "INFO    : Bus 46851\t: V=1.03271900794, theta=4.95189194437 -> V=1.0, theta=0.0",
    "INFO    : Bus 46852\t: V=1.01599610138, theta=5.60676620542 -> V=1.0, theta=0.0",
    "INFO    : Bus 46853\t: V=1.01591169724, theta=6.73101444142e-28 -> V=1.0, theta=0.0",
    "INFO    : Bus 46854\t: V=0.999522576428, theta=-14.4441415932 -> V=1.0, theta=0.0",
    "INFO    : Bus 46855\t: V=1.01596060399, theta=-1.37759941497 -> V=1.0, theta=0.0",
    "INFO    : Bus 46856\t: V=1.05123431378, theta=10.8873523367 -> V=1.0, theta=0.0",
    "INFO    : Bus 46857\t: V=1.02209809151, theta=6.09882818734 -> V=1.0, theta=0.0",
    "INFO    : Bus 46858\t: V=1.00942696971, theta=13.1100912232 -> V=1.0, theta=0.0",
    "INFO    : Bus 46859\t: V=1.02521522115, theta=6.85184609424 -> V=1.0, theta=0.0",
    "INFO    : Bus 46860\t: V=1.02329554618, theta=6.95541926167 -> V=1.0, theta=0.0",
    "INFO    : Bus 46861\t: V=0.982613112389, theta=0.783435214906 -> V=1.0, theta=0.0",
    "INFO    : Bus 46862\t: V=1.01278111479, theta=10.6802410413 -> V=1.0, theta=0.0",
    "INFO    : Bus 46863\t: V=1.01385943396, theta=7.65079788103 -> V=1.0, theta=0.0",
    "INFO    : Bus 46864\t: V=1.04585624827, theta=5.51720985314 -> V=1.0, theta=0.0",
    "INFO    : Bus 46865\t: V=0.995680709421, theta=-11.0973338519 -> V=1.0, theta=0.0",
    "INFO    : Bus 46866\t: V=1.00485139635, theta=10.1671259949 -> V=1.0, theta=0.0",
    "INFO    : Bus 46867\t: V=1.00433631448, theta=10.231109914 -> V=1.0, theta=0.0",
    "INFO    : Bus 46868\t: V=1.05106330304, theta=7.12518773731 -> V=1.0, theta=0.0",
    "INFO    : Bus 46869\t: V=0.99142967912, theta=3.81457438425 -> V=1.0, theta=0.0",
    "INFO    : Bus 46870\t: V=1.04249197546, theta=9.90125820485 -> V=1.0, theta=0.0",
    "INFO    : Bus 46871\t: V=1.01341552419, theta=4.9411015652 -> V=1.0, theta=0.0",
    "INFO    : Bus 46872\t: V=1.00537701803, theta=0.380222602706 -> V=1.0, theta=0.0",
    "INFO    : Bus 46873\t: V=1.00909686849, theta=8.19928143358 -> V=1.0, theta=0.0",
    "INFO    : Bus 46874\t: V=1.00781637771, theta=5.55415302264 -> V=1.0, theta=0.0",
    "INFO    : Bus 46875\t: V=0.9700741704, theta=-10.9651476413 -> V=1.0, theta=0.0",
    "INFO    : Bus 46876\t: V=1.01480118562, theta=-5.0804668249 -> V=1.0, theta=0.0",
    "INFO    : Bus 46877\t: V=0.989984587592, theta=-5.10097405637 -> V=1.0, theta=0.0",
    "INFO    : Bus 46878\t: V=1.00603441159, theta=6.60395912699 -> V=1.0, theta=0.0",
    "INFO    : Bus 46879\t: V=1.0043947776, theta=11.407229612 -> V=1.0, theta=0.0",
    "INFO    : Bus 46880\t: V=1.02016555562, theta=6.93861962474 -> V=1.0, theta=0.0",
    "INFO    : Bus 46881\t: V=1.05126041798, theta=10.8911852612 -> V=1.0, theta=0.0",
    "INFO    : Bus 46882\t: V=1.01590916546, theta=5.605508985 -> V=1.0, theta=0.0",
    "INFO    : Bus 46883\t: V=0.979509392973, theta=-3.97225320258 -> V=1.0, theta=0.0",
    "INFO    : Bus 46884\t: V=1.01821738624, theta=-35.6233343983 -> V=1.0, theta=0.0",
    "INFO    : Bus 46885\t: V=1.01254770979, theta=-24.8363856217 -> V=1.0, theta=0.0",
    "INFO    : Bus 46886\t: V=1.02724062386, theta=-16.1743930923 -> V=1.0, theta=0.0",
    "INFO    : Bus 46887\t: V=1.00239367495, theta=-27.0197062261 -> V=1.0, theta=0.0",
    "INFO    : Bus 46888\t: V=1.00592322862, theta=-22.8693685439 -> V=1.0, theta=0.0",
    "INFO    : Bus 46889\t: V=1.01207625221, theta=-19.2605616468 -> V=1.0, theta=0.0",
    "INFO    : Bus 46890\t: V=1.01833129888, theta=-35.621985378 -> V=1.0, theta=0.0",
    "INFO    : Bus 46891\t: V=1.01781935855, theta=-35.696578867 -> V=1.0, theta=0.0",
    "INFO    : Bus 46892\t: V=0.997456547556, theta=-25.6530995403 -> V=1.0, theta=0.0",
    "INFO    : Bus 46893\t: V=1.00715702989, theta=-8.01138643205 -> V=1.0, theta=0.0",
    "INFO    : Bus 46894\t: V=1.00073607448, theta=-7.95774347543 -> V=1.0, theta=0.0",
    "INFO    : Bus 46895\t: V=1.00376803544, theta=-29.0948338149 -> V=1.0, theta=0.0",
    "INFO    : Bus 46896\t: V=1.00753512617, theta=-23.8995547806 -> V=1.0, theta=0.0",
    "INFO    : Bus 46897\t: V=1.01476150614, theta=-23.9942812299 -> V=1.0, theta=0.0",
    "INFO    : Bus 46898\t: V=1.01064108263, theta=-31.0183922242 -> V=1.0, theta=0.0",
    "INFO    : Bus 46899\t: V=1.01465286262, theta=-14.6438422319 -> V=1.0, theta=0.0",
    "INFO    : Bus 46900\t: V=1.04533589322, theta=-7.10398362601 -> V=1.0, theta=0.0",
    "INFO    : Bus 46901\t: V=1.02933790176, theta=-35.3921089248 -> V=1.0, theta=0.0",
    "INFO    : Bus 46902\t: V=1.00319844707, theta=-24.3716444116 -> V=1.0, theta=0.0",
    "INFO    : Bus 46903\t: V=1.01117958756, theta=-31.3327845015 -> V=1.0, theta=0.0",
    "INFO    : Bus 46904\t: V=1.0113405589, theta=-27.51920392 -> V=1.0, theta=0.0",
    "INFO    : Bus 46905\t: V=1.01260584867, theta=-30.8718044787 -> V=1.0, theta=0.0",
    "INFO    : Bus 46906\t: V=1.01497287627, theta=-36.4285593388 -> V=1.0, theta=0.0",
    "INFO    : Bus 46907\t: V=1.00179575447, theta=-16.5875119828 -> V=1.0, theta=0.0",
    "INFO    : Bus 46908\t: V=1.01345545967, theta=-36.2824705258 -> V=1.0, theta=0.0",
    "INFO    : Bus 46909\t: V=1.00135584203, theta=-24.1430403829 -> V=1.0, theta=0.0",
    "INFO    : Bus 46910\t: V=0.994957647638, theta=-30.2525396595 -> V=1.0, theta=0.0",
    "INFO    : Bus 46911\t: V=1.01211205841, theta=-30.8652637496 -> V=1.0, theta=0.0",
    "INFO    : Bus 46912\t: V=1.00339374281, theta=-35.661054988 -> V=1.0, theta=0.0",
    "INFO    : Bus 46913\t: V=0.992698440877, theta=-19.159950384 -> V=1.0, theta=0.0",
    "INFO    : Bus 46914\t: V=1.01020436284, theta=-30.4618711746 -> V=1.0, theta=0.0",
    "INFO    : Bus 46915\t: V=0.99323202993, theta=-15.1409172365 -> V=1.0, theta=0.0",
    "INFO    : Bus 46916\t: V=1.00738614839, theta=-37.1423647702 -> V=1.0, theta=0.0",
    "INFO    : Bus 46917\t: V=1.00474085033, theta=-28.4143813815 -> V=1.0, theta=0.0",
    "INFO    : Bus 46918\t: V=1.00809608723, theta=-6.98301882087 -> V=1.0, theta=0.0",
    "INFO    : Bus 46919\t: V=1.00311753706, theta=-38.3927206006 -> V=1.0, theta=0.0",
    "INFO    : Bus 46920\t: V=1.01231427628, theta=-24.1234451259 -> V=1.0, theta=0.0",
    "INFO    : Bus 46921\t: V=0.96230861143, theta=-34.4739801278 -> V=1.0, theta=0.0",
    "INFO    : Bus 46922\t: V=1.01352509056, theta=-22.9695250286 -> V=1.0, theta=0.0",
    "INFO    : Bus 46923\t: V=1.00740909079, theta=-38.4998119061 -> V=1.0, theta=0.0",
    "INFO    : Bus 46924\t: V=0.998593468582, theta=-32.1982494566 -> V=1.0, theta=0.0",
    "INFO    : Bus 46925\t: V=0.982310341682, theta=-33.630344986 -> V=1.0, theta=0.0",
    "INFO    : Bus 46926\t: V=1.00981020134, theta=-36.02458216 -> V=1.0, theta=0.0",
    "INFO    : Bus 46927\t: V=1.00549893812, theta=-35.6416240331 -> V=1.0, theta=0.0",
    "INFO    : Bus 46928\t: V=1.01002685167, theta=-14.8977898305 -> V=1.0, theta=0.0",
    "INFO    : Bus 46929\t: V=1.00349900786, theta=-42.5940151117 -> V=1.0, theta=0.0",
    "INFO    : Bus 46930\t: V=0.999517509308, theta=-9.69815761493 -> V=1.0, theta=0.0",
    "INFO    : Bus 46931\t: V=1.00219669, theta=-24.674657599 -> V=1.0, theta=0.0",
    "INFO    : Bus 46932\t: V=1.00237780592, theta=-16.6759069831 -> V=1.0, theta=0.0",
    "INFO    : Bus 46933\t: V=0.990324793364, theta=-32.801137119 -> V=1.0, theta=0.0",
    "INFO    : Bus 46934\t: V=1.01062076174, theta=-30.8990494006 -> V=1.0, theta=0.0",
    "INFO    : Bus 46935\t: V=1.02814465507, theta=-22.7289020161 -> V=1.0, theta=0.0",
    "INFO    : Bus 46936\t: V=1.00666154084, theta=-43.6104194202 -> V=1.0, theta=0.0",
    "INFO    : Bus 46937\t: V=1.01473551187, theta=-31.2498920023 -> V=1.0, theta=0.0",
    "INFO    : Bus 46938\t: V=1.00199252289, theta=-39.1176344174 -> V=1.0, theta=0.0",
    "INFO    : Bus 46939\t: V=1.00842198196, theta=-33.4493244434 -> V=1.0, theta=0.0",
    "INFO    : Bus 46940\t: V=1.01291785144, theta=-43.022277955 -> V=1.0, theta=0.0",
    "INFO    : Bus 46941\t: V=1.00467522349, theta=-42.484581509 -> V=1.0, theta=0.0",
    "INFO    : Bus 46942\t: V=1.00084324657, theta=-49.4977579035 -> V=1.0, theta=0.0",
    "INFO    : Bus 46943\t: V=0.999515556802, theta=-30.7621079872 -> V=1.0, theta=0.0",
    "INFO    : Bus 46944\t: V=1.00435680162, theta=-11.5632921325 -> V=1.0, theta=0.0",
    "INFO    : Bus 46945\t: V=1.01492368692, theta=-3.157842521 -> V=1.0, theta=0.0",
    "INFO    : Bus 46946\t: V=1.00264374762, theta=-0.69653899012 -> V=1.0, theta=0.0",
    "INFO    : Bus 46947\t: V=1.02139591333, theta=11.9564517149 -> V=1.0, theta=0.0",
    "INFO    : Bus 46948\t: V=1.01098347831, theta=2.45285840125 -> V=1.0, theta=0.0",
    "INFO    : Bus 46949\t: V=0.996360294682, theta=0.976634736551 -> V=1.0, theta=0.0",
    "INFO    : Bus 46950\t: V=0.994389916096, theta=-1.54171199894 -> V=1.0, theta=0.0",
    "INFO    : Bus 46951\t: V=0.979010238919, theta=1.20996167725 -> V=1.0, theta=0.0",
    "INFO    : Bus 46952\t: V=0.992825598861, theta=0.925246377662 -> V=1.0, theta=0.0",
    "INFO    : Bus 46953\t: V=1.04205215795, theta=10.9556076617 -> V=1.0, theta=0.0",
    "INFO    : Bus 46954\t: V=1.03262995676, theta=8.51904283616 -> V=1.0, theta=0.0",
    "INFO    : Bus 46955\t: V=1.0075799172, theta=12.4778108187 -> V=1.0, theta=0.0",
    "INFO    : Bus 46956\t: V=1.02764678476, theta=3.19760114009 -> V=1.0, theta=0.0",
    "INFO    : Bus 46957\t: V=1.00790778146, theta=6.55557263699 -> V=1.0, theta=0.0",
    "INFO    : Bus 46958\t: V=1.04197035747, theta=3.04019398867 -> V=1.0, theta=0.0",
    "INFO    : Bus 46959\t: V=1.00878294287, theta=16.3003681401 -> V=1.0, theta=0.0",
    "INFO    : Bus 46960\t: V=1.03221617658, theta=0.886441648812 -> V=1.0, theta=0.0",
    "INFO    : Bus 46961\t: V=1.00621498384, theta=11.8502731116 -> V=1.0, theta=0.0",
    "INFO    : Bus 46962\t: V=1.00316025989, theta=-2.01792195724 -> V=1.0, theta=0.0",
    "INFO    : Bus 46963\t: V=1.01075436521, theta=-1.32154762407 -> V=1.0, theta=0.0",
    "INFO    : Bus 46964\t: V=1.00092602861, theta=4.8887014713 -> V=1.0, theta=0.0",
    "INFO    : Bus 46965\t: V=1.00906703028, theta=-1.65879473212 -> V=1.0, theta=0.0",
    "INFO    : Bus 46966\t: V=1.01962706136, theta=11.0511505173 -> V=1.0, theta=0.0",
    "INFO    : Bus 46967\t: V=1.02136324647, theta=4.09255691196 -> V=1.0, theta=0.0",
    "INFO    : Bus 46968\t: V=1.02549447405, theta=7.58526541515 -> V=1.0, theta=0.0",
    "INFO    : Bus 46969\t: V=0.99990582005, theta=-1.67355696388 -> V=1.0, theta=0.0",
    "INFO    : Bus 46970\t: V=0.993674173018, theta=2.22434623648 -> V=1.0, theta=0.0",
    "INFO    : Bus 46971\t: V=0.989542832048, theta=-4.9737667518 -> V=1.0, theta=0.0",
    "INFO    : Bus 46972\t: V=1.00704012913, theta=3.44515551334 -> V=1.0, theta=0.0",
    "INFO    : Bus 46973\t: V=0.994263753861, theta=-4.66754788361 -> V=1.0, theta=0.0",
    "INFO    : Bus 46974\t: V=1.00200332166, theta=-2.56168212308 -> V=1.0, theta=0.0",
    "INFO    : Bus 46975\t: V=0.999453403749, theta=3.01593688919 -> V=1.0, theta=0.0",
    "INFO    : Bus 46976\t: V=1.00073767409, theta=10.6860603781 -> V=1.0, theta=0.0",
    "INFO    : Bus 46977\t: V=1.01940857792, theta=1.77821807441 -> V=1.0, theta=0.0",
    "INFO    : Bus 46978\t: V=1.0090312577, theta=4.19697973147 -> V=1.0, theta=0.0",
    "INFO    : Bus 46979\t: V=1.00582840796, theta=-1.10380070996 -> V=1.0, theta=0.0",
    "INFO    : Bus 46980\t: V=1.00383898877, theta=-1.41662000961 -> V=1.0, theta=0.0",
    "INFO    : Bus 46981\t: V=1.0049459526, theta=6.95082731769 -> V=1.0, theta=0.0",
    "INFO    : Bus 46982\t: V=1.00221157992, theta=3.30286543301 -> V=1.0, theta=0.0",
    "INFO    : Bus 46983\t: V=1.00893725523, theta=-2.1648966772 -> V=1.0, theta=0.0",
    "INFO    : Bus 46984\t: V=1.00432271394, theta=3.92975210774 -> V=1.0, theta=0.0",
    "INFO    : Bus 46985\t: V=1.04597793288, theta=7.01905859681 -> V=1.0, theta=0.0",
    "INFO    : Bus 46986\t: V=0.990707415217, theta=-7.23227456976 -> V=1.0, theta=0.0",
    "INFO    : Bus 46987\t: V=1.00468158581, theta=-3.6501111964 -> V=1.0, theta=0.0",
    "INFO    : Bus 46988\t: V=1.0258350554, theta=9.25316284112 -> V=1.0, theta=0.0",
    "INFO    : Bus 46989\t: V=0.988335305817, theta=7.71351568399 -> V=1.0, theta=0.0",
    "INFO    : Bus 46990\t: V=1.00374739545, theta=1.49388421826 -> V=1.0, theta=0.0",
    "INFO    : Bus 46991\t: V=1.00968748587, theta=-5.29774118899 -> V=1.0, theta=0.0",
    "INFO    : Bus 46992\t: V=1.00944596642, theta=-1.43203771279 -> V=1.0, theta=0.0",
    "INFO    : Bus 46993\t: V=0.993214797067, theta=-0.545849842531 -> V=1.0, theta=0.0",
    "INFO    : Bus 46994\t: V=0.998995140442, theta=-0.00799956187668 -> V=1.0, theta=0.0",
    "INFO    : Bus 46995\t: V=0.998750915503, theta=-3.8072651349 -> V=1.0, theta=0.0",
    "INFO    : Bus 46996\t: V=0.988692659027, theta=6.04979876535 -> V=1.0, theta=0.0",
    "INFO    : Bus 46997\t: V=0.983237899334, theta=5.45857087027 -> V=1.0, theta=0.0",
    "INFO    : Bus 46998\t: V=1.01378870685, theta=-0.597272150552 -> V=1.0, theta=0.0",
    "INFO    : Bus 46999\t: V=0.993879321138, theta=-9.90763384569 -> V=1.0, theta=0.0",
    "INFO    : Bus 47000\t: V=0.999174749229, theta=3.81010364009 -> V=1.0, theta=0.0",
    "INFO    : Bus 47001\t: V=1.00313501543, theta=-7.60539604395 -> V=1.0, theta=0.0",
    "INFO    : Bus 47002\t: V=1.00499978603, theta=0.924802481954 -> V=1.0, theta=0.0",
    "INFO    : Bus 47003\t: V=1.00391650771, theta=1.04193507747 -> V=1.0, theta=0.0",
    "INFO    : Bus 47004\t: V=1.00270014643, theta=-2.70353443876 -> V=1.0, theta=0.0",
    "INFO    : Bus 47005\t: V=0.992377142971, theta=5.62777784945 -> V=1.0, theta=0.0",
    "INFO    : Bus 47006\t: V=1.00547208698, theta=-1.46042121476 -> V=1.0, theta=0.0",
    "INFO    : Bus 47007\t: V=1.04097700689, theta=4.47658332617 -> V=1.0, theta=0.0",
    "INFO    : Bus 47008\t: V=0.988858936695, theta=2.00073907317 -> V=1.0, theta=0.0",
    "INFO    : Bus 47009\t: V=0.995123273108, theta=-2.6655049235 -> V=1.0, theta=0.0",
    "INFO    : Bus 47010\t: V=1.00796822247, theta=-2.88394063938 -> V=1.0, theta=0.0",
    "INFO    : Bus 47011\t: V=1.04064140634, theta=-1.91153593655 -> V=1.0, theta=0.0",
    "INFO    : Bus 47012\t: V=0.990800316385, theta=-1.16621382727 -> V=1.0, theta=0.0",
    "INFO    : Bus 47013\t: V=0.98090258734, theta=-0.147108416721 -> V=1.0, theta=0.0",
    "INFO    : Bus 47014\t: V=0.981464723538, theta=0.272041071351 -> V=1.0, theta=0.0",
    "INFO    : Bus 47015\t: V=0.981781074735, theta=-0.677448308715 -> V=1.0, theta=0.0",
    "INFO    : Bus 47016\t: V=1.00762141885, theta=-1.60888540685 -> V=1.0, theta=0.0",
    "INFO    : Bus 47017\t: V=1.00346614097, theta=-1.27362585012 -> V=1.0, theta=0.0",
    "INFO    : Bus 47018\t: V=0.994932701298, theta=-2.30070663163 -> V=1.0, theta=0.0",
    "INFO    : Bus 47019\t: V=0.997298765831, theta=-5.72433993726 -> V=1.0, theta=0.0",
    "INFO    : Bus 47020\t: V=0.99012837348, theta=-3.49632191353 -> V=1.0, theta=0.0",
    "INFO    : Bus 47021\t: V=0.998103772726, theta=-4.03464584203 -> V=1.0, theta=0.0",
    "INFO    : Bus 47022\t: V=0.998025787541, theta=-5.17388533976 -> V=1.0, theta=0.0",
    "INFO    : Bus 47023\t: V=0.991071988229, theta=-4.85864953427 -> V=1.0, theta=0.0",
    "INFO    : Bus 47024\t: V=0.988984927175, theta=-5.31485584527 -> V=1.0, theta=0.0",
    "INFO    : Bus 47025\t: V=0.988025927562, theta=-5.12559503208 -> V=1.0, theta=0.0",
    "INFO    : Bus 47026\t: V=0.993063543997, theta=9.15699074757 -> V=1.0, theta=0.0",
    "INFO    : Bus 47027\t: V=0.9951600897, theta=9.35224162988 -> V=1.0, theta=0.0",
    "INFO    : Bus 47028\t: V=0.993226881241, theta=9.20495659567 -> V=1.0, theta=0.0",
    "INFO    : Bus 47029\t: V=0.993665974981, theta=9.20793677213 -> V=1.0, theta=0.0",
    "INFO    : Bus 47030\t: V=0.995604703348, theta=8.99576784111 -> V=1.0, theta=0.0",
    "INFO    : Bus 47031\t: V=0.99873697517, theta=9.64322164788 -> V=1.0, theta=0.0",
    "INFO    : Bus 47032\t: V=0.991843476079, theta=9.07367391562 -> V=1.0, theta=0.0",
    "INFO    : Bus 47033\t: V=0.995629285009, theta=9.46158002075 -> V=1.0, theta=0.0",
    "INFO    : Bus 47034\t: V=0.996121775874, theta=9.3562430778 -> V=1.0, theta=0.0",
    "INFO    : Bus 47035\t: V=1.00047042541, theta=10.3008554323 -> V=1.0, theta=0.0",
    "INFO    : Bus 47036\t: V=0.994883300896, theta=11.2671877392 -> V=1.0, theta=0.0",
    "INFO    : Bus 47037\t: V=0.994995195455, theta=10.6408097292 -> V=1.0, theta=0.0",
    "INFO    : Bus 47038\t: V=1.00041396966, theta=10.547443415 -> V=1.0, theta=0.0",
    "INFO    : Bus 47039\t: V=0.998708024746, theta=11.0798036052 -> V=1.0, theta=0.0",
    "INFO    : Bus 47040\t: V=1.00288520762, theta=12.0463497079 -> V=1.0, theta=0.0",
    "INFO    : Bus 47041\t: V=1.00038619187, theta=11.8331212811 -> V=1.0, theta=0.0",
    "INFO    : Bus 47042\t: V=0.996909937852, theta=10.9598612605 -> V=1.0, theta=0.0",
    "INFO    : Bus 47043\t: V=1.00073331927, theta=11.8824605461 -> V=1.0, theta=0.0",
    "INFO    : Bus 47044\t: V=0.994768642302, theta=11.062550642 -> V=1.0, theta=0.0",
    "INFO    : Bus 47045\t: V=0.994669710663, theta=11.0868586191 -> V=1.0, theta=0.0",
    "INFO    : Bus 47046\t: V=0.99778868361, theta=11.0208393615 -> V=1.0, theta=0.0",
    "INFO    : Bus 47047\t: V=0.997800657946, theta=11.1247201713 -> V=1.0, theta=0.0",
    "INFO    : Bus 47048\t: V=0.995964619305, theta=11.1742485365 -> V=1.0, theta=0.0",
    "INFO    : Bus 47049\t: V=0.997486620173, theta=12.0768402754 -> V=1.0, theta=0.0",
    "INFO    : Bus 47050\t: V=0.994614787376, theta=11.2279203727 -> V=1.0, theta=0.0",
    "INFO    : Bus 47051\t: V=0.994705003365, theta=11.1526003691 -> V=1.0, theta=0.0",
    "INFO    : Bus 47052\t: V=0.994849750665, theta=11.4284841139 -> V=1.0, theta=0.0",
    "INFO    : Bus 47053\t: V=0.995518491869, theta=11.5879123978 -> V=1.0, theta=0.0",
    "INFO    : Bus 47054\t: V=0.997674022032, theta=12.1903976171 -> V=1.0, theta=0.0",
    "INFO    : Bus 47055\t: V=0.99572378371, theta=11.7339294722 -> V=1.0, theta=0.0",
    "INFO    : Bus 47056\t: V=0.997081136795, theta=12.0744210105 -> V=1.0, theta=0.0",
    "INFO    : Bus 47057\t: V=0.997463434935, theta=12.1675496916 -> V=1.0, theta=0.0",
    "INFO    : Bus 47058\t: V=0.99603648916, theta=11.9247683761 -> V=1.0, theta=0.0",
    "INFO    : Bus 47059\t: V=0.995873190297, theta=12.5307407116 -> V=1.0, theta=0.0",
    "INFO    : Bus 47060\t: V=0.995300730075, theta=12.3447775253 -> V=1.0, theta=0.0",
    "INFO    : Bus 47061\t: V=0.996273953121, theta=12.238121642 -> V=1.0, theta=0.0",
    "INFO    : Bus 47062\t: V=0.996280825156, theta=12.3318830898 -> V=1.0, theta=0.0",
    "INFO    : Bus 47063\t: V=0.998329299639, theta=12.4428303212 -> V=1.0, theta=0.0",
    "INFO    : Bus 47064\t: V=0.996736621608, theta=12.8615448332 -> V=1.0, theta=0.0",
    "INFO    : Bus 47065\t: V=1.00142732837, theta=14.1314928433 -> V=1.0, theta=0.0",
    "INFO    : Bus 47066\t: V=1.00918510278, theta=14.7843356595 -> V=1.0, theta=0.0",
    "INFO    : Bus 47067\t: V=1.00531730605, theta=15.3285963579 -> V=1.0, theta=0.0",
    "INFO    : Bus 47068\t: V=0.999881464316, theta=14.0190657422 -> V=1.0, theta=0.0",
    "INFO    : Bus 47069\t: V=1.00243531943, theta=14.2171493192 -> V=1.0, theta=0.0",
    "INFO    : Bus 47070\t: V=0.999439797436, theta=13.9846334794 -> V=1.0, theta=0.0",
    "INFO    : Bus 47071\t: V=1.0088008621, theta=14.9406548984 -> V=1.0, theta=0.0",
    "INFO    : Bus 47072\t: V=1.00160586776, theta=12.9697020417 -> V=1.0, theta=0.0",
    "INFO    : Bus 47073\t: V=1.00554286988, theta=13.7562230464 -> V=1.0, theta=0.0",
    "INFO    : Bus 47074\t: V=0.995289246434, theta=11.2537028358 -> V=1.0, theta=0.0",
    "INFO    : Bus 47075\t: V=0.995633284905, theta=11.2325616606 -> V=1.0, theta=0.0",
    "INFO    : Bus 47076\t: V=0.997389746512, theta=11.4295071355 -> V=1.0, theta=0.0",
    "INFO    : Bus 47077\t: V=0.996458702686, theta=11.3417252678 -> V=1.0, theta=0.0",
    "INFO    : Bus 47078\t: V=1.0323918412, theta=10.1476840485 -> V=1.0, theta=0.0",
    "INFO    : Bus 47079\t: V=1.00939184722, theta=10.5537692618 -> V=1.0, theta=0.0",
    "INFO    : Bus 47080\t: V=1.0040541255, theta=12.1241498902 -> V=1.0, theta=0.0",
    "INFO    : Bus 47081\t: V=1.03128541436, theta=10.1594387635 -> V=1.0, theta=0.0",
    "INFO    : Bus 47082\t: V=1.00136433553, theta=12.0163417419 -> V=1.0, theta=0.0",
    "INFO    : Bus 47083\t: V=1.00977481347, theta=9.9476424674 -> V=1.0, theta=0.0",
    "INFO    : Bus 47084\t: V=0.990739399041, theta=7.39483880755 -> V=1.0, theta=0.0",
    "INFO    : Bus 47085\t: V=0.986777875527, theta=7.51595120841 -> V=1.0, theta=0.0",
    "INFO    : Bus 47086\t: V=0.98331374208, theta=7.11559939953 -> V=1.0, theta=0.0",
    "INFO    : Bus 47087\t: V=1.00187130534, theta=8.2949869645 -> V=1.0, theta=0.0",
    "INFO    : Bus 47088\t: V=0.992921411327, theta=7.57134632386 -> V=1.0, theta=0.0",
    "INFO    : Bus 47089\t: V=0.984242483754, theta=6.68952638312 -> V=1.0, theta=0.0",
    "INFO    : Bus 47090\t: V=0.986828439674, theta=6.99742038081 -> V=1.0, theta=0.0",
    "INFO    : Bus 47091\t: V=0.993325274534, theta=-0.827635519489 -> V=1.0, theta=0.0",
    "INFO    : Bus 47092\t: V=0.991382995075, theta=-0.550963956519 -> V=1.0, theta=0.0",
    "INFO    : Bus 47093\t: V=0.990921009812, theta=-1.18120849725 -> V=1.0, theta=0.0",
    "INFO    : Bus 47094\t: V=0.998875678321, theta=-1.65725139873 -> V=1.0, theta=0.0",
    "INFO    : Bus 47095\t: V=0.995763221853, theta=-1.43834610913 -> V=1.0, theta=0.0",
    "INFO    : Bus 47096\t: V=0.978029570602, theta=0.0185521136908 -> V=1.0, theta=0.0",
    "INFO    : Bus 47097\t: V=1.02865022521, theta=0.91290505104 -> V=1.0, theta=0.0",
    "INFO    : Bus 47098\t: V=0.994259453549, theta=8.39281022743 -> V=1.0, theta=0.0",
    "INFO    : Bus 47099\t: V=0.999537220722, theta=8.90717486241 -> V=1.0, theta=0.0",
    "INFO    : Bus 47100\t: V=0.984967624892, theta=7.26389795611 -> V=1.0, theta=0.0",
    "INFO    : Bus 47101\t: V=0.983714891047, theta=6.99829907445 -> V=1.0, theta=0.0",
    "INFO    : Bus 47102\t: V=0.981521132159, theta=6.5007010651 -> V=1.0, theta=0.0",
    "INFO    : Bus 47103\t: V=1.00617152484, theta=-6.94758980883 -> V=1.0, theta=0.0",
    "INFO    : Bus 47104\t: V=1.01142758605, theta=-5.80708707589 -> V=1.0, theta=0.0",
    "INFO    : Bus 47105\t: V=0.977893908011, theta=-7.52072505224 -> V=1.0, theta=0.0",
    "INFO    : Bus 47106\t: V=0.990005397236, theta=-10.0017713863 -> V=1.0, theta=0.0",
    "INFO    : Bus 47107\t: V=0.987603524237, theta=2.72548199109 -> V=1.0, theta=0.0",
    "INFO    : Bus 47108\t: V=0.990918220825, theta=3.71587442025 -> V=1.0, theta=0.0",
    "INFO    : Bus 47109\t: V=0.980315664796, theta=-1.19953716846 -> V=1.0, theta=0.0",
    "INFO    : Bus 47110\t: V=0.990152095864, theta=3.4823838992 -> V=1.0, theta=0.0",
    "INFO    : Bus 47111\t: V=0.986604005561, theta=2.51012126665 -> V=1.0, theta=0.0",
    "INFO    : Bus 47112\t: V=1.03831488306, theta=8.66026342728 -> V=1.0, theta=0.0",
    "INFO    : Bus 47113\t: V=0.98802651054, theta=7.19534762113 -> V=1.0, theta=0.0",
    "INFO    : Bus 47114\t: V=1.03155345815, theta=6.68864083438 -> V=1.0, theta=0.0",
    "INFO    : Bus 47115\t: V=1.03171073312, theta=6.71980587449 -> V=1.0, theta=0.0",
    "INFO    : Bus 47116\t: V=1.02145695587, theta=7.54260618312 -> V=1.0, theta=0.0",
    "INFO    : Bus 47117\t: V=1.03864636218, theta=8.54968960733 -> V=1.0, theta=0.0",
    "INFO    : Bus 47118\t: V=1.03086729596, theta=6.87783316279 -> V=1.0, theta=0.0",
    "INFO    : Bus 47119\t: V=1.05035583703, theta=5.99401571304 -> V=1.0, theta=0.0",
    "INFO    : Bus 47120\t: V=1.04917290743, theta=5.42789888259 -> V=1.0, theta=0.0",
    "INFO    : Bus 47121\t: V=0.983100095057, theta=5.48723952372 -> V=1.0, theta=0.0",
    "INFO    : Bus 47122\t: V=1.04468388146, theta=5.5283281528 -> V=1.0, theta=0.0",
    "INFO    : Bus 47123\t: V=0.993843206833, theta=5.20871260223 -> V=1.0, theta=0.0",
    "INFO    : Bus 47124\t: V=0.984259540186, theta=4.54405809398 -> V=1.0, theta=0.0",
    "INFO    : Bus 47125\t: V=1.02932382648, theta=3.57880453207 -> V=1.0, theta=0.0",
    "INFO    : Bus 47126\t: V=0.992119866906, theta=0.588554041286 -> V=1.0, theta=0.0",
    "INFO    : Bus 47127\t: V=0.982280756547, theta=-9.16233298841 -> V=1.0, theta=0.0",
    "INFO    : Bus 47128\t: V=0.974001697362, theta=-11.6895572796 -> V=1.0, theta=0.0",
    "INFO    : Bus 47129\t: V=0.973319985583, theta=-15.8197137413 -> V=1.0, theta=0.0",
    "INFO    : Bus 47130\t: V=0.971984073092, theta=-12.2672640975 -> V=1.0, theta=0.0",
    "INFO    : Bus 47131\t: V=0.97161251453, theta=-12.6152578498 -> V=1.0, theta=0.0",
    "INFO    : Bus 47132\t: V=1.04922478386, theta=7.99674687928 -> V=1.0, theta=0.0",
    "INFO    : Bus 47133\t: V=1.04407033601, theta=8.79899070097 -> V=1.0, theta=0.0",
    "INFO    : Bus 47134\t: V=1.00739611065, theta=8.20266977313 -> V=1.0, theta=0.0",
    "INFO    : Bus 47135\t: V=1.00678895465, theta=8.21435610903 -> V=1.0, theta=0.0",
    "INFO    : Bus 47136\t: V=0.960845115568, theta=6.77892288538 -> V=1.0, theta=0.0",
    "INFO    : Bus 47137\t: V=0.989165963285, theta=7.93166344839 -> V=1.0, theta=0.0",
    "INFO    : Bus 47138\t: V=1.03855179486, theta=6.63670757018 -> V=1.0, theta=0.0",
    "INFO    : Bus 47139\t: V=1.03734436963, theta=6.65684303808 -> V=1.0, theta=0.0",
    "INFO    : Bus 47140\t: V=1.00389764775, theta=8.26247234765 -> V=1.0, theta=0.0",
    "INFO    : Bus 47141\t: V=0.977248569067, theta=6.70956020555 -> V=1.0, theta=0.0",
    "INFO    : Bus 47142\t: V=0.971648227629, theta=6.24394515357 -> V=1.0, theta=0.0",
    "INFO    : Bus 47143\t: V=1.03603228057, theta=6.69033374213 -> V=1.0, theta=0.0",
    "INFO    : Bus 47144\t: V=0.974016391757, theta=6.1158415816 -> V=1.0, theta=0.0",
    "INFO    : Bus 47145\t: V=1.01799156915, theta=6.51850906287 -> V=1.0, theta=0.0",
    "INFO    : Bus 47146\t: V=0.98872155266, theta=7.2666363197 -> V=1.0, theta=0.0",
    "INFO    : Bus 47147\t: V=0.990052305495, theta=7.36121902316 -> V=1.0, theta=0.0",
    "INFO    : Bus 47148\t: V=0.997866247583, theta=7.78980769039 -> V=1.0, theta=0.0",
    "INFO    : Bus 47149\t: V=0.9900036099, theta=7.31555560665 -> V=1.0, theta=0.0",
    "INFO    : Bus 47150\t: V=1.01739733091, theta=5.99213359297 -> V=1.0, theta=0.0",
    "INFO    : Bus 47151\t: V=0.986328270509, theta=6.71132907033 -> V=1.0, theta=0.0",
    "INFO    : Bus 47152\t: V=0.98326385974, theta=7.30348881032 -> V=1.0, theta=0.0",
    "INFO    : Bus 47153\t: V=1.01932262496, theta=6.63674973381 -> V=1.0, theta=0.0",
    "INFO    : Bus 47154\t: V=0.990607581172, theta=7.18327592259 -> V=1.0, theta=0.0",
    "INFO    : Bus 47155\t: V=1.0035057745, theta=10.2442970702 -> V=1.0, theta=0.0",
    "INFO    : Bus 47156\t: V=1.00200399941, theta=5.80032613266 -> V=1.0, theta=0.0",
    "INFO    : Bus 47157\t: V=0.995501184685, theta=2.16367767763 -> V=1.0, theta=0.0",
    "INFO    : Bus 47158\t: V=0.999784129121, theta=2.91563957241 -> V=1.0, theta=0.0",
    "INFO    : Bus 47159\t: V=1.00163968199, theta=1.8876971919 -> V=1.0, theta=0.0",
    "INFO    : Bus 47160\t: V=1.00055620499, theta=0.678850331676 -> V=1.0, theta=0.0",
    "INFO    : Bus 47161\t: V=0.992474682984, theta=2.759345213 -> V=1.0, theta=0.0",
    "INFO    : Bus 47162\t: V=0.994289726946, theta=7.91774402875 -> V=1.0, theta=0.0",
    "INFO    : Bus 47163\t: V=1.00153751127, theta=0.84819376615 -> V=1.0, theta=0.0",
    "INFO    : Bus 47164\t: V=1.00461671037, theta=1.04121028857 -> V=1.0, theta=0.0",
    "INFO    : Bus 47165\t: V=0.996993229981, theta=6.76369721966 -> V=1.0, theta=0.0",
    "INFO    : Bus 47166\t: V=0.977654113077, theta=2.77000864485 -> V=1.0, theta=0.0",
    "INFO    : Bus 47167\t: V=0.978305826815, theta=2.81941603601 -> V=1.0, theta=0.0",
    "INFO    : Bus 47168\t: V=0.981695297525, theta=3.4146746011 -> V=1.0, theta=0.0",
    "INFO    : Bus 47169\t: V=0.983258804242, theta=3.3550241711 -> V=1.0, theta=0.0",
    "INFO    : Bus 47170\t: V=0.976711790784, theta=3.16152773259 -> V=1.0, theta=0.0",
    "INFO    : Bus 47171\t: V=0.977099153716, theta=2.69899339474 -> V=1.0, theta=0.0",
    "INFO    : Bus 47172\t: V=0.977552196045, theta=2.73868167323 -> V=1.0, theta=0.0",
    "INFO    : Bus 47173\t: V=0.977540595587, theta=2.76279056524 -> V=1.0, theta=0.0",
    "INFO    : Bus 47174\t: V=1.02507687018, theta=2.75657396008 -> V=1.0, theta=0.0",
    "INFO    : Bus 47175\t: V=0.982739933413, theta=3.38480759002 -> V=1.0, theta=0.0",
    "INFO    : Bus 47176\t: V=0.989086654221, theta=4.08399025246 -> V=1.0, theta=0.0",
    "INFO    : Bus 47177\t: V=1.02664091074, theta=3.78441595526 -> V=1.0, theta=0.0",
    "INFO    : Bus 47178\t: V=0.977156321925, theta=2.74044983821 -> V=1.0, theta=0.0",
    "INFO    : Bus 47179\t: V=0.984600736874, theta=3.56056797091 -> V=1.0, theta=0.0",
    "INFO    : Bus 47180\t: V=0.987989247689, theta=3.81522209958 -> V=1.0, theta=0.0",
    "INFO    : Bus 47181\t: V=0.975539786113, theta=2.62250648719 -> V=1.0, theta=0.0",
    "INFO    : Bus 47182\t: V=0.99211066433, theta=5.90436525375 -> V=1.0, theta=0.0",
    "INFO    : Bus 47183\t: V=0.983153608879, theta=3.13271491736 -> V=1.0, theta=0.0",
    "INFO    : Bus 47184\t: V=0.98225182488, theta=2.99750980598 -> V=1.0, theta=0.0",
    "INFO    : Bus 47185\t: V=0.97760472548, theta=2.74209677074 -> V=1.0, theta=0.0",
    "INFO    : Bus 47186\t: V=0.983391888276, theta=2.81711310555 -> V=1.0, theta=0.0",
    "INFO    : Bus 47187\t: V=1.03895787557, theta=3.51210428802 -> V=1.0, theta=0.0",
    "INFO    : Bus 47188\t: V=0.985687412748, theta=3.01213817324 -> V=1.0, theta=0.0",
    "INFO    : Bus 47189\t: V=0.986020457394, theta=2.36945053199 -> V=1.0, theta=0.0",
    "INFO    : Bus 47190\t: V=1.03718141473, theta=2.4974992381 -> V=1.0, theta=0.0",
    "INFO    : Bus 47191\t: V=1.03757071082, theta=2.71306035639 -> V=1.0, theta=0.0",
    "INFO    : Bus 47192\t: V=1.0188535085, theta=2.20362330714 -> V=1.0, theta=0.0",
    "INFO    : Bus 47193\t: V=1.02720701147, theta=1.21444682308 -> V=1.0, theta=0.0",
    "INFO    : Bus 47194\t: V=1.03187812864, theta=2.17789479914 -> V=1.0, theta=0.0",
    "INFO    : Bus 47195\t: V=0.980110227021, theta=-3.44481132055 -> V=1.0, theta=0.0",
    "INFO    : Bus 47196\t: V=0.997910102715, theta=-2.76913061479 -> V=1.0, theta=0.0",
    "INFO    : Bus 47197\t: V=0.996964200303, theta=-2.68433490073 -> V=1.0, theta=0.0",
    "INFO    : Bus 47198\t: V=0.974244691571, theta=-5.18151344827 -> V=1.0, theta=0.0",
    "INFO    : Bus 47199\t: V=0.978443213689, theta=-4.40717964418 -> V=1.0, theta=0.0",
    "INFO    : Bus 47200\t: V=1.00473666728, theta=-4.27650497694 -> V=1.0, theta=0.0",
    "INFO    : Bus 47201\t: V=0.999310505084, theta=-3.52840099251 -> V=1.0, theta=0.0",
    "INFO    : Bus 47202\t: V=1.00688434041, theta=-1.26238450828 -> V=1.0, theta=0.0",
    "INFO    : Bus 47203\t: V=1.00198813211, theta=-3.39014258362 -> V=1.0, theta=0.0",
    "INFO    : Bus 47204\t: V=1.00658142163, theta=-1.6645557096 -> V=1.0, theta=0.0",
    "INFO    : Bus 47205\t: V=0.98682459932, theta=6.34497454763 -> V=1.0, theta=0.0",
    "INFO    : Bus 47206\t: V=0.981240557341, theta=5.17593498625 -> V=1.0, theta=0.0",
    "INFO    : Bus 47207\t: V=0.979953902955, theta=6.09356202819 -> V=1.0, theta=0.0",
    "INFO    : Bus 47208\t: V=0.97918589462, theta=6.32147684718 -> V=1.0, theta=0.0",
    "INFO    : Bus 47209\t: V=0.981158542373, theta=5.00806731051 -> V=1.0, theta=0.0",
    "INFO    : Bus 47210\t: V=0.986205280962, theta=5.68343654914 -> V=1.0, theta=0.0",
    "INFO    : Bus 47211\t: V=0.992613338244, theta=6.35241107365 -> V=1.0, theta=0.0",
    "INFO    : Bus 47212\t: V=0.990476152565, theta=5.76076963546 -> V=1.0, theta=0.0",
    "INFO    : Bus 47213\t: V=0.981827151211, theta=6.00082078587 -> V=1.0, theta=0.0",
    "INFO    : Bus 47214\t: V=0.983994638803, theta=5.47892643552 -> V=1.0, theta=0.0",
    "INFO    : Bus 47215\t: V=0.985787211026, theta=5.75219190029 -> V=1.0, theta=0.0",
    "INFO    : Bus 47216\t: V=0.991442756737, theta=6.56259258891 -> V=1.0, theta=0.0",
    "INFO    : Bus 47217\t: V=0.975796420912, theta=5.98258186594 -> V=1.0, theta=0.0",
    "INFO    : Bus 47218\t: V=0.983575525206, theta=5.984454967 -> V=1.0, theta=0.0",
    "INFO    : Bus 47219\t: V=0.978118044826, theta=5.86510377015 -> V=1.0, theta=0.0",
    "INFO    : Bus 47220\t: V=0.985169177708, theta=6.00870341451 -> V=1.0, theta=0.0",
    "INFO    : Bus 47221\t: V=0.985427609471, theta=6.02923898524 -> V=1.0, theta=0.0",
    "INFO    : Bus 47222\t: V=0.980096515976, theta=5.8744566002 -> V=1.0, theta=0.0",
    "INFO    : Bus 47223\t: V=0.991512384854, theta=6.73860928807 -> V=1.0, theta=0.0",
    "INFO    : Bus 47224\t: V=0.976663116703, theta=6.04202900201 -> V=1.0, theta=0.0",
    "INFO    : Bus 47225\t: V=0.978147984386, theta=6.14533120749 -> V=1.0, theta=0.0",
    "INFO    : Bus 47226\t: V=0.986351029525, theta=6.33000748052 -> V=1.0, theta=0.0",
    "INFO    : Bus 47227\t: V=0.991449990677, theta=6.64892137439 -> V=1.0, theta=0.0",
    "INFO    : Bus 47228\t: V=0.986816432366, theta=5.91967923278 -> V=1.0, theta=0.0",
    "INFO    : Bus 47229\t: V=1.00672497279, theta=7.10086339992 -> V=1.0, theta=0.0",
    "INFO    : Bus 47230\t: V=1.05226201181, theta=10.7912010627 -> V=1.0, theta=0.0",
    "INFO    : Bus 47231\t: V=1.01239844951, theta=10.6126126481 -> V=1.0, theta=0.0",
    "INFO    : Bus 47232\t: V=0.995404087754, theta=8.7012351756 -> V=1.0, theta=0.0",
    "INFO    : Bus 47233\t: V=0.985564531674, theta=1.19093436337 -> V=1.0, theta=0.0",
    "INFO    : Bus 47234\t: V=1.05130358827, theta=2.86074577537 -> V=1.0, theta=0.0",
    "INFO    : Bus 47235\t: V=1.01041583889, theta=4.73581461225 -> V=1.0, theta=0.0",
    "INFO    : Bus 47236\t: V=1.04747717066, theta=7.54460946651 -> V=1.0, theta=0.0",
    "INFO    : Bus 47237\t: V=1.04952651621, theta=7.26008203853 -> V=1.0, theta=0.0",
    "INFO    : Bus 47238\t: V=0.995780119513, theta=5.42608696024 -> V=1.0, theta=0.0",
    "INFO    : Bus 47239\t: V=0.990542124752, theta=5.90738084806 -> V=1.0, theta=0.0",
    "INFO    : Bus 47240\t: V=0.999607718209, theta=5.17003438566 -> V=1.0, theta=0.0",
    "INFO    : Bus 47241\t: V=0.999909293, theta=4.93250054269 -> V=1.0, theta=0.0",
    "INFO    : Bus 47242\t: V=1.00060391035, theta=4.41160991624 -> V=1.0, theta=0.0",
    "INFO    : Bus 47243\t: V=1.0004312946, theta=2.84495123149 -> V=1.0, theta=0.0",
    "INFO    : Bus 47244\t: V=0.997727289734, theta=3.66132802164 -> V=1.0, theta=0.0",
    "INFO    : Bus 47245\t: V=1.00076143908, theta=5.10846267535 -> V=1.0, theta=0.0",
    "INFO    : Bus 47246\t: V=0.999486397505, theta=5.15810487182 -> V=1.0, theta=0.0",
    "INFO    : Bus 47247\t: V=0.99841490292, theta=5.23055307614 -> V=1.0, theta=0.0",
    "INFO    : Bus 47248\t: V=0.99653831229, theta=5.48981171639 -> V=1.0, theta=0.0",
    "INFO    : Bus 47249\t: V=1.00185065047, theta=5.56333238866 -> V=1.0, theta=0.0",
    "INFO    : Bus 47250\t: V=1.00239446378, theta=5.20861272556 -> V=1.0, theta=0.0",
    "INFO    : Bus 47251\t: V=1.00222374812, theta=5.2007295689 -> V=1.0, theta=0.0",
    "INFO    : Bus 47252\t: V=1.0035987824, theta=5.067236817 -> V=1.0, theta=0.0",
    "INFO    : Bus 47253\t: V=1.00487360662, theta=4.39712859788 -> V=1.0, theta=0.0",
    "INFO    : Bus 47254\t: V=1.0480835002, theta=7.53150613353 -> V=1.0, theta=0.0",
    "INFO    : Bus 47255\t: V=0.998629923313, theta=5.13390793032 -> V=1.0, theta=0.0",
    "INFO    : Bus 47256\t: V=0.998979537072, theta=4.9689887563 -> V=1.0, theta=0.0",
    "INFO    : Bus 47257\t: V=1.00844639061, theta=3.83431572382 -> V=1.0, theta=0.0",
    "INFO    : Bus 47258\t: V=0.999374490616, theta=4.89154548995 -> V=1.0, theta=0.0",
    "INFO    : Bus 47259\t: V=1.0313473621, theta=6.64356909495 -> V=1.0, theta=0.0",
    "INFO    : Bus 47260\t: V=0.988223435516, theta=6.32025120846 -> V=1.0, theta=0.0",
    "INFO    : Bus 47261\t: V=0.989515942351, theta=6.36352599969 -> V=1.0, theta=0.0",
    "INFO    : Bus 47262\t: V=0.987619667456, theta=6.52745679423 -> V=1.0, theta=0.0",
    "INFO    : Bus 47263\t: V=1.03206348596, theta=6.56783786999 -> V=1.0, theta=0.0",
    "INFO    : Bus 47264\t: V=1.02663443121, theta=6.69598201738 -> V=1.0, theta=0.0",
    "INFO    : Bus 47265\t: V=1.02611146128, theta=6.71555453797 -> V=1.0, theta=0.0",
    "INFO    : Bus 47266\t: V=0.987355886326, theta=6.52747790902 -> V=1.0, theta=0.0",
    "INFO    : Bus 47267\t: V=1.02724157721, theta=6.67302404598 -> V=1.0, theta=0.0",
    "INFO    : Bus 47268\t: V=0.969536096528, theta=-7.29718388223 -> V=1.0, theta=0.0",
    "INFO    : Bus 47269\t: V=0.9954005799, theta=-12.2046908007 -> V=1.0, theta=0.0",
    "INFO    : Bus 47270\t: V=0.993794640147, theta=-8.99865382604 -> V=1.0, theta=0.0",
    "INFO    : Bus 47271\t: V=0.964322904325, theta=-9.66394657311 -> V=1.0, theta=0.0",
    "INFO    : Bus 47272\t: V=0.961179434317, theta=-9.79007608524 -> V=1.0, theta=0.0",
    "INFO    : Bus 47273\t: V=0.980097222464, theta=5.91197782276 -> V=1.0, theta=0.0",
    "INFO    : Bus 47274\t: V=0.995468358117, theta=6.09120187665 -> V=1.0, theta=0.0",
    "INFO    : Bus 47275\t: V=0.997474801636, theta=5.95556081975 -> V=1.0, theta=0.0",
    "INFO    : Bus 47276\t: V=0.977276019701, theta=5.36330564635 -> V=1.0, theta=0.0",
    "INFO    : Bus 47277\t: V=0.997920782055, theta=4.61118500284 -> V=1.0, theta=0.0",
    "INFO    : Bus 47278\t: V=0.994021180683, theta=5.95533999809 -> V=1.0, theta=0.0",
    "INFO    : Bus 47279\t: V=0.996434393074, theta=2.38377464644 -> V=1.0, theta=0.0",
    "INFO    : Bus 47280\t: V=1.00112388722, theta=-6.62265762255 -> V=1.0, theta=0.0",
    "INFO    : Bus 47281\t: V=0.993070283781, theta=-10.1083803186 -> V=1.0, theta=0.0",
    "INFO    : Bus 47282\t: V=0.996135322151, theta=-8.89296899012 -> V=1.0, theta=0.0",
    "INFO    : Bus 47283\t: V=1.00283885199, theta=6.61217212067 -> V=1.0, theta=0.0",
    "INFO    : Bus 47284\t: V=1.00308590432, theta=6.8094226152 -> V=1.0, theta=0.0",
    "INFO    : Bus 47285\t: V=1.03242466316, theta=6.94378142304 -> V=1.0, theta=0.0",
    "INFO    : Bus 47286\t: V=1.04701370707, theta=5.0633877116 -> V=1.0, theta=0.0",
    "INFO    : Bus 47287\t: V=0.998136385726, theta=6.44956203715 -> V=1.0, theta=0.0",
    "INFO    : Bus 47288\t: V=1.03055935768, theta=7.00336774344 -> V=1.0, theta=0.0",
    "INFO    : Bus 47289\t: V=1.02686460449, theta=7.15535368616 -> V=1.0, theta=0.0",
    "INFO    : Bus 47290\t: V=0.986796303595, theta=4.88415492029 -> V=1.0, theta=0.0",
    "INFO    : Bus 47291\t: V=0.997684135376, theta=3.72767012333 -> V=1.0, theta=0.0",
    "INFO    : Bus 47292\t: V=1.05278683823, theta=3.67899543688 -> V=1.0, theta=0.0",
    "INFO    : Bus 47293\t: V=0.999562367153, theta=7.37090435838 -> V=1.0, theta=0.0",
    "INFO    : Bus 47294\t: V=1.05278429977, theta=4.18171320793 -> V=1.0, theta=0.0",
    "INFO    : Bus 47295\t: V=1.00202285021, theta=5.01361078194 -> V=1.0, theta=0.0",
    "INFO    : Bus 47296\t: V=0.985637850206, theta=5.80516551284 -> V=1.0, theta=0.0",
    "INFO    : Bus 47297\t: V=1.01733822456, theta=7.09891171258 -> V=1.0, theta=0.0",
    "INFO    : Bus 47298\t: V=0.984978387729, theta=5.24897264787 -> V=1.0, theta=0.0",
    "INFO    : Bus 47299\t: V=1.02506871901, theta=7.09884932659 -> V=1.0, theta=0.0",
    "INFO    : Bus 47300\t: V=0.996712305475, theta=4.57955245342 -> V=1.0, theta=0.0",
    "INFO    : Bus 47301\t: V=1.02110903302, theta=5.83775283533 -> V=1.0, theta=0.0",
    "INFO    : Bus 47302\t: V=0.992932090118, theta=5.21093256555 -> V=1.0, theta=0.0",
    "INFO    : Bus 47303\t: V=0.997688103395, theta=5.87051711893 -> V=1.0, theta=0.0",
    "INFO    : Bus 47304\t: V=0.995495129057, theta=4.50738146931 -> V=1.0, theta=0.0",
    "INFO    : Bus 47305\t: V=1.00403464713, theta=5.07860908141 -> V=1.0, theta=0.0",
    "INFO    : Bus 47306\t: V=1.00260127876, theta=5.04848365274 -> V=1.0, theta=0.0",
    "INFO    : Bus 47307\t: V=0.999477692892, theta=4.60052051254 -> V=1.0, theta=0.0",
    "INFO    : Bus 47308\t: V=1.00077511624, theta=5.39288518804 -> V=1.0, theta=0.0",
    "INFO    : Bus 47309\t: V=0.996830571762, theta=4.78136323789 -> V=1.0, theta=0.0",
    "INFO    : Bus 47310\t: V=0.997553647441, theta=4.62732391263 -> V=1.0, theta=0.0",
    "INFO    : Bus 47311\t: V=0.996652325744, theta=4.51614799009 -> V=1.0, theta=0.0",
    "INFO    : Bus 47312\t: V=0.996441390351, theta=4.45798832858 -> V=1.0, theta=0.0",
    "INFO    : Bus 47313\t: V=0.998801663164, theta=4.5106191724 -> V=1.0, theta=0.0",
    "INFO    : Bus 47314\t: V=0.997928362353, theta=4.39560284651 -> V=1.0, theta=0.0",
    "INFO    : Bus 47315\t: V=0.995422216043, theta=4.36415675284 -> V=1.0, theta=0.0",
    "INFO    : Bus 47316\t: V=0.999359642191, theta=3.74453378302 -> V=1.0, theta=0.0",
    "INFO    : Bus 47317\t: V=0.997029894232, theta=4.24989212168 -> V=1.0, theta=0.0",
    "INFO    : Bus 47318\t: V=0.991898714714, theta=4.21048329595 -> V=1.0, theta=0.0",
    "INFO    : Bus 47319\t: V=1.02501148874, theta=4.90989862992 -> V=1.0, theta=0.0",
    "INFO    : Bus 47320\t: V=1.02697326013, theta=4.45296789416 -> V=1.0, theta=0.0",
    "INFO    : Bus 47321\t: V=1.00059257332, theta=4.26229902652 -> V=1.0, theta=0.0",
    "INFO    : Bus 47322\t: V=1.0159545633, theta=7.22083273303 -> V=1.0, theta=0.0",
    "INFO    : Bus 47323\t: V=1.01325607753, theta=5.24957840815 -> V=1.0, theta=0.0",
    "INFO    : Bus 47324\t: V=1.04695179013, theta=10.1544777643 -> V=1.0, theta=0.0",
    "INFO    : Bus 47325\t: V=0.991717832654, theta=10.4181451007 -> V=1.0, theta=0.0",
    "INFO    : Bus 47326\t: V=0.993286872901, theta=9.6228869278 -> V=1.0, theta=0.0",
    "INFO    : Bus 47327\t: V=0.99898799872, theta=10.2672022084 -> V=1.0, theta=0.0",
    "INFO    : Bus 47328\t: V=0.990161502997, theta=9.66187122408 -> V=1.0, theta=0.0",
    "INFO    : Bus 47329\t: V=1.0427606282, theta=10.9255179823 -> V=1.0, theta=0.0",
    "INFO    : Bus 47330\t: V=0.967827700873, theta=-10.5766953876 -> V=1.0, theta=0.0",
    "INFO    : Bus 47331\t: V=0.973446366092, theta=-16.3947375129 -> V=1.0, theta=0.0",
    "INFO    : Bus 47332\t: V=1.01045410925, theta=4.40387291452 -> V=1.0, theta=0.0",
    "INFO    : Bus 47333\t: V=0.997379452367, theta=2.2410226793 -> V=1.0, theta=0.0",
    "INFO    : Bus 47334\t: V=0.999211803885, theta=1.95721679008 -> V=1.0, theta=0.0",
    "INFO    : Bus 47335\t: V=1.00459873933, theta=4.41854617305 -> V=1.0, theta=0.0",
    "INFO    : Bus 47336\t: V=1.00610894207, theta=4.28906031395 -> V=1.0, theta=0.0",
    "INFO    : Bus 47337\t: V=1.00768334223, theta=4.28034250007 -> V=1.0, theta=0.0",
    "INFO    : Bus 47338\t: V=1.03013443507, theta=-0.155773676355 -> V=1.0, theta=0.0",
    "INFO    : Bus 47339\t: V=0.981685155964, theta=0.497161548294 -> V=1.0, theta=0.0",
    "INFO    : Bus 47340\t: V=1.02987567079, theta=-0.369678847479 -> V=1.0, theta=0.0",
    "INFO    : Bus 47341\t: V=0.981621423285, theta=-0.154667682071 -> V=1.0, theta=0.0",
    "INFO    : Bus 47342\t: V=0.99158771486, theta=-0.928033161575 -> V=1.0, theta=0.0",
    "INFO    : Bus 47343\t: V=0.993302596692, theta=0.778648369518 -> V=1.0, theta=0.0",
    "INFO    : Bus 47344\t: V=0.992164371876, theta=0.014201513918 -> V=1.0, theta=0.0",
    "INFO    : Bus 47345\t: V=0.992831685711, theta=-0.806817014392 -> V=1.0, theta=0.0",
    "INFO    : Bus 47346\t: V=1.03259334878, theta=-12.6448965429 -> V=1.0, theta=0.0",
    "INFO    : Bus 47347\t: V=1.01422529581, theta=-12.9897462408 -> V=1.0, theta=0.0",
    "INFO    : Bus 47348\t: V=1.02303192088, theta=-12.6816817872 -> V=1.0, theta=0.0",
    "INFO    : Bus 47349\t: V=1.0119265855, theta=-12.1007142757 -> V=1.0, theta=0.0",
    "INFO    : Bus 47350\t: V=0.985517775803, theta=7.89644452684 -> V=1.0, theta=0.0",
    "INFO    : Bus 47351\t: V=0.98191204226, theta=6.63775425034 -> V=1.0, theta=0.0",
    "INFO    : Bus 47352\t: V=0.981949250068, theta=6.73672616907 -> V=1.0, theta=0.0",
    "INFO    : Bus 47353\t: V=0.972652418383, theta=4.7158675008 -> V=1.0, theta=0.0",
    "INFO    : Bus 47354\t: V=0.971816210408, theta=3.76594174566 -> V=1.0, theta=0.0",
    "INFO    : Bus 47355\t: V=0.970803484398, theta=3.67077468492 -> V=1.0, theta=0.0",
    "INFO    : Bus 47356\t: V=0.993005911524, theta=5.29323017043 -> V=1.0, theta=0.0",
    "INFO    : Bus 47357\t: V=0.990893579059, theta=5.24236944836 -> V=1.0, theta=0.0",
    "INFO    : Bus 47358\t: V=0.992478478008, theta=5.292673244 -> V=1.0, theta=0.0",
    "INFO    : Bus 47359\t: V=0.981026288198, theta=4.47916492223 -> V=1.0, theta=0.0",
    "INFO    : Bus 47360\t: V=1.03064690353, theta=6.07398882733 -> V=1.0, theta=0.0",
    "INFO    : Bus 47361\t: V=0.995821184538, theta=5.49830299021 -> V=1.0, theta=0.0",
    "INFO    : Bus 47362\t: V=1.02849954808, theta=6.17540260611 -> V=1.0, theta=0.0",
    "INFO    : Bus 47363\t: V=0.99660581717, theta=5.52496382079 -> V=1.0, theta=0.0",
    "INFO    : Bus 47364\t: V=1.0013803811, theta=5.77894932545 -> V=1.0, theta=0.0",
    "INFO    : Bus 47365\t: V=0.984828476676, theta=4.71859365493 -> V=1.0, theta=0.0",
    "INFO    : Bus 47366\t: V=0.981374352377, theta=4.47952259471 -> V=1.0, theta=0.0",
    "INFO    : Bus 47367\t: V=0.99142462926, theta=2.99955271 -> V=1.0, theta=0.0",
    "INFO    : Bus 47368\t: V=0.988152038374, theta=3.87032934597 -> V=1.0, theta=0.0",
    "INFO    : Bus 47369\t: V=0.997105456659, theta=5.7256322712 -> V=1.0, theta=0.0",
    "INFO    : Bus 47370\t: V=0.994734938072, theta=4.88990131775 -> V=1.0, theta=0.0",
    "INFO    : Bus 47371\t: V=0.991565416165, theta=3.9998284404 -> V=1.0, theta=0.0",
    "INFO    : Bus 47372\t: V=1.0045160143, theta=9.56981771335 -> V=1.0, theta=0.0",
    "INFO    : Bus 47373\t: V=1.00074729111, theta=9.37595787263 -> V=1.0, theta=0.0",
    "INFO    : Bus 47374\t: V=1.00813836406, theta=10.725044373 -> V=1.0, theta=0.0",
    "INFO    : Bus 47375\t: V=0.989426911278, theta=8.52175277501 -> V=1.0, theta=0.0",
    "INFO    : Bus 47376\t: V=1.00969527319, theta=8.58466023835 -> V=1.0, theta=0.0",
    "INFO    : Bus 47377\t: V=0.998557949109, theta=9.84082239508 -> V=1.0, theta=0.0",
    "INFO    : Bus 47378\t: V=1.04708538807, theta=9.45822247215 -> V=1.0, theta=0.0",
    "INFO    : Bus 47379\t: V=1.00176672385, theta=10.0931246246 -> V=1.0, theta=0.0",
    "INFO    : Bus 47380\t: V=0.999073929274, theta=-17.3449459129 -> V=1.0, theta=0.0",
    "INFO    : Bus 47381\t: V=0.9990079452, theta=-17.3794029406 -> V=1.0, theta=0.0",
    "INFO    : Bus 47382\t: V=0.997683252816, theta=-17.9862496284 -> V=1.0, theta=0.0",
    "INFO    : Bus 47383\t: V=0.996998523766, theta=-17.9508628907 -> V=1.0, theta=0.0",
    "INFO    : Bus 47384\t: V=0.997542000686, theta=-17.9192337378 -> V=1.0, theta=0.0",
    "INFO    : Bus 47385\t: V=0.997492177266, theta=-17.6030272138 -> V=1.0, theta=0.0",
    "INFO    : Bus 47386\t: V=0.997783076768, theta=-17.7653237299 -> V=1.0, theta=0.0",
    "INFO    : Bus 47387\t: V=0.997541482017, theta=-17.4446052967 -> V=1.0, theta=0.0",
    "INFO    : Bus 47388\t: V=0.995633776184, theta=-17.9928879588 -> V=1.0, theta=0.0",
    "INFO    : Bus 47389\t: V=0.990604054312, theta=-16.804293878 -> V=1.0, theta=0.0",
    "INFO    : Bus 47390\t: V=0.98861407959, theta=-19.5546841336 -> V=1.0, theta=0.0",
    "INFO    : Bus 47391\t: V=0.996778390572, theta=-17.5541277937 -> V=1.0, theta=0.0",
    "INFO    : Bus 47392\t: V=0.987290924344, theta=8.86937084185 -> V=1.0, theta=0.0",
    "INFO    : Bus 47393\t: V=1.02755621125, theta=9.27530986117 -> V=1.0, theta=0.0",
    "INFO    : Bus 47394\t: V=0.990066033179, theta=8.79076997762 -> V=1.0, theta=0.0",
    "INFO    : Bus 47395\t: V=0.984716123244, theta=8.88983771435 -> V=1.0, theta=0.0",
    "INFO    : Bus 47396\t: V=1.02711491363, theta=9.16207909687 -> V=1.0, theta=0.0",
    "INFO    : Bus 47397\t: V=0.982097938854, theta=8.05795361607 -> V=1.0, theta=0.0",
    "INFO    : Bus 47398\t: V=0.971503902919, theta=7.70347923671 -> V=1.0, theta=0.0",
    "INFO    : Bus 47399\t: V=1.02804748426, theta=8.88971668289 -> V=1.0, theta=0.0",
    "INFO    : Bus 47400\t: V=0.974451676541, theta=7.94026887382 -> V=1.0, theta=0.0",
    "INFO    : Bus 47401\t: V=1.03448623255, theta=6.31629288124 -> V=1.0, theta=0.0",
    "INFO    : Bus 47402\t: V=1.02849646201, theta=6.01501609959 -> V=1.0, theta=0.0",
    "INFO    : Bus 47403\t: V=0.985232115207, theta=8.92284853801 -> V=1.0, theta=0.0",
    "INFO    : Bus 47404\t: V=0.981311814636, theta=1.50866557719 -> V=1.0, theta=0.0",
    "INFO    : Bus 47405\t: V=0.981403727452, theta=1.12056929355 -> V=1.0, theta=0.0",
    "INFO    : Bus 47406\t: V=0.979827523194, theta=0.238359808056 -> V=1.0, theta=0.0",
    "INFO    : Bus 47407\t: V=0.999651741596, theta=1.28985576203 -> V=1.0, theta=0.0",
    "INFO    : Bus 47408\t: V=1.0006185824, theta=2.43157307305 -> V=1.0, theta=0.0",
    "INFO    : Bus 47409\t: V=1.00121149552, theta=-1.92763942899 -> V=1.0, theta=0.0",
    "INFO    : Bus 47410\t: V=0.979479101966, theta=-5.77633532947 -> V=1.0, theta=0.0",
    "INFO    : Bus 47411\t: V=0.976415661546, theta=-4.76904632089 -> V=1.0, theta=0.0",
    "INFO    : Bus 47412\t: V=0.979372379095, theta=-8.95870756972 -> V=1.0, theta=0.0",
    "INFO    : Bus 47413\t: V=1.05109135357, theta=8.59044294582 -> V=1.0, theta=0.0",
    "INFO    : Bus 47414\t: V=1.05050726178, theta=9.20257128872 -> V=1.0, theta=0.0",
    "INFO    : Bus 47415\t: V=0.994964615922, theta=1.99288170637 -> V=1.0, theta=0.0",
    "INFO    : Bus 47416\t: V=0.99656376674, theta=-0.694960961568 -> V=1.0, theta=0.0",
    "INFO    : Bus 47417\t: V=0.998823839167, theta=-2.5588382938 -> V=1.0, theta=0.0",
    "INFO    : Bus 47418\t: V=1.00474241487, theta=-1.45083182823 -> V=1.0, theta=0.0",
    "INFO    : Bus 47419\t: V=1.00809171646, theta=-1.59507282167 -> V=1.0, theta=0.0",
    "INFO    : Bus 47420\t: V=1.00506200823, theta=-1.54332379312 -> V=1.0, theta=0.0",
    "INFO    : Bus 47421\t: V=0.970486669388, theta=6.62924907244 -> V=1.0, theta=0.0",
    "INFO    : Bus 47422\t: V=1.00585012552, theta=7.43881779059 -> V=1.0, theta=0.0",
    "INFO    : Bus 47423\t: V=1.04851753858, theta=9.00814088642 -> V=1.0, theta=0.0",
    "INFO    : Bus 47424\t: V=1.02852025842, theta=-1.42989106263 -> V=1.0, theta=0.0",
    "INFO    : Bus 47425\t: V=0.98114164581, theta=-0.482486654352 -> V=1.0, theta=0.0",
    "INFO    : Bus 47426\t: V=1.02806549847, theta=-1.69430744937 -> V=1.0, theta=0.0",
    "INFO    : Bus 47427\t: V=0.970980638975, theta=-2.18091029055 -> V=1.0, theta=0.0",
    "INFO    : Bus 47428\t: V=1.02747148917, theta=-2.02751847741 -> V=1.0, theta=0.0",
    "INFO    : Bus 47429\t: V=1.04020681447, theta=-0.161630560112 -> V=1.0, theta=0.0",
    "INFO    : Bus 47430\t: V=1.00273658587, theta=-2.93813938092 -> V=1.0, theta=0.0",
    "INFO    : Bus 47431\t: V=1.00845804763, theta=-4.09748644012 -> V=1.0, theta=0.0",
    "INFO    : Bus 47432\t: V=1.00184532162, theta=-6.77735329735 -> V=1.0, theta=0.0",
    "INFO    : Bus 47433\t: V=0.983066936999, theta=5.24508709725 -> V=1.0, theta=0.0",
    "INFO    : Bus 47434\t: V=0.989154965021, theta=5.53009697541 -> V=1.0, theta=0.0",
    "INFO    : Bus 47435\t: V=1.0411227467, theta=6.3674910127 -> V=1.0, theta=0.0",
    "INFO    : Bus 47436\t: V=0.992787815501, theta=6.59168781835 -> V=1.0, theta=0.0",
    "INFO    : Bus 47437\t: V=1.04066168389, theta=5.0206803795 -> V=1.0, theta=0.0",
    "INFO    : Bus 47438\t: V=0.993122922356, theta=4.64404329866 -> V=1.0, theta=0.0",
    "INFO    : Bus 47439\t: V=0.98375592087, theta=5.13620271656 -> V=1.0, theta=0.0",
    "INFO    : Bus 47440\t: V=1.00134246399, theta=-2.71155457821 -> V=1.0, theta=0.0",
    "INFO    : Bus 47441\t: V=0.975270165245, theta=0.224696402932 -> V=1.0, theta=0.0",
    "INFO    : Bus 47442\t: V=1.00746295304, theta=-2.36754368121 -> V=1.0, theta=0.0",
    "INFO    : Bus 47443\t: V=1.0139264837, theta=-2.1962730444 -> V=1.0, theta=0.0",
    "INFO    : Bus 47444\t: V=0.994929322445, theta=-4.05548022854 -> V=1.0, theta=0.0",
    "INFO    : Bus 47445\t: V=1.01162180201, theta=-4.11345501347 -> V=1.0, theta=0.0",
    "INFO    : Bus 47446\t: V=0.988688408023, theta=9.41300473064 -> V=1.0, theta=0.0",
    "INFO    : Bus 47447\t: V=0.995413766296, theta=10.1684726427 -> V=1.0, theta=0.0",
    "INFO    : Bus 47448\t: V=1.03636644819, theta=10.3637645166 -> V=1.0, theta=0.0",
    "INFO    : Bus 47449\t: V=1.03833937612, theta=9.65749517719 -> V=1.0, theta=0.0",
    "INFO    : Bus 47450\t: V=0.98498137549, theta=8.56166677566 -> V=1.0, theta=0.0",
    "INFO    : Bus 47451\t: V=0.98570299948, theta=10.1193966268 -> V=1.0, theta=0.0",
    "INFO    : Bus 47452\t: V=1.03493075496, theta=10.8559567629 -> V=1.0, theta=0.0",
    "INFO    : Bus 47453\t: V=0.990385128356, theta=10.3506397127 -> V=1.0, theta=0.0",
    "INFO    : Bus 47454\t: V=1.03705328859, theta=11.2781385551 -> V=1.0, theta=0.0",
    "INFO    : Bus 47455\t: V=0.982679779158, theta=10.5670370035 -> V=1.0, theta=0.0",
    "INFO    : Bus 47456\t: V=1.01103572831, theta=9.77466949532 -> V=1.0, theta=0.0",
    "INFO    : Bus 47457\t: V=0.992324912774, theta=4.14559754179 -> V=1.0, theta=0.0",
    "INFO    : Bus 47458\t: V=0.991947322501, theta=2.79692300487 -> V=1.0, theta=0.0",
    "INFO    : Bus 47459\t: V=0.984598042993, theta=1.75730511967 -> V=1.0, theta=0.0",
    "INFO    : Bus 47460\t: V=1.02630304293, theta=6.91748350413 -> V=1.0, theta=0.0",
    "INFO    : Bus 47461\t: V=0.99586649907, theta=5.94163154071 -> V=1.0, theta=0.0",
    "INFO    : Bus 47462\t: V=0.996412834987, theta=6.08099741908 -> V=1.0, theta=0.0",
    "INFO    : Bus 47463\t: V=0.997354496912, theta=6.12415108168 -> V=1.0, theta=0.0",
    "INFO    : Bus 47464\t: V=0.993657326975, theta=6.04994374232 -> V=1.0, theta=0.0",
    "INFO    : Bus 47465\t: V=0.992440009333, theta=6.08586842368 -> V=1.0, theta=0.0",
    "INFO    : Bus 47466\t: V=1.00213799996, theta=6.31334228858 -> V=1.0, theta=0.0",
    "INFO    : Bus 47467\t: V=0.992904866265, theta=6.06514050032 -> V=1.0, theta=0.0",
    "INFO    : Bus 47468\t: V=1.0020099714, theta=6.49295706033 -> V=1.0, theta=0.0",
    "INFO    : Bus 47469\t: V=1.00182561096, theta=6.50766558962 -> V=1.0, theta=0.0",
    "INFO    : Bus 47470\t: V=0.998591540412, theta=6.15063794706 -> V=1.0, theta=0.0",
    "INFO    : Bus 47471\t: V=1.02350023669, theta=7.03042551441 -> V=1.0, theta=0.0",
    "INFO    : Bus 47472\t: V=0.991934643429, theta=6.07986679661 -> V=1.0, theta=0.0",
    "INFO    : Bus 47473\t: V=0.992583234614, theta=6.03900988683 -> V=1.0, theta=0.0",
    "INFO    : Bus 47474\t: V=0.99280694153, theta=6.02535982316 -> V=1.0, theta=0.0",
    "INFO    : Bus 47475\t: V=0.993395331786, theta=6.03697450561 -> V=1.0, theta=0.0",
    "INFO    : Bus 47476\t: V=0.986134921253, theta=5.92157545681 -> V=1.0, theta=0.0",
    "INFO    : Bus 47477\t: V=0.987031711746, theta=5.86402254578 -> V=1.0, theta=0.0",
    "INFO    : Bus 47478\t: V=0.988811853055, theta=5.90412855941 -> V=1.0, theta=0.0",
    "INFO    : Bus 47479\t: V=0.987234809308, theta=5.87846666196 -> V=1.0, theta=0.0",
    "INFO    : Bus 47480\t: V=0.992138184251, theta=6.04078337492 -> V=1.0, theta=0.0",
    "INFO    : Bus 47481\t: V=0.990100614805, theta=6.17441644344 -> V=1.0, theta=0.0",
    "INFO    : Bus 47482\t: V=0.992276766188, theta=6.11942656365 -> V=1.0, theta=0.0",
    "INFO    : Bus 47483\t: V=0.991910348504, theta=5.96535243466 -> V=1.0, theta=0.0",
    "INFO    : Bus 47484\t: V=0.998950646012, theta=6.36671325739 -> V=1.0, theta=0.0",
    "INFO    : Bus 47485\t: V=0.994307917869, theta=5.89352958532 -> V=1.0, theta=0.0",
    "INFO    : Bus 47486\t: V=0.997018798963, theta=6.25608341898 -> V=1.0, theta=0.0",
    "INFO    : Bus 47487\t: V=1.00565570609, theta=6.07158326697 -> V=1.0, theta=0.0",
    "INFO    : Bus 47488\t: V=0.994461386788, theta=6.18200642792 -> V=1.0, theta=0.0",
    "INFO    : Bus 47489\t: V=0.99515537454, theta=5.938379456 -> V=1.0, theta=0.0",
    "INFO    : Bus 47490\t: V=0.99387702249, theta=5.86590979131 -> V=1.0, theta=0.0",
    "INFO    : Bus 47491\t: V=0.996115959062, theta=5.95183204845 -> V=1.0, theta=0.0",
    "INFO    : Bus 47492\t: V=1.0008171757, theta=6.2758267271 -> V=1.0, theta=0.0",
    "INFO    : Bus 47493\t: V=1.00635906484, theta=6.46687604226 -> V=1.0, theta=0.0",
    "INFO    : Bus 47494\t: V=0.996739921737, theta=5.94527315084 -> V=1.0, theta=0.0",
    "INFO    : Bus 47495\t: V=0.996798620716, theta=5.94888630429 -> V=1.0, theta=0.0",
    "INFO    : Bus 47496\t: V=1.00613046982, theta=6.49146293465 -> V=1.0, theta=0.0",
    "INFO    : Bus 47497\t: V=0.994796444957, theta=6.04218077357 -> V=1.0, theta=0.0",
    "INFO    : Bus 47498\t: V=0.997585250403, theta=6.21597712806 -> V=1.0, theta=0.0",
    "INFO    : Bus 47499\t: V=0.994974170337, theta=5.97725765571 -> V=1.0, theta=0.0",
    "INFO    : Bus 47500\t: V=0.988104419824, theta=6.24672600061 -> V=1.0, theta=0.0",
    "INFO    : Bus 47501\t: V=0.996199075084, theta=5.96859732114 -> V=1.0, theta=0.0",
    "INFO    : Bus 47502\t: V=0.99632811117, theta=6.10409819181 -> V=1.0, theta=0.0",
    "INFO    : Bus 47503\t: V=1.00183687021, theta=5.89655187779 -> V=1.0, theta=0.0",
    "INFO    : Bus 47504\t: V=1.00958185044, theta=6.33573832776 -> V=1.0, theta=0.0",
    "INFO    : Bus 47505\t: V=1.00845185824, theta=6.38163352721 -> V=1.0, theta=0.0",
    "INFO    : Bus 47506\t: V=1.02482442766, theta=6.52753110702 -> V=1.0, theta=0.0",
    "INFO    : Bus 47507\t: V=0.996800229301, theta=6.08159717664 -> V=1.0, theta=0.0",
    "INFO    : Bus 47508\t: V=1.00555152098, theta=6.0484903934 -> V=1.0, theta=0.0",
    "INFO    : Bus 47509\t: V=1.02580098739, theta=6.40266103809 -> V=1.0, theta=0.0",
    "INFO    : Bus 47510\t: V=1.02644632643, theta=6.34896829952 -> V=1.0, theta=0.0",
    "INFO    : Bus 47511\t: V=0.996950012035, theta=6.19374776987 -> V=1.0, theta=0.0",
    "INFO    : Bus 47512\t: V=0.994178204364, theta=6.02445681781 -> V=1.0, theta=0.0",
    "INFO    : Bus 47513\t: V=0.994325505591, theta=6.05134904442 -> V=1.0, theta=0.0",
    "INFO    : Bus 47514\t: V=1.00060009002, theta=6.22998535422 -> V=1.0, theta=0.0",
    "INFO    : Bus 47515\t: V=0.993678632452, theta=5.99033342844 -> V=1.0, theta=0.0",
    "INFO    : Bus 47516\t: V=1.00004106103, theta=6.22385257821 -> V=1.0, theta=0.0",
    "INFO    : Bus 47517\t: V=0.998283327438, theta=6.2154791993 -> V=1.0, theta=0.0",
    "INFO    : Bus 47518\t: V=0.997528411917, theta=6.1729054513 -> V=1.0, theta=0.0",
    "INFO    : Bus 47519\t: V=1.02299357697, theta=6.67745765941 -> V=1.0, theta=0.0",
    "INFO    : Bus 47520\t: V=1.00118673327, theta=6.30557586197 -> V=1.0, theta=0.0",
    "INFO    : Bus 47521\t: V=0.997090575079, theta=5.79674003 -> V=1.0, theta=0.0",
    "INFO    : Bus 47522\t: V=1.02097200277, theta=7.15616644 -> V=1.0, theta=0.0",
    "INFO    : Bus 47523\t: V=1.0070123686, theta=6.47602079043 -> V=1.0, theta=0.0",
    "INFO    : Bus 47524\t: V=1.02183889905, theta=7.09899217505 -> V=1.0, theta=0.0",
    "INFO    : Bus 47525\t: V=1.0173896957, theta=7.25575492932 -> V=1.0, theta=0.0",
    "INFO    : Bus 47526\t: V=1.02509237221, theta=6.88949249532 -> V=1.0, theta=0.0",
    "INFO    : Bus 47527\t: V=1.02517491955, theta=6.85270177992 -> V=1.0, theta=0.0",
    "INFO    : Bus 47528\t: V=0.995267626933, theta=6.1580807154 -> V=1.0, theta=0.0",
    "INFO    : Bus 47529\t: V=0.999941029726, theta=6.15840134775 -> V=1.0, theta=0.0",
    "INFO    : Bus 47530\t: V=1.0043584728, theta=6.14912920046 -> V=1.0, theta=0.0",
    "INFO    : Bus 47531\t: V=1.0049320562, theta=6.16566646485 -> V=1.0, theta=0.0",
    "INFO    : Bus 47532\t: V=0.972098602828, theta=6.02374735254 -> V=1.0, theta=0.0",
    "INFO    : Bus 47533\t: V=0.973853844582, theta=5.75761281182 -> V=1.0, theta=0.0",
    "INFO    : Bus 47534\t: V=0.981280516151, theta=5.88405982404 -> V=1.0, theta=0.0",
    "INFO    : Bus 47535\t: V=0.986817346696, theta=5.52117357351 -> V=1.0, theta=0.0",
    "INFO    : Bus 47536\t: V=0.980691868463, theta=5.71382415514 -> V=1.0, theta=0.0",
    "INFO    : Bus 47537\t: V=0.979933132729, theta=5.66466753772 -> V=1.0, theta=0.0",
    "INFO    : Bus 47538\t: V=0.984409042562, theta=5.73718575606 -> V=1.0, theta=0.0",
    "INFO    : Bus 47539\t: V=0.984715328002, theta=5.75874518322 -> V=1.0, theta=0.0",
    "INFO    : Bus 47540\t: V=0.984799975643, theta=5.66543079573 -> V=1.0, theta=0.0",
    "INFO    : Bus 47541\t: V=0.984362300364, theta=5.63611894665 -> V=1.0, theta=0.0",
    "INFO    : Bus 47542\t: V=0.984502932412, theta=5.68904220406 -> V=1.0, theta=0.0",
    "INFO    : Bus 47543\t: V=0.993413524323, theta=5.98438596907 -> V=1.0, theta=0.0",
    "INFO    : Bus 47544\t: V=0.988148858197, theta=5.33979378576 -> V=1.0, theta=0.0",
    "INFO    : Bus 47545\t: V=0.976282652761, theta=5.77906955362 -> V=1.0, theta=0.0",
    "INFO    : Bus 47546\t: V=1.00629875766, theta=6.5790001749 -> V=1.0, theta=0.0",
    "INFO    : Bus 47547\t: V=1.00652478377, theta=6.79840783892 -> V=1.0, theta=0.0",
    "INFO    : Bus 47548\t: V=0.983345764471, theta=6.24611483181 -> V=1.0, theta=0.0",
    "INFO    : Bus 47549\t: V=0.994697910783, theta=5.96352029768 -> V=1.0, theta=0.0",
    "INFO    : Bus 47550\t: V=0.995127154185, theta=5.99245649954 -> V=1.0, theta=0.0",
    "INFO    : Bus 47551\t: V=0.99500601383, theta=6.18372248377 -> V=1.0, theta=0.0",
    "INFO    : Bus 47552\t: V=0.995485399575, theta=6.04091194075 -> V=1.0, theta=0.0",
    "INFO    : Bus 47553\t: V=1.00303145811, theta=6.34752214824 -> V=1.0, theta=0.0",
    "INFO    : Bus 47554\t: V=0.999837841414, theta=6.50723082313 -> V=1.0, theta=0.0",
    "INFO    : Bus 47555\t: V=1.04470818851, theta=5.1064003922 -> V=1.0, theta=0.0",
    "INFO    : Bus 47556\t: V=1.0143310949, theta=2.79222190437 -> V=1.0, theta=0.0",
    "INFO    : Bus 47557\t: V=1.03684935122, theta=4.37056938282 -> V=1.0, theta=0.0",
    "INFO    : Bus 47558\t: V=1.04587539421, theta=5.0753372589 -> V=1.0, theta=0.0",
    "INFO    : Bus 47559\t: V=1.02763400471, theta=1.5746059044 -> V=1.0, theta=0.0",
    "INFO    : Bus 47560\t: V=0.982365138572, theta=0.807921720859 -> V=1.0, theta=0.0",
    "INFO    : Bus 47561\t: V=0.982860055155, theta=1.06692822055 -> V=1.0, theta=0.0",
    "INFO    : Bus 47562\t: V=1.03470977623, theta=1.27509643468 -> V=1.0, theta=0.0",
    "INFO    : Bus 47563\t: V=0.982628287705, theta=0.870638147358 -> V=1.0, theta=0.0",
    "INFO    : Bus 47564\t: V=1.0337669769, theta=0.892916824973 -> V=1.0, theta=0.0",
    "INFO    : Bus 47565\t: V=0.997182090211, theta=4.6286153859 -> V=1.0, theta=0.0",
    "INFO    : Bus 47566\t: V=0.993692127278, theta=4.64572170825 -> V=1.0, theta=0.0",
    "INFO    : Bus 47567\t: V=0.994307086466, theta=4.77074661333 -> V=1.0, theta=0.0",
    "INFO    : Bus 47568\t: V=0.991821712711, theta=4.82958311871 -> V=1.0, theta=0.0",
    "INFO    : Bus 47569\t: V=0.991955626487, theta=4.70208629257 -> V=1.0, theta=0.0",
    "INFO    : Bus 47570\t: V=0.99152453616, theta=4.66828127848 -> V=1.0, theta=0.0",
    "INFO    : Bus 47571\t: V=0.993401758145, theta=5.15739754842 -> V=1.0, theta=0.0",
    "INFO    : Bus 47572\t: V=1.01934654907, theta=7.26811716811 -> V=1.0, theta=0.0",
    "INFO    : Bus 47573\t: V=0.999445005431, theta=5.70015520134 -> V=1.0, theta=0.0",
    "INFO    : Bus 47574\t: V=1.00311933518, theta=5.17777662196 -> V=1.0, theta=0.0",
    "INFO    : Bus 47575\t: V=0.995582882094, theta=5.60531214337 -> V=1.0, theta=0.0",
    "INFO    : Bus 47576\t: V=0.997182907005, theta=6.12832064915 -> V=1.0, theta=0.0",
    "INFO    : Bus 47577\t: V=1.03102213056, theta=6.43554490405 -> V=1.0, theta=0.0",
    "INFO    : Bus 47578\t: V=1.00194689862, theta=7.43115238928 -> V=1.0, theta=0.0",
    "INFO    : Bus 47579\t: V=0.989846374683, theta=5.8624581054 -> V=1.0, theta=0.0",
    "INFO    : Bus 47580\t: V=0.992234859501, theta=5.29457197254 -> V=1.0, theta=0.0",
    "INFO    : Bus 47581\t: V=0.990085991713, theta=5.24284129262 -> V=1.0, theta=0.0",
    "INFO    : Bus 47582\t: V=0.992637395266, theta=5.20635415621 -> V=1.0, theta=0.0",
    "INFO    : Bus 47583\t: V=0.981096751758, theta=5.4850040388 -> V=1.0, theta=0.0",
    "INFO    : Bus 47584\t: V=0.98492661489, theta=5.51725500621 -> V=1.0, theta=0.0",
    "INFO    : Bus 47585\t: V=0.999591990134, theta=4.53866302333 -> V=1.0, theta=0.0",
    "INFO    : Bus 47586\t: V=0.977475570129, theta=-1.15881301975 -> V=1.0, theta=0.0",
    "INFO    : Bus 47587\t: V=0.975948900993, theta=-0.910226312005 -> V=1.0, theta=0.0",
    "INFO    : Bus 47588\t: V=0.984193066798, theta=-1.64340323911 -> V=1.0, theta=0.0",
    "INFO    : Bus 47589\t: V=0.98038980962, theta=8.05073483805 -> V=1.0, theta=0.0",
    "INFO    : Bus 47590\t: V=1.01378300329, theta=8.22684727042 -> V=1.0, theta=0.0",
    "INFO    : Bus 47591\t: V=0.985068283716, theta=7.76877761981 -> V=1.0, theta=0.0",
    "INFO    : Bus 47592\t: V=1.00244713647, theta=1.15864527635 -> V=1.0, theta=0.0",
    "INFO    : Bus 47593\t: V=1.00434354798, theta=0.0831631473418 -> V=1.0, theta=0.0",
    "INFO    : Bus 47594\t: V=0.99924352243, theta=-0.959131678058 -> V=1.0, theta=0.0",
    "INFO    : Bus 47595\t: V=1.00273083245, theta=-0.581941047458 -> V=1.0, theta=0.0",
    "INFO    : Bus 47596\t: V=1.00449815355, theta=-0.37725044868 -> V=1.0, theta=0.0",
    "INFO    : Bus 47597\t: V=1.00108107642, theta=0.917229402299 -> V=1.0, theta=0.0",
    "INFO    : Bus 47598\t: V=1.0049809563, theta=-0.271619792511 -> V=1.0, theta=0.0",
    "INFO    : Bus 47599\t: V=1.00254174454, theta=-0.601203586337 -> V=1.0, theta=0.0",
    "INFO    : Bus 47600\t: V=1.00051390361, theta=-0.841330954989 -> V=1.0, theta=0.0",
    "INFO    : Bus 47601\t: V=0.999053667228, theta=-1.07509950674 -> V=1.0, theta=0.0",
    "INFO    : Bus 47602\t: V=0.998257862495, theta=-1.22803120202 -> V=1.0, theta=0.0",
    "INFO    : Bus 47603\t: V=0.997837759382, theta=-1.26435399437 -> V=1.0, theta=0.0",
    "INFO    : Bus 47604\t: V=1.00112123763, theta=-0.99664214742 -> V=1.0, theta=0.0",
    "INFO    : Bus 47605\t: V=0.998162320337, theta=-1.33240862345 -> V=1.0, theta=0.0",
    "INFO    : Bus 47606\t: V=0.997821010505, theta=-1.46518007787 -> V=1.0, theta=0.0",
    "INFO    : Bus 47607\t: V=1.00513617175, theta=-0.168870853103 -> V=1.0, theta=0.0",
    "INFO    : Bus 47608\t: V=1.01003105343, theta=0.371782492342 -> V=1.0, theta=0.0",
    "INFO    : Bus 47609\t: V=0.999183953661, theta=-1.47398775832 -> V=1.0, theta=0.0",
    "INFO    : Bus 47610\t: V=0.998076489497, theta=-1.50682192849 -> V=1.0, theta=0.0",
    "INFO    : Bus 47611\t: V=1.00575591225, theta=-0.117465287673 -> V=1.0, theta=0.0",
    "INFO    : Bus 47612\t: V=0.988005066551, theta=4.24342000626 -> V=1.0, theta=0.0",
    "INFO    : Bus 47613\t: V=1.00587342519, theta=-1.8638499516 -> V=1.0, theta=0.0",
    "INFO    : Bus 47614\t: V=1.00192951836, theta=-1.26366545356 -> V=1.0, theta=0.0",
    "INFO    : Bus 47615\t: V=0.998005069184, theta=-1.4579172135 -> V=1.0, theta=0.0",
    "INFO    : Bus 47616\t: V=0.998209684587, theta=-1.35097544329 -> V=1.0, theta=0.0",
    "INFO    : Bus 47617\t: V=0.99359966832, theta=-1.50753403152 -> V=1.0, theta=0.0",
    "INFO    : Bus 47618\t: V=1.01593503714, theta=-5.02074810408 -> V=1.0, theta=0.0",
    "INFO    : Bus 47619\t: V=0.999042789134, theta=-7.54287073729 -> V=1.0, theta=0.0",
    "INFO    : Bus 47620\t: V=0.99928414866, theta=-7.09360179751 -> V=1.0, theta=0.0",
    "INFO    : Bus 47621\t: V=1.00049052239, theta=-11.2961475258 -> V=1.0, theta=0.0",
    "INFO    : Bus 47622\t: V=0.997454662758, theta=1.74969254144 -> V=1.0, theta=0.0",
    "INFO    : Bus 47623\t: V=0.990495520244, theta=1.76183635367 -> V=1.0, theta=0.0",
    "INFO    : Bus 47624\t: V=0.990490992438, theta=2.47999001815 -> V=1.0, theta=0.0",
    "INFO    : Bus 47625\t: V=0.993624794648, theta=4.15240313026 -> V=1.0, theta=0.0",
    "INFO    : Bus 47626\t: V=0.983879617061, theta=7.3993801089 -> V=1.0, theta=0.0",
    "INFO    : Bus 47627\t: V=1.05181612959, theta=4.74029972886 -> V=1.0, theta=0.0",
    "INFO    : Bus 47628\t: V=0.985166230889, theta=6.35405316026 -> V=1.0, theta=0.0",
    "INFO    : Bus 47629\t: V=1.0286098016, theta=-1.88385382724 -> V=1.0, theta=0.0",
    "INFO    : Bus 47630\t: V=1.01584765073, theta=-0.0348974184822 -> V=1.0, theta=0.0",
    "INFO    : Bus 47631\t: V=0.999287675939, theta=-2.62060642511 -> V=1.0, theta=0.0",
    "INFO    : Bus 47632\t: V=0.997844225868, theta=-5.60250842115 -> V=1.0, theta=0.0",
    "INFO    : Bus 47633\t: V=1.00760913321, theta=-3.97778971314 -> V=1.0, theta=0.0",
    "INFO    : Bus 47634\t: V=0.993714589812, theta=-4.21931895047 -> V=1.0, theta=0.0",
    "INFO    : Bus 47635\t: V=0.992264976643, theta=-4.32588901566 -> V=1.0, theta=0.0",
    "INFO    : Bus 47636\t: V=0.994888204304, theta=-5.3784952676 -> V=1.0, theta=0.0",
    "INFO    : Bus 47637\t: V=0.994643548657, theta=-4.96052598569 -> V=1.0, theta=0.0",
    "INFO    : Bus 47638\t: V=0.997202238121, theta=-3.94803057053 -> V=1.0, theta=0.0",
    "INFO    : Bus 47639\t: V=1.0537329738, theta=7.59543336431 -> V=1.0, theta=0.0",
    "INFO    : Bus 47640\t: V=1.05240750564, theta=7.52091357397 -> V=1.0, theta=0.0",
    "INFO    : Bus 47641\t: V=1.0511853488, theta=6.5163284682 -> V=1.0, theta=0.0",
    "INFO    : Bus 47642\t: V=1.05167513868, theta=6.97710040604 -> V=1.0, theta=0.0",
    "INFO    : Bus 47643\t: V=1.05108150928, theta=7.32937375182 -> V=1.0, theta=0.0",
    "INFO    : Bus 47644\t: V=0.995767186352, theta=10.6225916959 -> V=1.0, theta=0.0",
    "INFO    : Bus 47645\t: V=0.999818741078, theta=11.651318625 -> V=1.0, theta=0.0",
    "INFO    : Bus 47646\t: V=1.00083817817, theta=11.4001075777 -> V=1.0, theta=0.0",
    "INFO    : Bus 47647\t: V=1.0000157116, theta=11.5231791591 -> V=1.0, theta=0.0",
    "INFO    : Bus 47648\t: V=1.00502059143, theta=11.9825323327 -> V=1.0, theta=0.0",
    "INFO    : Bus 47649\t: V=1.00429125102, theta=11.8049734784 -> V=1.0, theta=0.0",
    "INFO    : Bus 47650\t: V=1.0013083787, theta=12.3085544992 -> V=1.0, theta=0.0",
    "INFO    : Bus 47651\t: V=0.992645313454, theta=10.8222010556 -> V=1.0, theta=0.0",
    "INFO    : Bus 47652\t: V=0.988997915927, theta=10.5515089043 -> V=1.0, theta=0.0",
    "INFO    : Bus 47653\t: V=0.996043619486, theta=11.2369603015 -> V=1.0, theta=0.0",
    "INFO    : Bus 47654\t: V=0.996136896741, theta=11.2592257757 -> V=1.0, theta=0.0",
    "INFO    : Bus 47655\t: V=0.999985171955, theta=11.5631560328 -> V=1.0, theta=0.0",
    "INFO    : Bus 47656\t: V=1.00895010617, theta=12.8813527908 -> V=1.0, theta=0.0",
    "INFO    : Bus 47657\t: V=0.997284862283, theta=11.3063442022 -> V=1.0, theta=0.0",
    "INFO    : Bus 47658\t: V=0.995547720178, theta=11.6065634867 -> V=1.0, theta=0.0",
    "INFO    : Bus 47659\t: V=1.00378603788, theta=11.5937119408 -> V=1.0, theta=0.0",
    "INFO    : Bus 47660\t: V=0.995513158176, theta=11.0228782947 -> V=1.0, theta=0.0",
    "INFO    : Bus 47661\t: V=1.00657717669, theta=12.3208616953 -> V=1.0, theta=0.0",
    "INFO    : Bus 47662\t: V=0.998944637543, theta=11.5689992387 -> V=1.0, theta=0.0",
    "INFO    : Bus 47663\t: V=0.99694014424, theta=11.3655093383 -> V=1.0, theta=0.0",
    "INFO    : Bus 47664\t: V=0.997143651669, theta=11.1686040409 -> V=1.0, theta=0.0",
    "INFO    : Bus 47665\t: V=0.996854070976, theta=11.1227752324 -> V=1.0, theta=0.0",
    "INFO    : Bus 47666\t: V=0.997852407695, theta=11.1637491985 -> V=1.0, theta=0.0",
    "INFO    : Bus 47667\t: V=1.00271451598, theta=11.2951868928 -> V=1.0, theta=0.0",
    "INFO    : Bus 47668\t: V=0.990343136341, theta=10.4403067877 -> V=1.0, theta=0.0",
    "INFO    : Bus 47669\t: V=1.00260699458, theta=10.9714098444 -> V=1.0, theta=0.0",
    "INFO    : Bus 47670\t: V=1.00010449894, theta=8.94862853913 -> V=1.0, theta=0.0",
    "INFO    : Bus 47671\t: V=1.00075938604, theta=11.4091465937 -> V=1.0, theta=0.0",
    "INFO    : Bus 47672\t: V=0.999033490125, theta=11.3024997685 -> V=1.0, theta=0.0",
    "INFO    : Bus 47673\t: V=0.996208149991, theta=11.7452583166 -> V=1.0, theta=0.0",
    "INFO    : Bus 47674\t: V=0.996250535968, theta=11.2494328827 -> V=1.0, theta=0.0",
    "INFO    : Bus 47675\t: V=0.996469620267, theta=11.0642476497 -> V=1.0, theta=0.0",
    "INFO    : Bus 47676\t: V=0.990815702989, theta=4.46462692593 -> V=1.0, theta=0.0",
    "INFO    : Bus 47677\t: V=0.986868595242, theta=4.08476792061 -> V=1.0, theta=0.0",
    "INFO    : Bus 47678\t: V=1.04145370014, theta=5.61254904454 -> V=1.0, theta=0.0",
    "INFO    : Bus 47679\t: V=0.990690553551, theta=4.00515538601 -> V=1.0, theta=0.0",
    "INFO    : Bus 47680\t: V=0.991183925001, theta=4.12677826094 -> V=1.0, theta=0.0",
    "INFO    : Bus 47681\t: V=0.990314285636, theta=4.16693034902 -> V=1.0, theta=0.0",
    "INFO    : Bus 47682\t: V=0.992299528464, theta=4.83403411228 -> V=1.0, theta=0.0",
    "INFO    : Bus 47683\t: V=0.993411953764, theta=4.20972019955 -> V=1.0, theta=0.0",
    "INFO    : Bus 47684\t: V=1.04243186793, theta=5.35394059293 -> V=1.0, theta=0.0",
    "INFO    : Bus 47685\t: V=1.04159529821, theta=5.42152434083 -> V=1.0, theta=0.0",
    "INFO    : Bus 47686\t: V=1.03823243396, theta=5.6986124274 -> V=1.0, theta=0.0",
    "INFO    : Bus 47687\t: V=0.992851568956, theta=4.95985615642 -> V=1.0, theta=0.0",
    "INFO    : Bus 47688\t: V=0.986689859823, theta=5.02740983802 -> V=1.0, theta=0.0",
    "INFO    : Bus 47689\t: V=0.982943462151, theta=3.69468367336 -> V=1.0, theta=0.0",
    "INFO    : Bus 47690\t: V=0.987352985697, theta=5.15205272434 -> V=1.0, theta=0.0",
    "INFO    : Bus 47691\t: V=1.00105898124, theta=9.53999996192 -> V=1.0, theta=0.0",
    "INFO    : Bus 47692\t: V=0.980838068281, theta=10.5829175515 -> V=1.0, theta=0.0",
    "INFO    : Bus 47693\t: V=0.999884948185, theta=6.14985432251 -> V=1.0, theta=0.0",
    "INFO    : Bus 47694\t: V=1.04128251417, theta=10.4810627589 -> V=1.0, theta=0.0",
    "INFO    : Bus 47695\t: V=0.996033160565, theta=6.47238201178 -> V=1.0, theta=0.0",
    "INFO    : Bus 47696\t: V=0.999895679142, theta=4.81774887817 -> V=1.0, theta=0.0",
    "INFO    : Bus 47697\t: V=0.996669175399, theta=-30.3014498765 -> V=1.0, theta=0.0",
    "INFO    : Bus 47698\t: V=0.990659024655, theta=-26.6393439723 -> V=1.0, theta=0.0",
    "INFO    : Bus 47699\t: V=1.00084455211, theta=-29.3881507453 -> V=1.0, theta=0.0",
    "INFO    : Bus 47700\t: V=0.997969178429, theta=-25.8609474824 -> V=1.0, theta=0.0",
    "INFO    : Bus 47701\t: V=0.998642498082, theta=-28.5589854147 -> V=1.0, theta=0.0",
    "INFO    : Bus 47702\t: V=0.989685213098, theta=-33.0897605689 -> V=1.0, theta=0.0",
    "INFO    : Bus 47703\t: V=0.991667886337, theta=-31.6855277596 -> V=1.0, theta=0.0",
    "INFO    : Bus 47704\t: V=0.993954098532, theta=-30.4443192013 -> V=1.0, theta=0.0",
    "INFO    : Bus 47705\t: V=0.992908258188, theta=-28.6196534476 -> V=1.0, theta=0.0",
    "INFO    : Bus 47706\t: V=0.971900569301, theta=-32.8839186211 -> V=1.0, theta=0.0",
    "INFO    : Bus 47707\t: V=0.994571750718, theta=-31.1141125045 -> V=1.0, theta=0.0",
    "INFO    : Bus 47708\t: V=1.00320884207, theta=-33.0654936513 -> V=1.0, theta=0.0",
    "INFO    : Bus 47709\t: V=1.00392337694, theta=-31.1852587613 -> V=1.0, theta=0.0",
    "INFO    : Bus 47710\t: V=1.00439892504, theta=-27.5374794933 -> V=1.0, theta=0.0",
    "INFO    : Bus 47711\t: V=1.00013302263, theta=-28.5872999647 -> V=1.0, theta=0.0",
    "INFO    : Bus 47712\t: V=0.99392266301, theta=-30.4318594127 -> V=1.0, theta=0.0",
    "INFO    : Bus 47713\t: V=1.00176880665, theta=-31.0825779936 -> V=1.0, theta=0.0",
    "INFO    : Bus 47714\t: V=0.994596497697, theta=-34.0877986355 -> V=1.0, theta=0.0",
    "INFO    : Bus 47715\t: V=0.999284791412, theta=-35.0090711895 -> V=1.0, theta=0.0",
    "INFO    : Bus 47716\t: V=0.994351841281, theta=-34.0818195772 -> V=1.0, theta=0.0",
    "INFO    : Bus 47717\t: V=0.996229432862, theta=-32.3506337022 -> V=1.0, theta=0.0",
    "INFO    : Bus 47718\t: V=0.996189176403, theta=-32.8325589633 -> V=1.0, theta=0.0",
    "INFO    : Bus 47719\t: V=0.99947234856, theta=-36.1578320182 -> V=1.0, theta=0.0",
    "INFO    : Bus 47720\t: V=1.00203460424, theta=-36.3950566015 -> V=1.0, theta=0.0",
    "INFO    : Bus 47721\t: V=1.00655452765, theta=-31.9094386747 -> V=1.0, theta=0.0",
    "INFO    : Bus 47722\t: V=0.995181549207, theta=-37.0265681739 -> V=1.0, theta=0.0",
    "INFO    : Bus 47723\t: V=0.993656891727, theta=-37.2063801071 -> V=1.0, theta=0.0",
    "INFO    : Bus 47724\t: V=1.00247610228, theta=-35.5299539572 -> V=1.0, theta=0.0",
    "INFO    : Bus 47725\t: V=0.996420978166, theta=-37.1115150119 -> V=1.0, theta=0.0",
    "INFO    : Bus 47726\t: V=0.999140752969, theta=-37.5741067666 -> V=1.0, theta=0.0",
    "INFO    : Bus 47727\t: V=0.997387567857, theta=-37.2861283554 -> V=1.0, theta=0.0",
    "INFO    : Bus 47728\t: V=0.996957971345, theta=-38.065070443 -> V=1.0, theta=0.0",
    "INFO    : Bus 47729\t: V=0.994192576451, theta=-41.2589063202 -> V=1.0, theta=0.0",
    "INFO    : Bus 47730\t: V=0.989673805454, theta=-24.4453142464 -> V=1.0, theta=0.0",
    "INFO    : Bus 47731\t: V=0.985648866585, theta=-23.7604418444 -> V=1.0, theta=0.0",
    "INFO    : Bus 47732\t: V=0.981238986772, theta=-25.9964891849 -> V=1.0, theta=0.0",
    "INFO    : Bus 47733\t: V=0.986714956749, theta=-24.9892926421 -> V=1.0, theta=0.0",
    "INFO    : Bus 47734\t: V=0.989106870604, theta=-25.3462809178 -> V=1.0, theta=0.0",
    "INFO    : Bus 47735\t: V=1.00588604954, theta=-25.9405875504 -> V=1.0, theta=0.0",
    "INFO    : Bus 47736\t: V=0.983970898249, theta=-27.1341698663 -> V=1.0, theta=0.0",
    "INFO    : Bus 47737\t: V=0.985213535848, theta=-27.2480185686 -> V=1.0, theta=0.0",
    "INFO    : Bus 47738\t: V=0.983515411949, theta=-27.345448124 -> V=1.0, theta=0.0",
    "INFO    : Bus 47739\t: V=0.999325048931, theta=-30.2673352545 -> V=1.0, theta=0.0",
    "INFO    : Bus 47740\t: V=0.992850235959, theta=-25.5407541231 -> V=1.0, theta=0.0",
    "INFO    : Bus 47741\t: V=0.994413675657, theta=-25.4984124979 -> V=1.0, theta=0.0",
    "INFO    : Bus 47742\t: V=0.993541108249, theta=-25.6033950006 -> V=1.0, theta=0.0",
    "INFO    : Bus 47743\t: V=1.0034333171, theta=-27.3611717001 -> V=1.0, theta=0.0",
    "INFO    : Bus 47744\t: V=0.998013312395, theta=-26.4333922934 -> V=1.0, theta=0.0",
    "INFO    : Bus 47745\t: V=1.00546655629, theta=-24.1180766171 -> V=1.0, theta=0.0",
    "INFO    : Bus 47746\t: V=1.00771715564, theta=-13.5510727012 -> V=1.0, theta=0.0",
    "INFO    : Bus 47747\t: V=0.999113048904, theta=-15.194610959 -> V=1.0, theta=0.0",
    "INFO    : Bus 47748\t: V=0.986745485667, theta=-17.8762174943 -> V=1.0, theta=0.0",
    "INFO    : Bus 47749\t: V=0.977851365196, theta=-18.9170987171 -> V=1.0, theta=0.0",
    "INFO    : Bus 47750\t: V=0.992399052725, theta=-15.1032645078 -> V=1.0, theta=0.0",
    "INFO    : Bus 47751\t: V=0.990671686581, theta=-17.7480292617 -> V=1.0, theta=0.0",
    "INFO    : Bus 47752\t: V=1.00676093465, theta=-18.1237240448 -> V=1.0, theta=0.0",
    "INFO    : Bus 47753\t: V=1.00566226253, theta=-15.3409543534 -> V=1.0, theta=0.0",
    "INFO    : Bus 47754\t: V=0.996914181954, theta=-18.2544936171 -> V=1.0, theta=0.0",
    "INFO    : Bus 47755\t: V=0.998118443438, theta=-18.1640484254 -> V=1.0, theta=0.0",
    "INFO    : Bus 47756\t: V=0.997466671158, theta=-18.1579363943 -> V=1.0, theta=0.0",
    "INFO    : Bus 47757\t: V=0.994636233535, theta=-18.1156971105 -> V=1.0, theta=0.0",
    "INFO    : Bus 47758\t: V=0.997914452251, theta=-17.7846961339 -> V=1.0, theta=0.0",
    "INFO    : Bus 47759\t: V=0.994386497032, theta=-17.9859029035 -> V=1.0, theta=0.0",
    "INFO    : Bus 47760\t: V=0.997095409295, theta=-17.9980466036 -> V=1.0, theta=0.0",
    "INFO    : Bus 47761\t: V=1.0242256325, theta=-14.1582126938 -> V=1.0, theta=0.0",
    "INFO    : Bus 47762\t: V=0.997676022383, theta=-17.7249180187 -> V=1.0, theta=0.0",
    "INFO    : Bus 47763\t: V=0.995758701212, theta=-17.9078951915 -> V=1.0, theta=0.0",
    "INFO    : Bus 47764\t: V=1.01828159445, theta=-18.6994600287 -> V=1.0, theta=0.0",
    "INFO    : Bus 47765\t: V=1.00744249584, theta=-16.8234133211 -> V=1.0, theta=0.0",
    "INFO    : Bus 47766\t: V=1.0109401309, theta=-15.4427106624 -> V=1.0, theta=0.0",
    "INFO    : Bus 47767\t: V=0.999052598845, theta=-22.5266181646 -> V=1.0, theta=0.0",
    "INFO    : Bus 47768\t: V=0.999499304103, theta=-21.2159941205 -> V=1.0, theta=0.0",
    "INFO    : Bus 47769\t: V=1.01068472259, theta=-16.697771034 -> V=1.0, theta=0.0",
    "INFO    : Bus 47770\t: V=1.00270520053, theta=-18.4770424825 -> V=1.0, theta=0.0",
    "INFO    : Bus 47771\t: V=1.0317505373, theta=-21.7103009775 -> V=1.0, theta=0.0",
    "INFO    : Bus 47772\t: V=0.993599826887, theta=-17.8403091767 -> V=1.0, theta=0.0",
    "INFO    : Bus 47773\t: V=1.00042657752, theta=-16.700428728 -> V=1.0, theta=0.0",
    "INFO    : Bus 47774\t: V=0.990551973688, theta=-17.2588845844 -> V=1.0, theta=0.0",
    "INFO    : Bus 47775\t: V=0.993504951226, theta=-17.5213490737 -> V=1.0, theta=0.0",
    "INFO    : Bus 47776\t: V=0.991744873638, theta=-17.7887252375 -> V=1.0, theta=0.0",
    "INFO    : Bus 47777\t: V=0.991473071693, theta=-17.8370923015 -> V=1.0, theta=0.0",
    "INFO    : Bus 47778\t: V=0.992122844688, theta=-17.8803267404 -> V=1.0, theta=0.0",
    "INFO    : Bus 47779\t: V=0.992884066421, theta=-18.0228131723 -> V=1.0, theta=0.0",
    "INFO    : Bus 47780\t: V=0.99295898164, theta=-18.0377833669 -> V=1.0, theta=0.0",
    "INFO    : Bus 47781\t: V=0.992837049757, theta=-17.9417410985 -> V=1.0, theta=0.0",
    "INFO    : Bus 47782\t: V=0.993244078414, theta=-17.8494040417 -> V=1.0, theta=0.0",
    "INFO    : Bus 47783\t: V=0.998370648799, theta=-17.7428858508 -> V=1.0, theta=0.0",
    "INFO    : Bus 47784\t: V=0.993874371719, theta=-17.6783787649 -> V=1.0, theta=0.0",
    "INFO    : Bus 47785\t: V=0.99352098545, theta=-17.6044342082 -> V=1.0, theta=0.0",
    "INFO    : Bus 47786\t: V=0.992440557177, theta=-17.6044151278 -> V=1.0, theta=0.0",
    "INFO    : Bus 47787\t: V=0.992193293727, theta=-17.6921559206 -> V=1.0, theta=0.0",
    "INFO    : Bus 47788\t: V=0.99722306535, theta=-18.2870149304 -> V=1.0, theta=0.0",
    "INFO    : Bus 47789\t: V=1.0034834425, theta=-17.8194263218 -> V=1.0, theta=0.0",
    "INFO    : Bus 47790\t: V=1.00168380833, theta=-15.7109191497 -> V=1.0, theta=0.0",
    "INFO    : Bus 47791\t: V=1.00242353344, theta=-17.6905617044 -> V=1.0, theta=0.0",
    "INFO    : Bus 47792\t: V=0.993950730489, theta=-17.8701283647 -> V=1.0, theta=0.0",
    "INFO    : Bus 47793\t: V=0.993844850808, theta=-17.9532468257 -> V=1.0, theta=0.0",
    "INFO    : Bus 47794\t: V=0.993394479821, theta=-18.0092638462 -> V=1.0, theta=0.0",
    "INFO    : Bus 47795\t: V=0.993716753536, theta=-18.0136593134 -> V=1.0, theta=0.0",
    "INFO    : Bus 47796\t: V=0.994846636976, theta=-17.9207156838 -> V=1.0, theta=0.0",
    "INFO    : Bus 47797\t: V=0.995734614553, theta=-17.878653619 -> V=1.0, theta=0.0",
    "INFO    : Bus 47798\t: V=0.995330783793, theta=-17.8464201497 -> V=1.0, theta=0.0",
    "INFO    : Bus 47799\t: V=1.00136583095, theta=-16.0449887368 -> V=1.0, theta=0.0",
    "INFO    : Bus 47800\t: V=1.00312491224, theta=-17.9573149594 -> V=1.0, theta=0.0",
    "INFO    : Bus 47801\t: V=1.00095337184, theta=-18.0859261339 -> V=1.0, theta=0.0",
    "INFO    : Bus 47802\t: V=0.998835084669, theta=-18.2743289765 -> V=1.0, theta=0.0",
    "INFO    : Bus 47803\t: V=1.00330137639, theta=-16.0114917837 -> V=1.0, theta=0.0",
    "INFO    : Bus 47804\t: V=1.00784238903, theta=-16.6510578609 -> V=1.0, theta=0.0",
    "INFO    : Bus 47805\t: V=1.00787395713, theta=-16.5712747584 -> V=1.0, theta=0.0",
    "INFO    : Bus 47806\t: V=1.02111440048, theta=-15.1223949779 -> V=1.0, theta=0.0",
    "INFO    : Bus 47807\t: V=0.997581737131, theta=-17.7874758463 -> V=1.0, theta=0.0",
    "INFO    : Bus 47808\t: V=1.00812018556, theta=-16.5733075675 -> V=1.0, theta=0.0",
    "INFO    : Bus 47809\t: V=1.02298586118, theta=-15.5301252956 -> V=1.0, theta=0.0",
    "INFO    : Bus 47810\t: V=1.00252577687, theta=-17.9545595771 -> V=1.0, theta=0.0",
    "INFO    : Bus 47811\t: V=1.00882541335, theta=-16.1463455845 -> V=1.0, theta=0.0",
    "INFO    : Bus 47812\t: V=1.00720609488, theta=-18.696597163 -> V=1.0, theta=0.0",
    "INFO    : Bus 47813\t: V=1.00292719476, theta=-16.8760731713 -> V=1.0, theta=0.0",
    "INFO    : Bus 47814\t: V=1.00438904783, theta=-17.9639156823 -> V=1.0, theta=0.0",
    "INFO    : Bus 47815\t: V=1.00440413461, theta=-17.6591341386 -> V=1.0, theta=0.0",
    "INFO    : Bus 47816\t: V=1.007720679, theta=-18.971774659 -> V=1.0, theta=0.0",
    "INFO    : Bus 47817\t: V=1.0019109653, theta=-19.689601211 -> V=1.0, theta=0.0",
    "INFO    : Bus 47818\t: V=0.995277137679, theta=-21.1186211876 -> V=1.0, theta=0.0",
    "INFO    : Bus 47819\t: V=1.00223078054, theta=-20.1904705182 -> V=1.0, theta=0.0",
    "INFO    : Bus 47820\t: V=0.992350471604, theta=-17.5662330142 -> V=1.0, theta=0.0",
    "INFO    : Bus 47821\t: V=0.999473964894, theta=-21.7523503908 -> V=1.0, theta=0.0",
    "INFO    : Bus 47822\t: V=0.995199198988, theta=-18.4166454987 -> V=1.0, theta=0.0",
    "INFO    : Bus 47823\t: V=0.977253163605, theta=-20.6140629123 -> V=1.0, theta=0.0",
    "INFO    : Bus 47824\t: V=0.978218249879, theta=-21.7177843402 -> V=1.0, theta=0.0",
    "INFO    : Bus 47825\t: V=0.982884501015, theta=-19.694237592 -> V=1.0, theta=0.0",
    "INFO    : Bus 47826\t: V=0.98716606602, theta=-18.8492426119 -> V=1.0, theta=0.0",
    "INFO    : Bus 47827\t: V=0.981902743924, theta=-19.7629704785 -> V=1.0, theta=0.0",
    "INFO    : Bus 47828\t: V=1.00258703555, theta=-23.4436610177 -> V=1.0, theta=0.0",
    "INFO    : Bus 47829\t: V=1.01969770043, theta=-24.2157878054 -> V=1.0, theta=0.0",
    "INFO    : Bus 47830\t: V=1.02234024296, theta=-24.2156815884 -> V=1.0, theta=0.0",
    "INFO    : Bus 47831\t: V=1.0121458164, theta=-23.1856731435 -> V=1.0, theta=0.0",
    "INFO    : Bus 47832\t: V=0.992295746602, theta=-17.6520827498 -> V=1.0, theta=0.0",
    "INFO    : Bus 47833\t: V=0.990659949448, theta=-17.6006906982 -> V=1.0, theta=0.0",
    "INFO    : Bus 47834\t: V=0.980088647601, theta=-20.4355034561 -> V=1.0, theta=0.0",
    "INFO    : Bus 47835\t: V=0.977162934315, theta=-21.1060659511 -> V=1.0, theta=0.0",
    "INFO    : Bus 47836\t: V=0.998260987384, theta=-18.3184083554 -> V=1.0, theta=0.0",
    "INFO    : Bus 47837\t: V=1.00142806557, theta=-24.6844814766 -> V=1.0, theta=0.0",
    "INFO    : Bus 47838\t: V=1.00322472576, theta=-24.4137105474 -> V=1.0, theta=0.0",
    "INFO    : Bus 47839\t: V=1.0027193833, theta=-25.2389617911 -> V=1.0, theta=0.0",
    "INFO    : Bus 47840\t: V=1.0003876016, theta=-24.8276639689 -> V=1.0, theta=0.0",
    "INFO    : Bus 47841\t: V=0.996717719948, theta=-25.5022719867 -> V=1.0, theta=0.0",
    "INFO    : Bus 47842\t: V=0.999076314509, theta=-24.9939014051 -> V=1.0, theta=0.0",
    "INFO    : Bus 47843\t: V=1.00501835067, theta=-23.8010710534 -> V=1.0, theta=0.0",
    "INFO    : Bus 47844\t: V=0.990244960912, theta=-26.21753623 -> V=1.0, theta=0.0",
    "INFO    : Bus 47845\t: V=0.989172595105, theta=-26.3393526686 -> V=1.0, theta=0.0",
    "INFO    : Bus 47846\t: V=0.991265720434, theta=-25.8965886683 -> V=1.0, theta=0.0",
    "INFO    : Bus 47847\t: V=0.987214454124, theta=-26.4569819141 -> V=1.0, theta=0.0",
    "INFO    : Bus 47848\t: V=0.98622076145, theta=-26.5497915185 -> V=1.0, theta=0.0",
    "INFO    : Bus 47849\t: V=0.986385223037, theta=-26.5551690195 -> V=1.0, theta=0.0",
    "INFO    : Bus 47850\t: V=0.987731915642, theta=-26.15941965 -> V=1.0, theta=0.0",
    "INFO    : Bus 47851\t: V=0.989919971451, theta=-25.2884911955 -> V=1.0, theta=0.0",
    "INFO    : Bus 47852\t: V=0.997378151376, theta=-25.6584511582 -> V=1.0, theta=0.0",
    "INFO    : Bus 47853\t: V=1.00931638505, theta=-24.9032480619 -> V=1.0, theta=0.0",
    "INFO    : Bus 47854\t: V=0.979700888818, theta=-27.1965877648 -> V=1.0, theta=0.0",
    "INFO    : Bus 47855\t: V=0.999092253759, theta=-25.4735101774 -> V=1.0, theta=0.0",
    "INFO    : Bus 47856\t: V=0.993973258828, theta=-25.5643628057 -> V=1.0, theta=0.0",
    "INFO    : Bus 47857\t: V=0.989462601087, theta=-25.8980377896 -> V=1.0, theta=0.0",
    "INFO    : Bus 47858\t: V=0.9943891487, theta=-25.4729733199 -> V=1.0, theta=0.0",
    "INFO    : Bus 47859\t: V=1.01639466746, theta=-24.8424320731 -> V=1.0, theta=0.0",
    "INFO    : Bus 47860\t: V=1.03187340384, theta=-24.0327058182 -> V=1.0, theta=0.0",
    "INFO    : Bus 47861\t: V=0.998954913299, theta=-26.3916222422 -> V=1.0, theta=0.0",
    "INFO    : Bus 47862\t: V=1.00135992234, theta=-25.8824758699 -> V=1.0, theta=0.0",
    "INFO    : Bus 47863\t: V=1.00265004529, theta=-25.9917324288 -> V=1.0, theta=0.0",
    "INFO    : Bus 47864\t: V=1.00546550736, theta=-24.6471418462 -> V=1.0, theta=0.0",
    "INFO    : Bus 47865\t: V=1.00543633572, theta=-24.4925746308 -> V=1.0, theta=0.0",
    "INFO    : Bus 47866\t: V=1.00536264521, theta=-24.287121064 -> V=1.0, theta=0.0",
    "INFO    : Bus 47867\t: V=1.00921284499, theta=-22.9950419674 -> V=1.0, theta=0.0",
    "INFO    : Bus 47868\t: V=1.0056653781, theta=-24.7335283096 -> V=1.0, theta=0.0",
    "INFO    : Bus 47869\t: V=1.00310484335, theta=-24.4067013737 -> V=1.0, theta=0.0",
    "INFO    : Bus 47870\t: V=1.00093079957, theta=-24.8420714118 -> V=1.0, theta=0.0",
    "INFO    : Bus 47871\t: V=1.00339203452, theta=-24.2590642997 -> V=1.0, theta=0.0",
    "INFO    : Bus 47872\t: V=1.00398651952, theta=-24.0737873529 -> V=1.0, theta=0.0",
    "INFO    : Bus 47873\t: V=1.00444880001, theta=-23.8634866422 -> V=1.0, theta=0.0",
    "INFO    : Bus 47874\t: V=0.998923910087, theta=-25.0311407392 -> V=1.0, theta=0.0",
    "INFO    : Bus 47875\t: V=0.999870001378, theta=-25.0989683947 -> V=1.0, theta=0.0",
    "INFO    : Bus 47876\t: V=0.997531872666, theta=-28.1574960966 -> V=1.0, theta=0.0",
    "INFO    : Bus 47877\t: V=0.997198075624, theta=-28.6854372692 -> V=1.0, theta=0.0",
    "INFO    : Bus 47878\t: V=0.965488142221, theta=-28.1342063265 -> V=1.0, theta=0.0",
    "INFO    : Bus 47879\t: V=0.997850426474, theta=-25.7330052477 -> V=1.0, theta=0.0",
    "INFO    : Bus 47880\t: V=0.983901904875, theta=-26.6681465348 -> V=1.0, theta=0.0",
    "INFO    : Bus 47881\t: V=1.02443149089, theta=-12.8166209267 -> V=1.0, theta=0.0",
    "INFO    : Bus 47882\t: V=0.991873348926, theta=-15.1939549877 -> V=1.0, theta=0.0",
    "INFO    : Bus 47883\t: V=0.996462718983, theta=-15.0086845366 -> V=1.0, theta=0.0",
    "INFO    : Bus 47884\t: V=0.96446176586, theta=-27.9463700467 -> V=1.0, theta=0.0",
    "INFO    : Bus 47885\t: V=1.00082999061, theta=-31.1993252088 -> V=1.0, theta=0.0",
    "INFO    : Bus 47886\t: V=1.0048396483, theta=-16.0010369909 -> V=1.0, theta=0.0",
    "INFO    : Bus 47887\t: V=1.00282633581, theta=-17.9222557282 -> V=1.0, theta=0.0",
    "INFO    : Bus 47888\t: V=1.00295157502, theta=-18.9559929536 -> V=1.0, theta=0.0",
    "INFO    : Bus 47889\t: V=1.01295571045, theta=-12.305324912 -> V=1.0, theta=0.0",
    "INFO    : Bus 47890\t: V=0.981567751636, theta=-15.6682253285 -> V=1.0, theta=0.0",
    "INFO    : Bus 47891\t: V=0.978496542339, theta=-14.7225793108 -> V=1.0, theta=0.0",
    "INFO    : Bus 47892\t: V=0.985257739567, theta=-15.8053740864 -> V=1.0, theta=0.0",
    "INFO    : Bus 47893\t: V=0.990791731506, theta=-15.1683092675 -> V=1.0, theta=0.0",
    "INFO    : Bus 47894\t: V=1.00058143201, theta=-23.1923496772 -> V=1.0, theta=0.0",
    "INFO    : Bus 47895\t: V=1.0049913613, theta=-24.3669265937 -> V=1.0, theta=0.0",
    "INFO    : Bus 47896\t: V=0.999889164022, theta=-25.008826309 -> V=1.0, theta=0.0",
    "INFO    : Bus 47897\t: V=1.00018341709, theta=-25.1515788767 -> V=1.0, theta=0.0",
    "INFO    : Bus 47898\t: V=1.0045666568, theta=-20.5211976713 -> V=1.0, theta=0.0",
    "INFO    : Bus 47899\t: V=1.00285158823, theta=-17.0505216945 -> V=1.0, theta=0.0",
    "INFO    : Bus 47900\t: V=0.996434112482, theta=-22.3402895443 -> V=1.0, theta=0.0",
    "INFO    : Bus 47901\t: V=1.02670140445, theta=-16.0937928449 -> V=1.0, theta=0.0",
    "INFO    : Bus 47902\t: V=0.992083626281, theta=-18.2354494821 -> V=1.0, theta=0.0",
    "INFO    : Bus 47903\t: V=0.998933986647, theta=-18.5396441844 -> V=1.0, theta=0.0",
    "INFO    : Bus 47904\t: V=0.999744777392, theta=-17.5428805456 -> V=1.0, theta=0.0",
    "INFO    : Bus 47905\t: V=0.992506680094, theta=-18.7874191588 -> V=1.0, theta=0.0",
    "INFO    : Bus 47906\t: V=1.00431421678, theta=-32.3670879914 -> V=1.0, theta=0.0",
    "INFO    : Bus 47907\t: V=0.994104750555, theta=-31.4720024204 -> V=1.0, theta=0.0",
    "INFO    : Bus 47908\t: V=1.00702376889, theta=-32.2094671932 -> V=1.0, theta=0.0",
    "INFO    : Bus 47909\t: V=1.00928374488, theta=-32.3802463127 -> V=1.0, theta=0.0",
    "INFO    : Bus 47910\t: V=1.00191526584, theta=-30.9852081555 -> V=1.0, theta=0.0",
    "INFO    : Bus 47911\t: V=1.00889898831, theta=-32.3362407141 -> V=1.0, theta=0.0",
    "INFO    : Bus 47912\t: V=1.00371592981, theta=-32.4408602207 -> V=1.0, theta=0.0",
    "INFO    : Bus 47913\t: V=1.00376240496, theta=-33.1117002812 -> V=1.0, theta=0.0",
    "INFO    : Bus 47914\t: V=1.00464120808, theta=-33.0448868362 -> V=1.0, theta=0.0",
    "INFO    : Bus 47915\t: V=1.0034661299, theta=-32.1637037198 -> V=1.0, theta=0.0",
    "INFO    : Bus 47916\t: V=1.00228319878, theta=-32.4777747559 -> V=1.0, theta=0.0",
    "INFO    : Bus 47917\t: V=0.999108829596, theta=-33.4485733285 -> V=1.0, theta=0.0",
    "INFO    : Bus 47918\t: V=1.0016532687, theta=-32.7418524647 -> V=1.0, theta=0.0",
    "INFO    : Bus 47919\t: V=1.00110497005, theta=-33.1024300271 -> V=1.0, theta=0.0",
    "INFO    : Bus 47920\t: V=1.00633579364, theta=-32.1935176329 -> V=1.0, theta=0.0",
    "INFO    : Bus 47921\t: V=0.998419420665, theta=-31.2459852659 -> V=1.0, theta=0.0",
    "INFO    : Bus 47922\t: V=1.00780077589, theta=-32.7857732126 -> V=1.0, theta=0.0",
    "INFO    : Bus 47923\t: V=1.00741531888, theta=-32.8118794248 -> V=1.0, theta=0.0",
    "INFO    : Bus 47924\t: V=0.994099433734, theta=-33.9230823779 -> V=1.0, theta=0.0",
    "INFO    : Bus 47925\t: V=1.0007852454, theta=-31.1212245882 -> V=1.0, theta=0.0",
    "INFO    : Bus 47926\t: V=1.00525496812, theta=-32.2624158036 -> V=1.0, theta=0.0",
    "INFO    : Bus 47927\t: V=1.00172597096, theta=-31.9572936273 -> V=1.0, theta=0.0",
    "INFO    : Bus 47928\t: V=1.0010649827, theta=-31.0649322426 -> V=1.0, theta=0.0",
    "INFO    : Bus 47929\t: V=1.00326681066, theta=-32.4140225252 -> V=1.0, theta=0.0",
    "INFO    : Bus 47930\t: V=1.00012095874, theta=-32.9847331335 -> V=1.0, theta=0.0",
    "INFO    : Bus 47931\t: V=1.00589437064, theta=-32.4353045844 -> V=1.0, theta=0.0",
    "INFO    : Bus 47932\t: V=1.00215908991, theta=-31.9298610629 -> V=1.0, theta=0.0",
    "INFO    : Bus 47933\t: V=1.00385100134, theta=-30.9076096457 -> V=1.0, theta=0.0",
    "INFO    : Bus 47934\t: V=1.0085569169, theta=-28.2781231867 -> V=1.0, theta=0.0",
    "INFO    : Bus 47935\t: V=0.999181371787, theta=-32.6453099202 -> V=1.0, theta=0.0",
    "INFO    : Bus 47936\t: V=0.99864478732, theta=-32.6701451611 -> V=1.0, theta=0.0",
    "INFO    : Bus 47937\t: V=0.996051872121, theta=-33.1122183149 -> V=1.0, theta=0.0",
    "INFO    : Bus 47938\t: V=0.998966498936, theta=-33.2646445494 -> V=1.0, theta=0.0",
    "INFO    : Bus 47939\t: V=1.00144665137, theta=-32.5070147254 -> V=1.0, theta=0.0",
    "INFO    : Bus 47940\t: V=0.998574117833, theta=-32.7236341355 -> V=1.0, theta=0.0",
    "INFO    : Bus 47941\t: V=0.996580511124, theta=-33.4435865967 -> V=1.0, theta=0.0",
    "INFO    : Bus 47942\t: V=0.997601776218, theta=-33.3631231802 -> V=1.0, theta=0.0",
    "INFO    : Bus 47943\t: V=1.00037940729, theta=-33.323547522 -> V=1.0, theta=0.0",
    "INFO    : Bus 47944\t: V=0.994092617916, theta=-32.7141911622 -> V=1.0, theta=0.0",
    "INFO    : Bus 47945\t: V=0.992049989737, theta=-34.2164016898 -> V=1.0, theta=0.0",
    "INFO    : Bus 47946\t: V=0.994239584611, theta=-33.8708474071 -> V=1.0, theta=0.0",
    "INFO    : Bus 47947\t: V=0.99236703134, theta=-32.9484069964 -> V=1.0, theta=0.0",
    "INFO    : Bus 47948\t: V=0.990843861227, theta=-34.1934339705 -> V=1.0, theta=0.0",
    "INFO    : Bus 47949\t: V=0.992852754926, theta=-34.0672670138 -> V=1.0, theta=0.0",
    "INFO    : Bus 47950\t: V=0.991826564254, theta=-34.0961651349 -> V=1.0, theta=0.0",
    "INFO    : Bus 47951\t: V=0.992126946973, theta=-33.0185988776 -> V=1.0, theta=0.0",
    "INFO    : Bus 47952\t: V=1.00015725185, theta=-33.3225615189 -> V=1.0, theta=0.0",
    "INFO    : Bus 47953\t: V=0.996563487953, theta=-33.8975627375 -> V=1.0, theta=0.0",
    "INFO    : Bus 47954\t: V=0.996913130101, theta=-33.7611670022 -> V=1.0, theta=0.0",
    "INFO    : Bus 47955\t: V=0.998245619157, theta=-33.9507837863 -> V=1.0, theta=0.0",
    "INFO    : Bus 47956\t: V=0.991973018273, theta=-34.3426765337 -> V=1.0, theta=0.0",
    "INFO    : Bus 47957\t: V=0.998387361651, theta=-34.6243573001 -> V=1.0, theta=0.0",
    "INFO    : Bus 47958\t: V=0.993268166174, theta=-34.5190163379 -> V=1.0, theta=0.0",
    "INFO    : Bus 47959\t: V=0.993414209569, theta=-34.7913347121 -> V=1.0, theta=0.0",
    "INFO    : Bus 47960\t: V=0.99458839766, theta=-34.2537110504 -> V=1.0, theta=0.0",
    "INFO    : Bus 47961\t: V=0.997017496414, theta=-34.27965938 -> V=1.0, theta=0.0",
    "INFO    : Bus 47962\t: V=1.00029017518, theta=-33.3434902194 -> V=1.0, theta=0.0",
    "INFO    : Bus 47963\t: V=0.984621128938, theta=-32.1520047734 -> V=1.0, theta=0.0",
    "INFO    : Bus 47964\t: V=0.992360581973, theta=-32.1900369267 -> V=1.0, theta=0.0",
    "INFO    : Bus 47965\t: V=1.00143871307, theta=-33.1249418654 -> V=1.0, theta=0.0",
    "INFO    : Bus 47966\t: V=0.998670442476, theta=-32.4532167688 -> V=1.0, theta=0.0",
    "INFO    : Bus 47967\t: V=1.00228062036, theta=-31.7318169844 -> V=1.0, theta=0.0",
    "INFO    : Bus 47968\t: V=1.00345056792, theta=-30.7963856452 -> V=1.0, theta=0.0",
    "INFO    : Bus 47969\t: V=0.998025550626, theta=-32.9480838465 -> V=1.0, theta=0.0",
    "INFO    : Bus 47970\t: V=0.991627973761, theta=-32.0090942374 -> V=1.0, theta=0.0",
    "INFO    : Bus 47971\t: V=0.994085521101, theta=-31.8507489468 -> V=1.0, theta=0.0",
    "INFO    : Bus 47972\t: V=0.992869054432, theta=-31.2092456572 -> V=1.0, theta=0.0",
    "INFO    : Bus 47973\t: V=1.00390550406, theta=-31.9203725595 -> V=1.0, theta=0.0",
    "INFO    : Bus 47974\t: V=1.00340994204, theta=-32.4532630368 -> V=1.0, theta=0.0",
    "INFO    : Bus 47975\t: V=1.00036729916, theta=-33.4024716247 -> V=1.0, theta=0.0",
    "INFO    : Bus 47976\t: V=0.993617904371, theta=-33.845355673 -> V=1.0, theta=0.0",
    "INFO    : Bus 47977\t: V=0.991298561428, theta=-34.0534321565 -> V=1.0, theta=0.0",
    "INFO    : Bus 47978\t: V=0.995862208878, theta=-34.1298918473 -> V=1.0, theta=0.0",
    "INFO    : Bus 47979\t: V=0.998326634538, theta=-34.172832012 -> V=1.0, theta=0.0",
    "INFO    : Bus 47980\t: V=0.988421145165, theta=-33.0451484209 -> V=1.0, theta=0.0",
    "INFO    : Bus 47981\t: V=0.990608440654, theta=-34.5762747944 -> V=1.0, theta=0.0",
    "INFO    : Bus 47982\t: V=0.990655511493, theta=-34.7797312297 -> V=1.0, theta=0.0",
    "INFO    : Bus 47983\t: V=0.995425815341, theta=-35.1068772098 -> V=1.0, theta=0.0",
    "INFO    : Bus 47984\t: V=0.998444046779, theta=-35.2173007053 -> V=1.0, theta=0.0",
    "INFO    : Bus 47985\t: V=0.991467529113, theta=-32.3050131989 -> V=1.0, theta=0.0",
    "INFO    : Bus 47986\t: V=1.00029532246, theta=-35.6096580856 -> V=1.0, theta=0.0",
    "INFO    : Bus 47987\t: V=0.994090569004, theta=-29.5172280947 -> V=1.0, theta=0.0",
    "INFO    : Bus 47988\t: V=1.00242057437, theta=-29.5513505987 -> V=1.0, theta=0.0",
    "INFO    : Bus 47989\t: V=0.997767349115, theta=-29.0532924144 -> V=1.0, theta=0.0",
    "INFO    : Bus 47990\t: V=0.991114405913, theta=-31.2403247935 -> V=1.0, theta=0.0",
    "INFO    : Bus 47991\t: V=1.00265505772, theta=-32.0875158451 -> V=1.0, theta=0.0",
    "INFO    : Bus 47992\t: V=0.99910381246, theta=-32.9740890632 -> V=1.0, theta=0.0",
    "INFO    : Bus 47993\t: V=0.999246298947, theta=-33.1874627399 -> V=1.0, theta=0.0",
    "INFO    : Bus 47994\t: V=1.00418589617, theta=-30.8815865809 -> V=1.0, theta=0.0",
    "INFO    : Bus 47995\t: V=1.00292994562, theta=-31.914839585 -> V=1.0, theta=0.0",
    "INFO    : Bus 47996\t: V=1.00438790573, theta=-30.9447932739 -> V=1.0, theta=0.0",
    "INFO    : Bus 47997\t: V=0.999085625372, theta=-32.6323820668 -> V=1.0, theta=0.0",
    "INFO    : Bus 47998\t: V=1.00390345813, theta=-11.2541437073 -> V=1.0, theta=0.0",
    "INFO    : Bus 47999\t: V=1.00645139866, theta=-16.143468935 -> V=1.0, theta=0.0",
    "INFO    : Bus 48000\t: V=1.01249787262, theta=-13.5479623011 -> V=1.0, theta=0.0",
    "INFO    : Bus 48001\t: V=0.98708225611, theta=-31.2055669149 -> V=1.0, theta=0.0",
    "INFO    : Bus 48002\t: V=0.984212117426, theta=-30.0344622298 -> V=1.0, theta=0.0",
    "INFO    : Bus 48003\t: V=1.00283847664, theta=-26.4691035317 -> V=1.0, theta=0.0",
    "INFO    : Bus 48004\t: V=0.988830977688, theta=-30.1193669253 -> V=1.0, theta=0.0",
    "INFO    : Bus 48005\t: V=0.985791003353, theta=-31.4799166512 -> V=1.0, theta=0.0",
    "INFO    : Bus 48006\t: V=1.00567711116, theta=-26.2089699604 -> V=1.0, theta=0.0",
    "INFO    : Bus 48007\t: V=0.998925628647, theta=-27.7640955132 -> V=1.0, theta=0.0",
    "INFO    : Bus 48008\t: V=0.989093081236, theta=-28.8612634881 -> V=1.0, theta=0.0",
    "INFO    : Bus 48009\t: V=0.998488366669, theta=-28.1253462084 -> V=1.0, theta=0.0",
    "INFO    : Bus 48010\t: V=1.00158886371, theta=-27.8608086117 -> V=1.0, theta=0.0",
    "INFO    : Bus 48011\t: V=1.0031303224, theta=-27.7542274607 -> V=1.0, theta=0.0",
    "INFO    : Bus 48012\t: V=1.01347016679, theta=-25.3401594289 -> V=1.0, theta=0.0",
    "INFO    : Bus 48013\t: V=1.00823211168, theta=-26.1268834322 -> V=1.0, theta=0.0",
    "INFO    : Bus 48014\t: V=0.992863240581, theta=-16.521705671 -> V=1.0, theta=0.0",
    "INFO    : Bus 48015\t: V=0.959910536381, theta=-16.4858046893 -> V=1.0, theta=0.0",
    "INFO    : Bus 48016\t: V=0.98934090752, theta=-16.1147212206 -> V=1.0, theta=0.0",
    "INFO    : Bus 48017\t: V=0.986775445275, theta=-16.6967728346 -> V=1.0, theta=0.0",
    "INFO    : Bus 48018\t: V=1.03206811144, theta=-14.0553801338 -> V=1.0, theta=0.0",
    "INFO    : Bus 48019\t: V=0.971435197057, theta=-15.4414645537 -> V=1.0, theta=0.0",
    "INFO    : Bus 48020\t: V=0.997167661278, theta=-19.7998227491 -> V=1.0, theta=0.0",
    "INFO    : Bus 48021\t: V=1.05058157499, theta=-20.1480595303 -> V=1.0, theta=0.0",
    "INFO    : Bus 48022\t: V=1.01087069343, theta=-19.6775378803 -> V=1.0, theta=0.0",
    "INFO    : Bus 48023\t: V=0.998023395437, theta=-20.1394118527 -> V=1.0, theta=0.0",
    "INFO    : Bus 48024\t: V=0.999420854493, theta=-20.1797406082 -> V=1.0, theta=0.0",
    "INFO    : Bus 48025\t: V=0.996967347826, theta=-36.9225863508 -> V=1.0, theta=0.0",
    "INFO    : Bus 48026\t: V=1.00324583425, theta=-35.9301719738 -> V=1.0, theta=0.0",
    "INFO    : Bus 48027\t: V=1.00572455794, theta=-36.4161785546 -> V=1.0, theta=0.0",
    "INFO    : Bus 48028\t: V=0.996586994221, theta=-37.4218582263 -> V=1.0, theta=0.0",
    "INFO    : Bus 48029\t: V=0.989740813226, theta=-32.8324946005 -> V=1.0, theta=0.0",
    "INFO    : Bus 48030\t: V=1.01200840692, theta=-36.3871489151 -> V=1.0, theta=0.0",
    "INFO    : Bus 48031\t: V=1.00830907746, theta=-36.3731813128 -> V=1.0, theta=0.0",
    "INFO    : Bus 48032\t: V=1.01236440462, theta=-36.365774309 -> V=1.0, theta=0.0",
    "INFO    : Bus 48033\t: V=1.01203558865, theta=-36.4916284604 -> V=1.0, theta=0.0",
    "INFO    : Bus 48034\t: V=1.01249398941, theta=-36.4544463538 -> V=1.0, theta=0.0",
    "INFO    : Bus 48035\t: V=1.01386865059, theta=-36.3609250173 -> V=1.0, theta=0.0",
    "INFO    : Bus 48036\t: V=0.98460012853, theta=-35.0292220906 -> V=1.0, theta=0.0",
    "INFO    : Bus 48037\t: V=1.01329426064, theta=-36.2850388539 -> V=1.0, theta=0.0",
    "INFO    : Bus 48038\t: V=0.994123044441, theta=-32.374928967 -> V=1.0, theta=0.0",
    "INFO    : Bus 48039\t: V=1.00094267135, theta=-34.3284147821 -> V=1.0, theta=0.0",
    "INFO    : Bus 48040\t: V=0.999995617886, theta=-32.1902730309 -> V=1.0, theta=0.0",
    "INFO    : Bus 48041\t: V=1.01878358034, theta=-28.7339635816 -> V=1.0, theta=0.0",
    "INFO    : Bus 48042\t: V=0.989108603924, theta=-31.484608774 -> V=1.0, theta=0.0",
    "INFO    : Bus 48043\t: V=1.00091882008, theta=-30.672069261 -> V=1.0, theta=0.0",
    "INFO    : Bus 48044\t: V=1.01115807059, theta=-30.5118492503 -> V=1.0, theta=0.0",
    "INFO    : Bus 48045\t: V=1.01126828854, theta=-31.3991024723 -> V=1.0, theta=0.0",
    "INFO    : Bus 48046\t: V=0.993748056087, theta=-14.3831491837 -> V=1.0, theta=0.0",
    "INFO    : Bus 48047\t: V=0.987732415536, theta=-15.2970960695 -> V=1.0, theta=0.0",
    "INFO    : Bus 48048\t: V=0.992935376572, theta=-15.2535559486 -> V=1.0, theta=0.0",
    "INFO    : Bus 48049\t: V=1.00510104639, theta=-14.2699256307 -> V=1.0, theta=0.0",
    "INFO    : Bus 48050\t: V=0.994693022069, theta=-15.1287790966 -> V=1.0, theta=0.0",
    "INFO    : Bus 48051\t: V=0.986096557221, theta=-40.5256064337 -> V=1.0, theta=0.0",
    "INFO    : Bus 48052\t: V=0.98675440019, theta=-40.4836471841 -> V=1.0, theta=0.0",
    "INFO    : Bus 48053\t: V=0.987146078355, theta=-40.4763779878 -> V=1.0, theta=0.0",
    "INFO    : Bus 48054\t: V=0.987218627114, theta=-40.4746085689 -> V=1.0, theta=0.0",
    "INFO    : Bus 48055\t: V=0.985576128058, theta=-40.6107646121 -> V=1.0, theta=0.0",
    "INFO    : Bus 48056\t: V=0.983985470568, theta=-40.7142923056 -> V=1.0, theta=0.0",
    "INFO    : Bus 48057\t: V=0.984062892134, theta=-40.7116310621 -> V=1.0, theta=0.0",
    "INFO    : Bus 48058\t: V=0.985353705097, theta=-40.6299098426 -> V=1.0, theta=0.0",
    "INFO    : Bus 48059\t: V=0.984344734938, theta=-40.6858486837 -> V=1.0, theta=0.0",
    "INFO    : Bus 48060\t: V=0.984538018166, theta=-40.6449853029 -> V=1.0, theta=0.0",
    "INFO    : Bus 48061\t: V=0.987163595175, theta=-40.4456031073 -> V=1.0, theta=0.0",
    "INFO    : Bus 48062\t: V=0.993290614859, theta=-39.5253697001 -> V=1.0, theta=0.0",
    "INFO    : Bus 48063\t: V=0.98637107745, theta=-40.503970449 -> V=1.0, theta=0.0",
    "INFO    : Bus 48064\t: V=0.986594094821, theta=-39.9963952387 -> V=1.0, theta=0.0",
    "INFO    : Bus 48065\t: V=0.984322257105, theta=-40.1495529011 -> V=1.0, theta=0.0",
    "INFO    : Bus 48066\t: V=0.985169541857, theta=-40.5969217457 -> V=1.0, theta=0.0",
    "INFO    : Bus 48067\t: V=0.983949284744, theta=-40.7021015012 -> V=1.0, theta=0.0",
    "INFO    : Bus 48068\t: V=0.983948025245, theta=-40.7075103874 -> V=1.0, theta=0.0",
    "INFO    : Bus 48069\t: V=0.986831638687, theta=-40.4638985337 -> V=1.0, theta=0.0",
    "INFO    : Bus 48070\t: V=0.987071661712, theta=-40.446096913 -> V=1.0, theta=0.0",
    "INFO    : Bus 48071\t: V=0.984975468131, theta=-40.1063997012 -> V=1.0, theta=0.0",
    "INFO    : Bus 48072\t: V=1.00491929804, theta=-38.1870834728 -> V=1.0, theta=0.0",
    "INFO    : Bus 48073\t: V=0.987349262625, theta=-40.452576077 -> V=1.0, theta=0.0",
    "INFO    : Bus 48074\t: V=0.985484958976, theta=-40.6011625446 -> V=1.0, theta=0.0",
    "INFO    : Bus 48075\t: V=0.985901063408, theta=-40.5708598605 -> V=1.0, theta=0.0",
    "INFO    : Bus 48076\t: V=0.986165698085, theta=-40.5582110154 -> V=1.0, theta=0.0",
    "INFO    : Bus 48077\t: V=0.987110266697, theta=-40.4973970888 -> V=1.0, theta=0.0",
    "INFO    : Bus 48078\t: V=0.985591453012, theta=-40.604604039 -> V=1.0, theta=0.0",
    "INFO    : Bus 48079\t: V=0.992689456925, theta=-39.6164601964 -> V=1.0, theta=0.0",
    "INFO    : Bus 48080\t: V=0.985666589056, theta=-40.6023957457 -> V=1.0, theta=0.0",
    "INFO    : Bus 48081\t: V=0.985028342464, theta=-40.6516292299 -> V=1.0, theta=0.0",
    "INFO    : Bus 48082\t: V=0.985259335695, theta=-40.6376655417 -> V=1.0, theta=0.0",
    "INFO    : Bus 48083\t: V=0.987154620686, theta=-40.4992363986 -> V=1.0, theta=0.0",
    "INFO    : Bus 48084\t: V=0.986124756749, theta=-40.5719126437 -> V=1.0, theta=0.0",
    "INFO    : Bus 48085\t: V=0.987632276317, theta=-40.4592993717 -> V=1.0, theta=0.0",
    "INFO    : Bus 48086\t: V=0.993412339563, theta=-39.6496629623 -> V=1.0, theta=0.0",
    "INFO    : Bus 48087\t: V=0.990073924845, theta=-40.2956465447 -> V=1.0, theta=0.0",
    "INFO    : Bus 48088\t: V=0.986951365106, theta=-40.490331099 -> V=1.0, theta=0.0",
    "INFO    : Bus 48089\t: V=0.988215954728, theta=-40.3976262666 -> V=1.0, theta=0.0",
    "INFO    : Bus 48090\t: V=0.987443083486, theta=-40.4195687891 -> V=1.0, theta=0.0",
    "INFO    : Bus 48091\t: V=0.988469098775, theta=-40.33773272 -> V=1.0, theta=0.0",
    "INFO    : Bus 48092\t: V=0.988944396636, theta=-40.3039805758 -> V=1.0, theta=0.0",
    "INFO    : Bus 48093\t: V=0.988479743729, theta=-40.3367831563 -> V=1.0, theta=0.0",
    "INFO    : Bus 48094\t: V=0.989643733184, theta=-40.2546821816 -> V=1.0, theta=0.0",
    "INFO    : Bus 48095\t: V=0.988608623957, theta=-40.3564604792 -> V=1.0, theta=0.0",
    "INFO    : Bus 48096\t: V=0.992088169456, theta=-40.0878034642 -> V=1.0, theta=0.0",
    "INFO    : Bus 48097\t: V=0.990663940335, theta=-40.2477978939 -> V=1.0, theta=0.0",
    "INFO    : Bus 48098\t: V=0.990949503655, theta=-40.2289501488 -> V=1.0, theta=0.0",
    "INFO    : Bus 48099\t: V=0.99070969427, theta=-40.2617158749 -> V=1.0, theta=0.0",
    "INFO    : Bus 48100\t: V=0.98912130849, theta=-40.3632676106 -> V=1.0, theta=0.0",
    "INFO    : Bus 48101\t: V=0.987721845049, theta=-40.4561724087 -> V=1.0, theta=0.0",
    "INFO    : Bus 48102\t: V=0.987528173953, theta=-40.4652734949 -> V=1.0, theta=0.0",
    "INFO    : Bus 48103\t: V=0.989467752669, theta=-40.3465018346 -> V=1.0, theta=0.0",
    "INFO    : Bus 48104\t: V=0.988098736185, theta=-40.4249728114 -> V=1.0, theta=0.0",
    "INFO    : Bus 48105\t: V=0.98720633917, theta=-40.4872457644 -> V=1.0, theta=0.0",
    "INFO    : Bus 48106\t: V=0.98630955658, theta=-40.5587003792 -> V=1.0, theta=0.0",
    "INFO    : Bus 48107\t: V=0.987585632996, theta=-40.4674945652 -> V=1.0, theta=0.0",
    "INFO    : Bus 48108\t: V=0.988436504535, theta=-40.4108021574 -> V=1.0, theta=0.0",
    "INFO    : Bus 48109\t: V=0.989252497193, theta=-40.3521113055 -> V=1.0, theta=0.0",
    "INFO    : Bus 48110\t: V=0.996123403385, theta=-39.3282937571 -> V=1.0, theta=0.0",
    "INFO    : Bus 48111\t: V=0.993236455066, theta=-40.0224502052 -> V=1.0, theta=0.0",
    "INFO    : Bus 48112\t: V=0.991344136683, theta=-40.1678321547 -> V=1.0, theta=0.0",
    "INFO    : Bus 48113\t: V=0.990323122217, theta=-40.253373018 -> V=1.0, theta=0.0",
    "INFO    : Bus 48114\t: V=1.00190863531, theta=-38.7530688177 -> V=1.0, theta=0.0",
    "INFO    : Bus 48115\t: V=0.993416549954, theta=-40.0197904838 -> V=1.0, theta=0.0",
    "INFO    : Bus 48116\t: V=0.992584898579, theta=-40.0733804313 -> V=1.0, theta=0.0",
    "INFO    : Bus 48117\t: V=1.00172529085, theta=-38.8477163254 -> V=1.0, theta=0.0",
    "INFO    : Bus 48118\t: V=0.995372164205, theta=-39.5564436292 -> V=1.0, theta=0.0",
    "INFO    : Bus 48119\t: V=1.00881727293, theta=-37.0572416885 -> V=1.0, theta=0.0",
    "INFO    : Bus 48120\t: V=1.00224270706, theta=-38.9372910351 -> V=1.0, theta=0.0",
    "INFO    : Bus 48121\t: V=0.992063362869, theta=-40.1837001138 -> V=1.0, theta=0.0",
    "INFO    : Bus 48122\t: V=1.00250676158, theta=-39.050687391 -> V=1.0, theta=0.0",
    "INFO    : Bus 48123\t: V=0.999324002194, theta=-39.27263216 -> V=1.0, theta=0.0",
    "INFO    : Bus 48124\t: V=1.00745822489, theta=-37.6257090618 -> V=1.0, theta=0.0",
    "INFO    : Bus 48125\t: V=0.994867841483, theta=-39.8766958223 -> V=1.0, theta=0.0",
    "INFO    : Bus 48126\t: V=1.00698667821, theta=-37.670897646 -> V=1.0, theta=0.0",
    "INFO    : Bus 48127\t: V=0.99691437251, theta=-40.0955103063 -> V=1.0, theta=0.0",
    "INFO    : Bus 48128\t: V=0.99646683745, theta=-40.1710906945 -> V=1.0, theta=0.0",
    "INFO    : Bus 48129\t: V=0.996276818422, theta=-40.2537987039 -> V=1.0, theta=0.0",
    "INFO    : Bus 48130\t: V=0.997056237237, theta=-40.1266906763 -> V=1.0, theta=0.0",
    "INFO    : Bus 48131\t: V=0.994533825792, theta=-40.3318221871 -> V=1.0, theta=0.0",
    "INFO    : Bus 48132\t: V=0.99338538611, theta=-40.4991612458 -> V=1.0, theta=0.0",
    "INFO    : Bus 48133\t: V=0.996050274904, theta=-40.092910288 -> V=1.0, theta=0.0",
    "INFO    : Bus 48134\t: V=0.999100799839, theta=-39.8040677592 -> V=1.0, theta=0.0",
    "INFO    : Bus 48135\t: V=1.00210724812, theta=-39.0983311874 -> V=1.0, theta=0.0",
    "INFO    : Bus 48136\t: V=0.997353397116, theta=-39.8795220575 -> V=1.0, theta=0.0",
    "INFO    : Bus 48137\t: V=0.997624261986, theta=-39.8661839029 -> V=1.0, theta=0.0",
    "INFO    : Bus 48138\t: V=0.991389265731, theta=-40.7716946747 -> V=1.0, theta=0.0",
    "INFO    : Bus 48139\t: V=0.990599463704, theta=-41.212080863 -> V=1.0, theta=0.0",
    "INFO    : Bus 48140\t: V=0.993689659344, theta=-40.068899929 -> V=1.0, theta=0.0",
    "INFO    : Bus 48141\t: V=0.998955783923, theta=-40.0215087102 -> V=1.0, theta=0.0",
    "INFO    : Bus 48142\t: V=0.998294324359, theta=-40.0577409321 -> V=1.0, theta=0.0",
    "INFO    : Bus 48143\t: V=0.997995771942, theta=-40.0891605158 -> V=1.0, theta=0.0",
    "INFO    : Bus 48144\t: V=0.996550099144, theta=-40.1674472716 -> V=1.0, theta=0.0",
    "INFO    : Bus 48145\t: V=0.994899820449, theta=-40.2631179029 -> V=1.0, theta=0.0",
    "INFO    : Bus 48146\t: V=0.993485062074, theta=-40.6175253139 -> V=1.0, theta=0.0",
    "INFO    : Bus 48147\t: V=0.991378026379, theta=-40.5257401525 -> V=1.0, theta=0.0",
    "INFO    : Bus 48148\t: V=0.988941703625, theta=-40.7356706963 -> V=1.0, theta=0.0",
    "INFO    : Bus 48149\t: V=0.98787038379, theta=-40.8198297133 -> V=1.0, theta=0.0",
    "INFO    : Bus 48150\t: V=1.01029066721, theta=-37.2853350235 -> V=1.0, theta=0.0",
    "INFO    : Bus 48151\t: V=0.987461249386, theta=-40.6343257434 -> V=1.0, theta=0.0",
    "INFO    : Bus 48152\t: V=0.983552475722, theta=-40.9375935807 -> V=1.0, theta=0.0",
    "INFO    : Bus 48153\t: V=0.992011074242, theta=-40.4424236574 -> V=1.0, theta=0.0",
    "INFO    : Bus 48154\t: V=0.987833347785, theta=-40.8069781416 -> V=1.0, theta=0.0",
    "INFO    : Bus 48155\t: V=0.990585542977, theta=-40.5653248983 -> V=1.0, theta=0.0",
    "INFO    : Bus 48156\t: V=0.993343539183, theta=-40.7709302327 -> V=1.0, theta=0.0",
    "INFO    : Bus 48157\t: V=0.996426476679, theta=-46.898181654 -> V=1.0, theta=0.0",
    "INFO    : Bus 48158\t: V=0.996110486986, theta=-43.6416887665 -> V=1.0, theta=0.0",
    "INFO    : Bus 48159\t: V=0.999939850839, theta=-47.230759045 -> V=1.0, theta=0.0",
    "INFO    : Bus 48160\t: V=0.987899931, theta=-40.4351985245 -> V=1.0, theta=0.0",
    "INFO    : Bus 48161\t: V=1.00658967435, theta=-37.7590321841 -> V=1.0, theta=0.0",
    "INFO    : Bus 48162\t: V=0.987160925321, theta=-40.4532394762 -> V=1.0, theta=0.0",
    "INFO    : Bus 48163\t: V=1.00080477121, theta=-29.7014939665 -> V=1.0, theta=0.0",
    "INFO    : Bus 48164\t: V=1.0327252318, theta=-23.9801517595 -> V=1.0, theta=0.0",
    "INFO    : Bus 48165\t: V=1.01456743682, theta=-25.1179637771 -> V=1.0, theta=0.0",
    "INFO    : Bus 48166\t: V=0.983579556124, theta=-31.6662151991 -> V=1.0, theta=0.0",
    "INFO    : Bus 48167\t: V=1.00431315726, theta=-29.8531471582 -> V=1.0, theta=0.0",
    "INFO    : Bus 48168\t: V=1.0027714633, theta=-29.9719996558 -> V=1.0, theta=0.0",
    "INFO    : Bus 48169\t: V=1.00574977739, theta=-30.6204764967 -> V=1.0, theta=0.0",
    "INFO    : Bus 48170\t: V=1.00476771408, theta=-34.4660187318 -> V=1.0, theta=0.0",
    "INFO    : Bus 48171\t: V=1.00464823651, theta=-34.3524322293 -> V=1.0, theta=0.0",
    "INFO    : Bus 48172\t: V=1.00114306339, theta=-34.62861834 -> V=1.0, theta=0.0",
    "INFO    : Bus 48173\t: V=0.963651809531, theta=-34.4921699233 -> V=1.0, theta=0.0",
    "INFO    : Bus 48174\t: V=0.998916592945, theta=-34.6557662213 -> V=1.0, theta=0.0",
    "INFO    : Bus 48175\t: V=0.966933862378, theta=-34.4805359516 -> V=1.0, theta=0.0",
    "INFO    : Bus 48176\t: V=0.998504621129, theta=-32.4111094258 -> V=1.0, theta=0.0",
    "INFO    : Bus 48177\t: V=1.0101393045, theta=-34.149551219 -> V=1.0, theta=0.0",
    "INFO    : Bus 48178\t: V=1.0170218177, theta=-33.0907189769 -> V=1.0, theta=0.0",
    "INFO    : Bus 48179\t: V=0.98525893176, theta=-30.4870365082 -> V=1.0, theta=0.0",
    "INFO    : Bus 48180\t: V=1.0114906672, theta=-33.0061368018 -> V=1.0, theta=0.0",
    "INFO    : Bus 48181\t: V=1.00747974553, theta=-33.1033172107 -> V=1.0, theta=0.0",
    "INFO    : Bus 48182\t: V=0.994037252384, theta=-32.2007014361 -> V=1.0, theta=0.0",
    "INFO    : Bus 48183\t: V=0.997486176853, theta=-32.3549866521 -> V=1.0, theta=0.0",
    "INFO    : Bus 48184\t: V=0.982596017249, theta=-31.2521328678 -> V=1.0, theta=0.0",
    "INFO    : Bus 48185\t: V=0.995143511516, theta=-35.9734465282 -> V=1.0, theta=0.0",
    "INFO    : Bus 48186\t: V=0.997883274603, theta=-36.3657765709 -> V=1.0, theta=0.0",
    "INFO    : Bus 48187\t: V=0.999363514853, theta=-35.7938697047 -> V=1.0, theta=0.0",
    "INFO    : Bus 48188\t: V=1.00235607968, theta=-35.9898331138 -> V=1.0, theta=0.0",
    "INFO    : Bus 48189\t: V=0.977420139749, theta=-33.9316621278 -> V=1.0, theta=0.0",
    "INFO    : Bus 48190\t: V=0.970360758115, theta=-34.3648008248 -> V=1.0, theta=0.0",
    "INFO    : Bus 48191\t: V=0.971194926807, theta=-34.3010617232 -> V=1.0, theta=0.0",
    "INFO    : Bus 48192\t: V=0.975830005902, theta=-34.1764620903 -> V=1.0, theta=0.0",
    "INFO    : Bus 48193\t: V=1.00226606259, theta=-37.3060831199 -> V=1.0, theta=0.0",
    "INFO    : Bus 48194\t: V=1.0135949888, theta=-34.9072107528 -> V=1.0, theta=0.0",
    "INFO    : Bus 48195\t: V=0.995893435312, theta=-35.3894312647 -> V=1.0, theta=0.0",
    "INFO    : Bus 48196\t: V=0.969488312709, theta=-34.3821512288 -> V=1.0, theta=0.0",
    "INFO    : Bus 48197\t: V=0.993397167385, theta=-35.825213835 -> V=1.0, theta=0.0",
    "INFO    : Bus 48198\t: V=0.994483698232, theta=-34.7029378242 -> V=1.0, theta=0.0",
    "INFO    : Bus 48199\t: V=0.967681437622, theta=-34.4575840772 -> V=1.0, theta=0.0",
    "INFO    : Bus 48200\t: V=0.993300208911, theta=-34.1202603481 -> V=1.0, theta=0.0",
    "INFO    : Bus 48201\t: V=0.999106725896, theta=-34.7045367636 -> V=1.0, theta=0.0",
    "INFO    : Bus 48202\t: V=0.995723858739, theta=-34.9365544487 -> V=1.0, theta=0.0",
    "INFO    : Bus 48203\t: V=0.996280864853, theta=-34.8016549558 -> V=1.0, theta=0.0",
    "INFO    : Bus 48204\t: V=0.995910359882, theta=-35.5926866559 -> V=1.0, theta=0.0",
    "INFO    : Bus 48205\t: V=1.00888163492, theta=-31.9953258891 -> V=1.0, theta=0.0",
    "INFO    : Bus 48206\t: V=1.0140342259, theta=-32.5630006131 -> V=1.0, theta=0.0",
    "INFO    : Bus 48207\t: V=1.00850183763, theta=-33.0061450034 -> V=1.0, theta=0.0",
    "INFO    : Bus 48208\t: V=1.00201407005, theta=-33.0116764564 -> V=1.0, theta=0.0",
    "INFO    : Bus 48209\t: V=1.00526971853, theta=-33.1482479202 -> V=1.0, theta=0.0",
    "INFO    : Bus 48210\t: V=1.00142998232, theta=-33.1493122577 -> V=1.0, theta=0.0",
    "INFO    : Bus 48211\t: V=1.00196506179, theta=-34.6432433888 -> V=1.0, theta=0.0",
    "INFO    : Bus 48212\t: V=0.994487166406, theta=-33.1627596076 -> V=1.0, theta=0.0",
    "INFO    : Bus 48213\t: V=1.01326989299, theta=-41.8797606101 -> V=1.0, theta=0.0",
    "INFO    : Bus 48214\t: V=1.00142111829, theta=-44.1890495882 -> V=1.0, theta=0.0",
    "INFO    : Bus 48215\t: V=1.00497352052, theta=-44.4203922186 -> V=1.0, theta=0.0",
    "INFO    : Bus 48216\t: V=0.997147548706, theta=-48.646325801 -> V=1.0, theta=0.0",
    "INFO    : Bus 48217\t: V=0.999823644655, theta=-48.0444983888 -> V=1.0, theta=0.0",
    "INFO    : Bus 48218\t: V=0.996220283044, theta=-16.9002326128 -> V=1.0, theta=0.0",
    "INFO    : Bus 48219\t: V=0.996917819704, theta=-17.9559039096 -> V=1.0, theta=0.0",
    "INFO    : Bus 48220\t: V=0.997807214027, theta=-18.7874957459 -> V=1.0, theta=0.0",
    "INFO    : Bus 48221\t: V=0.999204175035, theta=-11.8242186636 -> V=1.0, theta=0.0",
    "INFO    : Bus 48222\t: V=1.00580664762, theta=-12.9308230426 -> V=1.0, theta=0.0",
    "INFO    : Bus 48223\t: V=1.00706875663, theta=-12.8448798486 -> V=1.0, theta=0.0",
    "INFO    : Bus 48224\t: V=1.00607747281, theta=-12.4809833536 -> V=1.0, theta=0.0",
    "INFO    : Bus 48225\t: V=1.0069932866, theta=-12.4509498322 -> V=1.0, theta=0.0",
    "INFO    : Bus 48226\t: V=1.00699060938, theta=-12.1338746709 -> V=1.0, theta=0.0",
    "INFO    : Bus 48227\t: V=0.99424734152, theta=-12.3567696461 -> V=1.0, theta=0.0",
    "INFO    : Bus 48228\t: V=0.995247086548, theta=-13.8989590214 -> V=1.0, theta=0.0",
    "INFO    : Bus 48229\t: V=0.997982339194, theta=-13.4866821144 -> V=1.0, theta=0.0",
    "INFO    : Bus 48230\t: V=0.995455988696, theta=-14.1334193697 -> V=1.0, theta=0.0",
    "INFO    : Bus 48231\t: V=0.984228019482, theta=-33.7205504717 -> V=1.0, theta=0.0",
    "INFO    : Bus 48232\t: V=0.994992752023, theta=-34.0521554804 -> V=1.0, theta=0.0",
    "INFO    : Bus 48233\t: V=0.98693814846, theta=-33.1357884647 -> V=1.0, theta=0.0",
    "INFO    : Bus 48234\t: V=0.990289300852, theta=-33.7735818163 -> V=1.0, theta=0.0",
    "INFO    : Bus 48235\t: V=0.991680894408, theta=-33.9068388144 -> V=1.0, theta=0.0",
    "INFO    : Bus 48236\t: V=0.992270421992, theta=-33.8791901514 -> V=1.0, theta=0.0",
    "INFO    : Bus 48237\t: V=0.999833480206, theta=-33.5826407277 -> V=1.0, theta=0.0",
    "INFO    : Bus 48238\t: V=0.984977432862, theta=-32.054027388 -> V=1.0, theta=0.0",
    "INFO    : Bus 48239\t: V=0.988371293295, theta=-32.0451222661 -> V=1.0, theta=0.0",
    "INFO    : Bus 48240\t: V=0.991173160951, theta=-32.8208349016 -> V=1.0, theta=0.0",
    "INFO    : Bus 48241\t: V=0.9876152524, theta=-32.9760631881 -> V=1.0, theta=0.0",
    "INFO    : Bus 48242\t: V=0.994817194874, theta=-33.6923560706 -> V=1.0, theta=0.0",
    "INFO    : Bus 48243\t: V=0.987646697905, theta=-34.808615997 -> V=1.0, theta=0.0",
    "INFO    : Bus 48244\t: V=1.00760636176, theta=-34.0993072315 -> V=1.0, theta=0.0",
    "INFO    : Bus 48245\t: V=0.996315837783, theta=-35.6641650556 -> V=1.0, theta=0.0",
    "INFO    : Bus 48246\t: V=0.999298619351, theta=-34.8610544191 -> V=1.0, theta=0.0",
    "INFO    : Bus 48247\t: V=0.995409777929, theta=-34.248860204 -> V=1.0, theta=0.0",
    "INFO    : Bus 48248\t: V=0.998401208956, theta=-20.9899863079 -> V=1.0, theta=0.0",
    "INFO    : Bus 48249\t: V=1.00562192366, theta=-19.9344126204 -> V=1.0, theta=0.0",
    "INFO    : Bus 48250\t: V=1.00225033822, theta=-21.0901874847 -> V=1.0, theta=0.0",
    "INFO    : Bus 48251\t: V=1.0021747068, theta=-21.1231259472 -> V=1.0, theta=0.0",
    "INFO    : Bus 48252\t: V=1.00204518735, theta=-21.1537981811 -> V=1.0, theta=0.0",
    "INFO    : Bus 48253\t: V=0.988283717624, theta=-6.87995041297 -> V=1.0, theta=0.0",
    "INFO    : Bus 48254\t: V=1.01709795159, theta=-6.46124931811 -> V=1.0, theta=0.0",
    "INFO    : Bus 48255\t: V=0.987571094067, theta=-7.14987989792 -> V=1.0, theta=0.0",
    "INFO    : Bus 48256\t: V=0.98616518279, theta=-7.70760853205 -> V=1.0, theta=0.0",
    "INFO    : Bus 48257\t: V=1.01200369483, theta=-6.794898639 -> V=1.0, theta=0.0",
    "INFO    : Bus 48258\t: V=0.989319344066, theta=-11.9944218973 -> V=1.0, theta=0.0",
    "INFO    : Bus 48259\t: V=1.00997664575, theta=-12.2621365343 -> V=1.0, theta=0.0",
    "INFO    : Bus 48260\t: V=0.987011855612, theta=-7.78718396379 -> V=1.0, theta=0.0",
    "INFO    : Bus 48261\t: V=0.989090933457, theta=-18.7444542405 -> V=1.0, theta=0.0",
    "INFO    : Bus 48262\t: V=1.0425923419, theta=-17.7993754952 -> V=1.0, theta=0.0",
    "INFO    : Bus 48263\t: V=0.981692292021, theta=-20.438042884 -> V=1.0, theta=0.0",
    "INFO    : Bus 48264\t: V=1.04302515355, theta=-18.2457568123 -> V=1.0, theta=0.0",
    "INFO    : Bus 48265\t: V=1.04320045831, theta=-18.3886840858 -> V=1.0, theta=0.0",
    "INFO    : Bus 48266\t: V=1.04376020563, theta=-18.5290255656 -> V=1.0, theta=0.0",
    "INFO    : Bus 48267\t: V=1.00414196365, theta=-19.1127496811 -> V=1.0, theta=0.0",
    "INFO    : Bus 48268\t: V=0.999678874747, theta=-19.1522996007 -> V=1.0, theta=0.0",
    "INFO    : Bus 48269\t: V=0.999295742738, theta=-19.8755382396 -> V=1.0, theta=0.0",
    "INFO    : Bus 48270\t: V=0.999925347727, theta=-39.2321874211 -> V=1.0, theta=0.0",
    "INFO    : Bus 48271\t: V=0.999284560295, theta=-39.2953868054 -> V=1.0, theta=0.0",
    "INFO    : Bus 48272\t: V=1.00165175296, theta=-39.1523734426 -> V=1.0, theta=0.0",
    "INFO    : Bus 48273\t: V=1.0088654639, theta=-37.2730003133 -> V=1.0, theta=0.0",
    "INFO    : Bus 48274\t: V=1.00177091683, theta=-39.2216178189 -> V=1.0, theta=0.0",
    "INFO    : Bus 48275\t: V=1.00260045704, theta=-39.1138934772 -> V=1.0, theta=0.0",
    "INFO    : Bus 48276\t: V=0.996549203258, theta=-40.166664288 -> V=1.0, theta=0.0",
    "INFO    : Bus 48277\t: V=0.996713063319, theta=-40.1542873003 -> V=1.0, theta=0.0",
    "INFO    : Bus 48278\t: V=1.00942099607, theta=-37.2181025955 -> V=1.0, theta=0.0",
    "INFO    : Bus 48279\t: V=0.997430190386, theta=-40.0967751545 -> V=1.0, theta=0.0",
    "INFO    : Bus 48280\t: V=0.996705060291, theta=-40.11868035 -> V=1.0, theta=0.0",
    "INFO    : Bus 48281\t: V=0.997889512887, theta=-39.7194439429 -> V=1.0, theta=0.0",
    "INFO    : Bus 48282\t: V=1.00112221332, theta=-39.5117187269 -> V=1.0, theta=0.0",
    "INFO    : Bus 48283\t: V=1.0002382214, theta=-39.5796039055 -> V=1.0, theta=0.0",
    "INFO    : Bus 48284\t: V=1.00006186585, theta=-39.681640994 -> V=1.0, theta=0.0",
    "INFO    : Bus 48285\t: V=0.999667087987, theta=-39.6652091691 -> V=1.0, theta=0.0",
    "INFO    : Bus 48286\t: V=0.999693965636, theta=-39.6636150671 -> V=1.0, theta=0.0",
    "INFO    : Bus 48287\t: V=0.999472837451, theta=-39.6459363589 -> V=1.0, theta=0.0",
    "INFO    : Bus 48288\t: V=0.996960651387, theta=-39.7578118516 -> V=1.0, theta=0.0",
    "INFO    : Bus 48289\t: V=0.997091063836, theta=-39.7227785071 -> V=1.0, theta=0.0",
    "INFO    : Bus 48290\t: V=0.996582465749, theta=-39.7730683404 -> V=1.0, theta=0.0",
    "INFO    : Bus 48291\t: V=0.99670989447, theta=-39.770349215 -> V=1.0, theta=0.0",
    "INFO    : Bus 48292\t: V=0.996596805998, theta=-39.7730558547 -> V=1.0, theta=0.0",
    "INFO    : Bus 48293\t: V=0.996659469742, theta=-39.7739730222 -> V=1.0, theta=0.0",
    "INFO    : Bus 48294\t: V=0.996650070507, theta=-39.7616421436 -> V=1.0, theta=0.0",
    "INFO    : Bus 48295\t: V=0.996597244404, theta=-39.7730661519 -> V=1.0, theta=0.0",
    "INFO    : Bus 48296\t: V=0.999560927408, theta=-39.3887900829 -> V=1.0, theta=0.0",
    "INFO    : Bus 48297\t: V=1.00186669094, theta=-39.081054249 -> V=1.0, theta=0.0",
    "INFO    : Bus 48298\t: V=1.00691927349, theta=-38.518656686 -> V=1.0, theta=0.0",
    "INFO    : Bus 48299\t: V=1.00548933719, theta=-38.500418282 -> V=1.0, theta=0.0",
    "INFO    : Bus 48300\t: V=1.00474839008, theta=-38.8768954868 -> V=1.0, theta=0.0",
    "INFO    : Bus 48301\t: V=1.00230997344, theta=-39.0423482796 -> V=1.0, theta=0.0",
    "INFO    : Bus 48302\t: V=1.00445289716, theta=-38.7500800263 -> V=1.0, theta=0.0",
    "INFO    : Bus 48303\t: V=1.01354359184, theta=-37.0982129699 -> V=1.0, theta=0.0",
    "INFO    : Bus 48304\t: V=0.9960357221, theta=-42.8194039194 -> V=1.0, theta=0.0",
    "INFO    : Bus 48305\t: V=1.00387159679, theta=-38.8628074611 -> V=1.0, theta=0.0",
    "INFO    : Bus 48306\t: V=1.00561002846, theta=-38.7157115698 -> V=1.0, theta=0.0",
    "INFO    : Bus 48307\t: V=1.00631580354, theta=-38.7370162599 -> V=1.0, theta=0.0",
    "INFO    : Bus 48308\t: V=1.00779133711, theta=-38.2929042541 -> V=1.0, theta=0.0",
    "INFO    : Bus 48309\t: V=1.01556067721, theta=-36.4459438316 -> V=1.0, theta=0.0",
    "INFO    : Bus 48310\t: V=1.00618407776, theta=-39.0504659122 -> V=1.0, theta=0.0",
    "INFO    : Bus 48311\t: V=1.00372022424, theta=-38.8697650248 -> V=1.0, theta=0.0",
    "INFO    : Bus 48312\t: V=1.00599782656, theta=-38.7722919173 -> V=1.0, theta=0.0",
    "INFO    : Bus 48313\t: V=1.00949635717, theta=-38.0443550193 -> V=1.0, theta=0.0",
    "INFO    : Bus 48314\t: V=1.01583225591, theta=-36.4103727037 -> V=1.0, theta=0.0",
    "INFO    : Bus 48315\t: V=1.01527173101, theta=-36.4789894024 -> V=1.0, theta=0.0",
    "INFO    : Bus 48316\t: V=1.00918137991, theta=-38.3325140202 -> V=1.0, theta=0.0",
    "INFO    : Bus 48317\t: V=1.00632691599, theta=-39.040432774 -> V=1.0, theta=0.0",
    "INFO    : Bus 48318\t: V=1.01497335112, theta=-36.5046288151 -> V=1.0, theta=0.0",
    "INFO    : Bus 48319\t: V=0.997351303411, theta=-39.6947792125 -> V=1.0, theta=0.0",
    "INFO    : Bus 48320\t: V=0.996727615652, theta=-39.7451525845 -> V=1.0, theta=0.0",
    "INFO    : Bus 48321\t: V=0.996683739222, theta=-39.7511604456 -> V=1.0, theta=0.0",
    "INFO    : Bus 48322\t: V=0.996790381902, theta=-39.7417185705 -> V=1.0, theta=0.0",
    "INFO    : Bus 48323\t: V=0.996959307976, theta=-39.7275742893 -> V=1.0, theta=0.0",
    "INFO    : Bus 48324\t: V=1.00161306271, theta=-38.9539795299 -> V=1.0, theta=0.0",
    "INFO    : Bus 48325\t: V=1.00186845122, theta=-38.921458545 -> V=1.0, theta=0.0",
    "INFO    : Bus 48326\t: V=1.00182060451, theta=-38.9262680818 -> V=1.0, theta=0.0",
    "INFO    : Bus 48327\t: V=0.99940163357, theta=-39.4104289503 -> V=1.0, theta=0.0",
    "INFO    : Bus 48328\t: V=0.999374096568, theta=-39.4077452806 -> V=1.0, theta=0.0",
    "INFO    : Bus 48329\t: V=0.997859335469, theta=-39.5669559551 -> V=1.0, theta=0.0",
    "INFO    : Bus 48330\t: V=0.998061792312, theta=-39.5519045394 -> V=1.0, theta=0.0",
    "INFO    : Bus 48331\t: V=1.0004063675, theta=-39.1582276092 -> V=1.0, theta=0.0",
    "INFO    : Bus 48332\t: V=0.996954736259, theta=-39.7233240137 -> V=1.0, theta=0.0",
    "INFO    : Bus 48333\t: V=0.996809977909, theta=-39.7278343463 -> V=1.0, theta=0.0",
    "INFO    : Bus 48334\t: V=0.996836442651, theta=-39.7295866703 -> V=1.0, theta=0.0",
    "INFO    : Bus 48335\t: V=0.996888232763, theta=-39.7247846407 -> V=1.0, theta=0.0",
    "INFO    : Bus 48336\t: V=0.997049022057, theta=-39.7148881369 -> V=1.0, theta=0.0",
    "INFO    : Bus 48337\t: V=1.00318601892, theta=-38.7606615712 -> V=1.0, theta=0.0",
    "INFO    : Bus 48338\t: V=0.995017473204, theta=-39.8168593291 -> V=1.0, theta=0.0",
    "INFO    : Bus 48339\t: V=1.00391738301, theta=-38.713565993 -> V=1.0, theta=0.0",
    "INFO    : Bus 48340\t: V=0.998733850894, theta=-39.4831645662 -> V=1.0, theta=0.0",
    "INFO    : Bus 48341\t: V=0.995206787397, theta=-39.8030221621 -> V=1.0, theta=0.0",
    "INFO    : Bus 48342\t: V=0.995339389961, theta=-39.788242842 -> V=1.0, theta=0.0",
    "INFO    : Bus 48343\t: V=0.996836985426, theta=-39.7311625625 -> V=1.0, theta=0.0",
    "INFO    : Bus 48344\t: V=0.996420342924, theta=-39.7369678499 -> V=1.0, theta=0.0",
    "INFO    : Bus 48345\t: V=0.996548216269, theta=-39.7357600562 -> V=1.0, theta=0.0",
    "INFO    : Bus 48346\t: V=0.996001047726, theta=-39.7464396089 -> V=1.0, theta=0.0",
    "INFO    : Bus 48347\t: V=0.999790852051, theta=-39.2425968984 -> V=1.0, theta=0.0",
    "INFO    : Bus 48348\t: V=1.00043434497, theta=-39.153525393 -> V=1.0, theta=0.0",
    "INFO    : Bus 48349\t: V=0.996952241721, theta=-39.7006430405 -> V=1.0, theta=0.0",
    "INFO    : Bus 48350\t: V=0.996363604159, theta=-39.7322471038 -> V=1.0, theta=0.0",
    "INFO    : Bus 48351\t: V=0.998073684427, theta=-39.5834068282 -> V=1.0, theta=0.0",
    "INFO    : Bus 48352\t: V=0.996219728072, theta=-39.7398209577 -> V=1.0, theta=0.0",
    "INFO    : Bus 48353\t: V=0.996156060942, theta=-39.7420912501 -> V=1.0, theta=0.0",
    "INFO    : Bus 48354\t: V=1.0011322276, theta=-39.0374965653 -> V=1.0, theta=0.0",
    "INFO    : Bus 48355\t: V=0.993093145997, theta=-39.9444864251 -> V=1.0, theta=0.0",
    "INFO    : Bus 48356\t: V=0.996531511908, theta=-39.7218364384 -> V=1.0, theta=0.0",
    "INFO    : Bus 48357\t: V=0.996059961181, theta=-39.7452256579 -> V=1.0, theta=0.0",
    "INFO    : Bus 48358\t: V=1.00115265679, theta=-39.0445613229 -> V=1.0, theta=0.0",
    "INFO    : Bus 48359\t: V=0.993331257602, theta=-39.927611608 -> V=1.0, theta=0.0",
    "INFO    : Bus 48360\t: V=0.992432036894, theta=-40.0054055263 -> V=1.0, theta=0.0",
    "INFO    : Bus 48361\t: V=0.98993001971, theta=-40.2104338154 -> V=1.0, theta=0.0",
    "INFO    : Bus 48362\t: V=0.991972263746, theta=-40.0821560835 -> V=1.0, theta=0.0",
    "INFO    : Bus 48363\t: V=0.992948752002, theta=-39.9800452134 -> V=1.0, theta=0.0",
    "INFO    : Bus 48364\t: V=0.993066745185, theta=-39.9720809178 -> V=1.0, theta=0.0",
    "INFO    : Bus 48365\t: V=0.996113017649, theta=-39.7286454073 -> V=1.0, theta=0.0",
    "INFO    : Bus 48366\t: V=1.00231204099, theta=-39.1650207733 -> V=1.0, theta=0.0",
    "INFO    : Bus 48367\t: V=0.993809297544, theta=-39.9066090985 -> V=1.0, theta=0.0",
    "INFO    : Bus 48368\t: V=0.993574902575, theta=-39.8863324715 -> V=1.0, theta=0.0",
    "INFO    : Bus 48369\t: V=1.00077262894, theta=-39.1822101778 -> V=1.0, theta=0.0",
    "INFO    : Bus 48370\t: V=1.00124644197, theta=-39.0545173538 -> V=1.0, theta=0.0",
    "INFO    : Bus 48371\t: V=0.994281536758, theta=-39.8786487452 -> V=1.0, theta=0.0",
    "INFO    : Bus 48372\t: V=1.00140096386, theta=-39.0516044551 -> V=1.0, theta=0.0",
    "INFO    : Bus 48373\t: V=0.996257340324, theta=-39.5974878833 -> V=1.0, theta=0.0",
    "INFO    : Bus 48374\t: V=0.996413958622, theta=-39.585445251 -> V=1.0, theta=0.0",
    "INFO    : Bus 48375\t: V=0.992171887846, theta=-40.022961394 -> V=1.0, theta=0.0",
    "INFO    : Bus 48376\t: V=0.994604354091, theta=-39.7762850572 -> V=1.0, theta=0.0",
    "INFO    : Bus 48377\t: V=0.990101611227, theta=-40.1994257782 -> V=1.0, theta=0.0",
    "INFO    : Bus 48378\t: V=1.00800222464, theta=-37.3456570368 -> V=1.0, theta=0.0",
    "INFO    : Bus 48379\t: V=1.00263053943, theta=-38.9440027058 -> V=1.0, theta=0.0",
    "INFO    : Bus 48380\t: V=1.00182630496, theta=-38.997949329 -> V=1.0, theta=0.0",
    "INFO    : Bus 48381\t: V=1.00159772464, theta=-39.0636464508 -> V=1.0, theta=0.0",
    "INFO    : Bus 48382\t: V=1.00763500199, theta=-37.3626698106 -> V=1.0, theta=0.0",
    "INFO    : Bus 48383\t: V=1.0022227722, theta=-38.8846034395 -> V=1.0, theta=0.0",
    "INFO    : Bus 48384\t: V=1.00142680757, theta=-39.0149690744 -> V=1.0, theta=0.0",
    "INFO    : Bus 48385\t: V=1.00090886328, theta=-39.1462278051 -> V=1.0, theta=0.0",
    "INFO    : Bus 48386\t: V=1.00203844532, theta=-39.0111443619 -> V=1.0, theta=0.0",
    "INFO    : Bus 48387\t: V=1.00750127086, theta=-37.3617435937 -> V=1.0, theta=0.0",
    "INFO    : Bus 48388\t: V=1.00299465571, theta=-38.7628410155 -> V=1.0, theta=0.0",
    "INFO    : Bus 48389\t: V=1.00215025967, theta=-39.1623817834 -> V=1.0, theta=0.0",
    "INFO    : Bus 48390\t: V=0.999069577119, theta=-39.3809300492 -> V=1.0, theta=0.0",
    "INFO    : Bus 48391\t: V=0.998721080478, theta=-39.3698941536 -> V=1.0, theta=0.0",
    "INFO    : Bus 48392\t: V=0.998807900326, theta=-39.3639057633 -> V=1.0, theta=0.0",
    "INFO    : Bus 48393\t: V=0.999493533523, theta=-39.252425349 -> V=1.0, theta=0.0",
    "INFO    : Bus 48394\t: V=0.999630700507, theta=-39.2425066811 -> V=1.0, theta=0.0",
    "INFO    : Bus 48395\t: V=1.00737296901, theta=-37.3376819094 -> V=1.0, theta=0.0",
    "INFO    : Bus 48396\t: V=1.00214697831, theta=-39.161881309 -> V=1.0, theta=0.0",
    "INFO    : Bus 48397\t: V=0.998188993106, theta=-39.3799821844 -> V=1.0, theta=0.0",
    "INFO    : Bus 48398\t: V=0.999766725937, theta=-39.2003677581 -> V=1.0, theta=0.0",
    "INFO    : Bus 48399\t: V=0.99937633345, theta=-39.2507707267 -> V=1.0, theta=0.0",
    "INFO    : Bus 48400\t: V=1.00056507494, theta=-39.1107981487 -> V=1.0, theta=0.0",
    "INFO    : Bus 48401\t: V=1.00730399355, theta=-37.3237961797 -> V=1.0, theta=0.0",
    "INFO    : Bus 48402\t: V=1.00161695332, theta=-38.9904788609 -> V=1.0, theta=0.0",
    "INFO    : Bus 48403\t: V=0.998786871311, theta=-39.2716218399 -> V=1.0, theta=0.0",
    "INFO    : Bus 48404\t: V=0.999527400243, theta=-39.1796900396 -> V=1.0, theta=0.0",
    "INFO    : Bus 48405\t: V=0.999423277799, theta=-39.2171576664 -> V=1.0, theta=0.0",
    "INFO    : Bus 48406\t: V=1.00052787929, theta=-39.1185327509 -> V=1.0, theta=0.0",
    "INFO    : Bus 48407\t: V=1.00125968537, theta=-39.0329774047 -> V=1.0, theta=0.0",
    "INFO    : Bus 48408\t: V=1.00048778679, theta=-39.0785545363 -> V=1.0, theta=0.0",
    "INFO    : Bus 48409\t: V=1.00143364932, theta=-39.1244234854 -> V=1.0, theta=0.0",
    "INFO    : Bus 48410\t: V=1.0072475945, theta=-37.2759147137 -> V=1.0, theta=0.0",
    "INFO    : Bus 48411\t: V=1.0012363373, theta=-39.1417209157 -> V=1.0, theta=0.0",
    "INFO    : Bus 48412\t: V=0.998459053534, theta=-39.419792139 -> V=1.0, theta=0.0",
    "INFO    : Bus 48413\t: V=0.998310905399, theta=-39.4164978564 -> V=1.0, theta=0.0",
    "INFO    : Bus 48414\t: V=1.00182384808, theta=-38.9696970812 -> V=1.0, theta=0.0",
    "INFO    : Bus 48415\t: V=1.00169906051, theta=-39.0271486987 -> V=1.0, theta=0.0",
    "INFO    : Bus 48416\t: V=1.00068310879, theta=-39.1346117985 -> V=1.0, theta=0.0",
    "INFO    : Bus 48417\t: V=0.998139578146, theta=-39.4127277002 -> V=1.0, theta=0.0",
    "INFO    : Bus 48418\t: V=1.00187876525, theta=-39.0914564864 -> V=1.0, theta=0.0",
    "INFO    : Bus 48419\t: V=0.999997605529, theta=-39.2172685321 -> V=1.0, theta=0.0",
    "INFO    : Bus 48420\t: V=0.999513846581, theta=-39.2850697627 -> V=1.0, theta=0.0",
    "INFO    : Bus 48421\t: V=0.998208339186, theta=-39.3940293958 -> V=1.0, theta=0.0",
    "INFO    : Bus 48422\t: V=0.993733289105, theta=-39.9142674792 -> V=1.0, theta=0.0",
    "INFO    : Bus 48423\t: V=0.999826175968, theta=-39.3629207512 -> V=1.0, theta=0.0",
    "INFO    : Bus 48424\t: V=1.00135425071, theta=-39.0766172055 -> V=1.0, theta=0.0",
    "INFO    : Bus 48425\t: V=1.00073077246, theta=-39.1277049695 -> V=1.0, theta=0.0",
    "INFO    : Bus 48426\t: V=0.996644509708, theta=-39.7747196473 -> V=1.0, theta=0.0",
    "INFO    : Bus 48427\t: V=0.996742801712, theta=-39.7405120404 -> V=1.0, theta=0.0",
    "INFO    : Bus 48428\t: V=0.995169440847, theta=-39.8124661185 -> V=1.0, theta=0.0",
    "INFO    : Bus 48429\t: V=0.999745201274, theta=-39.2305132904 -> V=1.0, theta=0.0",
    "INFO    : Bus 48430\t: V=1.00066152103, theta=-39.1136441043 -> V=1.0, theta=0.0",
    "INFO    : Bus 48431\t: V=1.00037611927, theta=-39.2576212421 -> V=1.0, theta=0.0",
    "INFO    : Bus 48432\t: V=0.999471261586, theta=-39.3819516421 -> V=1.0, theta=0.0",
    "INFO    : Bus 48433\t: V=1.00135254914, theta=-39.0201441552 -> V=1.0, theta=0.0",
    "INFO    : Bus 48434\t: V=0.997524147569, theta=-39.4493001249 -> V=1.0, theta=0.0",
    "INFO    : Bus 48435\t: V=1.00219704697, theta=-39.1659488656 -> V=1.0, theta=0.0",
    "INFO    : Bus 48436\t: V=0.999260750896, theta=-39.2743433432 -> V=1.0, theta=0.0",
    "INFO    : Bus 48437\t: V=1.00442001886, theta=-38.9033739903 -> V=1.0, theta=0.0",
    "INFO    : Bus 48438\t: V=0.998387037828, theta=-11.4180992144 -> V=1.0, theta=0.0",
    "INFO    : Bus 48439\t: V=1.00067798248, theta=-9.88901663589 -> V=1.0, theta=0.0",
    "INFO    : Bus 48440\t: V=0.993132921982, theta=-11.2163636374 -> V=1.0, theta=0.0",
    "INFO    : Bus 48441\t: V=0.997334475387, theta=-11.2527642393 -> V=1.0, theta=0.0",
    "INFO    : Bus 48442\t: V=0.994178738517, theta=-11.4136374795 -> V=1.0, theta=0.0",
    "INFO    : Bus 48443\t: V=0.993689946177, theta=-11.6307108192 -> V=1.0, theta=0.0",
    "INFO    : Bus 48444\t: V=0.997762619786, theta=-11.5411592338 -> V=1.0, theta=0.0",
    "INFO    : Bus 48445\t: V=0.998553895387, theta=-11.5512484855 -> V=1.0, theta=0.0",
    "INFO    : Bus 48446\t: V=1.0006638471, theta=-11.6471034712 -> V=1.0, theta=0.0",
    "INFO    : Bus 48447\t: V=1.00507019555, theta=-11.6125771082 -> V=1.0, theta=0.0",
    "INFO    : Bus 48448\t: V=1.00409068484, theta=-11.6180213495 -> V=1.0, theta=0.0",
    "INFO    : Bus 48449\t: V=0.997251165373, theta=-11.3675513624 -> V=1.0, theta=0.0",
    "INFO    : Bus 48450\t: V=1.00213824064, theta=-8.05630049605 -> V=1.0, theta=0.0",
    "INFO    : Bus 48451\t: V=0.994197796453, theta=-10.5634694223 -> V=1.0, theta=0.0",
    "INFO    : Bus 48452\t: V=0.997690884346, theta=-10.8561349753 -> V=1.0, theta=0.0",
    "INFO    : Bus 48453\t: V=0.997097686352, theta=-10.4401196087 -> V=1.0, theta=0.0",
    "INFO    : Bus 48454\t: V=0.994550229019, theta=-10.4358804098 -> V=1.0, theta=0.0",
    "INFO    : Bus 48455\t: V=0.999338459878, theta=-9.73821371429 -> V=1.0, theta=0.0",
    "INFO    : Bus 48456\t: V=0.999813303179, theta=-11.3578083797 -> V=1.0, theta=0.0",
    "INFO    : Bus 48457\t: V=1.00095859999, theta=-11.4690332677 -> V=1.0, theta=0.0",
    "INFO    : Bus 48458\t: V=1.0014603377, theta=-11.4118645073 -> V=1.0, theta=0.0",
    "INFO    : Bus 48459\t: V=1.00715508659, theta=-11.6044404285 -> V=1.0, theta=0.0",
    "INFO    : Bus 48460\t: V=0.999675199561, theta=-11.5655102556 -> V=1.0, theta=0.0",
    "INFO    : Bus 48461\t: V=0.999962945509, theta=-14.5617233594 -> V=1.0, theta=0.0",
    "INFO    : Bus 48462\t: V=0.991123132597, theta=-11.3749880381 -> V=1.0, theta=0.0",
    "INFO    : Bus 48463\t: V=0.997718984328, theta=-10.2813717348 -> V=1.0, theta=0.0",
    "INFO    : Bus 48464\t: V=1.00011226765, theta=-9.4799684434 -> V=1.0, theta=0.0",
    "INFO    : Bus 48465\t: V=1.04794481889, theta=-7.96378917306 -> V=1.0, theta=0.0",
    "INFO    : Bus 48466\t: V=1.00362597609, theta=-15.0283236344 -> V=1.0, theta=0.0",
    "INFO    : Bus 48467\t: V=1.00079725678, theta=-14.1077404905 -> V=1.0, theta=0.0",
    "INFO    : Bus 48468\t: V=1.00413924759, theta=-15.1487498345 -> V=1.0, theta=0.0",
    "INFO    : Bus 48469\t: V=1.00000283356, theta=-15.5313226479 -> V=1.0, theta=0.0",
    "INFO    : Bus 48470\t: V=0.99702577621, theta=-10.5185732859 -> V=1.0, theta=0.0",
    "INFO    : Bus 48471\t: V=1.00365437547, theta=-11.317218139 -> V=1.0, theta=0.0",
    "INFO    : Bus 48472\t: V=1.00225209272, theta=-11.6509177997 -> V=1.0, theta=0.0",
    "INFO    : Bus 48473\t: V=0.997360635099, theta=-11.5421122637 -> V=1.0, theta=0.0",
    "INFO    : Bus 48474\t: V=0.998871927714, theta=-11.6541732175 -> V=1.0, theta=0.0",
    "INFO    : Bus 48475\t: V=1.00716792345, theta=-11.7121396957 -> V=1.0, theta=0.0",
    "INFO    : Bus 48476\t: V=1.04362523964, theta=-10.2425994245 -> V=1.0, theta=0.0",
    "INFO    : Bus 48477\t: V=0.994378194766, theta=-11.5054975426 -> V=1.0, theta=0.0",
    "INFO    : Bus 48478\t: V=0.997718908833, theta=-41.5333748081 -> V=1.0, theta=0.0",
    "INFO    : Bus 48479\t: V=0.99942075003, theta=-50.1605372394 -> V=1.0, theta=0.0",
    "INFO    : Bus 48480\t: V=1.00100081703, theta=-28.0085835785 -> V=1.0, theta=0.0",
    "INFO    : Bus 48481\t: V=1.00023446014, theta=-28.347415136 -> V=1.0, theta=0.0",
    "INFO    : Bus 48482\t: V=0.999965781617, theta=-30.0887594776 -> V=1.0, theta=0.0",
    "INFO    : Bus 48483\t: V=1.00452860839, theta=-28.2820434055 -> V=1.0, theta=0.0",
    "INFO    : Bus 48484\t: V=1.00091359478, theta=-28.004291606 -> V=1.0, theta=0.0",
    "INFO    : Bus 48485\t: V=1.00002793436, theta=-31.8877265328 -> V=1.0, theta=0.0",
    "INFO    : Bus 48486\t: V=0.988223145454, theta=-22.3969241993 -> V=1.0, theta=0.0",
    "INFO    : Bus 48487\t: V=0.995412287427, theta=-22.6018179747 -> V=1.0, theta=0.0",
    "INFO    : Bus 48488\t: V=0.993942601674, theta=-23.2323639533 -> V=1.0, theta=0.0",
    "INFO    : Bus 48489\t: V=0.993356121023, theta=-23.1884083475 -> V=1.0, theta=0.0",
    "INFO    : Bus 48490\t: V=0.980684258943, theta=-23.0265641546 -> V=1.0, theta=0.0",
    "INFO    : Bus 48491\t: V=0.994347536912, theta=-24.3773812607 -> V=1.0, theta=0.0",
    "INFO    : Bus 48492\t: V=1.00780507545, theta=-24.4810467387 -> V=1.0, theta=0.0",
    "INFO    : Bus 48493\t: V=1.00697202287, theta=-20.9241096211 -> V=1.0, theta=0.0",
    "INFO    : Bus 48494\t: V=0.99168738579, theta=-23.2020617789 -> V=1.0, theta=0.0",
    "INFO    : Bus 48495\t: V=1.00267144699, theta=-23.424004763 -> V=1.0, theta=0.0",
    "INFO    : Bus 48496\t: V=1.00596015077, theta=-23.8073227832 -> V=1.0, theta=0.0",
    "INFO    : Bus 48497\t: V=1.00258635445, theta=-24.838350175 -> V=1.0, theta=0.0",
    "INFO    : Bus 48498\t: V=1.00331631091, theta=-24.7990343333 -> V=1.0, theta=0.0",
    "INFO    : Bus 48499\t: V=1.00454828112, theta=-24.7242066183 -> V=1.0, theta=0.0",
    "INFO    : Bus 48500\t: V=0.999061643109, theta=-25.0731367984 -> V=1.0, theta=0.0",
    "INFO    : Bus 48501\t: V=1.00278190497, theta=-24.8089088922 -> V=1.0, theta=0.0",
    "INFO    : Bus 48502\t: V=0.998514017833, theta=-25.1050434748 -> V=1.0, theta=0.0",
    "INFO    : Bus 48503\t: V=0.993655291528, theta=-25.4850449944 -> V=1.0, theta=0.0",
    "INFO    : Bus 48504\t: V=1.00103613981, theta=-24.9344942471 -> V=1.0, theta=0.0",
    "INFO    : Bus 48505\t: V=0.994684909004, theta=-25.3926606394 -> V=1.0, theta=0.0",
    "INFO    : Bus 48506\t: V=0.984562064054, theta=-23.6714780027 -> V=1.0, theta=0.0",
    "INFO    : Bus 48507\t: V=1.00558188117, theta=-24.7704233217 -> V=1.0, theta=0.0",
    "INFO    : Bus 48508\t: V=0.996729881942, theta=-25.1467146365 -> V=1.0, theta=0.0",
    "INFO    : Bus 48509\t: V=0.985480168848, theta=-23.2164411002 -> V=1.0, theta=0.0",
    "INFO    : Bus 48510\t: V=0.987094787246, theta=-23.3267061807 -> V=1.0, theta=0.0",
    "INFO    : Bus 48511\t: V=0.986821749394, theta=-26.6293306564 -> V=1.0, theta=0.0",
    "INFO    : Bus 48512\t: V=0.99768099274, theta=-26.1815345745 -> V=1.0, theta=0.0",
    "INFO    : Bus 48513\t: V=1.00041440419, theta=-26.4950543165 -> V=1.0, theta=0.0",
    "INFO    : Bus 48514\t: V=0.996778721722, theta=-27.8131900791 -> V=1.0, theta=0.0",
    "INFO    : Bus 48515\t: V=1.00576374125, theta=-20.9369928478 -> V=1.0, theta=0.0",
    "INFO    : Bus 48516\t: V=1.00700730356, theta=-24.4687369965 -> V=1.0, theta=0.0",
    "INFO    : Bus 48517\t: V=1.00696638018, theta=-24.6554525153 -> V=1.0, theta=0.0",
    "INFO    : Bus 48518\t: V=0.985837177958, theta=-23.5229293936 -> V=1.0, theta=0.0",
    "INFO    : Bus 48519\t: V=0.980424117524, theta=-19.8075026016 -> V=1.0, theta=0.0",
    "INFO    : Bus 48520\t: V=0.980663673046, theta=-19.9862483966 -> V=1.0, theta=0.0",
    "INFO    : Bus 48521\t: V=0.962573400107, theta=-14.0208412329 -> V=1.0, theta=0.0",
    "INFO    : Bus 48522\t: V=0.997003877374, theta=-15.9609335361 -> V=1.0, theta=0.0",
    "INFO    : Bus 48523\t: V=0.989786620219, theta=-15.807669851 -> V=1.0, theta=0.0",
    "INFO    : Bus 48524\t: V=0.989617682315, theta=-14.3727331216 -> V=1.0, theta=0.0",
    "INFO    : Bus 48525\t: V=0.98855816455, theta=-15.5008330711 -> V=1.0, theta=0.0",
    "INFO    : Bus 48526\t: V=0.991452477293, theta=-14.3791100836 -> V=1.0, theta=0.0",
    "INFO    : Bus 48527\t: V=0.997713285537, theta=-19.9818514009 -> V=1.0, theta=0.0",
    "INFO    : Bus 48528\t: V=0.986171859387, theta=-21.8989937627 -> V=1.0, theta=0.0",
    "INFO    : Bus 48529\t: V=0.997205635098, theta=-19.8573530178 -> V=1.0, theta=0.0",
    "INFO    : Bus 48530\t: V=0.992933965388, theta=-21.7788862506 -> V=1.0, theta=0.0",
    "INFO    : Bus 48531\t: V=0.991148562209, theta=-22.4590001287 -> V=1.0, theta=0.0",
    "INFO    : Bus 48532\t: V=0.990711303975, theta=-23.6145444112 -> V=1.0, theta=0.0",
    "INFO    : Bus 48533\t: V=0.992421643242, theta=-24.4409764819 -> V=1.0, theta=0.0",
    "INFO    : Bus 48534\t: V=1.01036232438, theta=-40.811733125 -> V=1.0, theta=0.0",
    "INFO    : Bus 48535\t: V=1.00960467191, theta=-40.8768247668 -> V=1.0, theta=0.0",
    "INFO    : Bus 48536\t: V=1.00284125885, theta=-39.985790769 -> V=1.0, theta=0.0",
    "INFO    : Bus 48537\t: V=1.00379949096, theta=-40.0125897217 -> V=1.0, theta=0.0",
    "INFO    : Bus 48538\t: V=1.00525597081, theta=-40.1365010747 -> V=1.0, theta=0.0",
    "INFO    : Bus 48539\t: V=1.00384740431, theta=-40.0791190177 -> V=1.0, theta=0.0",
    "INFO    : Bus 48540\t: V=1.01143069649, theta=-40.413554401 -> V=1.0, theta=0.0",
    "INFO    : Bus 48541\t: V=0.996709899304, theta=-39.9738094298 -> V=1.0, theta=0.0",
    "INFO    : Bus 48542\t: V=1.00049630936, theta=-39.694062168 -> V=1.0, theta=0.0",
    "INFO    : Bus 48543\t: V=1.01125545823, theta=-37.0133398273 -> V=1.0, theta=0.0",
    "INFO    : Bus 48544\t: V=1.00084053093, theta=-39.790675051 -> V=1.0, theta=0.0",
    "INFO    : Bus 48545\t: V=1.00140957435, theta=-39.8782966319 -> V=1.0, theta=0.0",
    "INFO    : Bus 48546\t: V=1.00037506474, theta=-39.8351203096 -> V=1.0, theta=0.0",
    "INFO    : Bus 48547\t: V=1.00207432094, theta=-39.9452282086 -> V=1.0, theta=0.0",
    "INFO    : Bus 48548\t: V=1.00331224869, theta=-39.9045982191 -> V=1.0, theta=0.0",
    "INFO    : Bus 48549\t: V=1.0028754933, theta=-39.9877005755 -> V=1.0, theta=0.0",
    "INFO    : Bus 48550\t: V=1.00527123824, theta=-37.0541570188 -> V=1.0, theta=0.0",
    "INFO    : Bus 48551\t: V=0.986922135538, theta=-40.4512825637 -> V=1.0, theta=0.0",
    "INFO    : Bus 48552\t: V=1.01493677492, theta=-36.2696325403 -> V=1.0, theta=0.0",
    "INFO    : Bus 48553\t: V=0.989913230242, theta=-40.3362552059 -> V=1.0, theta=0.0",
    "INFO    : Bus 48554\t: V=0.989351262468, theta=-40.3624884214 -> V=1.0, theta=0.0",
    "INFO    : Bus 48555\t: V=0.987065931737, theta=-30.8353176747 -> V=1.0, theta=0.0",
    "INFO    : Bus 48556\t: V=0.989071044935, theta=-32.5248526731 -> V=1.0, theta=0.0",
    "INFO    : Bus 48557\t: V=0.997852939296, theta=-33.7036657437 -> V=1.0, theta=0.0",
    "INFO    : Bus 48558\t: V=0.995285915732, theta=-37.1813803737 -> V=1.0, theta=0.0",
    "INFO    : Bus 48559\t: V=1.01039745796, theta=-33.9648179414 -> V=1.0, theta=0.0",
    "INFO    : Bus 48560\t: V=1.02271668145, theta=-35.7306705953 -> V=1.0, theta=0.0",
    "INFO    : Bus 48561\t: V=0.99999954403, theta=-30.2569237362 -> V=1.0, theta=0.0",
    "INFO    : Bus 48562\t: V=0.999213873303, theta=-29.5527910034 -> V=1.0, theta=0.0",
    "INFO    : Bus 48563\t: V=0.999687016104, theta=-30.9647775236 -> V=1.0, theta=0.0",
    "INFO    : Bus 48564\t: V=0.999506114355, theta=-31.8350020957 -> V=1.0, theta=0.0",
    "INFO    : Bus 48565\t: V=0.985038584466, theta=-32.881137456 -> V=1.0, theta=0.0",
    "INFO    : Bus 48566\t: V=0.995377823101, theta=-27.4540786759 -> V=1.0, theta=0.0",
    "INFO    : Bus 48567\t: V=0.996350614007, theta=-30.0775450116 -> V=1.0, theta=0.0",
    "INFO    : Bus 48568\t: V=0.992091622511, theta=-27.5662465091 -> V=1.0, theta=0.0",
    "INFO    : Bus 48569\t: V=0.988430543821, theta=-27.7691610615 -> V=1.0, theta=0.0",
    "INFO    : Bus 48570\t: V=0.988478252532, theta=-27.7372923318 -> V=1.0, theta=0.0",
    "INFO    : Bus 48571\t: V=0.988877666294, theta=-27.5114887789 -> V=1.0, theta=0.0",
    "INFO    : Bus 48572\t: V=0.997478916295, theta=-31.3301063894 -> V=1.0, theta=0.0",
    "INFO    : Bus 48573\t: V=0.993596478365, theta=-27.7090970923 -> V=1.0, theta=0.0",
    "INFO    : Bus 48574\t: V=1.00384741794, theta=-29.6342778137 -> V=1.0, theta=0.0",
    "INFO    : Bus 48575\t: V=0.99845831476, theta=-30.6569576224 -> V=1.0, theta=0.0",
    "INFO    : Bus 48576\t: V=1.00028747532, theta=-30.3324630841 -> V=1.0, theta=0.0",
    "INFO    : Bus 48577\t: V=0.996990528474, theta=-31.1190697633 -> V=1.0, theta=0.0",
    "INFO    : Bus 48578\t: V=0.997548555698, theta=-32.5671118337 -> V=1.0, theta=0.0",
    "INFO    : Bus 48579\t: V=0.994987780257, theta=-31.8189736613 -> V=1.0, theta=0.0",
    "INFO    : Bus 48580\t: V=1.01185796649, theta=-30.9620030355 -> V=1.0, theta=0.0",
    "INFO    : Bus 48581\t: V=0.997662778531, theta=-32.726326821 -> V=1.0, theta=0.0",
    "INFO    : Bus 48582\t: V=1.00134494025, theta=-33.0457904734 -> V=1.0, theta=0.0",
    "INFO    : Bus 48583\t: V=0.985132990879, theta=-31.5678787418 -> V=1.0, theta=0.0",
    "INFO    : Bus 48584\t: V=0.983579425759, theta=-31.770345117 -> V=1.0, theta=0.0",
    "INFO    : Bus 48585\t: V=0.986797951681, theta=-31.4976548831 -> V=1.0, theta=0.0",
    "INFO    : Bus 48586\t: V=1.00498003062, theta=-32.8184468538 -> V=1.0, theta=0.0",
    "INFO    : Bus 48587\t: V=0.974963941514, theta=-34.4124303174 -> V=1.0, theta=0.0",
    "INFO    : Bus 48588\t: V=1.01089358786, theta=-35.1600355211 -> V=1.0, theta=0.0",
    "INFO    : Bus 48589\t: V=1.01147578896, theta=-36.0301167735 -> V=1.0, theta=0.0",
    "INFO    : Bus 48590\t: V=0.994075753312, theta=-45.0093777259 -> V=1.0, theta=0.0",
    "INFO    : Bus 48591\t: V=1.00010146283, theta=-44.3693282647 -> V=1.0, theta=0.0",
    "INFO    : Bus 48592\t: V=0.99629876058, theta=-44.4026071037 -> V=1.0, theta=0.0",
    "INFO    : Bus 48593\t: V=0.999056378325, theta=-43.8273420039 -> V=1.0, theta=0.0",
    "INFO    : Bus 48594\t: V=1.00625488113, theta=-39.2388091354 -> V=1.0, theta=0.0",
    "INFO    : Bus 48595\t: V=0.991828188526, theta=-39.7906180259 -> V=1.0, theta=0.0",
    "INFO    : Bus 48596\t: V=0.989939622703, theta=-33.2799769787 -> V=1.0, theta=0.0",
    "INFO    : Bus 48597\t: V=0.998417003823, theta=-33.4339471562 -> V=1.0, theta=0.0",
    "INFO    : Bus 48598\t: V=1.01412062997, theta=-31.3368404906 -> V=1.0, theta=0.0",
    "INFO    : Bus 48599\t: V=0.982920604988, theta=-32.7056027954 -> V=1.0, theta=0.0",
    "INFO    : Bus 48600\t: V=0.990996454938, theta=-35.7785630463 -> V=1.0, theta=0.0",
    "INFO    : Bus 48601\t: V=0.990711604197, theta=-37.2992457888 -> V=1.0, theta=0.0",
    "INFO    : Bus 48602\t: V=0.990339296327, theta=-37.3248031392 -> V=1.0, theta=0.0",
    "INFO    : Bus 48603\t: V=1.00424582995, theta=-36.5348167131 -> V=1.0, theta=0.0",
    "INFO    : Bus 48604\t: V=1.00399423439, theta=-35.0742217144 -> V=1.0, theta=0.0",
    "INFO    : Bus 48605\t: V=0.997436700175, theta=-34.5490597083 -> V=1.0, theta=0.0",
    "INFO    : Bus 48606\t: V=1.00569153186, theta=-35.6504849125 -> V=1.0, theta=0.0",
    "INFO    : Bus 48607\t: V=0.979081026512, theta=-35.6275093102 -> V=1.0, theta=0.0",
    "INFO    : Bus 48608\t: V=0.991602186165, theta=-37.5250952054 -> V=1.0, theta=0.0",
    "INFO    : Bus 48609\t: V=0.993445898141, theta=-37.2505783617 -> V=1.0, theta=0.0",
    "INFO    : Bus 48610\t: V=1.03417354961, theta=-32.1872915648 -> V=1.0, theta=0.0",
    "INFO    : Bus 48611\t: V=1.00473683901, theta=-34.6155805505 -> V=1.0, theta=0.0",
    "INFO    : Bus 48612\t: V=0.989311397364, theta=-35.6090461575 -> V=1.0, theta=0.0",
    "INFO    : Bus 48613\t: V=0.992884654916, theta=-35.5337954614 -> V=1.0, theta=0.0",
    "INFO    : Bus 48614\t: V=0.993545817979, theta=-36.8727439744 -> V=1.0, theta=0.0",
    "INFO    : Bus 48615\t: V=0.990069391144, theta=-35.9584455211 -> V=1.0, theta=0.0",
    "INFO    : Bus 48616\t: V=0.990753829028, theta=-36.3419676017 -> V=1.0, theta=0.0",
    "INFO    : Bus 48617\t: V=0.988721646601, theta=-36.1915772842 -> V=1.0, theta=0.0",
    "INFO    : Bus 48618\t: V=1.02519619745, theta=-34.8168506428 -> V=1.0, theta=0.0",
    "INFO    : Bus 48619\t: V=0.999358961417, theta=-37.7161966519 -> V=1.0, theta=0.0",
    "INFO    : Bus 48620\t: V=1.0079872716, theta=-39.6988370995 -> V=1.0, theta=0.0",
    "INFO    : Bus 48621\t: V=1.00744958927, theta=-39.6351807033 -> V=1.0, theta=0.0",
    "INFO    : Bus 48622\t: V=0.995471140999, theta=-42.1687787789 -> V=1.0, theta=0.0",
    "INFO    : Bus 48623\t: V=1.00850800102, theta=-39.7241103858 -> V=1.0, theta=0.0",
    "INFO    : Bus 48624\t: V=1.0094915913, theta=-39.6799482888 -> V=1.0, theta=0.0",
    "INFO    : Bus 48625\t: V=1.00880216064, theta=-39.2827788062 -> V=1.0, theta=0.0",
    "INFO    : Bus 48626\t: V=1.00900078796, theta=-38.9823342313 -> V=1.0, theta=0.0",
    "INFO    : Bus 48627\t: V=1.00019478727, theta=-41.846228281 -> V=1.0, theta=0.0",
    "INFO    : Bus 48628\t: V=1.0101088881, theta=-39.4235870038 -> V=1.0, theta=0.0",
    "INFO    : Bus 48629\t: V=1.00927342877, theta=-39.5765609058 -> V=1.0, theta=0.0",
    "INFO    : Bus 48630\t: V=1.00969091649, theta=-39.6335982187 -> V=1.0, theta=0.0",
    "INFO    : Bus 48631\t: V=1.01176518861, theta=-39.532626648 -> V=1.0, theta=0.0",
    "INFO    : Bus 48632\t: V=1.01273716371, theta=-38.0211419277 -> V=1.0, theta=0.0",
    "INFO    : Bus 48633\t: V=1.01275439087, theta=-36.8882750177 -> V=1.0, theta=0.0",
    "INFO    : Bus 48634\t: V=0.994110871185, theta=-37.9183700614 -> V=1.0, theta=0.0",
    "INFO    : Bus 48635\t: V=1.0138957468, theta=-36.8323745392 -> V=1.0, theta=0.0",
    "INFO    : Bus 48636\t: V=1.01060725041, theta=-36.707203137 -> V=1.0, theta=0.0",
    "INFO    : Bus 48637\t: V=1.02262707234, theta=-35.3545573461 -> V=1.0, theta=0.0",
    "INFO    : Bus 48638\t: V=0.998632871245, theta=-37.346701189 -> V=1.0, theta=0.0",
    "INFO    : Bus 48639\t: V=0.998454936985, theta=-37.5850287216 -> V=1.0, theta=0.0",
    "INFO    : Bus 48640\t: V=1.00622028748, theta=-37.4983664226 -> V=1.0, theta=0.0",
    "INFO    : Bus 48641\t: V=1.00040713956, theta=-37.6459667802 -> V=1.0, theta=0.0",
    "INFO    : Bus 48642\t: V=0.990173573959, theta=-37.6165900041 -> V=1.0, theta=0.0",
    "INFO    : Bus 48643\t: V=0.992534972302, theta=-37.6605402351 -> V=1.0, theta=0.0",
    "INFO    : Bus 48644\t: V=0.99527084114, theta=-37.7878417412 -> V=1.0, theta=0.0",
    "INFO    : Bus 48645\t: V=1.01396564254, theta=-36.8170574487 -> V=1.0, theta=0.0",
    "INFO    : Bus 48646\t: V=0.991931542161, theta=-30.3518266848 -> V=1.0, theta=0.0",
    "INFO    : Bus 48647\t: V=0.989283322627, theta=-30.102073076 -> V=1.0, theta=0.0",
    "INFO    : Bus 48648\t: V=0.971332191779, theta=-33.2596213858 -> V=1.0, theta=0.0",
    "INFO    : Bus 48649\t: V=0.994959810838, theta=-32.3362389459 -> V=1.0, theta=0.0",
    "INFO    : Bus 48650\t: V=0.975002326862, theta=-33.5815051753 -> V=1.0, theta=0.0",
    "INFO    : Bus 48651\t: V=0.994987907688, theta=-33.724139185 -> V=1.0, theta=0.0",
    "INFO    : Bus 48652\t: V=0.98664905913, theta=-34.0584880621 -> V=1.0, theta=0.0",
    "INFO    : Bus 48653\t: V=0.992608699312, theta=-35.3399853171 -> V=1.0, theta=0.0",
    "INFO    : Bus 48654\t: V=0.989576152684, theta=-35.4033116045 -> V=1.0, theta=0.0",
    "INFO    : Bus 48655\t: V=0.998718703994, theta=-34.3063623297 -> V=1.0, theta=0.0",
    "INFO    : Bus 48656\t: V=0.989351685666, theta=-34.2112084431 -> V=1.0, theta=0.0",
    "INFO    : Bus 48657\t: V=1.00205234225, theta=-34.5713767863 -> V=1.0, theta=0.0",
    "INFO    : Bus 48658\t: V=0.996732827521, theta=-35.2629418944 -> V=1.0, theta=0.0",
    "INFO    : Bus 48659\t: V=0.996874673115, theta=-35.2842031961 -> V=1.0, theta=0.0",
    "INFO    : Bus 48660\t: V=0.999270934458, theta=-35.1152631125 -> V=1.0, theta=0.0",
    "INFO    : Bus 48661\t: V=0.995353304987, theta=-34.2207494473 -> V=1.0, theta=0.0",
    "INFO    : Bus 48662\t: V=1.01965562633, theta=-33.4227095171 -> V=1.0, theta=0.0",
    "INFO    : Bus 48663\t: V=0.990159534126, theta=-35.3194001865 -> V=1.0, theta=0.0",
    "INFO    : Bus 48664\t: V=0.998897321296, theta=-35.2496366829 -> V=1.0, theta=0.0",
    "INFO    : Bus 48665\t: V=1.03651973847, theta=-31.7887443459 -> V=1.0, theta=0.0",
    "INFO    : Bus 48666\t: V=1.00189197691, theta=-21.8409677283 -> V=1.0, theta=0.0",
    "INFO    : Bus 48667\t: V=0.99875233098, theta=-22.5683685238 -> V=1.0, theta=0.0",
    "INFO    : Bus 48668\t: V=0.998017811161, theta=-23.1723668382 -> V=1.0, theta=0.0",
    "INFO    : Bus 48669\t: V=0.999142563226, theta=-49.5828571252 -> V=1.0, theta=0.0",
    "INFO    : Bus 48670\t: V=0.99950171895, theta=-49.4668060935 -> V=1.0, theta=0.0",
    "INFO    : Bus 48671\t: V=0.999073635437, theta=-49.4452675959 -> V=1.0, theta=0.0",
    "INFO    : Bus 48672\t: V=0.996392209102, theta=-48.4901409312 -> V=1.0, theta=0.0",
    "INFO    : Bus 48673\t: V=0.998035143789, theta=-47.6594904868 -> V=1.0, theta=0.0",
    "INFO    : Bus 48674\t: V=1.00231449988, theta=-50.3418924314 -> V=1.0, theta=0.0",
    "INFO    : Bus 48675\t: V=1.03954516701, theta=-4.76411273773 -> V=1.0, theta=0.0",
    "INFO    : Bus 48676\t: V=0.995880461836, theta=-8.88038439525 -> V=1.0, theta=0.0",
    "INFO    : Bus 48677\t: V=0.993062696115, theta=-10.0146505334 -> V=1.0, theta=0.0",
    "INFO    : Bus 48678\t: V=0.988053274784, theta=-8.42808386083 -> V=1.0, theta=0.0",
    "INFO    : Bus 48679\t: V=0.986875580732, theta=-9.2146321603 -> V=1.0, theta=0.0",
    "INFO    : Bus 48680\t: V=0.989713236503, theta=-10.8175459853 -> V=1.0, theta=0.0",
    "INFO    : Bus 48681\t: V=0.972108124137, theta=-34.5158215046 -> V=1.0, theta=0.0",
    "INFO    : Bus 48682\t: V=1.00584257933, theta=-37.0294340499 -> V=1.0, theta=0.0",
    "INFO    : Bus 48683\t: V=0.991783564935, theta=-37.1935557552 -> V=1.0, theta=0.0",
    "INFO    : Bus 48684\t: V=0.996558263388, theta=-37.5185890822 -> V=1.0, theta=0.0",
    "INFO    : Bus 48685\t: V=1.00151071452, theta=-37.2898959967 -> V=1.0, theta=0.0",
    "INFO    : Bus 48686\t: V=1.00821068127, theta=-37.9162072317 -> V=1.0, theta=0.0",
    "INFO    : Bus 48687\t: V=1.00428885747, theta=-38.079757728 -> V=1.0, theta=0.0",
    "INFO    : Bus 48688\t: V=0.997983870299, theta=-37.2876104301 -> V=1.0, theta=0.0",
    "INFO    : Bus 48689\t: V=0.996288797752, theta=-37.7790354105 -> V=1.0, theta=0.0",
    "INFO    : Bus 48690\t: V=1.00014890398, theta=-38.0220155453 -> V=1.0, theta=0.0",
    "INFO    : Bus 48691\t: V=0.999442035582, theta=-36.8931812432 -> V=1.0, theta=0.0",
    "INFO    : Bus 48692\t: V=0.999383789309, theta=-41.1551563391 -> V=1.0, theta=0.0",
    "INFO    : Bus 48693\t: V=0.989143484829, theta=-25.6735279122 -> V=1.0, theta=0.0",
    "INFO    : Bus 48694\t: V=0.996240199403, theta=-25.2751217721 -> V=1.0, theta=0.0",
    "INFO    : Bus 48695\t: V=0.995855330131, theta=-27.7006687494 -> V=1.0, theta=0.0",
    "INFO    : Bus 48696\t: V=1.00415089212, theta=-26.25740145 -> V=1.0, theta=0.0",
    "INFO    : Bus 48697\t: V=1.00406511194, theta=-26.427775047 -> V=1.0, theta=0.0",
    "INFO    : Bus 48698\t: V=0.998783583941, theta=-27.356233062 -> V=1.0, theta=0.0",
    "INFO    : Bus 48699\t: V=0.991720459214, theta=-25.7711277498 -> V=1.0, theta=0.0",
    "INFO    : Bus 48700\t: V=1.00450916682, theta=-26.451608637 -> V=1.0, theta=0.0",
    "INFO    : Bus 48701\t: V=1.0065994128, theta=-26.7546765069 -> V=1.0, theta=0.0",
    "INFO    : Bus 48702\t: V=1.00466214966, theta=-26.4621608758 -> V=1.0, theta=0.0",
    "INFO    : Bus 48703\t: V=0.987092581139, theta=-27.5315828831 -> V=1.0, theta=0.0",
    "INFO    : Bus 48704\t: V=1.00472368048, theta=-26.2993388321 -> V=1.0, theta=0.0",
    "INFO    : Bus 48705\t: V=0.981834729859, theta=-32.0465932155 -> V=1.0, theta=0.0",
    "INFO    : Bus 48706\t: V=1.05070209792, theta=-29.4781057883 -> V=1.0, theta=0.0",
    "INFO    : Bus 48707\t: V=1.05295615536, theta=-29.390348298 -> V=1.0, theta=0.0",
    "INFO    : Bus 48708\t: V=0.995062192523, theta=-31.3901674533 -> V=1.0, theta=0.0",
    "INFO    : Bus 48709\t: V=1.05498767701, theta=-29.0461187744 -> V=1.0, theta=0.0",
    "INFO    : Bus 48710\t: V=0.991603163855, theta=-31.8166469547 -> V=1.0, theta=0.0",
    "INFO    : Bus 48711\t: V=0.993549470956, theta=-33.9598769035 -> V=1.0, theta=0.0",
    "INFO    : Bus 48712\t: V=0.991042785976, theta=-32.4099609808 -> V=1.0, theta=0.0",
    "INFO    : Bus 48713\t: V=0.989161764357, theta=-32.8894130096 -> V=1.0, theta=0.0",
    "INFO    : Bus 48714\t: V=1.04440958364, theta=-30.8742218566 -> V=1.0, theta=0.0",
    "INFO    : Bus 48715\t: V=0.99012495079, theta=-33.6872445558 -> V=1.0, theta=0.0",
    "INFO    : Bus 48716\t: V=0.985490869672, theta=-17.0391032045 -> V=1.0, theta=0.0",
    "INFO    : Bus 48717\t: V=0.993063753306, theta=-18.9222951347 -> V=1.0, theta=0.0",
    "INFO    : Bus 48718\t: V=0.987882122198, theta=-18.5581369789 -> V=1.0, theta=0.0",
    "INFO    : Bus 48719\t: V=0.991314120805, theta=-18.4181200751 -> V=1.0, theta=0.0",
    "INFO    : Bus 48720\t: V=1.01105764169, theta=-15.0599336229 -> V=1.0, theta=0.0",
    "INFO    : Bus 48721\t: V=1.00438166758, theta=-16.9550040376 -> V=1.0, theta=0.0",
    "INFO    : Bus 48722\t: V=1.01043264432, theta=-14.9471086549 -> V=1.0, theta=0.0",
    "INFO    : Bus 48723\t: V=1.01386114021, theta=-15.9157520606 -> V=1.0, theta=0.0",
    "INFO    : Bus 48724\t: V=1.00973925307, theta=-14.8436691277 -> V=1.0, theta=0.0",
    "INFO    : Bus 48725\t: V=1.01033653164, theta=-14.8759694313 -> V=1.0, theta=0.0",
    "INFO    : Bus 48726\t: V=1.01152279544, theta=-14.7118637352 -> V=1.0, theta=0.0",
    "INFO    : Bus 48727\t: V=1.00167280102, theta=-31.8615198569 -> V=1.0, theta=0.0",
    "INFO    : Bus 48728\t: V=1.00549616425, theta=-30.6955100188 -> V=1.0, theta=0.0",
    "INFO    : Bus 48729\t: V=1.00010975136, theta=-31.9358211391 -> V=1.0, theta=0.0",
    "INFO    : Bus 48730\t: V=0.99851488186, theta=-30.865561466 -> V=1.0, theta=0.0",
    "INFO    : Bus 48731\t: V=0.994553651498, theta=-30.7263657724 -> V=1.0, theta=0.0",
    "INFO    : Bus 48732\t: V=0.980253008244, theta=-10.493197358 -> V=1.0, theta=0.0",
    "INFO    : Bus 48733\t: V=0.99749894677, theta=-12.7811321164 -> V=1.0, theta=0.0",
    "INFO    : Bus 48734\t: V=0.995554643405, theta=-13.742199126 -> V=1.0, theta=0.0",
    "INFO    : Bus 48735\t: V=1.02339384825, theta=-25.5988254267 -> V=1.0, theta=0.0",
    "INFO    : Bus 48736\t: V=1.00009006889, theta=-24.8142686696 -> V=1.0, theta=0.0",
    "INFO    : Bus 48737\t: V=1.0149930779, theta=-26.2651992882 -> V=1.0, theta=0.0",
    "INFO    : Bus 48738\t: V=0.989743573443, theta=-17.0612836877 -> V=1.0, theta=0.0",
    "INFO    : Bus 48739\t: V=0.99583403173, theta=-19.7520414612 -> V=1.0, theta=0.0",
    "INFO    : Bus 48740\t: V=1.00340261597, theta=-16.5266512887 -> V=1.0, theta=0.0",
    "INFO    : Bus 48741\t: V=0.998581344354, theta=-17.6295398863 -> V=1.0, theta=0.0",
    "INFO    : Bus 48742\t: V=1.00240838457, theta=-4.46488328981 -> V=1.0, theta=0.0",
    "INFO    : Bus 48743\t: V=0.996213190293, theta=-5.69675139367 -> V=1.0, theta=0.0",
    "INFO    : Bus 48744\t: V=1.00515985997, theta=-1.29494617238 -> V=1.0, theta=0.0",
    "INFO    : Bus 48745\t: V=1.00503257254, theta=-4.29040809379 -> V=1.0, theta=0.0",
    "INFO    : Bus 48746\t: V=1.00256400834, theta=-4.51355181236 -> V=1.0, theta=0.0",
    "INFO    : Bus 48747\t: V=1.00390223812, theta=-4.32737095871 -> V=1.0, theta=0.0",
    "INFO    : Bus 48748\t: V=1.00289758407, theta=-4.39506841426 -> V=1.0, theta=0.0",
    "INFO    : Bus 48749\t: V=0.996030716668, theta=-2.29885128345 -> V=1.0, theta=0.0",
    "INFO    : Bus 48750\t: V=0.998211648723, theta=-2.40280388978 -> V=1.0, theta=0.0",
    "INFO    : Bus 48751\t: V=0.995330978674, theta=-2.73077771269 -> V=1.0, theta=0.0",
    "INFO    : Bus 48752\t: V=0.999774005184, theta=-2.17527888052 -> V=1.0, theta=0.0",
    "INFO    : Bus 48753\t: V=1.00076251847, theta=1.8156650492 -> V=1.0, theta=0.0",
    "INFO    : Bus 48754\t: V=1.00051759935, theta=3.70102725538 -> V=1.0, theta=0.0",
    "INFO    : Bus 48755\t: V=1.00015764103, theta=1.81781998232 -> V=1.0, theta=0.0",
    "INFO    : Bus 48756\t: V=0.998680927973, theta=0.776438230763 -> V=1.0, theta=0.0",
    "INFO    : Bus 48757\t: V=1.00303101338, theta=-2.58109328473 -> V=1.0, theta=0.0",
    "INFO    : Bus 48758\t: V=1.00223790279, theta=-0.439142005238 -> V=1.0, theta=0.0",
    "INFO    : Bus 48759\t: V=1.00145780088, theta=-2.51188772748 -> V=1.0, theta=0.0",
    "INFO    : Bus 48760\t: V=1.00384190715, theta=-2.75524284921 -> V=1.0, theta=0.0",
    "INFO    : Bus 48761\t: V=1.00108672846, theta=-2.75067613272 -> V=1.0, theta=0.0",
    "INFO    : Bus 48762\t: V=0.985830778143, theta=8.03351960215 -> V=1.0, theta=0.0",
    "INFO    : Bus 48763\t: V=0.991031485269, theta=9.89002459729 -> V=1.0, theta=0.0",
    "INFO    : Bus 48764\t: V=0.991479205045, theta=9.87930270898 -> V=1.0, theta=0.0",
    "INFO    : Bus 48765\t: V=0.997399405929, theta=9.45298234538 -> V=1.0, theta=0.0",
    "INFO    : Bus 48766\t: V=0.992796364493, theta=10.1742638995 -> V=1.0, theta=0.0",
    "INFO    : Bus 48767\t: V=0.990272328107, theta=8.76586637292 -> V=1.0, theta=0.0",
    "INFO    : Bus 48768\t: V=0.990828183027, theta=7.8913661986 -> V=1.0, theta=0.0",
    "INFO    : Bus 48769\t: V=0.973965587873, theta=6.34193560822 -> V=1.0, theta=0.0",
    "INFO    : Bus 48770\t: V=1.00428755569, theta=9.84719928942 -> V=1.0, theta=0.0",
    "INFO    : Bus 48771\t: V=0.977434913684, theta=6.62828491257 -> V=1.0, theta=0.0",
    "INFO    : Bus 48772\t: V=0.993801093601, theta=3.83459509441 -> V=1.0, theta=0.0",
    "INFO    : Bus 48773\t: V=0.983484633938, theta=3.79490233577 -> V=1.0, theta=0.0",
    "INFO    : Bus 48774\t: V=0.992640908652, theta=4.47429352959 -> V=1.0, theta=0.0",
    "INFO    : Bus 48775\t: V=0.993269852296, theta=5.0245261817 -> V=1.0, theta=0.0",
    "INFO    : Bus 48776\t: V=0.99270178308, theta=-2.78399167722 -> V=1.0, theta=0.0",
    "INFO    : Bus 48777\t: V=1.01119433317, theta=-0.605846899871 -> V=1.0, theta=0.0",
    "INFO    : Bus 48778\t: V=1.04387640371, theta=0.586407714258 -> V=1.0, theta=0.0",
    "INFO    : Bus 48779\t: V=0.984335107155, theta=0.219596773672 -> V=1.0, theta=0.0",
    "INFO    : Bus 48780\t: V=0.987760794467, theta=0.437434760819 -> V=1.0, theta=0.0",
    "INFO    : Bus 48781\t: V=1.05254903933, theta=0.838087682378 -> V=1.0, theta=0.0",
    "INFO    : Bus 48782\t: V=1.00001666804, theta=2.83421935546 -> V=1.0, theta=0.0",
    "INFO    : Bus 48783\t: V=0.998419192064, theta=3.75218870341 -> V=1.0, theta=0.0",
    "INFO    : Bus 48784\t: V=0.988167349729, theta=3.21054121565 -> V=1.0, theta=0.0",
    "INFO    : Bus 48785\t: V=1.00471771769, theta=-1.50634403615 -> V=1.0, theta=0.0",
    "INFO    : Bus 48786\t: V=1.00406350361, theta=-1.54154592111 -> V=1.0, theta=0.0",
    "INFO    : Bus 48787\t: V=1.00618567352, theta=-1.37248924111 -> V=1.0, theta=0.0",
    "INFO    : Bus 48788\t: V=1.0055704438, theta=-1.41745516345 -> V=1.0, theta=0.0",
    "INFO    : Bus 48789\t: V=1.00431851209, theta=-1.56042142408 -> V=1.0, theta=0.0",
    "INFO    : Bus 48790\t: V=1.00834550767, theta=-1.67014031689 -> V=1.0, theta=0.0",
    "INFO    : Bus 48791\t: V=1.00301670706, theta=-1.60570201422 -> V=1.0, theta=0.0",
    "INFO    : Bus 48792\t: V=1.0004500472, theta=-2.2097470103 -> V=1.0, theta=0.0",
    "INFO    : Bus 48793\t: V=1.00200692704, theta=-1.76423305365 -> V=1.0, theta=0.0",
    "INFO    : Bus 48794\t: V=0.994762501333, theta=-3.24183588972 -> V=1.0, theta=0.0",
    "INFO    : Bus 48795\t: V=1.00075535572, theta=-2.19146156271 -> V=1.0, theta=0.0",
    "INFO    : Bus 48796\t: V=0.995580021163, theta=-3.14905276425 -> V=1.0, theta=0.0",
    "INFO    : Bus 48797\t: V=0.994343968138, theta=-3.2415780358 -> V=1.0, theta=0.0",
    "INFO    : Bus 48798\t: V=0.994819113113, theta=-3.20002755188 -> V=1.0, theta=0.0",
    "INFO    : Bus 48799\t: V=1.00775615086, theta=-1.60816058506 -> V=1.0, theta=0.0",
    "INFO    : Bus 48800\t: V=1.00289896048, theta=1.32887882958 -> V=1.0, theta=0.0",
    "INFO    : Bus 48801\t: V=1.00429711801, theta=-0.644658131438 -> V=1.0, theta=0.0",
    "INFO    : Bus 48802\t: V=1.00454380565, theta=-0.843619690136 -> V=1.0, theta=0.0",
    "INFO    : Bus 48803\t: V=1.00610149171, theta=-0.24250739321 -> V=1.0, theta=0.0",
    "INFO    : Bus 48804\t: V=1.00021970583, theta=-1.62281338944 -> V=1.0, theta=0.0",
    "INFO    : Bus 48805\t: V=0.994155054273, theta=-3.25883147772 -> V=1.0, theta=0.0",
    "INFO    : Bus 48806\t: V=0.99308085583, theta=-3.78871193374 -> V=1.0, theta=0.0",
    "INFO    : Bus 48807\t: V=0.996628165712, theta=-3.08006667406 -> V=1.0, theta=0.0",
    "INFO    : Bus 48808\t: V=0.991959481001, theta=-3.62216859024 -> V=1.0, theta=0.0",
    "INFO    : Bus 48809\t: V=0.998020860703, theta=-1.1425555929 -> V=1.0, theta=0.0",
    "INFO    : Bus 48810\t: V=0.994710714937, theta=-1.86617633 -> V=1.0, theta=0.0",
    "INFO    : Bus 48811\t: V=0.998306372118, theta=-2.11745423151 -> V=1.0, theta=0.0",
    "INFO    : Bus 48812\t: V=1.00507156021, theta=-1.50421993435 -> V=1.0, theta=0.0",
    "INFO    : Bus 48813\t: V=1.00410251527, theta=-1.53108635945 -> V=1.0, theta=0.0",
    "INFO    : Bus 48814\t: V=0.993813619051, theta=-2.41360973133 -> V=1.0, theta=0.0",
    "INFO    : Bus 48815\t: V=1.00186100705, theta=-3.59645319527 -> V=1.0, theta=0.0",
    "INFO    : Bus 48816\t: V=0.992073062755, theta=-2.25667825852 -> V=1.0, theta=0.0",
    "INFO    : Bus 48817\t: V=1.00198691474, theta=-3.69672980282 -> V=1.0, theta=0.0",
    "INFO    : Bus 48818\t: V=1.00039507281, theta=-3.89373079468 -> V=1.0, theta=0.0",
    "INFO    : Bus 48819\t: V=0.998969157101, theta=-4.04641607463 -> V=1.0, theta=0.0",
    "INFO    : Bus 48820\t: V=0.998641169018, theta=-4.14347518197 -> V=1.0, theta=0.0",
    "INFO    : Bus 48821\t: V=0.99974863171, theta=-3.93344693145 -> V=1.0, theta=0.0",
    "INFO    : Bus 48822\t: V=1.00044626046, theta=-3.96834323669 -> V=1.0, theta=0.0",
    "INFO    : Bus 48823\t: V=1.00306722869, theta=-3.84491511531 -> V=1.0, theta=0.0",
    "INFO    : Bus 48824\t: V=1.00074199999, theta=-3.86837190385 -> V=1.0, theta=0.0",
    "INFO    : Bus 48825\t: V=1.00147083663, theta=-3.82141782799 -> V=1.0, theta=0.0",
    "INFO    : Bus 48826\t: V=1.00189440861, theta=-3.92512173856 -> V=1.0, theta=0.0",
    "INFO    : Bus 48827\t: V=1.00097245356, theta=-3.94790256772 -> V=1.0, theta=0.0",
    "INFO    : Bus 48828\t: V=0.996087308035, theta=-4.34351327958 -> V=1.0, theta=0.0",
    "INFO    : Bus 48829\t: V=1.00105990155, theta=-3.89282619868 -> V=1.0, theta=0.0",
    "INFO    : Bus 48830\t: V=1.00414918294, theta=-3.45668852839 -> V=1.0, theta=0.0",
    "INFO    : Bus 48831\t: V=0.997163338863, theta=-4.2443551724 -> V=1.0, theta=0.0",
    "INFO    : Bus 48832\t: V=1.00160305969, theta=-2.67939340797 -> V=1.0, theta=0.0",
    "INFO    : Bus 48833\t: V=0.998418365613, theta=-1.83600235234 -> V=1.0, theta=0.0",
    "INFO    : Bus 48834\t: V=0.998967825517, theta=-1.80970884131 -> V=1.0, theta=0.0",
    "INFO    : Bus 48835\t: V=1.00138429606, theta=-6.82841302449 -> V=1.0, theta=0.0",
    "INFO    : Bus 48836\t: V=0.994541626662, theta=-4.50400304127 -> V=1.0, theta=0.0",
    "INFO    : Bus 48837\t: V=0.999319730911, theta=-1.92811373035 -> V=1.0, theta=0.0",
    "INFO    : Bus 48838\t: V=0.995057539396, theta=-2.03305639272 -> V=1.0, theta=0.0",
    "INFO    : Bus 48839\t: V=0.9857149968, theta=4.9880970997 -> V=1.0, theta=0.0",
    "INFO    : Bus 48840\t: V=1.03693306842, theta=5.51291687329 -> V=1.0, theta=0.0",
    "INFO    : Bus 48841\t: V=0.997005161255, theta=5.80355178201 -> V=1.0, theta=0.0",
    "INFO    : Bus 48842\t: V=1.03513491528, theta=6.36380247665 -> V=1.0, theta=0.0",
    "INFO    : Bus 48843\t: V=0.992118528856, theta=5.92454677951 -> V=1.0, theta=0.0",
    "INFO    : Bus 48844\t: V=0.986785331479, theta=5.91741717721 -> V=1.0, theta=0.0",
    "INFO    : Bus 48845\t: V=0.998086455667, theta=8.09371908434 -> V=1.0, theta=0.0",
    "INFO    : Bus 48846\t: V=1.03466195648, theta=6.72403656008 -> V=1.0, theta=0.0",
    "INFO    : Bus 48847\t: V=0.986544907538, theta=6.11379143098 -> V=1.0, theta=0.0",
    "INFO    : Bus 48848\t: V=1.0296214265, theta=7.0153204977 -> V=1.0, theta=0.0",
    "INFO    : Bus 48849\t: V=0.999239439428, theta=-8.40216693315 -> V=1.0, theta=0.0",
    "INFO    : Bus 48850\t: V=0.999912893455, theta=-9.44589242592 -> V=1.0, theta=0.0",
    "INFO    : Bus 48851\t: V=0.996361299485, theta=-4.5904267753 -> V=1.0, theta=0.0",
    "INFO    : Bus 48852\t: V=0.994913452942, theta=-4.03333270129 -> V=1.0, theta=0.0",
    "INFO    : Bus 48853\t: V=0.999001922089, theta=-3.34314620281 -> V=1.0, theta=0.0",
    "INFO    : Bus 48854\t: V=1.01094551765, theta=-2.65557662475 -> V=1.0, theta=0.0",
    "INFO    : Bus 48855\t: V=1.0099667015, theta=-2.37434945042 -> V=1.0, theta=0.0",
    "INFO    : Bus 48856\t: V=0.994333123607, theta=-3.93183591238 -> V=1.0, theta=0.0",
    "INFO    : Bus 48857\t: V=0.992136159162, theta=-4.67733316354 -> V=1.0, theta=0.0",
    "INFO    : Bus 48858\t: V=0.991749052229, theta=-4.75807625158 -> V=1.0, theta=0.0",
    "INFO    : Bus 48859\t: V=0.997765325417, theta=-2.57030530147 -> V=1.0, theta=0.0",
    "INFO    : Bus 48860\t: V=1.00562114732, theta=-2.60332999696 -> V=1.0, theta=0.0",
    "INFO    : Bus 48861\t: V=1.00266558502, theta=-2.29674525807 -> V=1.0, theta=0.0",
    "INFO    : Bus 48862\t: V=1.00248460208, theta=-2.27887501368 -> V=1.0, theta=0.0",
    "INFO    : Bus 48863\t: V=0.997672373147, theta=-1.56893013515 -> V=1.0, theta=0.0",
    "INFO    : Bus 48864\t: V=0.993724420335, theta=-3.99425591863 -> V=1.0, theta=0.0",
    "INFO    : Bus 48865\t: V=0.994158938979, theta=-1.75599204167 -> V=1.0, theta=0.0",
    "INFO    : Bus 48866\t: V=1.02067051602, theta=0.665410655581 -> V=1.0, theta=0.0",
    "INFO    : Bus 48867\t: V=0.985141622315, theta=-4.6376826179 -> V=1.0, theta=0.0",
    "INFO    : Bus 48868\t: V=1.00342993707, theta=-2.47654295989 -> V=1.0, theta=0.0",
    "INFO    : Bus 48869\t: V=0.998161949222, theta=-2.1881083098 -> V=1.0, theta=0.0",
    "INFO    : Bus 48870\t: V=1.00510489604, theta=3.97791678544 -> V=1.0, theta=0.0",
    "INFO    : Bus 48871\t: V=0.998273534449, theta=3.53117534347 -> V=1.0, theta=0.0",
    "INFO    : Bus 48872\t: V=0.980667559113, theta=4.37385495707 -> V=1.0, theta=0.0",
    "INFO    : Bus 48873\t: V=1.00333533893, theta=3.96561871368 -> V=1.0, theta=0.0",
    "INFO    : Bus 48874\t: V=1.00347576293, theta=3.96341980331 -> V=1.0, theta=0.0",
    "INFO    : Bus 48875\t: V=0.999850434178, theta=4.84342101923 -> V=1.0, theta=0.0",
    "INFO    : Bus 48876\t: V=0.98509055904, theta=4.25150599785 -> V=1.0, theta=0.0",
    "INFO    : Bus 48877\t: V=0.982104047766, theta=4.64430259778 -> V=1.0, theta=0.0",
    "INFO    : Bus 48878\t: V=0.981448352987, theta=4.5992034985 -> V=1.0, theta=0.0",
    "INFO    : Bus 48879\t: V=0.981691535996, theta=4.61274286716 -> V=1.0, theta=0.0",
    "INFO    : Bus 48880\t: V=0.984729536404, theta=4.48490458471 -> V=1.0, theta=0.0",
    "INFO    : Bus 48881\t: V=0.993098610822, theta=4.26372477407 -> V=1.0, theta=0.0",
    "INFO    : Bus 48882\t: V=0.99777680268, theta=5.48817834785 -> V=1.0, theta=0.0",
    "INFO    : Bus 48883\t: V=1.00596970323, theta=6.08202839244 -> V=1.0, theta=0.0",
    "INFO    : Bus 48884\t: V=0.976891982648, theta=4.67110006731 -> V=1.0, theta=0.0",
    "INFO    : Bus 48885\t: V=0.981614204389, theta=4.83478624286 -> V=1.0, theta=0.0",
    "INFO    : Bus 48886\t: V=1.00663544633, theta=3.12845947837 -> V=1.0, theta=0.0",
    "INFO    : Bus 48887\t: V=0.995773552185, theta=-1.46208123943 -> V=1.0, theta=0.0",
    "INFO    : Bus 48888\t: V=1.0036543086, theta=2.15070421208 -> V=1.0, theta=0.0",
    "INFO    : Bus 48889\t: V=1.00026340206, theta=3.07391126233 -> V=1.0, theta=0.0",
    "INFO    : Bus 48890\t: V=0.996766104336, theta=1.80041082502 -> V=1.0, theta=0.0",
    "INFO    : Bus 48891\t: V=0.993300123222, theta=-0.566350487209 -> V=1.0, theta=0.0",
    "INFO    : Bus 48892\t: V=0.990568905599, theta=-0.783437521526 -> V=1.0, theta=0.0",
    "INFO    : Bus 48893\t: V=0.990887750091, theta=-0.708864176485 -> V=1.0, theta=0.0",
    "INFO    : Bus 48894\t: V=0.99207956559, theta=-0.640486735518 -> V=1.0, theta=0.0",
    "INFO    : Bus 48895\t: V=0.997618634085, theta=0.0616158851878 -> V=1.0, theta=0.0",
    "INFO    : Bus 48896\t: V=0.993851354574, theta=-0.0508917905713 -> V=1.0, theta=0.0",
    "INFO    : Bus 48897\t: V=0.99501958506, theta=0.478343317907 -> V=1.0, theta=0.0",
    "INFO    : Bus 48898\t: V=0.995721399089, theta=0.539902589965 -> V=1.0, theta=0.0",
    "INFO    : Bus 48899\t: V=0.996429202542, theta=1.53852817667 -> V=1.0, theta=0.0",
    "INFO    : Bus 48900\t: V=0.994621930521, theta=1.75853859496 -> V=1.0, theta=0.0",
    "INFO    : Bus 48901\t: V=1.01206767036, theta=1.58100770106 -> V=1.0, theta=0.0",
    "INFO    : Bus 48902\t: V=1.00020747005, theta=2.66817506049 -> V=1.0, theta=0.0",
    "INFO    : Bus 48903\t: V=1.00649649441, theta=2.16047281749 -> V=1.0, theta=0.0",
    "INFO    : Bus 48904\t: V=1.01076056912, theta=2.06762955711 -> V=1.0, theta=0.0",
    "INFO    : Bus 48905\t: V=1.00412863875, theta=0.700870937308 -> V=1.0, theta=0.0",
    "INFO    : Bus 48906\t: V=1.01330301021, theta=3.38790730348 -> V=1.0, theta=0.0",
    "INFO    : Bus 48907\t: V=1.00167078556, theta=1.6156092453 -> V=1.0, theta=0.0",
    "INFO    : Bus 48908\t: V=0.999420098641, theta=3.48640066082 -> V=1.0, theta=0.0",
    "INFO    : Bus 48909\t: V=0.993519523465, theta=0.180400485472 -> V=1.0, theta=0.0",
    "INFO    : Bus 48910\t: V=1.01088336943, theta=2.11009578247 -> V=1.0, theta=0.0",
    "INFO    : Bus 48911\t: V=1.00315417812, theta=6.13990158198 -> V=1.0, theta=0.0",
    "INFO    : Bus 48912\t: V=0.999733600857, theta=5.95794606433 -> V=1.0, theta=0.0",
    "INFO    : Bus 48913\t: V=1.0038841299, theta=6.50237961906 -> V=1.0, theta=0.0",
    "INFO    : Bus 48914\t: V=0.983732549874, theta=-4.72040087302 -> V=1.0, theta=0.0",
    "INFO    : Bus 48915\t: V=1.00489337663, theta=6.00718534327 -> V=1.0, theta=0.0",
    "INFO    : Bus 48916\t: V=1.00845900898, theta=8.08646636224 -> V=1.0, theta=0.0",
    "INFO    : Bus 48917\t: V=0.98548655931, theta=5.72183141618 -> V=1.0, theta=0.0",
    "INFO    : Bus 48918\t: V=0.991735444946, theta=5.43481328624 -> V=1.0, theta=0.0",
    "INFO    : Bus 48919\t: V=0.989662456665, theta=5.36591944311 -> V=1.0, theta=0.0",
    "INFO    : Bus 48920\t: V=0.992166977278, theta=5.51510023628 -> V=1.0, theta=0.0",
    "INFO    : Bus 48921\t: V=0.992228282564, theta=5.53934547749 -> V=1.0, theta=0.0",
    "INFO    : Bus 48922\t: V=0.992719712639, theta=5.12772217393 -> V=1.0, theta=0.0",
    "INFO    : Bus 48923\t: V=0.991822570097, theta=5.1584653414 -> V=1.0, theta=0.0",
    "INFO    : Bus 48924\t: V=0.993718504239, theta=5.14987664875 -> V=1.0, theta=0.0",
    "INFO    : Bus 48925\t: V=1.04249273021, theta=5.07226046045 -> V=1.0, theta=0.0",
    "INFO    : Bus 48926\t: V=1.04210136259, theta=4.89514052431 -> V=1.0, theta=0.0",
    "INFO    : Bus 48927\t: V=1.04160192273, theta=4.700620421 -> V=1.0, theta=0.0",
    "INFO    : Bus 48928\t: V=0.99193512861, theta=5.34417755567 -> V=1.0, theta=0.0",
    "INFO    : Bus 48929\t: V=0.980102386826, theta=4.56046847204 -> V=1.0, theta=0.0",
    "INFO    : Bus 48930\t: V=1.04400804473, theta=5.56452860687 -> V=1.0, theta=0.0",
    "INFO    : Bus 48931\t: V=1.00741838712, theta=-8.32572786127 -> V=1.0, theta=0.0",
    "INFO    : Bus 48932\t: V=0.999592241298, theta=-8.27362366715 -> V=1.0, theta=0.0",
    "INFO    : Bus 48933\t: V=0.996436281364, theta=-6.50167237123 -> V=1.0, theta=0.0",
    "INFO    : Bus 48934\t: V=1.01048386847, theta=-2.5141100281 -> V=1.0, theta=0.0",
    "INFO    : Bus 48935\t: V=1.00865516411, theta=-3.01705007847 -> V=1.0, theta=0.0",
    "INFO    : Bus 48936\t: V=1.00462950476, theta=-3.26292754025 -> V=1.0, theta=0.0",
    "INFO    : Bus 48937\t: V=1.00848348632, theta=-2.65503294759 -> V=1.0, theta=0.0",
    "INFO    : Bus 48938\t: V=1.00978949395, theta=-2.50575972046 -> V=1.0, theta=0.0",
    "INFO    : Bus 48939\t: V=0.991281591501, theta=0.593377322483 -> V=1.0, theta=0.0",
    "INFO    : Bus 48940\t: V=0.999191057363, theta=-2.5810282357 -> V=1.0, theta=0.0",
    "INFO    : Bus 48941\t: V=1.01844828748, theta=-1.50210940481 -> V=1.0, theta=0.0",
    "INFO    : Bus 48942\t: V=0.99979347024, theta=-1.80483244425 -> V=1.0, theta=0.0",
    "INFO    : Bus 48943\t: V=1.01386150292, theta=-1.64483052065 -> V=1.0, theta=0.0",
    "INFO    : Bus 48944\t: V=1.00485535588, theta=-2.98057077944 -> V=1.0, theta=0.0",
    "INFO    : Bus 48945\t: V=1.00271159339, theta=-3.49081035617 -> V=1.0, theta=0.0",
    "INFO    : Bus 48946\t: V=1.00473905952, theta=-2.98710060037 -> V=1.0, theta=0.0",
    "INFO    : Bus 48947\t: V=1.00156882707, theta=-3.62806506109 -> V=1.0, theta=0.0",
    "INFO    : Bus 48948\t: V=0.997998544347, theta=-4.24344093818 -> V=1.0, theta=0.0",
    "INFO    : Bus 48949\t: V=0.999715491582, theta=-3.76040391919 -> V=1.0, theta=0.0",
    "INFO    : Bus 48950\t: V=0.999246438475, theta=-3.79559808373 -> V=1.0, theta=0.0",
    "INFO    : Bus 48951\t: V=1.0033310908, theta=-3.50373791231 -> V=1.0, theta=0.0",
    "INFO    : Bus 48952\t: V=0.999170403013, theta=-4.33309640252 -> V=1.0, theta=0.0",
    "INFO    : Bus 48953\t: V=1.00057404853, theta=-3.76544782422 -> V=1.0, theta=0.0",
    "INFO    : Bus 48954\t: V=0.996548337488, theta=-4.67697122736 -> V=1.0, theta=0.0",
    "INFO    : Bus 48955\t: V=0.996244277433, theta=-4.53202835793 -> V=1.0, theta=0.0",
    "INFO    : Bus 48956\t: V=0.999991649395, theta=-4.44757058018 -> V=1.0, theta=0.0",
    "INFO    : Bus 48957\t: V=1.00003059314, theta=-5.03602640129 -> V=1.0, theta=0.0",
    "INFO    : Bus 48958\t: V=0.999997274247, theta=-4.83060284604 -> V=1.0, theta=0.0",
    "INFO    : Bus 48959\t: V=0.99788462834, theta=-1.94087960212 -> V=1.0, theta=0.0",
    "INFO    : Bus 48960\t: V=0.996612763049, theta=-2.02282493518 -> V=1.0, theta=0.0",
    "INFO    : Bus 48961\t: V=0.995235348766, theta=-3.68336041742 -> V=1.0, theta=0.0",
    "INFO    : Bus 48962\t: V=0.997176441897, theta=-1.95815492322 -> V=1.0, theta=0.0",
    "INFO    : Bus 48963\t: V=0.995965327611, theta=-1.96537120146 -> V=1.0, theta=0.0",
    "INFO    : Bus 48964\t: V=0.996306273571, theta=-2.02761405683 -> V=1.0, theta=0.0",
    "INFO    : Bus 48965\t: V=1.00211838421, theta=0.731198008925 -> V=1.0, theta=0.0",
    "INFO    : Bus 48966\t: V=1.00000119882, theta=-6.58668161662 -> V=1.0, theta=0.0",
    "INFO    : Bus 48967\t: V=1.00248780097, theta=-6.02518446675 -> V=1.0, theta=0.0",
    "INFO    : Bus 48968\t: V=0.99421987861, theta=-2.90496655979 -> V=1.0, theta=0.0",
    "INFO    : Bus 48969\t: V=0.999985665693, theta=-6.99903297474 -> V=1.0, theta=0.0",
    "INFO    : Bus 48970\t: V=0.990167972714, theta=-1.31234197669 -> V=1.0, theta=0.0",
    "INFO    : Bus 48971\t: V=0.999995222631, theta=-6.86796551505 -> V=1.0, theta=0.0",
    "INFO    : Bus 48972\t: V=0.999979000095, theta=-6.53434814104 -> V=1.0, theta=0.0",
    "INFO    : Bus 48973\t: V=0.999806374747, theta=-6.22916944541 -> V=1.0, theta=0.0",
    "INFO    : Bus 48974\t: V=0.998891912554, theta=0.427488721546 -> V=1.0, theta=0.0",
    "INFO    : Bus 48975\t: V=0.991412246066, theta=1.2349615149 -> V=1.0, theta=0.0",
    "INFO    : Bus 48976\t: V=0.998125700032, theta=-1.69702902671 -> V=1.0, theta=0.0",
    "INFO    : Bus 48977\t: V=1.00064725064, theta=-1.71178550319 -> V=1.0, theta=0.0",
    "INFO    : Bus 48978\t: V=1.00002216431, theta=-8.87219353382 -> V=1.0, theta=0.0",
    "INFO    : Bus 48979\t: V=0.999986130152, theta=-9.35055786438 -> V=1.0, theta=0.0",
    "INFO    : Bus 48980\t: V=0.999927550572, theta=-8.83109093573 -> V=1.0, theta=0.0",
    "INFO    : Bus 48981\t: V=0.999995493347, theta=-8.22322234646 -> V=1.0, theta=0.0",
    "INFO    : Bus 48982\t: V=0.994666403528, theta=-4.66477774171 -> V=1.0, theta=0.0",
    "INFO    : Bus 48983\t: V=0.997333142712, theta=-4.49238880325 -> V=1.0, theta=0.0",
    "INFO    : Bus 48984\t: V=1.00794850075, theta=-3.34277776399 -> V=1.0, theta=0.0",
    "INFO    : Bus 48985\t: V=0.997224527628, theta=-4.53638218546 -> V=1.0, theta=0.0",
    "INFO    : Bus 48986\t: V=0.990189970667, theta=-5.08152785394 -> V=1.0, theta=0.0",
    "INFO    : Bus 48987\t: V=1.0043755127, theta=-3.5210014367 -> V=1.0, theta=0.0",
    "INFO    : Bus 48988\t: V=0.987528655245, theta=-5.24144250386 -> V=1.0, theta=0.0",
    "INFO    : Bus 48989\t: V=0.990264398412, theta=-4.453182182 -> V=1.0, theta=0.0",
    "INFO    : Bus 48990\t: V=1.00931916172, theta=-3.4165265621 -> V=1.0, theta=0.0",
    "INFO    : Bus 48991\t: V=0.995906632001, theta=-4.4634885297 -> V=1.0, theta=0.0",
    "INFO    : Bus 48992\t: V=0.996281946602, theta=-4.31358138881 -> V=1.0, theta=0.0",
    "INFO    : Bus 48993\t: V=1.00329720091, theta=-3.80291291663 -> V=1.0, theta=0.0",
    "INFO    : Bus 48994\t: V=1.00475457131, theta=-3.41440181149 -> V=1.0, theta=0.0",
    "INFO    : Bus 48995\t: V=0.991234349479, theta=-4.17073703484 -> V=1.0, theta=0.0",
    "INFO    : Bus 48996\t: V=0.996415795379, theta=-4.57461535174 -> V=1.0, theta=0.0",
    "INFO    : Bus 48997\t: V=0.979540259907, theta=-5.29118703444 -> V=1.0, theta=0.0",
    "INFO    : Bus 48998\t: V=0.979728865233, theta=-5.09888292405 -> V=1.0, theta=0.0",
    "INFO    : Bus 48999\t: V=0.976214730671, theta=-5.24935749093 -> V=1.0, theta=0.0",
    "INFO    : Bus 49000\t: V=0.976863667112, theta=-5.25104281487 -> V=1.0, theta=0.0",
    "INFO    : Bus 49001\t: V=0.976018346107, theta=-5.38340077939 -> V=1.0, theta=0.0",
    "INFO    : Bus 49002\t: V=0.976216745254, theta=-4.00611630504 -> V=1.0, theta=0.0",
    "INFO    : Bus 49003\t: V=1.01898447517, theta=-2.79290169137 -> V=1.0, theta=0.0",
    "INFO    : Bus 49004\t: V=1.00315437003, theta=-4.25561781793 -> V=1.0, theta=0.0",
    "INFO    : Bus 49005\t: V=1.02751242662, theta=-2.56238392388 -> V=1.0, theta=0.0",
    "INFO    : Bus 49006\t: V=1.02516833625, theta=-2.66467423441 -> V=1.0, theta=0.0",
    "INFO    : Bus 49007\t: V=0.998821422162, theta=-4.40775724099 -> V=1.0, theta=0.0",
    "INFO    : Bus 49008\t: V=1.00062483752, theta=6.50466722542 -> V=1.0, theta=0.0",
    "INFO    : Bus 49009\t: V=1.00308862259, theta=7.06869865486 -> V=1.0, theta=0.0",
    "INFO    : Bus 49010\t: V=1.02092798795, theta=1.02678477248 -> V=1.0, theta=0.0",
    "INFO    : Bus 49011\t: V=0.990849230446, theta=1.89715312262 -> V=1.0, theta=0.0",
    "INFO    : Bus 49012\t: V=0.993103691047, theta=2.52665468212 -> V=1.0, theta=0.0",
    "INFO    : Bus 49013\t: V=0.993547825535, theta=-7.59472596192 -> V=1.0, theta=0.0",
    "INFO    : Bus 49014\t: V=1.00429961892, theta=-9.50262607079 -> V=1.0, theta=0.0",
    "INFO    : Bus 49015\t: V=0.994008339201, theta=-4.02926566282 -> V=1.0, theta=0.0",
    "INFO    : Bus 49016\t: V=0.998228765063, theta=-2.19542559152 -> V=1.0, theta=0.0",
    "INFO    : Bus 49017\t: V=1.00139856202, theta=-3.79433191045 -> V=1.0, theta=0.0",
    "INFO    : Bus 49018\t: V=0.993646572517, theta=-4.45988552755 -> V=1.0, theta=0.0",
    "INFO    : Bus 49019\t: V=0.999727260612, theta=-4.15158105406 -> V=1.0, theta=0.0",
    "INFO    : Bus 49020\t: V=1.00415061722, theta=-4.29383636246 -> V=1.0, theta=0.0",
    "INFO    : Bus 49021\t: V=1.01098267122, theta=0.665534435071 -> V=1.0, theta=0.0",
    "INFO    : Bus 49022\t: V=0.989979576782, theta=4.04738006118 -> V=1.0, theta=0.0",
    "INFO    : Bus 49023\t: V=0.997158141394, theta=5.51248521318 -> V=1.0, theta=0.0",
    "INFO    : Bus 49024\t: V=0.989499292714, theta=8.81099588052 -> V=1.0, theta=0.0",
    "INFO    : Bus 49025\t: V=0.98935298652, theta=8.71013119095 -> V=1.0, theta=0.0",
    "INFO    : Bus 49026\t: V=0.993956219507, theta=8.70211129096 -> V=1.0, theta=0.0",
    "INFO    : Bus 49027\t: V=0.986968606901, theta=8.06678499776 -> V=1.0, theta=0.0",
    "INFO    : Bus 49028\t: V=0.98752070318, theta=7.6905735043 -> V=1.0, theta=0.0",
    "INFO    : Bus 49029\t: V=0.984790799281, theta=7.50463460727 -> V=1.0, theta=0.0",
    "INFO    : Bus 49030\t: V=0.987109884783, theta=7.65317887649 -> V=1.0, theta=0.0",
    "INFO    : Bus 49031\t: V=0.987848250264, theta=7.81929188295 -> V=1.0, theta=0.0",
    "INFO    : Bus 49032\t: V=1.03528043723, theta=9.18280074341 -> V=1.0, theta=0.0",
    "INFO    : Bus 49033\t: V=0.986810085455, theta=7.27570102561 -> V=1.0, theta=0.0",
    "INFO    : Bus 49034\t: V=0.997115214539, theta=-1.9135909426 -> V=1.0, theta=0.0",
    "INFO    : Bus 49035\t: V=1.00139851912, theta=-2.59437319136 -> V=1.0, theta=0.0",
    "INFO    : Bus 49036\t: V=1.00217496207, theta=-2.77197759988 -> V=1.0, theta=0.0",
    "INFO    : Bus 49037\t: V=1.00465283885, theta=-3.66196749374 -> V=1.0, theta=0.0",
    "INFO    : Bus 49038\t: V=0.973390161073, theta=-7.80393967601 -> V=1.0, theta=0.0",
    "INFO    : Bus 49039\t: V=0.986259700372, theta=-5.43674034019 -> V=1.0, theta=0.0",
    "INFO    : Bus 49040\t: V=0.98983982086, theta=-4.96855219684 -> V=1.0, theta=0.0",
    "INFO    : Bus 49041\t: V=1.0025465703, theta=-2.74257552718 -> V=1.0, theta=0.0",
    "INFO    : Bus 49042\t: V=1.00360344961, theta=-3.07082832919 -> V=1.0, theta=0.0",
    "INFO    : Bus 49043\t: V=0.998588502788, theta=-2.15895690935 -> V=1.0, theta=0.0",
    "INFO    : Bus 49044\t: V=0.997825369641, theta=-3.94923637026 -> V=1.0, theta=0.0",
    "INFO    : Bus 49045\t: V=1.00239775428, theta=-2.75528396862 -> V=1.0, theta=0.0",
    "INFO    : Bus 49046\t: V=1.00443995588, theta=-2.69114865186 -> V=1.0, theta=0.0",
    "INFO    : Bus 49047\t: V=1.00767951483, theta=-2.81506173464 -> V=1.0, theta=0.0",
    "INFO    : Bus 49048\t: V=1.00521606983, theta=-2.60197065773 -> V=1.0, theta=0.0",
    "INFO    : Bus 49049\t: V=0.990290269516, theta=-4.01285219345 -> V=1.0, theta=0.0",
    "INFO    : Bus 49050\t: V=0.99790608861, theta=-3.50140085512 -> V=1.0, theta=0.0",
    "INFO    : Bus 49051\t: V=0.981248947051, theta=-7.36520647948 -> V=1.0, theta=0.0",
    "INFO    : Bus 49052\t: V=0.98210519813, theta=-7.27777260842 -> V=1.0, theta=0.0",
    "INFO    : Bus 49053\t: V=0.988852625858, theta=-6.63059596621 -> V=1.0, theta=0.0",
    "INFO    : Bus 49054\t: V=0.965856906212, theta=-5.05163493973 -> V=1.0, theta=0.0",
    "INFO    : Bus 49055\t: V=0.970066121566, theta=-4.80143632019 -> V=1.0, theta=0.0",
    "INFO    : Bus 49056\t: V=0.999335539577, theta=-3.60102258266 -> V=1.0, theta=0.0",
    "INFO    : Bus 49057\t: V=1.00360887868, theta=-2.48039117901 -> V=1.0, theta=0.0",
    "INFO    : Bus 49058\t: V=1.04298444962, theta=3.85107036253 -> V=1.0, theta=0.0",
    "INFO    : Bus 49059\t: V=1.04291614654, theta=3.88221100633 -> V=1.0, theta=0.0",
    "INFO    : Bus 49060\t: V=1.04285852722, theta=3.92436565787 -> V=1.0, theta=0.0",
    "INFO    : Bus 49061\t: V=0.990012660585, theta=3.87135802531 -> V=1.0, theta=0.0",
    "INFO    : Bus 49062\t: V=0.986245298745, theta=3.82706361204 -> V=1.0, theta=0.0",
    "INFO    : Bus 49063\t: V=0.987069520442, theta=3.74677168473 -> V=1.0, theta=0.0",
    "INFO    : Bus 49064\t: V=1.00135217013, theta=3.72167695816 -> V=1.0, theta=0.0",
    "INFO    : Bus 49065\t: V=1.04305471862, theta=3.80148675855 -> V=1.0, theta=0.0",
    "INFO    : Bus 49066\t: V=0.984626320415, theta=3.49945192946 -> V=1.0, theta=0.0",
    "INFO    : Bus 49067\t: V=0.985064386402, theta=3.62142103593 -> V=1.0, theta=0.0",
    "INFO    : Bus 49068\t: V=0.984081168456, theta=3.77055170665 -> V=1.0, theta=0.0",
    "INFO    : Bus 49069\t: V=0.984164534529, theta=4.11613625573 -> V=1.0, theta=0.0",
    "INFO    : Bus 49070\t: V=1.04275384745, theta=3.98076980878 -> V=1.0, theta=0.0",
    "INFO    : Bus 49071\t: V=1.04244310563, theta=4.05577184206 -> V=1.0, theta=0.0",
    "INFO    : Bus 49072\t: V=1.04223649464, theta=4.1057943068 -> V=1.0, theta=0.0",
    "INFO    : Bus 49073\t: V=0.986936676035, theta=4.00649121352 -> V=1.0, theta=0.0",
    "INFO    : Bus 49074\t: V=0.991525596826, theta=3.81943457519 -> V=1.0, theta=0.0",
    "INFO    : Bus 49075\t: V=0.993332061166, theta=4.43566828566 -> V=1.0, theta=0.0",
    "INFO    : Bus 49076\t: V=0.982927093584, theta=3.51260145611 -> V=1.0, theta=0.0",
    "INFO    : Bus 49077\t: V=0.985089811131, theta=3.50018653961 -> V=1.0, theta=0.0",
    "INFO    : Bus 49078\t: V=0.9842852308, theta=3.48032260994 -> V=1.0, theta=0.0",
    "INFO    : Bus 49079\t: V=0.982113504781, theta=3.48933797948 -> V=1.0, theta=0.0",
    "INFO    : Bus 49080\t: V=1.00329366853, theta=4.55946228628 -> V=1.0, theta=0.0",
    "INFO    : Bus 49081\t: V=0.997525427832, theta=4.6209292943 -> V=1.0, theta=0.0",
    "INFO    : Bus 49082\t: V=0.997119082863, theta=4.66990575171 -> V=1.0, theta=0.0",
    "INFO    : Bus 49083\t: V=0.997828105737, theta=4.71896564105 -> V=1.0, theta=0.0",
    "INFO    : Bus 49084\t: V=0.98456185246, theta=4.06646537459 -> V=1.0, theta=0.0",
    "INFO    : Bus 49085\t: V=0.990387748078, theta=3.93649102261 -> V=1.0, theta=0.0",
    "INFO    : Bus 49086\t: V=0.988255760417, theta=4.08297873839 -> V=1.0, theta=0.0",
    "INFO    : Bus 49087\t: V=0.985044686575, theta=3.8955279223 -> V=1.0, theta=0.0",
    "INFO    : Bus 49088\t: V=0.991269081386, theta=4.37474526421 -> V=1.0, theta=0.0",
    "INFO    : Bus 49089\t: V=0.989888309849, theta=4.37285204739 -> V=1.0, theta=0.0",
    "INFO    : Bus 49090\t: V=1.04347078539, theta=3.71704800549 -> V=1.0, theta=0.0",
    "INFO    : Bus 49091\t: V=1.00571201703, theta=4.33784865512 -> V=1.0, theta=0.0",
    "INFO    : Bus 49092\t: V=1.0022474778, theta=4.75904469073 -> V=1.0, theta=0.0",
    "INFO    : Bus 49093\t: V=0.988690759665, theta=4.99164596929 -> V=1.0, theta=0.0",
    "INFO    : Bus 49094\t: V=1.04156330631, theta=4.28712873776 -> V=1.0, theta=0.0",
    "INFO    : Bus 49095\t: V=0.992799351119, theta=5.94957566048 -> V=1.0, theta=0.0",
    "INFO    : Bus 49096\t: V=0.994877072202, theta=6.35129405477 -> V=1.0, theta=0.0",
    "INFO    : Bus 49097\t: V=0.993539274776, theta=5.33054483329 -> V=1.0, theta=0.0",
    "INFO    : Bus 49098\t: V=0.99275606156, theta=5.49616246344 -> V=1.0, theta=0.0",
    "INFO    : Bus 49099\t: V=0.993134275442, theta=5.78596615604 -> V=1.0, theta=0.0",
    "INFO    : Bus 49100\t: V=0.99184402135, theta=4.69363806052 -> V=1.0, theta=0.0",
    "INFO    : Bus 49101\t: V=0.992892022783, theta=4.76344460114 -> V=1.0, theta=0.0",
    "INFO    : Bus 49102\t: V=0.984741139025, theta=4.03130002845 -> V=1.0, theta=0.0",
    "INFO    : Bus 49103\t: V=0.989499716623, theta=4.60589511637 -> V=1.0, theta=0.0",
    "INFO    : Bus 49104\t: V=1.04396797684, theta=3.64728034315 -> V=1.0, theta=0.0",
    "INFO    : Bus 49105\t: V=0.989032929027, theta=3.63416354087 -> V=1.0, theta=0.0",
    "INFO    : Bus 49106\t: V=0.999865142721, theta=4.03914161737 -> V=1.0, theta=0.0",
    "INFO    : Bus 49107\t: V=0.980277408875, theta=4.41353416398 -> V=1.0, theta=0.0",
    "INFO    : Bus 49108\t: V=0.991171061172, theta=4.78433490091 -> V=1.0, theta=0.0",
    "INFO    : Bus 49109\t: V=0.989707120565, theta=5.2137403959 -> V=1.0, theta=0.0",
    "INFO    : Bus 49110\t: V=0.989509094926, theta=5.18367543657 -> V=1.0, theta=0.0",
    "INFO    : Bus 49111\t: V=0.98880372449, theta=4.68580031623 -> V=1.0, theta=0.0",
    "INFO    : Bus 49112\t: V=1.00105666679, theta=5.64650452804 -> V=1.0, theta=0.0",
    "INFO    : Bus 49113\t: V=1.00164014213, theta=5.82883512714 -> V=1.0, theta=0.0",
    "INFO    : Bus 49114\t: V=1.00151885136, theta=5.37733140392 -> V=1.0, theta=0.0",
    "INFO    : Bus 49115\t: V=1.04619237822, theta=3.3861595177 -> V=1.0, theta=0.0",
    "INFO    : Bus 49116\t: V=1.04329946384, theta=3.74985055248 -> V=1.0, theta=0.0",
    "INFO    : Bus 49117\t: V=0.984938010489, theta=3.48101735429 -> V=1.0, theta=0.0",
    "INFO    : Bus 49118\t: V=1.0031637098, theta=4.6026272037 -> V=1.0, theta=0.0",
    "INFO    : Bus 49119\t: V=1.00864920488, theta=5.74891789507 -> V=1.0, theta=0.0",
    "INFO    : Bus 49120\t: V=1.00055999344, theta=-6.83498248439 -> V=1.0, theta=0.0",
    "INFO    : Bus 49121\t: V=1.00420157641, theta=-6.39487487289 -> V=1.0, theta=0.0",
    "INFO    : Bus 49122\t: V=1.00466578719, theta=-6.39235640484 -> V=1.0, theta=0.0",
    "INFO    : Bus 49123\t: V=1.01282052283, theta=-4.93179019087 -> V=1.0, theta=0.0",
    "INFO    : Bus 49124\t: V=1.00286290234, theta=-4.96689672498 -> V=1.0, theta=0.0",
    "INFO    : Bus 49125\t: V=0.994185466336, theta=-5.49057541443 -> V=1.0, theta=0.0",
    "INFO    : Bus 49126\t: V=0.999839549877, theta=-5.48252223575 -> V=1.0, theta=0.0",
    "INFO    : Bus 49127\t: V=1.00396287759, theta=-1.26361753626 -> V=1.0, theta=0.0",
    "INFO    : Bus 49128\t: V=0.985137070768, theta=0.639578743929 -> V=1.0, theta=0.0",
    "INFO    : Bus 49129\t: V=0.975973808589, theta=-0.0353175323045 -> V=1.0, theta=0.0",
    "INFO    : Bus 49130\t: V=0.984905627823, theta=5.52769581909 -> V=1.0, theta=0.0",
    "INFO    : Bus 49131\t: V=0.983635521567, theta=0.536722647401 -> V=1.0, theta=0.0",
    "INFO    : Bus 49132\t: V=1.02835147714, theta=1.03342245567 -> V=1.0, theta=0.0",
    "INFO    : Bus 49133\t: V=1.01838891756, theta=1.46854569745 -> V=1.0, theta=0.0",
    "INFO    : Bus 49134\t: V=1.01792676474, theta=1.68868444688 -> V=1.0, theta=0.0",
    "INFO    : Bus 49135\t: V=1.05691223331, theta=2.00815591177 -> V=1.0, theta=0.0",
    "INFO    : Bus 49136\t: V=1.00546246424, theta=-2.36083786064 -> V=1.0, theta=0.0",
    "INFO    : Bus 49137\t: V=0.999756394647, theta=-2.80481274205 -> V=1.0, theta=0.0",
    "INFO    : Bus 49138\t: V=0.994102274424, theta=-3.19988428256 -> V=1.0, theta=0.0",
    "INFO    : Bus 49139\t: V=1.01260340947, theta=-5.66873976991 -> V=1.0, theta=0.0",
    "INFO    : Bus 49140\t: V=0.989584235749, theta=-4.62635256921 -> V=1.0, theta=0.0",
    "INFO    : Bus 49141\t: V=1.00600775074, theta=-6.11148906359 -> V=1.0, theta=0.0",
    "INFO    : Bus 49142\t: V=1.04967246653, theta=1.47520827382 -> V=1.0, theta=0.0",
    "INFO    : Bus 49143\t: V=0.983132580767, theta=1.1721165651 -> V=1.0, theta=0.0",
    "INFO    : Bus 49144\t: V=0.979823084555, theta=1.5309284649 -> V=1.0, theta=0.0",
    "INFO    : Bus 49145\t: V=0.971961378986, theta=1.94846465485 -> V=1.0, theta=0.0",
    "INFO    : Bus 49146\t: V=1.05095049921, theta=2.15395025091 -> V=1.0, theta=0.0",
    "INFO    : Bus 49147\t: V=0.996401295729, theta=2.32562181933 -> V=1.0, theta=0.0",
    "INFO    : Bus 49148\t: V=0.980530431678, theta=1.93132459683 -> V=1.0, theta=0.0",
    "INFO    : Bus 49149\t: V=1.04978261974, theta=2.00219833793 -> V=1.0, theta=0.0",
    "INFO    : Bus 49150\t: V=0.988484044551, theta=-0.540352786008 -> V=1.0, theta=0.0",
    "INFO    : Bus 49151\t: V=0.985169294305, theta=1.82497727243 -> V=1.0, theta=0.0",
    "INFO    : Bus 49152\t: V=0.983837873585, theta=1.3651831244 -> V=1.0, theta=0.0",
    "INFO    : Bus 49153\t: V=1.03175250986, theta=3.73784882391 -> V=1.0, theta=0.0",
    "INFO    : Bus 49154\t: V=1.0097263943, theta=-2.45945193048 -> V=1.0, theta=0.0",
    "INFO    : Bus 49155\t: V=1.00363452443, theta=-0.500984931858 -> V=1.0, theta=0.0",
    "INFO    : Bus 49156\t: V=0.992699276147, theta=0.638961555512 -> V=1.0, theta=0.0",
    "INFO    : Bus 49157\t: V=0.994545626333, theta=0.678582083947 -> V=1.0, theta=0.0",
    "INFO    : Bus 49158\t: V=0.997691857024, theta=-0.637713416782 -> V=1.0, theta=0.0",
    "INFO    : Bus 49159\t: V=0.993434144263, theta=0.780257965291 -> V=1.0, theta=0.0",
    "INFO    : Bus 49160\t: V=0.999968408601, theta=-3.47296797398 -> V=1.0, theta=0.0",
    "INFO    : Bus 49161\t: V=0.998629251259, theta=-1.03648949937 -> V=1.0, theta=0.0",
    "INFO    : Bus 49162\t: V=1.00142084891, theta=-0.946357943145 -> V=1.0, theta=0.0",
    "INFO    : Bus 49163\t: V=1.00269585975, theta=-0.227777435777 -> V=1.0, theta=0.0",
    "INFO    : Bus 49164\t: V=1.0016365285, theta=-0.657588514736 -> V=1.0, theta=0.0",
    "INFO    : Bus 49165\t: V=0.999985445673, theta=-1.1995477493 -> V=1.0, theta=0.0",
    "INFO    : Bus 49166\t: V=0.99947599764, theta=-1.47464817004 -> V=1.0, theta=0.0",
    "INFO    : Bus 49167\t: V=0.99885272977, theta=-1.69589106305 -> V=1.0, theta=0.0",
    "INFO    : Bus 49168\t: V=1.00141976403, theta=-2.25589351832 -> V=1.0, theta=0.0",
    "INFO    : Bus 49169\t: V=0.998991171153, theta=-2.56299493246 -> V=1.0, theta=0.0",
    "INFO    : Bus 49170\t: V=1.00013943031, theta=-3.08322638273 -> V=1.0, theta=0.0",
    "INFO    : Bus 49171\t: V=1.00097099231, theta=-2.67230033707 -> V=1.0, theta=0.0",
    "INFO    : Bus 49172\t: V=0.99730295881, theta=-3.30598328759 -> V=1.0, theta=0.0",
    "INFO    : Bus 49173\t: V=0.997136252704, theta=-3.18055784959 -> V=1.0, theta=0.0",
    "INFO    : Bus 49174\t: V=0.998701045806, theta=-2.89061181067 -> V=1.0, theta=0.0",
    "INFO    : Bus 49175\t: V=0.998129135001, theta=-2.86326971003 -> V=1.0, theta=0.0",
    "INFO    : Bus 49176\t: V=0.998616065568, theta=-2.89710342526 -> V=1.0, theta=0.0",
    "INFO    : Bus 49177\t: V=0.998148821525, theta=-2.76289724883 -> V=1.0, theta=0.0",
    "INFO    : Bus 49178\t: V=0.99878779755, theta=-2.65404940662 -> V=1.0, theta=0.0",
    "INFO    : Bus 49179\t: V=0.998231556028, theta=-2.65510494061 -> V=1.0, theta=0.0",
    "INFO    : Bus 49180\t: V=0.99835029316, theta=-2.39818232339 -> V=1.0, theta=0.0",
    "INFO    : Bus 49181\t: V=0.998479475996, theta=-2.01205062884 -> V=1.0, theta=0.0",
    "INFO    : Bus 49182\t: V=0.997805147651, theta=-2.80010083335 -> V=1.0, theta=0.0",
    "INFO    : Bus 49183\t: V=0.997942441669, theta=-2.7910286496 -> V=1.0, theta=0.0",
    "INFO    : Bus 49184\t: V=0.997752426777, theta=-2.90487600904 -> V=1.0, theta=0.0",
    "INFO    : Bus 49185\t: V=0.997352844823, theta=-3.06613680804 -> V=1.0, theta=0.0",
    "INFO    : Bus 49186\t: V=0.996990717312, theta=-3.05982334048 -> V=1.0, theta=0.0",
    "INFO    : Bus 49187\t: V=0.997418942177, theta=-3.0881983431 -> V=1.0, theta=0.0",
    "INFO    : Bus 49188\t: V=0.996040868302, theta=-3.07037116973 -> V=1.0, theta=0.0",
    "INFO    : Bus 49189\t: V=0.995950873938, theta=-3.2101892151 -> V=1.0, theta=0.0",
    "INFO    : Bus 49190\t: V=0.996099041702, theta=-3.0372295239 -> V=1.0, theta=0.0",
    "INFO    : Bus 49191\t: V=0.996304642168, theta=-3.05136263753 -> V=1.0, theta=0.0",
    "INFO    : Bus 49192\t: V=0.99450498428, theta=-2.18629810158 -> V=1.0, theta=0.0",
    "INFO    : Bus 49193\t: V=0.997933383727, theta=-2.84612457108 -> V=1.0, theta=0.0",
    "INFO    : Bus 49194\t: V=0.99404560379, theta=-2.01008437961 -> V=1.0, theta=0.0",
    "INFO    : Bus 49195\t: V=0.99813252629, theta=-2.80472863639 -> V=1.0, theta=0.0",
    "INFO    : Bus 49196\t: V=0.994841605489, theta=-2.22702469411 -> V=1.0, theta=0.0",
    "INFO    : Bus 49197\t: V=0.994585219209, theta=-2.29561049755 -> V=1.0, theta=0.0",
    "INFO    : Bus 49198\t: V=0.994319186506, theta=-1.79236798172 -> V=1.0, theta=0.0",
    "INFO    : Bus 49199\t: V=0.997765277028, theta=-2.80608832363 -> V=1.0, theta=0.0",
    "INFO    : Bus 49200\t: V=0.997203670333, theta=-2.86720863054 -> V=1.0, theta=0.0",
    "INFO    : Bus 49201\t: V=0.996894657833, theta=-2.91639226432 -> V=1.0, theta=0.0",
    "INFO    : Bus 49202\t: V=0.996383393622, theta=-2.97973556 -> V=1.0, theta=0.0",
    "INFO    : Bus 49203\t: V=0.993496125551, theta=-2.70081256601 -> V=1.0, theta=0.0",
    "INFO    : Bus 49204\t: V=0.993987703455, theta=-2.66528901884 -> V=1.0, theta=0.0",
    "INFO    : Bus 49205\t: V=0.993697058646, theta=-1.82749709944 -> V=1.0, theta=0.0",
    "INFO    : Bus 49206\t: V=0.995188344171, theta=-2.30751786337 -> V=1.0, theta=0.0",
    "INFO    : Bus 49207\t: V=0.995816472051, theta=-2.18791224491 -> V=1.0, theta=0.0",
    "INFO    : Bus 49208\t: V=0.993432589301, theta=-1.6444969921 -> V=1.0, theta=0.0",
    "INFO    : Bus 49209\t: V=0.993885008203, theta=-2.58554486187 -> V=1.0, theta=0.0",
    "INFO    : Bus 49210\t: V=0.992653115366, theta=-2.72070120602 -> V=1.0, theta=0.0",
    "INFO    : Bus 49211\t: V=0.99261269442, theta=-2.69448182304 -> V=1.0, theta=0.0",
    "INFO    : Bus 49212\t: V=0.993582103708, theta=-2.59683196173 -> V=1.0, theta=0.0",
    "INFO    : Bus 49213\t: V=0.993464720208, theta=-1.43489462642 -> V=1.0, theta=0.0",
    "INFO    : Bus 49214\t: V=0.994414446203, theta=-1.24372849976 -> V=1.0, theta=0.0",
    "INFO    : Bus 49215\t: V=0.994997116314, theta=-2.36234988088 -> V=1.0, theta=0.0",
    "INFO    : Bus 49216\t: V=0.99272219599, theta=-2.54828962421 -> V=1.0, theta=0.0",
    "INFO    : Bus 49217\t: V=0.992335007002, theta=-2.57787802458 -> V=1.0, theta=0.0",
    "INFO    : Bus 49218\t: V=0.991648207076, theta=-2.46590762351 -> V=1.0, theta=0.0",
    "INFO    : Bus 49219\t: V=0.991557166616, theta=-2.53833732892 -> V=1.0, theta=0.0",
    "INFO    : Bus 49220\t: V=0.994767344365, theta=-2.17906949045 -> V=1.0, theta=0.0",
    "INFO    : Bus 49221\t: V=0.991157480954, theta=-2.36067369929 -> V=1.0, theta=0.0",
    "INFO    : Bus 49222\t: V=0.997588566608, theta=-1.94134789878 -> V=1.0, theta=0.0",
    "INFO    : Bus 49223\t: V=0.991962515999, theta=-0.896996757082 -> V=1.0, theta=0.0",
    "INFO    : Bus 49224\t: V=0.992295983076, theta=-0.711881434666 -> V=1.0, theta=0.0",
    "INFO    : Bus 49225\t: V=0.999253221925, theta=-0.529192753863 -> V=1.0, theta=0.0",
    "INFO    : Bus 49226\t: V=0.996476056018, theta=-0.544848835408 -> V=1.0, theta=0.0",
    "INFO    : Bus 49227\t: V=0.996969478287, theta=-0.493063489468 -> V=1.0, theta=0.0",
    "INFO    : Bus 49228\t: V=1.00533308678, theta=0.764221360427 -> V=1.0, theta=0.0",
    "INFO    : Bus 49229\t: V=1.01043981525, theta=1.86586833621 -> V=1.0, theta=0.0",
    "INFO    : Bus 49230\t: V=1.00954010582, theta=1.69376018576 -> V=1.0, theta=0.0",
    "INFO    : Bus 49231\t: V=1.0056117423, theta=0.76990089579 -> V=1.0, theta=0.0",
    "INFO    : Bus 49232\t: V=1.00300697741, theta=0.724250001175 -> V=1.0, theta=0.0",
    "INFO    : Bus 49233\t: V=1.00905409124, theta=1.40618574223 -> V=1.0, theta=0.0",
    "INFO    : Bus 49234\t: V=1.00965526887, theta=1.33558332877 -> V=1.0, theta=0.0",
    "INFO    : Bus 49235\t: V=0.998993576409, theta=-0.00796091772952 -> V=1.0, theta=0.0",
    "INFO    : Bus 49236\t: V=0.999457949751, theta=0.047265073153 -> V=1.0, theta=0.0",
    "INFO    : Bus 49237\t: V=1.00087483064, theta=0.167132056741 -> V=1.0, theta=0.0",
    "INFO    : Bus 49238\t: V=1.00868982789, theta=0.835766549836 -> V=1.0, theta=0.0",
    "INFO    : Bus 49239\t: V=1.0090355374, theta=1.07333046302 -> V=1.0, theta=0.0",
    "INFO    : Bus 49240\t: V=0.998473438387, theta=-0.311611619056 -> V=1.0, theta=0.0",
    "INFO    : Bus 49241\t: V=0.997487982634, theta=-0.200033646238 -> V=1.0, theta=0.0",
    "INFO    : Bus 49242\t: V=0.995001495652, theta=-0.358464278689 -> V=1.0, theta=0.0",
    "INFO    : Bus 49243\t: V=0.993678114378, theta=-0.493535266599 -> V=1.0, theta=0.0",
    "INFO    : Bus 49244\t: V=0.993606817314, theta=-0.44951332244 -> V=1.0, theta=0.0",
    "INFO    : Bus 49245\t: V=0.999057163499, theta=-0.378144834977 -> V=1.0, theta=0.0",
    "INFO    : Bus 49246\t: V=0.999124449924, theta=-0.254298593852 -> V=1.0, theta=0.0",
    "INFO    : Bus 49247\t: V=0.994911396266, theta=-0.676892149877 -> V=1.0, theta=0.0",
    "INFO    : Bus 49248\t: V=0.995020055662, theta=-0.653151904187 -> V=1.0, theta=0.0",
    "INFO    : Bus 49249\t: V=0.996212335804, theta=-0.571553150901 -> V=1.0, theta=0.0",
    "INFO    : Bus 49250\t: V=0.994594445764, theta=-0.682906111707 -> V=1.0, theta=0.0",
    "INFO    : Bus 49251\t: V=0.997146299683, theta=-0.719027679449 -> V=1.0, theta=0.0",
    "INFO    : Bus 49252\t: V=0.991075744712, theta=0.413549692117 -> V=1.0, theta=0.0",
    "INFO    : Bus 49253\t: V=0.998751235802, theta=-0.744836194238 -> V=1.0, theta=0.0",
    "INFO    : Bus 49254\t: V=0.99177110092, theta=0.509963544189 -> V=1.0, theta=0.0",
    "INFO    : Bus 49255\t: V=0.996956053508, theta=-1.73850582948 -> V=1.0, theta=0.0",
    "INFO    : Bus 49256\t: V=0.994364063491, theta=-1.48213639245 -> V=1.0, theta=0.0",
    "INFO    : Bus 49257\t: V=0.995382628621, theta=-1.28140803972 -> V=1.0, theta=0.0",
    "INFO    : Bus 49258\t: V=0.994671715591, theta=-1.24347099893 -> V=1.0, theta=0.0",
    "INFO    : Bus 49259\t: V=0.997917515027, theta=-1.07959811206 -> V=1.0, theta=0.0",
    "INFO    : Bus 49260\t: V=0.993574268324, theta=-0.299549502645 -> V=1.0, theta=0.0",
    "INFO    : Bus 49261\t: V=0.994521462827, theta=-1.2092507017 -> V=1.0, theta=0.0",
    "INFO    : Bus 49262\t: V=0.994344514503, theta=-1.1476972657 -> V=1.0, theta=0.0",
    "INFO    : Bus 49263\t: V=0.992637910463, theta=-1.10562862548 -> V=1.0, theta=0.0",
    "INFO    : Bus 49264\t: V=0.995185851683, theta=-1.39916725853 -> V=1.0, theta=0.0",
    "INFO    : Bus 49265\t: V=0.992264352977, theta=-1.06919039618 -> V=1.0, theta=0.0",
    "INFO    : Bus 49266\t: V=0.990817031799, theta=-2.17207722038 -> V=1.0, theta=0.0",
    "INFO    : Bus 49267\t: V=0.991608181412, theta=-1.94880007261 -> V=1.0, theta=0.0",
    "INFO    : Bus 49268\t: V=0.990934592733, theta=-0.875033989336 -> V=1.0, theta=0.0",
    "INFO    : Bus 49269\t: V=0.99161489349, theta=-1.00149277406 -> V=1.0, theta=0.0",
    "INFO    : Bus 49270\t: V=1.00144493199, theta=1.36413849367 -> V=1.0, theta=0.0",
    "INFO    : Bus 49271\t: V=0.998159850132, theta=0.160942696257 -> V=1.0, theta=0.0",
    "INFO    : Bus 49272\t: V=0.998177502807, theta=0.930884701021 -> V=1.0, theta=0.0",
    "INFO    : Bus 49273\t: V=1.00354360072, theta=1.18616691635 -> V=1.0, theta=0.0",
    "INFO    : Bus 49274\t: V=0.998356454657, theta=-0.106449296863 -> V=1.0, theta=0.0",
    "INFO    : Bus 49275\t: V=0.999973742719, theta=-0.210717149542 -> V=1.0, theta=0.0",
    "INFO    : Bus 49276\t: V=1.00473549735, theta=1.33340180915 -> V=1.0, theta=0.0",
    "INFO    : Bus 49277\t: V=0.999060759722, theta=-0.370651119954 -> V=1.0, theta=0.0",
    "INFO    : Bus 49278\t: V=1.02894034831, theta=0.85428486569 -> V=1.0, theta=0.0",
    "INFO    : Bus 49279\t: V=1.00396509119, theta=2.92441090222 -> V=1.0, theta=0.0",
    "INFO    : Bus 49280\t: V=1.00453030011, theta=2.5865753991 -> V=1.0, theta=0.0",
    "INFO    : Bus 49281\t: V=1.00398378592, theta=0.603509925887 -> V=1.0, theta=0.0",
    "INFO    : Bus 49282\t: V=0.999352092262, theta=-0.790118965671 -> V=1.0, theta=0.0",
    "INFO    : Bus 49283\t: V=0.994211312171, theta=-1.87826513747 -> V=1.0, theta=0.0",
    "INFO    : Bus 49284\t: V=0.993907688689, theta=-2.03559583178 -> V=1.0, theta=0.0",
    "INFO    : Bus 49285\t: V=0.992147923055, theta=-2.13499197032 -> V=1.0, theta=0.0",
    "INFO    : Bus 49286\t: V=0.994088435035, theta=-1.93036440803 -> V=1.0, theta=0.0",
    "INFO    : Bus 49287\t: V=0.997624897508, theta=-1.73868722269 -> V=1.0, theta=0.0",
    "INFO    : Bus 49288\t: V=0.978467195074, theta=0.0785404097887 -> V=1.0, theta=0.0",
    "INFO    : Bus 49289\t: V=0.996915688305, theta=-1.68948863837 -> V=1.0, theta=0.0",
    "INFO    : Bus 49290\t: V=0.998440301436, theta=-1.30532983686 -> V=1.0, theta=0.0",
    "INFO    : Bus 49291\t: V=0.996006672844, theta=-1.6699325513 -> V=1.0, theta=0.0",
    "INFO    : Bus 49292\t: V=0.995870662836, theta=-1.59722682091 -> V=1.0, theta=0.0",
    "INFO    : Bus 49293\t: V=0.996550672508, theta=-1.37942890788 -> V=1.0, theta=0.0",
    "INFO    : Bus 49294\t: V=0.997105973968, theta=-1.22307146318 -> V=1.0, theta=0.0",
    "INFO    : Bus 49295\t: V=0.992371872095, theta=-0.754929045816 -> V=1.0, theta=0.0",
    "INFO    : Bus 49296\t: V=0.995022342052, theta=-0.620860502922 -> V=1.0, theta=0.0",
    "INFO    : Bus 49297\t: V=1.00372710783, theta=0.784608163948 -> V=1.0, theta=0.0",
    "INFO    : Bus 49298\t: V=0.995916320963, theta=0.743860186779 -> V=1.0, theta=0.0",
    "INFO    : Bus 49299\t: V=0.992015395355, theta=-0.685206871825 -> V=1.0, theta=0.0",
    "INFO    : Bus 49300\t: V=0.991712790625, theta=-0.770923164546 -> V=1.0, theta=0.0",
    "INFO    : Bus 49301\t: V=0.992923522567, theta=-0.56806387618 -> V=1.0, theta=0.0",
    "INFO    : Bus 49302\t: V=0.993235642264, theta=-0.552082839909 -> V=1.0, theta=0.0",
    "INFO    : Bus 49303\t: V=0.993596587597, theta=-0.532539294998 -> V=1.0, theta=0.0",
    "INFO    : Bus 49304\t: V=0.992042598732, theta=-0.692086250316 -> V=1.0, theta=0.0",
    "INFO    : Bus 49305\t: V=1.00356082325, theta=0.792796018672 -> V=1.0, theta=0.0",
    "INFO    : Bus 49306\t: V=1.00371453855, theta=0.736361041167 -> V=1.0, theta=0.0",
    "INFO    : Bus 49307\t: V=0.999641040752, theta=-0.999356426617 -> V=1.0, theta=0.0",
    "INFO    : Bus 49308\t: V=0.994728352026, theta=-2.17249177954 -> V=1.0, theta=0.0",
    "INFO    : Bus 49309\t: V=0.99210379752, theta=-2.29384386457 -> V=1.0, theta=0.0",
    "INFO    : Bus 49310\t: V=1.00074844277, theta=-1.07367163952 -> V=1.0, theta=0.0",
    "INFO    : Bus 49311\t: V=0.999081798875, theta=-1.6197519347 -> V=1.0, theta=0.0",
    "INFO    : Bus 49312\t: V=1.01008074675, theta=2.06218789542 -> V=1.0, theta=0.0",
    "INFO    : Bus 49313\t: V=0.990724295674, theta=2.01401056499 -> V=1.0, theta=0.0",
    "INFO    : Bus 49314\t: V=0.999632197724, theta=-3.50551274006 -> V=1.0, theta=0.0",
    "INFO    : Bus 49315\t: V=0.998980893949, theta=-3.40537655856 -> V=1.0, theta=0.0",
    "INFO    : Bus 49316\t: V=1.00752826193, theta=-3.38048511824 -> V=1.0, theta=0.0",
    "INFO    : Bus 49317\t: V=0.99423574376, theta=0.674760515844 -> V=1.0, theta=0.0",
    "INFO    : Bus 49318\t: V=1.00377596271, theta=0.145810810361 -> V=1.0, theta=0.0",
    "INFO    : Bus 49319\t: V=1.00516577797, theta=-3.10639550592 -> V=1.0, theta=0.0",
    "INFO    : Bus 49320\t: V=1.00445779143, theta=-2.69136097827 -> V=1.0, theta=0.0",
    "INFO    : Bus 49321\t: V=1.00566545676, theta=-3.09766523978 -> V=1.0, theta=0.0",
    "INFO    : Bus 49322\t: V=1.00156891725, theta=-2.2447789767 -> V=1.0, theta=0.0",
    "INFO    : Bus 49323\t: V=1.00691733184, theta=-3.3325248149 -> V=1.0, theta=0.0",
    "INFO    : Bus 49324\t: V=0.999849524752, theta=-2.90554589972 -> V=1.0, theta=0.0",
    "INFO    : Bus 49325\t: V=1.00318289769, theta=0.111368958089 -> V=1.0, theta=0.0",
    "INFO    : Bus 49326\t: V=0.998732758168, theta=-1.79679196106 -> V=1.0, theta=0.0",
    "INFO    : Bus 49327\t: V=0.99936750852, theta=-2.44750053144 -> V=1.0, theta=0.0",
    "INFO    : Bus 49328\t: V=0.999847670725, theta=-2.81464836021 -> V=1.0, theta=0.0",
    "INFO    : Bus 49329\t: V=0.996936317448, theta=-3.26881938623 -> V=1.0, theta=0.0",
    "INFO    : Bus 49330\t: V=0.996382256969, theta=-3.17818861686 -> V=1.0, theta=0.0",
    "INFO    : Bus 49331\t: V=0.99767627539, theta=-2.93956360314 -> V=1.0, theta=0.0",
    "INFO    : Bus 49332\t: V=0.998195229329, theta=-0.334870102249 -> V=1.0, theta=0.0",
    "INFO    : Bus 49333\t: V=0.996749437966, theta=-2.02078889579 -> V=1.0, theta=0.0",
    "INFO    : Bus 49334\t: V=0.990017407789, theta=0.330824489908 -> V=1.0, theta=0.0",
    "INFO    : Bus 49335\t: V=0.99212389501, theta=-2.32408887853 -> V=1.0, theta=0.0",
    "INFO    : Bus 49336\t: V=0.99516971432, theta=-1.8692265887 -> V=1.0, theta=0.0",
    "INFO    : Bus 49337\t: V=0.996893538574, theta=-1.82871989576 -> V=1.0, theta=0.0",
    "INFO    : Bus 49338\t: V=1.00245297075, theta=0.854261644775 -> V=1.0, theta=0.0",
    "INFO    : Bus 49339\t: V=0.994303266394, theta=-0.898073233696 -> V=1.0, theta=0.0",
    "INFO    : Bus 49340\t: V=0.997417279537, theta=-3.20693002163 -> V=1.0, theta=0.0",
    "INFO    : Bus 49341\t: V=0.998447706777, theta=-0.361691175188 -> V=1.0, theta=0.0",
    "INFO    : Bus 49342\t: V=1.00015201022, theta=0.0600767554498 -> V=1.0, theta=0.0",
    "INFO    : Bus 49343\t: V=0.996189585742, theta=0.182456855966 -> V=1.0, theta=0.0",
    "INFO    : Bus 49344\t: V=0.995170479716, theta=-0.533322362163 -> V=1.0, theta=0.0",
    "INFO    : Bus 49345\t: V=0.994439467266, theta=-0.661466492683 -> V=1.0, theta=0.0",
    "INFO    : Bus 49346\t: V=0.998563425457, theta=-0.409074569925 -> V=1.0, theta=0.0",
    "INFO    : Bus 49347\t: V=0.997238826721, theta=-1.3815785693 -> V=1.0, theta=0.0",
    "INFO    : Bus 49348\t: V=0.996050854521, theta=-2.00061472854 -> V=1.0, theta=0.0",
    "INFO    : Bus 49349\t: V=0.999153180748, theta=-1.59232398773 -> V=1.0, theta=0.0",
    "INFO    : Bus 49350\t: V=0.998139759115, theta=-0.605922727483 -> V=1.0, theta=0.0",
    "INFO    : Bus 49351\t: V=0.996856340046, theta=-1.28675576344 -> V=1.0, theta=0.0",
    "INFO    : Bus 49352\t: V=1.00530194411, theta=14.4185425198 -> V=1.0, theta=0.0",
    "INFO    : Bus 49353\t: V=0.999090518538, theta=12.383446954 -> V=1.0, theta=0.0",
    "INFO    : Bus 49354\t: V=1.00763535357, theta=11.0540294174 -> V=1.0, theta=0.0",
    "INFO    : Bus 49355\t: V=0.990098402195, theta=11.5393363591 -> V=1.0, theta=0.0",
    "INFO    : Bus 49356\t: V=0.993157217982, theta=12.0254601421 -> V=1.0, theta=0.0",
    "INFO    : Bus 49357\t: V=0.995490598705, theta=12.2691728447 -> V=1.0, theta=0.0",
    "INFO    : Bus 49358\t: V=0.996267564299, theta=12.3945560029 -> V=1.0, theta=0.0",
    "INFO    : Bus 49359\t: V=0.996991589302, theta=12.5158513589 -> V=1.0, theta=0.0",
    "INFO    : Bus 49360\t: V=1.00805653711, theta=15.3341233526 -> V=1.0, theta=0.0",
    "INFO    : Bus 49361\t: V=0.998976852537, theta=12.5877700254 -> V=1.0, theta=0.0",
    "INFO    : Bus 49362\t: V=1.00109130004, theta=12.7042989853 -> V=1.0, theta=0.0",
    "INFO    : Bus 49363\t: V=1.00623085361, theta=14.1282893747 -> V=1.0, theta=0.0",
    "INFO    : Bus 49364\t: V=1.00714918394, theta=14.9927328679 -> V=1.0, theta=0.0",
    "INFO    : Bus 49365\t: V=0.994646200184, theta=11.7984777597 -> V=1.0, theta=0.0",
    "INFO    : Bus 49366\t: V=1.00725635774, theta=10.7776126739 -> V=1.0, theta=0.0",
    "INFO    : Bus 49367\t: V=1.01006719713, theta=10.2981762675 -> V=1.0, theta=0.0",
    "INFO    : Bus 49368\t: V=1.02588571581, theta=9.19993513178 -> V=1.0, theta=0.0",
    "INFO    : Bus 49369\t: V=0.996489874338, theta=9.87371048024 -> V=1.0, theta=0.0",
    "INFO    : Bus 49370\t: V=0.990133338817, theta=10.3436258998 -> V=1.0, theta=0.0",
    "INFO    : Bus 49371\t: V=1.01333417155, theta=10.7439257564 -> V=1.0, theta=0.0",
    "INFO    : Bus 49372\t: V=0.997511076354, theta=9.44674179029 -> V=1.0, theta=0.0",
    "INFO    : Bus 49373\t: V=1.00383782839, theta=11.9032233233 -> V=1.0, theta=0.0",
    "INFO    : Bus 49374\t: V=0.998235536476, theta=-5.19946546898 -> V=1.0, theta=0.0",
    "INFO    : Bus 49375\t: V=0.998573944116, theta=-5.53827653704 -> V=1.0, theta=0.0",
    "INFO    : Bus 49376\t: V=1.0016232271, theta=-6.3100188228 -> V=1.0, theta=0.0",
    "INFO    : Bus 49377\t: V=0.999389758287, theta=-6.9086443804 -> V=1.0, theta=0.0",
    "INFO    : Bus 49378\t: V=0.996643110964, theta=-6.67836287454 -> V=1.0, theta=0.0",
    "INFO    : Bus 49379\t: V=0.999274214014, theta=-5.6203081638 -> V=1.0, theta=0.0",
    "INFO    : Bus 49380\t: V=1.00128753346, theta=-5.93091301081 -> V=1.0, theta=0.0",
    "INFO    : Bus 49381\t: V=0.995663162909, theta=-6.93896951577 -> V=1.0, theta=0.0",
    "INFO    : Bus 49382\t: V=0.995769729555, theta=-7.07788518425 -> V=1.0, theta=0.0",
    "INFO    : Bus 49383\t: V=0.997630181994, theta=-7.39329375882 -> V=1.0, theta=0.0",
    "INFO    : Bus 49384\t: V=0.996961792337, theta=-7.43898941581 -> V=1.0, theta=0.0",
    "INFO    : Bus 49385\t: V=1.00005464353, theta=-7.58827504793 -> V=1.0, theta=0.0",
    "INFO    : Bus 49386\t: V=1.0008780699, theta=-5.7257399428 -> V=1.0, theta=0.0",
    "INFO    : Bus 49387\t: V=1.00594734378, theta=-5.18910387405 -> V=1.0, theta=0.0",
    "INFO    : Bus 49388\t: V=1.00001682787, theta=-7.41405842687 -> V=1.0, theta=0.0",
    "INFO    : Bus 49389\t: V=1.00163915374, theta=-7.07433529602 -> V=1.0, theta=0.0",
    "INFO    : Bus 49390\t: V=1.00140273455, theta=-7.18191288603 -> V=1.0, theta=0.0",
    "INFO    : Bus 49391\t: V=1.00523409414, theta=-6.6282426606 -> V=1.0, theta=0.0",
    "INFO    : Bus 49392\t: V=0.990648231296, theta=-3.39991607022 -> V=1.0, theta=0.0",
    "INFO    : Bus 49393\t: V=1.00378278944, theta=-7.00008770959 -> V=1.0, theta=0.0",
    "INFO    : Bus 49394\t: V=0.989427979798, theta=-3.52003375801 -> V=1.0, theta=0.0",
    "INFO    : Bus 49395\t: V=1.00050389571, theta=-3.75752902481 -> V=1.0, theta=0.0",
    "INFO    : Bus 49396\t: V=1.00275482376, theta=-4.40781040442 -> V=1.0, theta=0.0",
    "INFO    : Bus 49397\t: V=0.999459588569, theta=-2.62268115108 -> V=1.0, theta=0.0",
    "INFO    : Bus 49398\t: V=0.9997065159, theta=-4.35736496691 -> V=1.0, theta=0.0",
    "INFO    : Bus 49399\t: V=0.997074159282, theta=-2.93948337114 -> V=1.0, theta=0.0",
    "INFO    : Bus 49400\t: V=1.00794989788, theta=-1.61235589272 -> V=1.0, theta=0.0",
    "INFO    : Bus 49401\t: V=1.00234579512, theta=-4.85649714698 -> V=1.0, theta=0.0",
    "INFO    : Bus 49402\t: V=1.0059820992, theta=-3.24461606005 -> V=1.0, theta=0.0",
    "INFO    : Bus 49403\t: V=1.00133754236, theta=-2.28507032031 -> V=1.0, theta=0.0",
    "INFO    : Bus 49404\t: V=1.0037857176, theta=-3.54336557298 -> V=1.0, theta=0.0",
    "INFO    : Bus 49405\t: V=1.00452410546, theta=-3.33631919977 -> V=1.0, theta=0.0",
    "INFO    : Bus 49406\t: V=1.00435404876, theta=-3.34454856067 -> V=1.0, theta=0.0",
    "INFO    : Bus 49407\t: V=1.00397003662, theta=-3.27907505153 -> V=1.0, theta=0.0",
    "INFO    : Bus 49408\t: V=1.00275747695, theta=-2.17408100363 -> V=1.0, theta=0.0",
    "INFO    : Bus 49409\t: V=0.998482587771, theta=-2.65699655947 -> V=1.0, theta=0.0",
    "INFO    : Bus 49410\t: V=1.00122365066, theta=-3.13884981706 -> V=1.0, theta=0.0",
    "INFO    : Bus 49411\t: V=1.00622503149, theta=-1.64157896097 -> V=1.0, theta=0.0",
    "INFO    : Bus 49412\t: V=0.997370014849, theta=-1.71894439604 -> V=1.0, theta=0.0",
    "INFO    : Bus 49413\t: V=0.993070142034, theta=-2.09536647854 -> V=1.0, theta=0.0",
    "INFO    : Bus 49414\t: V=1.00645830491, theta=-2.73579024107 -> V=1.0, theta=0.0",
    "INFO    : Bus 49415\t: V=1.01050512568, theta=-1.36318451279 -> V=1.0, theta=0.0",
    "INFO    : Bus 49416\t: V=1.0075206359, theta=0.899417973895 -> V=1.0, theta=0.0",
    "INFO    : Bus 49417\t: V=1.0047997375, theta=1.22332844091 -> V=1.0, theta=0.0",
    "INFO    : Bus 49418\t: V=1.02009980297, theta=0.627281341088 -> V=1.0, theta=0.0",
    "INFO    : Bus 49419\t: V=1.02107483639, theta=0.575162608377 -> V=1.0, theta=0.0",
    "INFO    : Bus 49420\t: V=1.00812073582, theta=-0.413832269462 -> V=1.0, theta=0.0",
    "INFO    : Bus 49421\t: V=1.0111563855, theta=-0.230075169598 -> V=1.0, theta=0.0",
    "INFO    : Bus 49422\t: V=0.995922101066, theta=-2.01472578255 -> V=1.0, theta=0.0",
    "INFO    : Bus 49423\t: V=1.02376685296, theta=0.616646275846 -> V=1.0, theta=0.0",
    "INFO    : Bus 49424\t: V=0.998788539514, theta=-1.22560373911 -> V=1.0, theta=0.0",
    "INFO    : Bus 49425\t: V=0.995587468996, theta=-7.63024394074 -> V=1.0, theta=0.0",
    "INFO    : Bus 49426\t: V=0.994921407722, theta=-6.54837170098 -> V=1.0, theta=0.0",
    "INFO    : Bus 49427\t: V=0.991067730046, theta=1.17407827666 -> V=1.0, theta=0.0",
    "INFO    : Bus 49428\t: V=1.00500660354, theta=2.57128823177 -> V=1.0, theta=0.0",
    "INFO    : Bus 49429\t: V=1.00270926119, theta=2.45470316739 -> V=1.0, theta=0.0",
    "INFO    : Bus 49430\t: V=0.992572347996, theta=1.65734064769 -> V=1.0, theta=0.0",
    "INFO    : Bus 49431\t: V=1.01005092662, theta=2.31180528146 -> V=1.0, theta=0.0",
    "INFO    : Bus 49432\t: V=1.00924622422, theta=2.29314317909 -> V=1.0, theta=0.0",
    "INFO    : Bus 49433\t: V=0.996813100553, theta=-1.86960943099 -> V=1.0, theta=0.0",
    "INFO    : Bus 49434\t: V=0.996576980678, theta=-2.47807041006 -> V=1.0, theta=0.0",
    "INFO    : Bus 49435\t: V=0.990769717257, theta=-3.56660510026 -> V=1.0, theta=0.0",
    "INFO    : Bus 49436\t: V=1.00102788041, theta=-1.81778187494 -> V=1.0, theta=0.0",
    "INFO    : Bus 49437\t: V=1.0055950586, theta=0.563332509334 -> V=1.0, theta=0.0",
    "INFO    : Bus 49438\t: V=0.991065414671, theta=-2.22950164825 -> V=1.0, theta=0.0",
    "INFO    : Bus 49439\t: V=0.989820064072, theta=-2.31149629027 -> V=1.0, theta=0.0",
    "INFO    : Bus 49440\t: V=0.978176191199, theta=5.59606690096 -> V=1.0, theta=0.0",
    "INFO    : Bus 49441\t: V=0.999408647909, theta=8.09060066471 -> V=1.0, theta=0.0",
    "INFO    : Bus 49442\t: V=1.00743669355, theta=10.4550361931 -> V=1.0, theta=0.0",
    "INFO    : Bus 49443\t: V=0.99107344173, theta=8.62564065196 -> V=1.0, theta=0.0",
    "INFO    : Bus 49444\t: V=0.989655324562, theta=7.08483607883 -> V=1.0, theta=0.0",
    "INFO    : Bus 49445\t: V=0.981599975974, theta=6.21344092466 -> V=1.0, theta=0.0",
    "INFO    : Bus 49446\t: V=0.981562755489, theta=6.15343774445 -> V=1.0, theta=0.0",
    "INFO    : Bus 49447\t: V=1.00004615848, theta=-9.65214209228 -> V=1.0, theta=0.0",
    "INFO    : Bus 49448\t: V=1.0055866304, theta=-9.66444148965 -> V=1.0, theta=0.0",
    "INFO    : Bus 49449\t: V=1.0012641609, theta=-10.0968210907 -> V=1.0, theta=0.0",
    "INFO    : Bus 49450\t: V=1.00044548997, theta=-10.1074791884 -> V=1.0, theta=0.0",
    "INFO    : Bus 49451\t: V=1.00184997503, theta=-7.89672736545 -> V=1.0, theta=0.0",
    "INFO    : Bus 49452\t: V=0.97940505783, theta=-10.1570489417 -> V=1.0, theta=0.0",
    "INFO    : Bus 49453\t: V=0.994872722668, theta=-1.61437306946 -> V=1.0, theta=0.0",
    "INFO    : Bus 49454\t: V=0.995187992471, theta=-6.7125522861 -> V=1.0, theta=0.0",
    "INFO    : Bus 49455\t: V=0.984731867596, theta=-7.46395527138 -> V=1.0, theta=0.0",
    "INFO    : Bus 49456\t: V=1.0051986069, theta=-7.80798413817 -> V=1.0, theta=0.0",
    "INFO    : Bus 49457\t: V=1.01037921998, theta=-8.3752935184 -> V=1.0, theta=0.0",
    "INFO    : Bus 49458\t: V=0.988363652384, theta=-6.12415636312 -> V=1.0, theta=0.0",
    "INFO    : Bus 49459\t: V=0.987490266339, theta=-6.49573102833 -> V=1.0, theta=0.0",
    "INFO    : Bus 49460\t: V=0.983945882091, theta=-6.50056852447 -> V=1.0, theta=0.0",
    "INFO    : Bus 49461\t: V=0.985033065998, theta=-6.16340627712 -> V=1.0, theta=0.0",
    "INFO    : Bus 49462\t: V=0.978301082574, theta=-5.91046659264 -> V=1.0, theta=0.0",
    "INFO    : Bus 49463\t: V=1.00122739965, theta=-6.02094782352 -> V=1.0, theta=0.0",
    "INFO    : Bus 49464\t: V=1.00603316351, theta=-5.90196537463 -> V=1.0, theta=0.0",
    "INFO    : Bus 49465\t: V=1.00764911354, theta=-5.45852423309 -> V=1.0, theta=0.0",
    "INFO    : Bus 49466\t: V=1.00891255868, theta=-5.3546610393 -> V=1.0, theta=0.0",
    "INFO    : Bus 49467\t: V=1.00689129763, theta=-5.64650826364 -> V=1.0, theta=0.0",
    "INFO    : Bus 49468\t: V=0.995247320677, theta=11.4379525332 -> V=1.0, theta=0.0",
    "INFO    : Bus 49469\t: V=0.998581780879, theta=13.470371922 -> V=1.0, theta=0.0",
    "INFO    : Bus 49470\t: V=0.997733924125, theta=13.6351220245 -> V=1.0, theta=0.0",
    "INFO    : Bus 49471\t: V=0.99774717238, theta=13.5553732089 -> V=1.0, theta=0.0",
    "INFO    : Bus 49472\t: V=0.995097806775, theta=-6.84735218523 -> V=1.0, theta=0.0",
    "INFO    : Bus 49473\t: V=1.00000008007, theta=-5.55239070087 -> V=1.0, theta=0.0",
    "INFO    : Bus 49474\t: V=1.00351725664, theta=-5.00937531933 -> V=1.0, theta=0.0",
    "INFO    : Bus 49475\t: V=1.00216425084, theta=-5.73055518767 -> V=1.0, theta=0.0",
    "INFO    : Bus 49476\t: V=1.00857842739, theta=-5.39654822799 -> V=1.0, theta=0.0",
    "INFO    : Bus 49477\t: V=0.998767461509, theta=1.58430435143 -> V=1.0, theta=0.0",
    "INFO    : Bus 49478\t: V=1.00562310181, theta=1.35846620571 -> V=1.0, theta=0.0",
    "INFO    : Bus 49479\t: V=0.976633741176, theta=0.581078285606 -> V=1.0, theta=0.0",
    "INFO    : Bus 49480\t: V=1.00954585852, theta=-6.88735387726 -> V=1.0, theta=0.0",
    "INFO    : Bus 49481\t: V=0.992223073453, theta=-3.98598822647 -> V=1.0, theta=0.0",
    "INFO    : Bus 49482\t: V=0.986610884909, theta=-3.58275872222 -> V=1.0, theta=0.0",
    "INFO    : Bus 49483\t: V=1.00199694241, theta=-9.44969669237 -> V=1.0, theta=0.0",
    "INFO    : Bus 49484\t: V=0.998867438117, theta=-9.1452003194 -> V=1.0, theta=0.0",
    "INFO    : Bus 49485\t: V=1.00343945662, theta=-9.80323524256 -> V=1.0, theta=0.0",
    "INFO    : Bus 49486\t: V=1.00017040663, theta=-8.68920319477 -> V=1.0, theta=0.0",
    "INFO    : Bus 49487\t: V=0.999928355904, theta=-8.58331492718 -> V=1.0, theta=0.0",
    "INFO    : Bus 49488\t: V=1.00133543131, theta=-8.26558877739 -> V=1.0, theta=0.0",
    "INFO    : Bus 49489\t: V=1.00001268602, theta=-8.44755714587 -> V=1.0, theta=0.0",
    "INFO    : Bus 49490\t: V=1.00135924521, theta=-8.20093914735 -> V=1.0, theta=0.0",
    "INFO    : Bus 49491\t: V=1.00254209158, theta=-8.64800916951 -> V=1.0, theta=0.0",
    "INFO    : Bus 49492\t: V=1.00588436107, theta=-7.57924991347 -> V=1.0, theta=0.0",
    "INFO    : Bus 49493\t: V=0.999390232684, theta=-3.4110344367 -> V=1.0, theta=0.0",
    "INFO    : Bus 49494\t: V=1.0055216033, theta=-3.13651393469 -> V=1.0, theta=0.0",
    "INFO    : Bus 49495\t: V=1.00304660145, theta=-3.61570081496 -> V=1.0, theta=0.0",
    "INFO    : Bus 49496\t: V=0.998420824685, theta=-3.840239468 -> V=1.0, theta=0.0",
    "INFO    : Bus 49497\t: V=1.00623017781, theta=-2.97005271851 -> V=1.0, theta=0.0",
    "INFO    : Bus 49498\t: V=0.963009646747, theta=7.12321426221 -> V=1.0, theta=0.0",
    "INFO    : Bus 49499\t: V=0.966732916949, theta=7.55202037521 -> V=1.0, theta=0.0",
    "INFO    : Bus 49500\t: V=0.958974758701, theta=8.73258165531 -> V=1.0, theta=0.0",
    "INFO    : Bus 49501\t: V=0.964256701893, theta=9.1690818737 -> V=1.0, theta=0.0",
    "INFO    : Bus 49502\t: V=0.988709386888, theta=-4.81636438798 -> V=1.0, theta=0.0",
    "INFO    : Bus 49503\t: V=0.993143829024, theta=-3.69745454305 -> V=1.0, theta=0.0",
    "INFO    : Bus 49504\t: V=0.997901047819, theta=-3.56289387431 -> V=1.0, theta=0.0",
    "INFO    : Bus 49505\t: V=0.979762688275, theta=-3.76376993692 -> V=1.0, theta=0.0",
    "INFO    : Bus 49506\t: V=0.988695299016, theta=-2.2119190859 -> V=1.0, theta=0.0",
    "INFO    : Bus 49507\t: V=0.988639377034, theta=-2.93337012919 -> V=1.0, theta=0.0",
    "INFO    : Bus 49508\t: V=0.996157156859, theta=0.298279817001 -> V=1.0, theta=0.0",
    "INFO    : Bus 49509\t: V=0.99771722291, theta=-3.51361588238 -> V=1.0, theta=0.0",
    "INFO    : Bus 49510\t: V=0.992589476198, theta=-5.43197109543 -> V=1.0, theta=0.0",
    "INFO    : Bus 49511\t: V=1.01718654333, theta=-6.74922227465 -> V=1.0, theta=0.0",
    "INFO    : Bus 49512\t: V=1.0106487126, theta=-8.42488190323 -> V=1.0, theta=0.0",
    "INFO    : Bus 49513\t: V=0.987304545898, theta=-3.64245130293 -> V=1.0, theta=0.0",
    "INFO    : Bus 49514\t: V=0.989368883184, theta=-3.63744449323 -> V=1.0, theta=0.0",
    "INFO    : Bus 49515\t: V=0.98633403935, theta=-3.49943470266 -> V=1.0, theta=0.0",
    "INFO    : Bus 49516\t: V=1.00044684389, theta=-3.80502568967 -> V=1.0, theta=0.0",
    "INFO    : Bus 49517\t: V=0.98923702349, theta=-2.7081097639 -> V=1.0, theta=0.0",
    "INFO    : Bus 49518\t: V=1.0398069851, theta=11.0930812685 -> V=1.0, theta=0.0",
    "INFO    : Bus 49519\t: V=0.983868514396, theta=10.7723709093 -> V=1.0, theta=0.0",
    "INFO    : Bus 49520\t: V=0.999013719923, theta=12.7416342221 -> V=1.0, theta=0.0",
    "INFO    : Bus 49521\t: V=1.02358871339, theta=11.2762175544 -> V=1.0, theta=0.0",
    "INFO    : Bus 49522\t: V=0.998568727418, theta=10.1546655039 -> V=1.0, theta=0.0",
    "INFO    : Bus 49523\t: V=1.02635658524, theta=10.68167678 -> V=1.0, theta=0.0",
    "INFO    : Bus 49524\t: V=0.990577266654, theta=10.4498481788 -> V=1.0, theta=0.0",
    "INFO    : Bus 49525\t: V=0.994111310433, theta=10.4354293289 -> V=1.0, theta=0.0",
    "INFO    : Bus 49526\t: V=1.00062279261, theta=10.5272185008 -> V=1.0, theta=0.0",
    "INFO    : Bus 49527\t: V=1.00084300844, theta=10.5524796542 -> V=1.0, theta=0.0",
    "INFO    : Bus 49528\t: V=0.989085082505, theta=11.5573263564 -> V=1.0, theta=0.0",
    "INFO    : Bus 49529\t: V=1.00688071047, theta=14.6995970651 -> V=1.0, theta=0.0",
    "INFO    : Bus 49530\t: V=1.00003807701, theta=12.358767271 -> V=1.0, theta=0.0",
    "INFO    : Bus 49531\t: V=1.00024276485, theta=11.7220248974 -> V=1.0, theta=0.0",
    "INFO    : Bus 49532\t: V=1.00061726601, theta=13.5106216155 -> V=1.0, theta=0.0",
    "INFO    : Bus 49533\t: V=0.988315749043, theta=10.9439280402 -> V=1.0, theta=0.0",
    "INFO    : Bus 49534\t: V=0.992968894789, theta=10.5718624011 -> V=1.0, theta=0.0",
    "INFO    : Bus 49535\t: V=0.993326776122, theta=10.5831445864 -> V=1.0, theta=0.0",
    "INFO    : Bus 49536\t: V=0.983271499582, theta=-3.96336491134 -> V=1.0, theta=0.0",
    "INFO    : Bus 49537\t: V=0.988515885325, theta=-2.72319996803 -> V=1.0, theta=0.0",
    "INFO    : Bus 49538\t: V=0.989142283936, theta=-3.27753336902 -> V=1.0, theta=0.0",
    "INFO    : Bus 49539\t: V=0.992591528344, theta=-3.15122603527 -> V=1.0, theta=0.0",
    "INFO    : Bus 49540\t: V=1.0037648635, theta=-1.970152851 -> V=1.0, theta=0.0",
    "INFO    : Bus 49541\t: V=0.992158301888, theta=1.1655353951 -> V=1.0, theta=0.0",
    "INFO    : Bus 49542\t: V=0.987230570758, theta=1.19865926555 -> V=1.0, theta=0.0",
    "INFO    : Bus 49543\t: V=0.997586338545, theta=1.12217903356 -> V=1.0, theta=0.0",
    "INFO    : Bus 49544\t: V=0.99569136368, theta=-4.71405494712 -> V=1.0, theta=0.0",
    "INFO    : Bus 49545\t: V=1.00803249423, theta=-6.23785313765 -> V=1.0, theta=0.0",
    "INFO    : Bus 49546\t: V=1.00319422995, theta=-3.78050009795 -> V=1.0, theta=0.0",
    "INFO    : Bus 49547\t: V=1.00616970727, theta=-6.78064035778 -> V=1.0, theta=0.0",
    "INFO    : Bus 49548\t: V=0.986664515214, theta=5.58151836488 -> V=1.0, theta=0.0",
    "INFO    : Bus 49549\t: V=0.982935911305, theta=2.35744749064 -> V=1.0, theta=0.0",
    "INFO    : Bus 49550\t: V=1.02725235894, theta=10.2603700715 -> V=1.0, theta=0.0",
    "INFO    : Bus 49551\t: V=1.02754264733, theta=9.99468736174 -> V=1.0, theta=0.0",
    "INFO    : Bus 49552\t: V=0.974971359612, theta=7.93278895264 -> V=1.0, theta=0.0",
    "INFO    : Bus 49553\t: V=0.976930944015, theta=8.06433365572 -> V=1.0, theta=0.0",
    "INFO    : Bus 49554\t: V=1.02783428312, theta=9.69570437347 -> V=1.0, theta=0.0",
    "INFO    : Bus 49555\t: V=1.0278867552, theta=9.52144055245 -> V=1.0, theta=0.0",
    "INFO    : Bus 49556\t: V=0.982761924376, theta=0.237937991049 -> V=1.0, theta=0.0",
    "INFO    : Bus 49557\t: V=1.00672113076, theta=2.09091667229 -> V=1.0, theta=0.0",
    "INFO    : Bus 49558\t: V=0.987199447465, theta=0.566775145646 -> V=1.0, theta=0.0",
    "INFO    : Bus 49559\t: V=0.987413587257, theta=0.678737012869 -> V=1.0, theta=0.0",
    "INFO    : Bus 49560\t: V=0.993414922942, theta=1.99048481985 -> V=1.0, theta=0.0",
    "INFO    : Bus 49561\t: V=0.991571596232, theta=-2.90625898139 -> V=1.0, theta=0.0",
    "INFO    : Bus 49562\t: V=0.999420993135, theta=-2.09149482058 -> V=1.0, theta=0.0",
    "INFO    : Bus 49563\t: V=1.01002103331, theta=-1.18638525617 -> V=1.0, theta=0.0",
    "INFO    : Bus 49564\t: V=0.998965074252, theta=-3.78736269238 -> V=1.0, theta=0.0",
    "INFO    : Bus 49565\t: V=1.00154005222, theta=-3.56464570885 -> V=1.0, theta=0.0",
    "INFO    : Bus 49566\t: V=1.00167202074, theta=-3.55317870336 -> V=1.0, theta=0.0",
    "INFO    : Bus 49567\t: V=1.01195096368, theta=-1.09323793512 -> V=1.0, theta=0.0",
    "INFO    : Bus 49568\t: V=1.00327820007, theta=-3.44776938823 -> V=1.0, theta=0.0",
    "INFO    : Bus 49569\t: V=1.00180764238, theta=-3.5506280543 -> V=1.0, theta=0.0",
    "INFO    : Bus 49570\t: V=1.0037062587, theta=-3.37689430911 -> V=1.0, theta=0.0",
    "INFO    : Bus 49571\t: V=1.01203868361, theta=-1.16325346296 -> V=1.0, theta=0.0",
    "INFO    : Bus 49572\t: V=1.03076260011, theta=-2.35222180431 -> V=1.0, theta=0.0",
    "INFO    : Bus 49573\t: V=1.03211982275, theta=-2.24755855082 -> V=1.0, theta=0.0",
    "INFO    : Bus 49574\t: V=1.03496686871, theta=-1.99079056055 -> V=1.0, theta=0.0",
    "INFO    : Bus 49575\t: V=1.02963031374, theta=-3.0625989008 -> V=1.0, theta=0.0",
    "INFO    : Bus 49576\t: V=0.985785727196, theta=-3.33887947903 -> V=1.0, theta=0.0",
    "INFO    : Bus 49577\t: V=1.04316181806, theta=-1.17803226346 -> V=1.0, theta=0.0",
    "INFO    : Bus 49578\t: V=1.03803699757, theta=-1.6833796153 -> V=1.0, theta=0.0",
    "INFO    : Bus 49579\t: V=1.03601015296, theta=-1.86914174385 -> V=1.0, theta=0.0",
    "INFO    : Bus 49580\t: V=1.03552764831, theta=-1.92816290566 -> V=1.0, theta=0.0",
    "INFO    : Bus 49581\t: V=0.989570378155, theta=-2.98824493311 -> V=1.0, theta=0.0",
    "INFO    : Bus 49582\t: V=0.978602331392, theta=-2.48523787744 -> V=1.0, theta=0.0",
    "INFO    : Bus 49583\t: V=0.98793651469, theta=-1.75059013811 -> V=1.0, theta=0.0",
    "INFO    : Bus 49584\t: V=1.0001537529, theta=0.319026906645 -> V=1.0, theta=0.0",
    "INFO    : Bus 49585\t: V=1.00927875919, theta=0.000508850109199 -> V=1.0, theta=0.0",
    "INFO    : Bus 49586\t: V=1.00090045261, theta=-6.11590002524 -> V=1.0, theta=0.0",
    "INFO    : Bus 49587\t: V=1.0047167516, theta=-3.45008746217 -> V=1.0, theta=0.0",
    "INFO    : Bus 49588\t: V=1.00973675356, theta=-2.95003734624 -> V=1.0, theta=0.0",
    "INFO    : Bus 49589\t: V=1.00797834466, theta=-2.16027202413 -> V=1.0, theta=0.0",
    "INFO    : Bus 49590\t: V=1.0073705514, theta=-3.2341667225 -> V=1.0, theta=0.0",
    "INFO    : Bus 49591\t: V=1.00199298112, theta=-3.57106142203 -> V=1.0, theta=0.0",
    "INFO    : Bus 49592\t: V=0.998765265384, theta=-4.43947000376 -> V=1.0, theta=0.0",
    "INFO    : Bus 49593\t: V=0.995695245101, theta=-4.64953830789 -> V=1.0, theta=0.0",
    "INFO    : Bus 49594\t: V=0.997507155864, theta=-4.42496143452 -> V=1.0, theta=0.0",
    "INFO    : Bus 49595\t: V=0.997559292536, theta=-3.92023007738 -> V=1.0, theta=0.0",
    "INFO    : Bus 49596\t: V=0.998305444577, theta=-3.8496065726 -> V=1.0, theta=0.0",
    "INFO    : Bus 49597\t: V=0.998011630463, theta=-4.36892720437 -> V=1.0, theta=0.0",
    "INFO    : Bus 49598\t: V=0.99815811807, theta=-4.35840591313 -> V=1.0, theta=0.0",
    "INFO    : Bus 49599\t: V=0.997701211497, theta=-3.91028801284 -> V=1.0, theta=0.0",
    "INFO    : Bus 49600\t: V=0.996831831103, theta=-3.95941913802 -> V=1.0, theta=0.0",
    "INFO    : Bus 49601\t: V=0.998704222115, theta=-3.96290997342 -> V=1.0, theta=0.0",
    "INFO    : Bus 49602\t: V=0.997213648131, theta=-3.97203257743 -> V=1.0, theta=0.0",
    "INFO    : Bus 49603\t: V=0.999657122082, theta=-4.06469025692 -> V=1.0, theta=0.0",
    "INFO    : Bus 49604\t: V=0.999557034209, theta=-3.73470568448 -> V=1.0, theta=0.0",
    "INFO    : Bus 49605\t: V=0.99949439987, theta=-5.88468531007 -> V=1.0, theta=0.0",
    "INFO    : Bus 49606\t: V=0.999155823468, theta=-1.95389210957 -> V=1.0, theta=0.0",
    "INFO    : Bus 49607\t: V=1.00926092231, theta=2.92630005271 -> V=1.0, theta=0.0",
    "INFO    : Bus 49608\t: V=1.05331874882, theta=2.4460312131 -> V=1.0, theta=0.0",
    "INFO    : Bus 49609\t: V=0.993459040237, theta=1.5417946006 -> V=1.0, theta=0.0",
    "INFO    : Bus 49610\t: V=1.00026569656, theta=1.68719817259 -> V=1.0, theta=0.0",
    "INFO    : Bus 49611\t: V=0.999303509988, theta=-2.67709973252 -> V=1.0, theta=0.0",
    "INFO    : Bus 49612\t: V=0.991643614388, theta=-3.39714457351 -> V=1.0, theta=0.0",
    "INFO    : Bus 49613\t: V=0.985028959982, theta=-1.94535232896 -> V=1.0, theta=0.0",
    "INFO    : Bus 49614\t: V=0.994820481404, theta=-2.51380967104 -> V=1.0, theta=0.0",
    "INFO    : Bus 49615\t: V=0.982173317403, theta=-2.7302604158 -> V=1.0, theta=0.0",
    "INFO    : Bus 49616\t: V=0.986397943672, theta=-2.13538883628 -> V=1.0, theta=0.0",
    "INFO    : Bus 49617\t: V=0.990961566047, theta=-1.8470871 -> V=1.0, theta=0.0",
    "INFO    : Bus 49618\t: V=0.980266620512, theta=-3.16295401718 -> V=1.0, theta=0.0",
    "INFO    : Bus 49619\t: V=0.976994528682, theta=-3.13289776059 -> V=1.0, theta=0.0",
    "INFO    : Bus 49620\t: V=0.996946926873, theta=-9.84652775592 -> V=1.0, theta=0.0",
    "INFO    : Bus 49621\t: V=0.993581651652, theta=-10.0179376094 -> V=1.0, theta=0.0",
    "INFO    : Bus 49622\t: V=1.00114340599, theta=-7.39261290417 -> V=1.0, theta=0.0",
    "INFO    : Bus 49623\t: V=0.994941395182, theta=-4.40065482026 -> V=1.0, theta=0.0",
    "INFO    : Bus 49624\t: V=0.994637427488, theta=0.946830567965 -> V=1.0, theta=0.0",
    "INFO    : Bus 49625\t: V=0.995611864496, theta=3.82334102951 -> V=1.0, theta=0.0",
    "INFO    : Bus 49626\t: V=1.00043925231, theta=1.03139393806 -> V=1.0, theta=0.0",
    "INFO    : Bus 49627\t: V=1.00338867357, theta=7.32480007324 -> V=1.0, theta=0.0",
    "INFO    : Bus 49628\t: V=0.999280337829, theta=3.55971509117 -> V=1.0, theta=0.0",
    "INFO    : Bus 49629\t: V=0.998348984685, theta=3.61960304525 -> V=1.0, theta=0.0",
    "INFO    : Bus 49630\t: V=0.995097317117, theta=2.2462799623 -> V=1.0, theta=0.0",
    "INFO    : Bus 49631\t: V=0.99841995086, theta=-1.31855742204 -> V=1.0, theta=0.0",
    "INFO    : Bus 49632\t: V=0.998776671194, theta=-2.34926848071 -> V=1.0, theta=0.0",
    "INFO    : Bus 49633\t: V=1.0004193576, theta=-1.96329741758 -> V=1.0, theta=0.0",
    "INFO    : Bus 49634\t: V=1.00512565275, theta=1.96286529421 -> V=1.0, theta=0.0",
    "INFO    : Bus 49635\t: V=0.985177747795, theta=1.08930366201 -> V=1.0, theta=0.0",
    "INFO    : Bus 49636\t: V=0.999398124645, theta=3.44357418188 -> V=1.0, theta=0.0",
    "INFO    : Bus 49637\t: V=1.03908551876, theta=5.33872508504 -> V=1.0, theta=0.0",
    "INFO    : Bus 49638\t: V=1.03032462135, theta=4.8078764913 -> V=1.0, theta=0.0",
    "INFO    : Bus 49639\t: V=1.0419682079, theta=5.22500371269 -> V=1.0, theta=0.0",
    "INFO    : Bus 49640\t: V=1.01878712349, theta=5.52092802293 -> V=1.0, theta=0.0",
    "INFO    : Bus 49641\t: V=0.991913862245, theta=-5.40408940916 -> V=1.0, theta=0.0",
    "INFO    : Bus 49642\t: V=1.00655602932, theta=-8.97447168659 -> V=1.0, theta=0.0",
    "INFO    : Bus 49643\t: V=1.00719680104, theta=-8.92634841971 -> V=1.0, theta=0.0",
    "INFO    : Bus 49644\t: V=1.00845435721, theta=-8.80656565879 -> V=1.0, theta=0.0",
    "INFO    : Bus 49645\t: V=1.00914547685, theta=-8.78778633142 -> V=1.0, theta=0.0",
    "INFO    : Bus 49646\t: V=1.01065986541, theta=-8.70829561555 -> V=1.0, theta=0.0",
    "INFO    : Bus 49647\t: V=1.01007694998, theta=-8.76027970263 -> V=1.0, theta=0.0",
    "INFO    : Bus 49648\t: V=1.00911110236, theta=-8.8263093366 -> V=1.0, theta=0.0",
    "INFO    : Bus 49649\t: V=1.00946602645, theta=-8.74828406484 -> V=1.0, theta=0.0",
    "INFO    : Bus 49650\t: V=1.00850846889, theta=-8.77366051678 -> V=1.0, theta=0.0",
    "INFO    : Bus 49651\t: V=1.00973500391, theta=-8.64706221821 -> V=1.0, theta=0.0",
    "INFO    : Bus 49652\t: V=1.01057135731, theta=-8.47228287932 -> V=1.0, theta=0.0",
    "INFO    : Bus 49653\t: V=1.00919394423, theta=-8.62547859488 -> V=1.0, theta=0.0",
    "INFO    : Bus 49654\t: V=1.00902115287, theta=-8.69608925834 -> V=1.0, theta=0.0",
    "INFO    : Bus 49655\t: V=1.00990617957, theta=-8.4761358637 -> V=1.0, theta=0.0",
    "INFO    : Bus 49656\t: V=1.01306593743, theta=-8.34153154685 -> V=1.0, theta=0.0",
    "INFO    : Bus 49657\t: V=1.01173573379, theta=-8.65818158268 -> V=1.0, theta=0.0",
    "INFO    : Bus 49658\t: V=1.01213003894, theta=-8.71898504462 -> V=1.0, theta=0.0",
    "INFO    : Bus 49659\t: V=1.01110561274, theta=-8.73416163982 -> V=1.0, theta=0.0",
    "INFO    : Bus 49660\t: V=1.00116692641, theta=-6.65864037214 -> V=1.0, theta=0.0",
    "INFO    : Bus 49661\t: V=1.00090972694, theta=-6.72331309703 -> V=1.0, theta=0.0",
    "INFO    : Bus 49662\t: V=1.00192971921, theta=-6.93586412537 -> V=1.0, theta=0.0",
    "INFO    : Bus 49663\t: V=1.00122534246, theta=-6.66335322402 -> V=1.0, theta=0.0",
    "INFO    : Bus 49664\t: V=1.00229302372, theta=-7.51458350829 -> V=1.0, theta=0.0",
    "INFO    : Bus 49665\t: V=0.994711332356, theta=-7.30889431281 -> V=1.0, theta=0.0",
    "INFO    : Bus 49666\t: V=1.01215224406, theta=-8.27274295874 -> V=1.0, theta=0.0",
    "INFO    : Bus 49667\t: V=0.997712201952, theta=-7.24284957694 -> V=1.0, theta=0.0",
    "INFO    : Bus 49668\t: V=0.992868674279, theta=-7.29344582079 -> V=1.0, theta=0.0",
    "INFO    : Bus 49669\t: V=1.00888699458, theta=-7.76584704714 -> V=1.0, theta=0.0",
    "INFO    : Bus 49670\t: V=1.00662424573, theta=-7.66078734783 -> V=1.0, theta=0.0",
    "INFO    : Bus 49671\t: V=1.00417940431, theta=-7.31388910676 -> V=1.0, theta=0.0",
    "INFO    : Bus 49672\t: V=1.00387712889, theta=-7.39604734001 -> V=1.0, theta=0.0",
    "INFO    : Bus 49673\t: V=1.00360476878, theta=-7.52070043605 -> V=1.0, theta=0.0",
    "INFO    : Bus 49674\t: V=1.00441065246, theta=-7.41925968845 -> V=1.0, theta=0.0",
    "INFO    : Bus 49675\t: V=1.0131591545, theta=-8.13823642267 -> V=1.0, theta=0.0",
    "INFO    : Bus 49676\t: V=1.01106522753, theta=-8.21584735139 -> V=1.0, theta=0.0",
    "INFO    : Bus 49677\t: V=0.988420672934, theta=-6.96996703334 -> V=1.0, theta=0.0",
    "INFO    : Bus 49678\t: V=1.00191405996, theta=-7.03891805634 -> V=1.0, theta=0.0",
    "INFO    : Bus 49679\t: V=1.01115847967, theta=-7.96869926351 -> V=1.0, theta=0.0",
    "INFO    : Bus 49680\t: V=1.01017955543, theta=-7.934927514 -> V=1.0, theta=0.0",
    "INFO    : Bus 49681\t: V=1.00115165791, theta=-6.83389253228 -> V=1.0, theta=0.0",
    "INFO    : Bus 49682\t: V=1.01018665475, theta=-7.63746442564 -> V=1.0, theta=0.0",
    "INFO    : Bus 49683\t: V=1.00055376976, theta=-6.82482752888 -> V=1.0, theta=0.0",
    "INFO    : Bus 49684\t: V=0.972670105717, theta=-5.69380182374 -> V=1.0, theta=0.0",
    "INFO    : Bus 49685\t: V=0.971198796186, theta=-5.67235819367 -> V=1.0, theta=0.0",
    "INFO    : Bus 49686\t: V=1.01344431796, theta=-7.76845471459 -> V=1.0, theta=0.0",
    "INFO    : Bus 49687\t: V=0.991652497136, theta=-6.3642023993 -> V=1.0, theta=0.0",
    "INFO    : Bus 49688\t: V=1.01377479607, theta=-7.65495875229 -> V=1.0, theta=0.0",
    "INFO    : Bus 49689\t: V=0.994864800984, theta=-6.57679711981 -> V=1.0, theta=0.0",
    "INFO    : Bus 49690\t: V=1.00325717793, theta=-6.25625714251 -> V=1.0, theta=0.0",
    "INFO    : Bus 49691\t: V=1.00768964363, theta=-7.6258181724 -> V=1.0, theta=0.0",
    "INFO    : Bus 49692\t: V=0.982304280735, theta=-5.23019191407 -> V=1.0, theta=0.0",
    "INFO    : Bus 49693\t: V=0.981192629063, theta=-5.36069602312 -> V=1.0, theta=0.0",
    "INFO    : Bus 49694\t: V=1.00621329411, theta=-7.61068636267 -> V=1.0, theta=0.0",
    "INFO    : Bus 49695\t: V=1.00630436384, theta=-7.62434574438 -> V=1.0, theta=0.0",
    "INFO    : Bus 49696\t: V=1.00665781602, theta=-7.5601188649 -> V=1.0, theta=0.0",
    "INFO    : Bus 49697\t: V=1.00766040063, theta=-7.4898854416 -> V=1.0, theta=0.0",
    "INFO    : Bus 49698\t: V=0.994669789205, theta=-7.67469851882 -> V=1.0, theta=0.0",
    "INFO    : Bus 49699\t: V=0.984450253625, theta=-4.81187632602 -> V=1.0, theta=0.0",
    "INFO    : Bus 49700\t: V=0.9855721447, theta=-8.13652906295 -> V=1.0, theta=0.0",
    "INFO    : Bus 49701\t: V=0.989023034421, theta=-8.02313480294 -> V=1.0, theta=0.0",
    "INFO    : Bus 49702\t: V=0.993897583443, theta=-7.75414465627 -> V=1.0, theta=0.0",
    "INFO    : Bus 49703\t: V=0.984486134688, theta=-8.18658521853 -> V=1.0, theta=0.0",
    "INFO    : Bus 49704\t: V=0.986431071647, theta=-8.14373361905 -> V=1.0, theta=0.0",
    "INFO    : Bus 49705\t: V=0.98471664767, theta=-7.92371091305 -> V=1.0, theta=0.0",
    "INFO    : Bus 49706\t: V=0.982263469524, theta=-8.10446997984 -> V=1.0, theta=0.0",
    "INFO    : Bus 49707\t: V=0.985989883665, theta=-8.05495563064 -> V=1.0, theta=0.0",
    "INFO    : Bus 49708\t: V=0.980463210069, theta=-8.21968419365 -> V=1.0, theta=0.0",
    "INFO    : Bus 49709\t: V=0.976506686789, theta=-8.57485917368 -> V=1.0, theta=0.0",
    "INFO    : Bus 49710\t: V=0.983150373202, theta=-7.99851574923 -> V=1.0, theta=0.0",
    "INFO    : Bus 49711\t: V=0.98322457993, theta=-8.16910324624 -> V=1.0, theta=0.0",
    "INFO    : Bus 49712\t: V=0.9783919658, theta=-8.44252980931 -> V=1.0, theta=0.0",
    "INFO    : Bus 49713\t: V=0.981305412415, theta=-8.22163335594 -> V=1.0, theta=0.0",
    "INFO    : Bus 49714\t: V=1.00353878857, theta=-3.57455605929 -> V=1.0, theta=0.0",
    "INFO    : Bus 49715\t: V=0.986214831151, theta=-8.21644139359 -> V=1.0, theta=0.0",
    "INFO    : Bus 49716\t: V=0.986965880335, theta=-7.00636110467 -> V=1.0, theta=0.0",
    "INFO    : Bus 49717\t: V=1.0135899139, theta=-8.14046894003 -> V=1.0, theta=0.0",
    "INFO    : Bus 49718\t: V=0.995210461187, theta=-6.80563131764 -> V=1.0, theta=0.0",
    "INFO    : Bus 49719\t: V=1.00106267222, theta=-6.86111396968 -> V=1.0, theta=0.0",
    "INFO    : Bus 49720\t: V=0.997873381178, theta=4.73053903813 -> V=1.0, theta=0.0",
    "INFO    : Bus 49721\t: V=0.990034682936, theta=5.10653005999 -> V=1.0, theta=0.0",
    "INFO    : Bus 49722\t: V=0.987283329384, theta=3.42243924558 -> V=1.0, theta=0.0",
    "INFO    : Bus 49723\t: V=1.01963671632, theta=2.33224840868 -> V=1.0, theta=0.0",
    "INFO    : Bus 49724\t: V=1.00893159937, theta=0.428439868686 -> V=1.0, theta=0.0",
    "INFO    : Bus 49725\t: V=0.988715742072, theta=-1.03761658441 -> V=1.0, theta=0.0",
    "INFO    : Bus 49726\t: V=0.988819144378, theta=0.0376145481326 -> V=1.0, theta=0.0",
    "INFO    : Bus 49727\t: V=0.989983418669, theta=-0.592419711945 -> V=1.0, theta=0.0",
    "INFO    : Bus 49728\t: V=0.98201059467, theta=-1.74126190236 -> V=1.0, theta=0.0",
    "INFO    : Bus 49729\t: V=0.980203723405, theta=-1.36135047825 -> V=1.0, theta=0.0",
    "INFO    : Bus 49730\t: V=0.977603795587, theta=-0.170993788291 -> V=1.0, theta=0.0",
    "INFO    : Bus 49731\t: V=0.979412565277, theta=0.516945656968 -> V=1.0, theta=0.0",
    "INFO    : Bus 49732\t: V=1.00218308478, theta=1.22678258262 -> V=1.0, theta=0.0",
    "INFO    : Bus 49733\t: V=0.989411619518, theta=1.10901326783 -> V=1.0, theta=0.0",
    "INFO    : Bus 49734\t: V=1.02787833189, theta=2.2959039125 -> V=1.0, theta=0.0",
    "INFO    : Bus 49735\t: V=1.02891702899, theta=2.2954750889 -> V=1.0, theta=0.0",
    "INFO    : Bus 49736\t: V=0.97576295011, theta=-0.520405909775 -> V=1.0, theta=0.0",
    "INFO    : Bus 49737\t: V=0.97617993623, theta=-0.731719910559 -> V=1.0, theta=0.0",
    "INFO    : Bus 49738\t: V=0.992513501805, theta=-8.00311149344 -> V=1.0, theta=0.0",
    "INFO    : Bus 49739\t: V=0.998908732029, theta=-8.06677008307 -> V=1.0, theta=0.0",
    "INFO    : Bus 49740\t: V=1.00161546037, theta=-8.20014957412 -> V=1.0, theta=0.0",
    "INFO    : Bus 49741\t: V=1.00271396336, theta=-8.42032473344 -> V=1.0, theta=0.0",
    "INFO    : Bus 49742\t: V=1.00003824386, theta=-8.50246620134 -> V=1.0, theta=0.0",
    "INFO    : Bus 49743\t: V=1.00032733509, theta=-8.44173416909 -> V=1.0, theta=0.0",
    "INFO    : Bus 49744\t: V=0.998996521103, theta=-8.26443937782 -> V=1.0, theta=0.0",
    "INFO    : Bus 49745\t: V=0.988859789582, theta=-5.70867950019 -> V=1.0, theta=0.0",
    "INFO    : Bus 49746\t: V=0.99520540621, theta=-7.82577493365 -> V=1.0, theta=0.0",
    "INFO    : Bus 49747\t: V=0.995720461315, theta=-7.78263665143 -> V=1.0, theta=0.0",
    "INFO    : Bus 49748\t: V=0.991613293425, theta=-6.94825901272 -> V=1.0, theta=0.0",
    "INFO    : Bus 49749\t: V=0.995160535228, theta=-7.54931567765 -> V=1.0, theta=0.0",
    "INFO    : Bus 49750\t: V=0.997960391573, theta=-8.21155238354 -> V=1.0, theta=0.0",
    "INFO    : Bus 49751\t: V=0.995910976324, theta=-7.89078066466 -> V=1.0, theta=0.0",
    "INFO    : Bus 49752\t: V=0.993460955546, theta=-6.82732447094 -> V=1.0, theta=0.0",
    "INFO    : Bus 49753\t: V=0.995041441522, theta=-6.68647792348 -> V=1.0, theta=0.0",
    "INFO    : Bus 49754\t: V=0.999299485758, theta=-7.41716711433 -> V=1.0, theta=0.0",
    "INFO    : Bus 49755\t: V=0.996034065899, theta=-6.97700252716 -> V=1.0, theta=0.0",
    "INFO    : Bus 49756\t: V=1.0006029215, theta=-7.70766855188 -> V=1.0, theta=0.0",
    "INFO    : Bus 49757\t: V=0.999953546827, theta=-7.58773711121 -> V=1.0, theta=0.0",
    "INFO    : Bus 49758\t: V=0.991444754423, theta=-3.8740935373 -> V=1.0, theta=0.0",
    "INFO    : Bus 49759\t: V=0.99484433728, theta=-6.75094948326 -> V=1.0, theta=0.0",
    "INFO    : Bus 49760\t: V=1.0024172699, theta=-7.9370181393 -> V=1.0, theta=0.0",
    "INFO    : Bus 49761\t: V=1.00569784976, theta=-8.09575960383 -> V=1.0, theta=0.0",
    "INFO    : Bus 49762\t: V=1.0000191009, theta=-8.3350803193 -> V=1.0, theta=0.0",
    "INFO    : Bus 49763\t: V=1.00784564386, theta=-8.30853222734 -> V=1.0, theta=0.0",
    "INFO    : Bus 49764\t: V=1.00698039068, theta=-8.37044416486 -> V=1.0, theta=0.0",
    "INFO    : Bus 49765\t: V=1.00154288647, theta=-7.61372085676 -> V=1.0, theta=0.0",
    "INFO    : Bus 49766\t: V=1.00389748342, theta=-7.89599448357 -> V=1.0, theta=0.0",
    "INFO    : Bus 49767\t: V=1.00537358682, theta=-8.02791935192 -> V=1.0, theta=0.0",
    "INFO    : Bus 49768\t: V=1.00549357275, theta=-8.12627093765 -> V=1.0, theta=0.0",
    "INFO    : Bus 49769\t: V=1.0049623945, theta=-8.15816864303 -> V=1.0, theta=0.0",
    "INFO    : Bus 49770\t: V=1.01068934623, theta=-8.28140755384 -> V=1.0, theta=0.0",
    "INFO    : Bus 49771\t: V=1.00969146328, theta=-8.50305518828 -> V=1.0, theta=0.0",
    "INFO    : Bus 49772\t: V=0.980985854776, theta=-6.78269967668 -> V=1.0, theta=0.0",
    "INFO    : Bus 49773\t: V=0.978778476938, theta=-6.94423517724 -> V=1.0, theta=0.0",
    "INFO    : Bus 49774\t: V=1.0043409688, theta=-8.47017869125 -> V=1.0, theta=0.0",
    "INFO    : Bus 49775\t: V=1.00042365494, theta=-8.5162623915 -> V=1.0, theta=0.0",
    "INFO    : Bus 49776\t: V=1.00104042246, theta=-8.54584230477 -> V=1.0, theta=0.0",
    "INFO    : Bus 49777\t: V=1.00030330866, theta=-8.51952035881 -> V=1.0, theta=0.0",
    "INFO    : Bus 49778\t: V=1.00157749938, theta=-8.57332794135 -> V=1.0, theta=0.0",
    "INFO    : Bus 49779\t: V=1.00108509174, theta=-8.56884092508 -> V=1.0, theta=0.0",
    "INFO    : Bus 49780\t: V=1.00453071898, theta=-8.55986375262 -> V=1.0, theta=0.0",
    "INFO    : Bus 49781\t: V=1.00466259142, theta=-8.54989323825 -> V=1.0, theta=0.0",
    "INFO    : Bus 49782\t: V=1.00667352583, theta=-8.4469493168 -> V=1.0, theta=0.0",
    "INFO    : Bus 49783\t: V=1.00539312431, theta=-8.50541872685 -> V=1.0, theta=0.0",
    "INFO    : Bus 49784\t: V=1.00279215049, theta=-8.57426272348 -> V=1.0, theta=0.0",
    "INFO    : Bus 49785\t: V=1.00168625845, theta=-8.58431740045 -> V=1.0, theta=0.0",
    "INFO    : Bus 49786\t: V=1.00614694887, theta=-8.34926973173 -> V=1.0, theta=0.0",
    "INFO    : Bus 49787\t: V=1.00519602311, theta=-8.25398196037 -> V=1.0, theta=0.0",
    "INFO    : Bus 49788\t: V=1.01076904468, theta=-8.55559445664 -> V=1.0, theta=0.0",
    "INFO    : Bus 49789\t: V=0.9691145979, theta=-4.59107978847 -> V=1.0, theta=0.0",
    "INFO    : Bus 49790\t: V=1.01095251706, theta=-8.79319630089 -> V=1.0, theta=0.0",
    "INFO    : Bus 49791\t: V=1.00969153361, theta=-8.47209712226 -> V=1.0, theta=0.0",
    "INFO    : Bus 49792\t: V=1.00985947913, theta=-8.30079560985 -> V=1.0, theta=0.0",
    "INFO    : Bus 49793\t: V=1.00683527477, theta=-8.27922469453 -> V=1.0, theta=0.0",
    "INFO    : Bus 49794\t: V=0.986196623739, theta=-7.02575265345 -> V=1.0, theta=0.0",
    "INFO    : Bus 49795\t: V=0.978704640376, theta=-5.94538847429 -> V=1.0, theta=0.0",
    "INFO    : Bus 49796\t: V=1.00709000439, theta=-7.96083816493 -> V=1.0, theta=0.0",
    "INFO    : Bus 49797\t: V=0.98466363446, theta=-7.08002703275 -> V=1.0, theta=0.0",
    "INFO    : Bus 49798\t: V=1.00868130808, theta=-8.34015819033 -> V=1.0, theta=0.0",
    "INFO    : Bus 49799\t: V=0.985982442604, theta=-5.50199364127 -> V=1.0, theta=0.0",
    "INFO    : Bus 49800\t: V=0.986491629782, theta=-5.53302373795 -> V=1.0, theta=0.0",
    "INFO    : Bus 49801\t: V=0.985560909054, theta=-5.40888309851 -> V=1.0, theta=0.0",
    "INFO    : Bus 49802\t: V=0.984737373047, theta=-5.30392328043 -> V=1.0, theta=0.0",
    "INFO    : Bus 49803\t: V=0.979098572731, theta=-5.9071245649 -> V=1.0, theta=0.0",
    "INFO    : Bus 49804\t: V=0.980497108553, theta=-5.84499842714 -> V=1.0, theta=0.0",
    "INFO    : Bus 49805\t: V=1.00449329596, theta=-7.45771040229 -> V=1.0, theta=0.0",
    "INFO    : Bus 49806\t: V=0.984964763417, theta=-5.05868700239 -> V=1.0, theta=0.0",
    "INFO    : Bus 49807\t: V=1.00706993514, theta=-7.83023056746 -> V=1.0, theta=0.0",
    "INFO    : Bus 49808\t: V=1.00772716135, theta=-8.3427065453 -> V=1.0, theta=0.0",
    "INFO    : Bus 49809\t: V=1.01016307453, theta=-8.15586657696 -> V=1.0, theta=0.0",
    "INFO    : Bus 49810\t: V=0.987665185773, theta=-7.25702356287 -> V=1.0, theta=0.0",
    "INFO    : Bus 49811\t: V=1.01177518876, theta=-8.76481988341 -> V=1.0, theta=0.0",
    "INFO    : Bus 49812\t: V=1.0129139367, theta=-8.62638027758 -> V=1.0, theta=0.0",
    "INFO    : Bus 49813\t: V=1.0121930405, theta=-8.68007979652 -> V=1.0, theta=0.0",
    "INFO    : Bus 49814\t: V=1.01063422662, theta=-8.81040179697 -> V=1.0, theta=0.0",
    "INFO    : Bus 49815\t: V=1.01001959524, theta=-8.81408252137 -> V=1.0, theta=0.0",
    "INFO    : Bus 49816\t: V=1.01177452429, theta=-8.26522039194 -> V=1.0, theta=0.0",
    "INFO    : Bus 49817\t: V=1.01128095429, theta=-8.55562981897 -> V=1.0, theta=0.0",
    "INFO    : Bus 49818\t: V=1.01148772006, theta=-8.72798687205 -> V=1.0, theta=0.0",
    "INFO    : Bus 49819\t: V=0.992198448511, theta=-7.23195271793 -> V=1.0, theta=0.0",
    "INFO    : Bus 49820\t: V=1.01303476868, theta=-8.72758706959 -> V=1.0, theta=0.0",
    "INFO    : Bus 49821\t: V=1.00859224632, theta=-8.75732389817 -> V=1.0, theta=0.0",
    "INFO    : Bus 49822\t: V=1.00794246865, theta=-8.84044023236 -> V=1.0, theta=0.0",
    "INFO    : Bus 49823\t: V=1.01087663808, theta=-8.6001296882 -> V=1.0, theta=0.0",
    "INFO    : Bus 49824\t: V=0.99020787874, theta=-7.10223326148 -> V=1.0, theta=0.0",
    "INFO    : Bus 49825\t: V=1.00918242685, theta=-8.57801948379 -> V=1.0, theta=0.0",
    "INFO    : Bus 49826\t: V=1.0081684263, theta=-8.69359697676 -> V=1.0, theta=0.0",
    "INFO    : Bus 49827\t: V=1.00887280093, theta=-8.38465890629 -> V=1.0, theta=0.0",
    "INFO    : Bus 49828\t: V=1.01351809683, theta=-8.34702143897 -> V=1.0, theta=0.0",
    "INFO    : Bus 49829\t: V=0.98526092873, theta=-4.89549662961 -> V=1.0, theta=0.0",
    "INFO    : Bus 49830\t: V=1.00934943554, theta=-7.46900622126 -> V=1.0, theta=0.0",
    "INFO    : Bus 49831\t: V=1.01113444436, theta=-7.7043575044 -> V=1.0, theta=0.0",
    "INFO    : Bus 49832\t: V=1.00955889581, theta=-7.58881685507 -> V=1.0, theta=0.0",
    "INFO    : Bus 49833\t: V=1.01152256945, theta=-7.57731899247 -> V=1.0, theta=0.0",
    "INFO    : Bus 49834\t: V=1.01553504565, theta=-7.79503748329 -> V=1.0, theta=0.0",
    "INFO    : Bus 49835\t: V=1.01524521865, theta=-7.88748285273 -> V=1.0, theta=0.0",
    "INFO    : Bus 49836\t: V=1.01611747055, theta=-7.92526140777 -> V=1.0, theta=0.0",
    "INFO    : Bus 49837\t: V=0.984067487169, theta=-5.36821054947 -> V=1.0, theta=0.0",
    "INFO    : Bus 49838\t: V=0.982803564915, theta=-5.34896548685 -> V=1.0, theta=0.0",
    "INFO    : Bus 49839\t: V=1.01017981638, theta=-7.7615091139 -> V=1.0, theta=0.0",
    "INFO    : Bus 49840\t: V=0.999426416067, theta=-7.17886566803 -> V=1.0, theta=0.0",
    "INFO    : Bus 49841\t: V=0.985613270365, theta=-5.3437053871 -> V=1.0, theta=0.0",
    "INFO    : Bus 49842\t: V=1.00018564855, theta=-7.30313805298 -> V=1.0, theta=0.0",
    "INFO    : Bus 49843\t: V=0.999337010779, theta=-7.25347130374 -> V=1.0, theta=0.0",
    "INFO    : Bus 49844\t: V=1.00097481115, theta=-7.41285342263 -> V=1.0, theta=0.0",
    "INFO    : Bus 49845\t: V=1.00187548662, theta=-7.51309502659 -> V=1.0, theta=0.0",
    "INFO    : Bus 49846\t: V=1.00558281261, theta=-7.67978330289 -> V=1.0, theta=0.0",
    "INFO    : Bus 49847\t: V=1.00641943701, theta=-8.18140383784 -> V=1.0, theta=0.0",
    "INFO    : Bus 49848\t: V=0.997410170632, theta=-8.51968404066 -> V=1.0, theta=0.0",
    "INFO    : Bus 49849\t: V=0.995529483231, theta=-7.89679061339 -> V=1.0, theta=0.0",
    "INFO    : Bus 49850\t: V=0.999107020658, theta=-7.55648882601 -> V=1.0, theta=0.0",
    "INFO    : Bus 49851\t: V=0.987272277062, theta=-5.46517089304 -> V=1.0, theta=0.0",
    "INFO    : Bus 49852\t: V=0.992654432129, theta=-5.5803822387 -> V=1.0, theta=0.0",
    "INFO    : Bus 49853\t: V=0.99942289914, theta=-6.98920057464 -> V=1.0, theta=0.0",
    "INFO    : Bus 49854\t: V=1.00321323095, theta=-7.40022998865 -> V=1.0, theta=0.0",
    "INFO    : Bus 49855\t: V=0.994953309156, theta=-6.87356685108 -> V=1.0, theta=0.0",
    "INFO    : Bus 49856\t: V=1.00134363341, theta=-7.21145854732 -> V=1.0, theta=0.0",
    "INFO    : Bus 49857\t: V=1.00014528102, theta=-6.94806798371 -> V=1.0, theta=0.0",
    "INFO    : Bus 49858\t: V=0.994179641909, theta=-5.77458270066 -> V=1.0, theta=0.0",
    "INFO    : Bus 49859\t: V=0.988299655383, theta=-4.94928627071 -> V=1.0, theta=0.0",
    "INFO    : Bus 49860\t: V=0.996145793416, theta=-6.74942792892 -> V=1.0, theta=0.0",
    "INFO    : Bus 49861\t: V=0.989101113193, theta=-4.90508584213 -> V=1.0, theta=0.0",
    "INFO    : Bus 49862\t: V=0.994272222987, theta=-7.03560723656 -> V=1.0, theta=0.0",
    "INFO    : Bus 49863\t: V=0.996949837578, theta=-6.13757629958 -> V=1.0, theta=0.0",
    "INFO    : Bus 49864\t: V=0.9937910219, theta=-5.50350178728 -> V=1.0, theta=0.0",
    "INFO    : Bus 49865\t: V=0.99444475118, theta=-5.39308941001 -> V=1.0, theta=0.0",
    "INFO    : Bus 49866\t: V=0.996808004226, theta=-7.65892954784 -> V=1.0, theta=0.0",
    "INFO    : Bus 49867\t: V=0.994039470538, theta=-7.28474477266 -> V=1.0, theta=0.0",
    "INFO    : Bus 49868\t: V=0.995844176412, theta=-7.91412371 -> V=1.0, theta=0.0",
    "INFO    : Bus 49869\t: V=0.99707959498, theta=-6.53186048239 -> V=1.0, theta=0.0",
    "INFO    : Bus 49870\t: V=0.992976424578, theta=-6.53142019423 -> V=1.0, theta=0.0",
    "INFO    : Bus 49871\t: V=0.997807147628, theta=-7.81730516295 -> V=1.0, theta=0.0",
    "INFO    : Bus 49872\t: V=0.99658859393, theta=-7.98403476664 -> V=1.0, theta=0.0",
    "INFO    : Bus 49873\t: V=0.995859580794, theta=-8.09459857137 -> V=1.0, theta=0.0",
    "INFO    : Bus 49874\t: V=0.995739795199, theta=-8.17948373373 -> V=1.0, theta=0.0",
    "INFO    : Bus 49875\t: V=0.998357218694, theta=-7.9840981217 -> V=1.0, theta=0.0",
    "INFO    : Bus 49876\t: V=0.996770493796, theta=-7.96634935519 -> V=1.0, theta=0.0",
    "INFO    : Bus 49877\t: V=1.00046674557, theta=-7.95088603744 -> V=1.0, theta=0.0",
    "INFO    : Bus 49878\t: V=0.98220363425, theta=-6.95650604377 -> V=1.0, theta=0.0",
    "INFO    : Bus 49879\t: V=0.999941692601, theta=-7.4578925949 -> V=1.0, theta=0.0",
    "INFO    : Bus 49880\t: V=0.998411908692, theta=-7.63892063333 -> V=1.0, theta=0.0",
    "INFO    : Bus 49881\t: V=1.0011797415, theta=-7.77901022531 -> V=1.0, theta=0.0",
    "INFO    : Bus 49882\t: V=0.995822791526, theta=-7.83638872697 -> V=1.0, theta=0.0",
    "INFO    : Bus 49883\t: V=0.995472209815, theta=-7.67115888701 -> V=1.0, theta=0.0",
    "INFO    : Bus 49884\t: V=0.996883028503, theta=-7.33210437067 -> V=1.0, theta=0.0",
    "INFO    : Bus 49885\t: V=0.993561707675, theta=-7.3830686521 -> V=1.0, theta=0.0",
    "INFO    : Bus 49886\t: V=0.991543625918, theta=-6.3593204923 -> V=1.0, theta=0.0",
    "INFO    : Bus 49887\t: V=0.995536672664, theta=-6.77031056075 -> V=1.0, theta=0.0",
    "INFO    : Bus 49888\t: V=0.994703187886, theta=-6.96827925916 -> V=1.0, theta=0.0",
    "INFO    : Bus 49889\t: V=0.994022865206, theta=-7.13332274293 -> V=1.0, theta=0.0",
    "INFO    : Bus 49890\t: V=0.986635170736, theta=-5.00496337122 -> V=1.0, theta=0.0",
    "INFO    : Bus 49891\t: V=0.996224060786, theta=-6.34991355761 -> V=1.0, theta=0.0",
    "INFO    : Bus 49892\t: V=0.991227433254, theta=-4.33371336011 -> V=1.0, theta=0.0",
    "INFO    : Bus 49893\t: V=0.999668421099, theta=-6.76062138598 -> V=1.0, theta=0.0",
    "INFO    : Bus 49894\t: V=0.997995900754, theta=-6.74682890467 -> V=1.0, theta=0.0",
    "INFO    : Bus 49895\t: V=1.00123168817, theta=-6.36755102443 -> V=1.0, theta=0.0",
    "INFO    : Bus 49896\t: V=0.995551037611, theta=-3.65547817371 -> V=1.0, theta=0.0",
    "INFO    : Bus 49897\t: V=1.0026223527, theta=-6.27218182434 -> V=1.0, theta=0.0",
    "INFO    : Bus 49898\t: V=1.00487278915, theta=-6.20262939272 -> V=1.0, theta=0.0",
    "INFO    : Bus 49899\t: V=1.00209613341, theta=-6.43475117701 -> V=1.0, theta=0.0",
    "INFO    : Bus 49900\t: V=1.00188638681, theta=-6.4718931385 -> V=1.0, theta=0.0",
    "INFO    : Bus 49901\t: V=0.991645785962, theta=-4.33369774561 -> V=1.0, theta=0.0",
    "INFO    : Bus 49902\t: V=0.996278927908, theta=-6.93431237515 -> V=1.0, theta=0.0",
    "INFO    : Bus 49903\t: V=0.992334436868, theta=-7.30896798023 -> V=1.0, theta=0.0",
    "INFO    : Bus 49904\t: V=0.99364602985, theta=-7.22570258459 -> V=1.0, theta=0.0",
    "INFO    : Bus 49905\t: V=0.991386566313, theta=-7.42138729305 -> V=1.0, theta=0.0",
    "INFO    : Bus 49906\t: V=0.991828340601, theta=-7.50910243069 -> V=1.0, theta=0.0",
    "INFO    : Bus 49907\t: V=0.991261821386, theta=-7.67905484329 -> V=1.0, theta=0.0",
    "INFO    : Bus 49908\t: V=0.991156631059, theta=-7.48418900207 -> V=1.0, theta=0.0",
    "INFO    : Bus 49909\t: V=0.992114476655, theta=-7.85055501413 -> V=1.0, theta=0.0",
    "INFO    : Bus 49910\t: V=0.994110682362, theta=-7.90313362888 -> V=1.0, theta=0.0",
    "INFO    : Bus 49911\t: V=0.989361286183, theta=-6.96119766622 -> V=1.0, theta=0.0",
    "INFO    : Bus 49912\t: V=1.0010657431, theta=-7.64124228919 -> V=1.0, theta=0.0",
    "INFO    : Bus 49913\t: V=1.00900219011, theta=-7.54946606024 -> V=1.0, theta=0.0",
    "INFO    : Bus 49914\t: V=1.00662051852, theta=-7.69313186295 -> V=1.0, theta=0.0",
    "INFO    : Bus 49915\t: V=0.994314485426, theta=-7.21777199585 -> V=1.0, theta=0.0",
    "INFO    : Bus 49916\t: V=0.994360664205, theta=-7.24795378138 -> V=1.0, theta=0.0",
    "INFO    : Bus 49917\t: V=0.996512928386, theta=-6.84019830592 -> V=1.0, theta=0.0",
    "INFO    : Bus 49918\t: V=0.997348864446, theta=-7.60802946513 -> V=1.0, theta=0.0",
    "INFO    : Bus 49919\t: V=0.988349944503, theta=-3.66592233617 -> V=1.0, theta=0.0",
    "INFO    : Bus 49920\t: V=1.01037297866, theta=-6.79151506273 -> V=1.0, theta=0.0",
    "INFO    : Bus 49921\t: V=0.987607881929, theta=-4.91175776787 -> V=1.0, theta=0.0",
    "INFO    : Bus 49922\t: V=1.01966056982, theta=-7.30371456548 -> V=1.0, theta=0.0",
    "INFO    : Bus 49923\t: V=0.997682277372, theta=-5.01922510718 -> V=1.0, theta=0.0",
    "INFO    : Bus 49924\t: V=1.01114647495, theta=-4.12635497776 -> V=1.0, theta=0.0",
    "INFO    : Bus 49925\t: V=0.987807544482, theta=-6.31665855136 -> V=1.0, theta=0.0",
    "INFO    : Bus 49926\t: V=0.995811127417, theta=-5.30509947095 -> V=1.0, theta=0.0",
    "INFO    : Bus 49927\t: V=0.98855104519, theta=-6.21067220245 -> V=1.0, theta=0.0",
    "INFO    : Bus 49928\t: V=0.989062949227, theta=-6.23401190892 -> V=1.0, theta=0.0",
    "INFO    : Bus 49929\t: V=0.989509336977, theta=-6.2641381364 -> V=1.0, theta=0.0",
    "INFO    : Bus 49930\t: V=0.992496764257, theta=-6.21630237936 -> V=1.0, theta=0.0",
    "INFO    : Bus 49931\t: V=1.00668222769, theta=-7.56173580826 -> V=1.0, theta=0.0",
    "INFO    : Bus 49932\t: V=0.984732385155, theta=-5.5117457819 -> V=1.0, theta=0.0",
    "INFO    : Bus 49933\t: V=0.983224235236, theta=-6.95212496631 -> V=1.0, theta=0.0",
    "INFO    : Bus 49934\t: V=0.997038047114, theta=-7.91073610705 -> V=1.0, theta=0.0",
    "INFO    : Bus 49935\t: V=0.996517062828, theta=-7.66715166716 -> V=1.0, theta=0.0",
    "INFO    : Bus 49936\t: V=0.99198590373, theta=-5.77966598003 -> V=1.0, theta=0.0",
    "INFO    : Bus 49937\t: V=0.99943780639, theta=1.00229726528 -> V=1.0, theta=0.0",
    "INFO    : Bus 49938\t: V=1.00182795492, theta=-2.1880123385 -> V=1.0, theta=0.0",
    "INFO    : Bus 49939\t: V=1.0030579722, theta=-2.91172067612 -> V=1.0, theta=0.0",
    "INFO    : Bus 49940\t: V=1.0011566477, theta=-2.71634135084 -> V=1.0, theta=0.0",
    "INFO    : Bus 49941\t: V=1.00114206135, theta=-2.76716755915 -> V=1.0, theta=0.0",
    "INFO    : Bus 49942\t: V=1.00285442472, theta=-2.71572950522 -> V=1.0, theta=0.0",
    "INFO    : Bus 49943\t: V=0.996117954801, theta=-3.04096543805 -> V=1.0, theta=0.0",
    "INFO    : Bus 49944\t: V=0.997676020848, theta=-2.11485171321 -> V=1.0, theta=0.0",
    "INFO    : Bus 49945\t: V=0.995626134008, theta=-9.9241976785 -> V=1.0, theta=0.0",
    "INFO    : Bus 49946\t: V=1.0083967653, theta=-4.19286043772 -> V=1.0, theta=0.0",
    "INFO    : Bus 49947\t: V=0.995118383613, theta=-8.87287597869 -> V=1.0, theta=0.0",
    "INFO    : Bus 49948\t: V=0.994776494766, theta=-8.85079644051 -> V=1.0, theta=0.0",
    "INFO    : Bus 49949\t: V=0.978702932692, theta=5.47950877493 -> V=1.0, theta=0.0",
    "INFO    : Bus 49950\t: V=0.9783585166, theta=5.34878724032 -> V=1.0, theta=0.0",
    "INFO    : Bus 49951\t: V=0.97924208723, theta=5.79765237067 -> V=1.0, theta=0.0",
    "INFO    : Bus 49952\t: V=0.993201424938, theta=8.584643419 -> V=1.0, theta=0.0",
    "INFO    : Bus 49953\t: V=1.00230743239, theta=10.2393798948 -> V=1.0, theta=0.0",
    "INFO    : Bus 49954\t: V=1.04194499576, theta=10.9619824481 -> V=1.0, theta=0.0",
    "INFO    : Bus 49955\t: V=0.983098916104, theta=6.95989312392 -> V=1.0, theta=0.0",
    "INFO    : Bus 49956\t: V=0.979756330617, theta=5.95543195651 -> V=1.0, theta=0.0",
    "INFO    : Bus 49957\t: V=1.01216552301, theta=11.4676058438 -> V=1.0, theta=0.0",
    "INFO    : Bus 49958\t: V=1.00694416263, theta=10.7743018603 -> V=1.0, theta=0.0",
    "INFO    : Bus 49959\t: V=0.998115690337, theta=-0.533559643929 -> V=1.0, theta=0.0",
    "INFO    : Bus 49960\t: V=1.00024626609, theta=2.12251145227 -> V=1.0, theta=0.0",
    "INFO    : Bus 49961\t: V=0.990830463127, theta=-7.33435940298 -> V=1.0, theta=0.0",
    "INFO    : Bus 49962\t: V=0.994177801317, theta=-7.03114798476 -> V=1.0, theta=0.0",
    "INFO    : Bus 49963\t: V=1.00701765837, theta=-6.83864099691 -> V=1.0, theta=0.0",
    "INFO    : Bus 49964\t: V=0.99137287974, theta=7.193753713 -> V=1.0, theta=0.0",
    "INFO    : Bus 49965\t: V=1.00399880599, theta=5.94126377198 -> V=1.0, theta=0.0",
    "INFO    : Bus 49966\t: V=0.998569980854, theta=8.8085969373 -> V=1.0, theta=0.0",
    "INFO    : Bus 49967\t: V=1.01615301009, theta=10.8152944942 -> V=1.0, theta=0.0",
    "INFO    : Bus 49968\t: V=1.00213203274, theta=9.05874539966 -> V=1.0, theta=0.0",
    "INFO    : Bus 49969\t: V=1.00131430704, theta=9.88683529864 -> V=1.0, theta=0.0",
    "INFO    : Bus 49970\t: V=1.00324957104, theta=10.0978658564 -> V=1.0, theta=0.0",
    "INFO    : Bus 49971\t: V=0.999924866328, theta=8.87506778409 -> V=1.0, theta=0.0",
    "INFO    : Bus 49972\t: V=0.991592415864, theta=6.08334605636 -> V=1.0, theta=0.0",
    "INFO    : Bus 49973\t: V=0.988313124744, theta=7.51704999186 -> V=1.0, theta=0.0",
    "INFO    : Bus 49974\t: V=0.985276063922, theta=6.96274362462 -> V=1.0, theta=0.0",
    "INFO    : Bus 49975\t: V=0.996412127453, theta=7.81221233469 -> V=1.0, theta=0.0",
    "INFO    : Bus 49976\t: V=0.990027677257, theta=7.26268575218 -> V=1.0, theta=0.0",
    "INFO    : Bus 49977\t: V=0.993980700557, theta=7.0902977464 -> V=1.0, theta=0.0",
    "INFO    : Bus 49978\t: V=0.990297868695, theta=-7.73684310234 -> V=1.0, theta=0.0",
    "INFO    : Bus 49979\t: V=0.990550639844, theta=-8.02597950147 -> V=1.0, theta=0.0",
    "INFO    : Bus 49980\t: V=0.988670529495, theta=-8.48397925365 -> V=1.0, theta=0.0",
    "INFO    : Bus 49981\t: V=0.987485800426, theta=6.70613140127 -> V=1.0, theta=0.0",
    "INFO    : Bus 49982\t: V=0.986726645009, theta=6.45616665646 -> V=1.0, theta=0.0",
    "INFO    : Bus 49983\t: V=1.04569777725, theta=6.49991864314 -> V=1.0, theta=0.0",
    "INFO    : Bus 49984\t: V=1.04526874163, theta=6.15550720421 -> V=1.0, theta=0.0",
    "INFO    : Bus 49985\t: V=0.985557653546, theta=6.13825829489 -> V=1.0, theta=0.0",
    "INFO    : Bus 49986\t: V=0.979571998348, theta=5.8318296861 -> V=1.0, theta=0.0",
    "INFO    : Bus 49987\t: V=0.977986633271, theta=5.33730214997 -> V=1.0, theta=0.0",
    "INFO    : Bus 49988\t: V=0.979919928871, theta=5.43943326861 -> V=1.0, theta=0.0",
    "INFO    : Bus 49989\t: V=0.986966429043, theta=6.82485156786 -> V=1.0, theta=0.0",
    "INFO    : Bus 49990\t: V=0.984429538203, theta=6.5158684166 -> V=1.0, theta=0.0",
    "INFO    : Bus 49991\t: V=1.04726328482, theta=-0.358437961403 -> V=1.0, theta=0.0",
    "INFO    : Bus 49992\t: V=0.988873471493, theta=-0.105602050041 -> V=1.0, theta=0.0",
    "INFO    : Bus 49993\t: V=1.0493188852, theta=0.370664064831 -> V=1.0, theta=0.0",
    "INFO    : Bus 49994\t: V=1.05086075929, theta=1.28544080576 -> V=1.0, theta=0.0",
    "INFO    : Bus 49995\t: V=0.991148988141, theta=5.09741127508 -> V=1.0, theta=0.0",
    "INFO    : Bus 49996\t: V=0.995536985354, theta=6.68220306853 -> V=1.0, theta=0.0",
    "INFO    : Bus 49997\t: V=0.996002056921, theta=6.00429342257 -> V=1.0, theta=0.0",
    "INFO    : Bus 49998\t: V=0.998359632326, theta=7.38577818631 -> V=1.0, theta=0.0",
    "INFO    : Bus 49999\t: V=1.00124580929, theta=7.77732019171 -> V=1.0, theta=0.0",
    "INFO    : Bus 50000\t: V=0.999459225782, theta=7.57838858638 -> V=1.0, theta=0.0",
    "INFO    : Bus 50001\t: V=0.984746692444, theta=-8.93768853337 -> V=1.0, theta=0.0",
    "INFO    : Bus 50002\t: V=0.974291796064, theta=-8.6149604875 -> V=1.0, theta=0.0",
    "INFO    : Bus 50003\t: V=0.972148037357, theta=-8.9938019661 -> V=1.0, theta=0.0",
    "INFO    : Bus 50004\t: V=0.971769668415, theta=-8.9965381117 -> V=1.0, theta=0.0",
    "INFO    : Bus 50005\t: V=0.974440863994, theta=-8.64677317359 -> V=1.0, theta=0.0",
    "INFO    : Bus 50006\t: V=1.01151598541, theta=-0.782202273605 -> V=1.0, theta=0.0",
    "INFO    : Bus 50007\t: V=0.996961172664, theta=-2.61575391592 -> V=1.0, theta=0.0",
    "INFO    : Bus 50008\t: V=1.00019500025, theta=-2.89408063357 -> V=1.0, theta=0.0",
    "INFO    : Bus 50009\t: V=1.00153028082, theta=-3.18491937583 -> V=1.0, theta=0.0",
    "INFO    : Bus 50010\t: V=0.994549153076, theta=-2.46517057329 -> V=1.0, theta=0.0",
    "INFO    : Bus 50011\t: V=1.00283495157, theta=3.41072113685 -> V=1.0, theta=0.0",
    "INFO    : Bus 50012\t: V=1.00723691158, theta=3.96115587028 -> V=1.0, theta=0.0",
    "INFO    : Bus 50013\t: V=1.03518929561, theta=4.44446976681 -> V=1.0, theta=0.0",
    "INFO    : Bus 50014\t: V=1.0097056192, theta=4.40168487295 -> V=1.0, theta=0.0",
    "INFO    : Bus 50015\t: V=1.00634770725, theta=3.63799141462 -> V=1.0, theta=0.0",
    "INFO    : Bus 50016\t: V=0.984087685294, theta=2.32577949745 -> V=1.0, theta=0.0",
    "INFO    : Bus 50017\t: V=1.00586798038, theta=4.02144554721 -> V=1.0, theta=0.0",
    "INFO    : Bus 50018\t: V=0.998423699695, theta=4.02975782867 -> V=1.0, theta=0.0",
    "INFO    : Bus 50019\t: V=0.995930799774, theta=4.34192286328 -> V=1.0, theta=0.0",
    "INFO    : Bus 50020\t: V=0.997938801911, theta=4.26475822555 -> V=1.0, theta=0.0",
    "INFO    : Bus 50021\t: V=0.997137696089, theta=4.678207285 -> V=1.0, theta=0.0",
    "INFO    : Bus 50022\t: V=0.996667397322, theta=4.2705910867 -> V=1.0, theta=0.0",
    "INFO    : Bus 50023\t: V=0.98884234892, theta=-4.84198571808 -> V=1.0, theta=0.0",
    "INFO    : Bus 50024\t: V=0.999243186126, theta=2.95109890066 -> V=1.0, theta=0.0",
    "INFO    : Bus 50025\t: V=0.998113670522, theta=3.32843719536 -> V=1.0, theta=0.0",
    "INFO    : Bus 50026\t: V=0.997970609556, theta=1.03127927857 -> V=1.0, theta=0.0",
    "INFO    : Bus 50027\t: V=1.00333326944, theta=0.877401953362 -> V=1.0, theta=0.0",
    "INFO    : Bus 50028\t: V=0.996888517684, theta=-6.5304229259 -> V=1.0, theta=0.0",
    "INFO    : Bus 50029\t: V=0.996306342216, theta=-6.64655393478 -> V=1.0, theta=0.0",
    "INFO    : Bus 50030\t: V=0.995966073842, theta=-6.81244361754 -> V=1.0, theta=0.0",
    "INFO    : Bus 50031\t: V=0.998341547731, theta=-6.45311344474 -> V=1.0, theta=0.0",
    "INFO    : Bus 50032\t: V=0.997999128876, theta=-6.32168019187 -> V=1.0, theta=0.0",
    "INFO    : Bus 50033\t: V=0.991978825115, theta=-2.83768665358 -> V=1.0, theta=0.0",
    "INFO    : Bus 50034\t: V=0.995390527688, theta=-6.93401556058 -> V=1.0, theta=0.0",
    "INFO    : Bus 50035\t: V=0.995653263412, theta=-7.00030095157 -> V=1.0, theta=0.0",
    "INFO    : Bus 50036\t: V=0.995774618828, theta=-6.78954482992 -> V=1.0, theta=0.0",
    "INFO    : Bus 50037\t: V=0.995163679959, theta=-6.89954674308 -> V=1.0, theta=0.0",
    "INFO    : Bus 50038\t: V=0.995305508398, theta=-6.89052039438 -> V=1.0, theta=0.0",
    "INFO    : Bus 50039\t: V=0.99658720347, theta=-7.19574960073 -> V=1.0, theta=0.0",
    "INFO    : Bus 50040\t: V=0.993538807536, theta=-5.90146752019 -> V=1.0, theta=0.0",
    "INFO    : Bus 50041\t: V=0.999550686679, theta=-6.86482597121 -> V=1.0, theta=0.0",
    "INFO    : Bus 50042\t: V=0.995443674044, theta=-5.89918397664 -> V=1.0, theta=0.0",
    "INFO    : Bus 50043\t: V=0.997587355531, theta=-7.17273712279 -> V=1.0, theta=0.0",
    "INFO    : Bus 50044\t: V=0.998700114262, theta=-6.82239642103 -> V=1.0, theta=0.0",
    "INFO    : Bus 50045\t: V=0.98882707862, theta=-5.58123600879 -> V=1.0, theta=0.0",
    "INFO    : Bus 50046\t: V=1.01748047605, theta=-7.87976412597 -> V=1.0, theta=0.0",
    "INFO    : Bus 50047\t: V=1.00279347562, theta=-6.903932381 -> V=1.0, theta=0.0",
    "INFO    : Bus 50048\t: V=1.00260840979, theta=-6.88815870081 -> V=1.0, theta=0.0",
    "INFO    : Bus 50049\t: V=0.985532202589, theta=-5.47753942664 -> V=1.0, theta=0.0",
    "INFO    : Bus 50050\t: V=1.01585706827, theta=-8.20966146952 -> V=1.0, theta=0.0",
    "INFO    : Bus 50051\t: V=1.0141225254, theta=-8.09438844447 -> V=1.0, theta=0.0",
    "INFO    : Bus 50052\t: V=1.01130787833, theta=-8.15773260145 -> V=1.0, theta=0.0",
    "INFO    : Bus 50053\t: V=1.01219509778, theta=-8.18037517017 -> V=1.0, theta=0.0",
    "INFO    : Bus 50054\t: V=1.01047586137, theta=-8.34715095412 -> V=1.0, theta=0.0",
    "INFO    : Bus 50055\t: V=0.997664470603, theta=-6.99640219809 -> V=1.0, theta=0.0",
    "INFO    : Bus 50056\t: V=0.998710409017, theta=-7.0019098362 -> V=1.0, theta=0.0",
    "INFO    : Bus 50057\t: V=1.01211745234, theta=-8.24763846086 -> V=1.0, theta=0.0",
    "INFO    : Bus 50058\t: V=1.0044580137, theta=-8.57440078669 -> V=1.0, theta=0.0",
    "INFO    : Bus 50059\t: V=1.00407379677, theta=-8.56631714436 -> V=1.0, theta=0.0",
    "INFO    : Bus 50060\t: V=1.00488981847, theta=-8.57248616372 -> V=1.0, theta=0.0",
    "INFO    : Bus 50061\t: V=1.00564787408, theta=-8.55372734602 -> V=1.0, theta=0.0",
    "INFO    : Bus 50062\t: V=1.00617325477, theta=-8.60382064251 -> V=1.0, theta=0.0",
    "INFO    : Bus 50063\t: V=1.00397948755, theta=-8.47391016561 -> V=1.0, theta=0.0",
    "INFO    : Bus 50064\t: V=1.00362656982, theta=-8.46998667664 -> V=1.0, theta=0.0",
    "INFO    : Bus 50065\t: V=1.00363257542, theta=-8.41764257415 -> V=1.0, theta=0.0",
    "INFO    : Bus 50066\t: V=1.00624100601, theta=-8.84694993803 -> V=1.0, theta=0.0",
    "INFO    : Bus 50067\t: V=0.980320633357, theta=-6.69714395189 -> V=1.0, theta=0.0",
    "INFO    : Bus 50068\t: V=1.0071022565, theta=-8.4878079745 -> V=1.0, theta=0.0",
    "INFO    : Bus 50069\t: V=1.00594591805, theta=-8.57298341919 -> V=1.0, theta=0.0",
    "INFO    : Bus 50070\t: V=1.00624160181, theta=-8.55373342006 -> V=1.0, theta=0.0",
    "INFO    : Bus 50071\t: V=1.00617288176, theta=-8.56361308548 -> V=1.0, theta=0.0",
    "INFO    : Bus 50072\t: V=1.00601917503, theta=-8.57262996939 -> V=1.0, theta=0.0",
    "INFO    : Bus 50073\t: V=1.0064920772, theta=-8.23164436821 -> V=1.0, theta=0.0",
    "INFO    : Bus 50074\t: V=1.01049303707, theta=-8.27836627594 -> V=1.0, theta=0.0",
    "INFO    : Bus 50075\t: V=1.00794401816, theta=-8.33710680661 -> V=1.0, theta=0.0",
    "INFO    : Bus 50076\t: V=1.00719215245, theta=-8.36605319373 -> V=1.0, theta=0.0",
    "INFO    : Bus 50077\t: V=1.00703302041, theta=-8.36629611875 -> V=1.0, theta=0.0",
    "INFO    : Bus 50078\t: V=0.985039603191, theta=-5.74418113597 -> V=1.0, theta=0.0",
    "INFO    : Bus 50079\t: V=1.00023046824, theta=-6.99997040554 -> V=1.0, theta=0.0",
    "INFO    : Bus 50080\t: V=1.01184943212, theta=-8.22452221799 -> V=1.0, theta=0.0",
    "INFO    : Bus 50081\t: V=1.00793553833, theta=-8.06903044734 -> V=1.0, theta=0.0",
    "INFO    : Bus 50082\t: V=0.999709263601, theta=-6.95675153074 -> V=1.0, theta=0.0",
    "INFO    : Bus 50083\t: V=0.996950890469, theta=-6.81605968206 -> V=1.0, theta=0.0",
    "INFO    : Bus 50084\t: V=0.996818907064, theta=-7.07444003543 -> V=1.0, theta=0.0",
    "INFO    : Bus 50085\t: V=0.998240815914, theta=-6.67647019394 -> V=1.0, theta=0.0",
    "INFO    : Bus 50086\t: V=0.995913083626, theta=-6.9391007633 -> V=1.0, theta=0.0",
    "INFO    : Bus 50087\t: V=0.995548760113, theta=-7.01524809719 -> V=1.0, theta=0.0",
    "INFO    : Bus 50088\t: V=0.997448206823, theta=-7.22494139319 -> V=1.0, theta=0.0",
    "INFO    : Bus 50089\t: V=0.996559231363, theta=-6.99200815685 -> V=1.0, theta=0.0",
    "INFO    : Bus 50090\t: V=0.996089190783, theta=-6.92026311378 -> V=1.0, theta=0.0",
    "INFO    : Bus 50091\t: V=0.998519412159, theta=-6.81639654051 -> V=1.0, theta=0.0",
    "INFO    : Bus 50092\t: V=0.998651423388, theta=-6.88150200762 -> V=1.0, theta=0.0",
    "INFO    : Bus 50093\t: V=0.998075366677, theta=-7.08617113596 -> V=1.0, theta=0.0",
    "INFO    : Bus 50094\t: V=0.997298461002, theta=-7.28324709345 -> V=1.0, theta=0.0",
    "INFO    : Bus 50095\t: V=0.997941516542, theta=-7.45479781366 -> V=1.0, theta=0.0",
    "INFO    : Bus 50096\t: V=0.997583164173, theta=-7.4536821734 -> V=1.0, theta=0.0",
    "INFO    : Bus 50097\t: V=0.997529425085, theta=-7.36352187582 -> V=1.0, theta=0.0",
    "INFO    : Bus 50098\t: V=0.998056046375, theta=-7.42099959568 -> V=1.0, theta=0.0",
    "INFO    : Bus 50099\t: V=0.99888348454, theta=-7.54734426848 -> V=1.0, theta=0.0",
    "INFO    : Bus 50100\t: V=0.9996314092, theta=-7.58198550957 -> V=1.0, theta=0.0",
    "INFO    : Bus 50101\t: V=1.00006730491, theta=-7.61905546154 -> V=1.0, theta=0.0",
    "INFO    : Bus 50102\t: V=0.998677911872, theta=-7.76200890107 -> V=1.0, theta=0.0",
    "INFO    : Bus 50103\t: V=1.00126896692, theta=-7.60719853502 -> V=1.0, theta=0.0",
    "INFO    : Bus 50104\t: V=1.00331881126, theta=-8.23273520588 -> V=1.0, theta=0.0",
    "INFO    : Bus 50105\t: V=0.968778775277, theta=-7.41273040414 -> V=1.0, theta=0.0",
    "INFO    : Bus 50106\t: V=1.00631639066, theta=-7.96421754938 -> V=1.0, theta=0.0",
    "INFO    : Bus 50107\t: V=1.00681270712, theta=-8.01462495777 -> V=1.0, theta=0.0",
    "INFO    : Bus 50108\t: V=1.00669362435, theta=-8.02172863794 -> V=1.0, theta=0.0",
    "INFO    : Bus 50109\t: V=1.00559550868, theta=-8.13052274761 -> V=1.0, theta=0.0",
    "INFO    : Bus 50110\t: V=1.00649234645, theta=-8.55351972191 -> V=1.0, theta=0.0",
    "INFO    : Bus 50111\t: V=1.00573207987, theta=-8.33379339189 -> V=1.0, theta=0.0",
    "INFO    : Bus 50112\t: V=1.00699370872, theta=-8.35631533403 -> V=1.0, theta=0.0",
    "INFO    : Bus 50113\t: V=1.00058182941, theta=-7.82845382294 -> V=1.0, theta=0.0",
    "INFO    : Bus 50114\t: V=1.00563300153, theta=-7.90177254255 -> V=1.0, theta=0.0",
    "INFO    : Bus 50115\t: V=1.00075342853, theta=-7.75548379889 -> V=1.0, theta=0.0",
    "INFO    : Bus 50116\t: V=0.999063911359, theta=-7.32538511921 -> V=1.0, theta=0.0",
    "INFO    : Bus 50117\t: V=0.999933146474, theta=-7.59765629968 -> V=1.0, theta=0.0",
    "INFO    : Bus 50118\t: V=1.00135313793, theta=-7.61595745294 -> V=1.0, theta=0.0",
    "INFO    : Bus 50119\t: V=0.981418104392, theta=-5.33147663151 -> V=1.0, theta=0.0",
    "INFO    : Bus 50120\t: V=0.972347554071, theta=-7.4171095843 -> V=1.0, theta=0.0",
    "INFO    : Bus 50121\t: V=0.972405604832, theta=-7.41142408013 -> V=1.0, theta=0.0",
    "INFO    : Bus 50122\t: V=1.01013286083, theta=-8.55349328898 -> V=1.0, theta=0.0",
    "INFO    : Bus 50123\t: V=1.008720619, theta=-8.76842390878 -> V=1.0, theta=0.0",
    "INFO    : Bus 50124\t: V=1.00634529307, theta=-8.97807068621 -> V=1.0, theta=0.0",
    "INFO    : Bus 50125\t: V=0.986601230251, theta=-5.31767404449 -> V=1.0, theta=0.0",
    "INFO    : Bus 50126\t: V=0.983924231517, theta=-7.66066838908 -> V=1.0, theta=0.0",
    "INFO    : Bus 50127\t: V=0.981472870907, theta=-6.56608357784 -> V=1.0, theta=0.0",
    "INFO    : Bus 50128\t: V=1.00675552739, theta=-8.53162158664 -> V=1.0, theta=0.0",
    "INFO    : Bus 50129\t: V=0.986870745026, theta=-3.29665725508 -> V=1.0, theta=0.0",
    "INFO    : Bus 50130\t: V=0.998349059439, theta=-7.80530892342 -> V=1.0, theta=0.0",
    "INFO    : Bus 50131\t: V=0.98724168698, theta=-4.77427936146 -> V=1.0, theta=0.0",
    "INFO    : Bus 50132\t: V=0.972647702137, theta=-7.43660443012 -> V=1.0, theta=0.0",
    "INFO    : Bus 50133\t: V=1.00118022641, theta=-7.73471788918 -> V=1.0, theta=0.0",
    "INFO    : Bus 50134\t: V=1.03721577682, theta=-13.1000499488 -> V=1.0, theta=0.0",
    "INFO    : Bus 75433\t: V=1.00475594803, theta=10.6862646864 -> V=1.0, theta=0.0",
    "INFO    : Bus 75434\t: V=1.00124301077, theta=10.4313741782 -> V=1.0, theta=0.0",
    "INFO    : Bus 75435\t: V=0.998860888384, theta=10.2514429066 -> V=1.0, theta=0.0",
    "INFO    : Bus 75436\t: V=1.01078567986, theta=6.19220213657 -> V=1.0, theta=0.0",
    "INFO    : Bus 75437\t: V=0.99641941479, theta=7.18315125633 -> V=1.0, theta=0.0",
    "INFO    : Bus 75438\t: V=1.00836647167, theta=6.24600135857 -> V=1.0, theta=0.0",
    "INFO    : Bus 75439\t: V=1.00803488148, theta=8.02584516828 -> V=1.0, theta=0.0",
    "INFO    : Bus 75440\t: V=0.996820591144, theta=11.1804082518 -> V=1.0, theta=0.0",
    "INFO    : Bus 75441\t: V=0.985245981632, theta=5.72325638089 -> V=1.0, theta=0.0",
    "INFO    : Bus 75442\t: V=0.99626648758, theta=7.93965877912 -> V=1.0, theta=0.0",
    "INFO    : Bus 75443\t: V=0.967321625348, theta=8.06027922544 -> V=1.0, theta=0.0",
    "INFO    : Bus 75444\t: V=0.977025575971, theta=8.33119725653 -> V=1.0, theta=0.0",
    "INFO    : Bus 75445\t: V=1.00819045161, theta=16.1792684778 -> V=1.0, theta=0.0",
    "INFO    : Bus 75446\t: V=1.00925947488, theta=15.5173902367 -> V=1.0, theta=0.0",
    "INFO    : Bus 75447\t: V=0.996477442979, theta=-2.40067744161 -> V=1.0, theta=0.0",
    "INFO    : Bus 75448\t: V=0.966791090547, theta=-2.44174404146 -> V=1.0, theta=0.0",
    "INFO    : Bus 75449\t: V=0.995262306751, theta=6.39391926654 -> V=1.0, theta=0.0",
    "INFO    : Bus 75450\t: V=0.996731354329, theta=6.43564595038 -> V=1.0, theta=0.0",
    "INFO    : Bus 75451\t: V=0.984970069335, theta=6.71153134017 -> V=1.0, theta=0.0",
    "INFO    : Bus 75452\t: V=1.00376362706, theta=9.27222824177 -> V=1.0, theta=0.0",
    "INFO    : Bus 75453\t: V=0.979846740355, theta=9.02819352178 -> V=1.0, theta=0.0",
    "INFO    : Bus 75454\t: V=0.9878866707, theta=9.21705022704 -> V=1.0, theta=0.0",
    "INFO    : Bus 75455\t: V=0.996536494185, theta=5.62141116857 -> V=1.0, theta=0.0",
    "INFO    : Bus 75456\t: V=0.976862058682, theta=5.45060533573 -> V=1.0, theta=0.0",
    "INFO    : Bus 75457\t: V=1.00050131023, theta=5.18011850239 -> V=1.0, theta=0.0",
    "INFO    : Bus 75458\t: V=1.01089142568, theta=4.56335575307 -> V=1.0, theta=0.0",
    "INFO    : Bus 75459\t: V=1.01432440227, theta=-1.33797320753 -> V=1.0, theta=0.0",
    "INFO    : Bus 75460\t: V=1.01351806319, theta=-1.52415668894 -> V=1.0, theta=0.0",
    "INFO    : Bus 75461\t: V=1.00942250715, theta=-1.47540169878 -> V=1.0, theta=0.0",
    "INFO    : Bus 75462\t: V=1.01028126621, theta=10.7085990957 -> V=1.0, theta=0.0",
    "INFO    : Bus 75463\t: V=1.00300571483, theta=11.0026665872 -> V=1.0, theta=0.0",
    "INFO    : Bus 75464\t: V=0.991777541675, theta=5.5044788693 -> V=1.0, theta=0.0",
    "INFO    : Bus 75465\t: V=0.988533987645, theta=5.38657201893 -> V=1.0, theta=0.0",
    "INFO    : Bus 75466\t: V=1.0118169859, theta=13.6935321161 -> V=1.0, theta=0.0",
    "INFO    : Bus 75467\t: V=1.01011684843, theta=13.0435298654 -> V=1.0, theta=0.0",
    "INFO    : Bus 75468\t: V=1.00703932691, theta=6.16925969068 -> V=1.0, theta=0.0",
    "INFO    : Bus 75469\t: V=1.00742754884, theta=9.72865388034 -> V=1.0, theta=0.0",
    "INFO    : Bus 75470\t: V=1.00881172047, theta=7.13314130367 -> V=1.0, theta=0.0",
    "INFO    : Bus 75471\t: V=1.00842936984, theta=6.75388265795 -> V=1.0, theta=0.0",
    "INFO    : Bus 75472\t: V=1.01043186708, theta=6.90672597059 -> V=1.0, theta=0.0",
    "INFO    : Bus 75473\t: V=1.00737833613, theta=5.81531149576 -> V=1.0, theta=0.0",
    "INFO    : Bus 75474\t: V=0.980562047068, theta=5.62131488594 -> V=1.0, theta=0.0",
    "INFO    : Bus 75475\t: V=1.02439655909, theta=-12.0828540828 -> V=1.0, theta=0.0",
    "INFO    : Bus 75476\t: V=0.995245016126, theta=11.1926570233 -> V=1.0, theta=0.0",
    "INFO    : Bus 75477\t: V=0.995971060184, theta=6.27824437392 -> V=1.0, theta=0.0",
    "INFO    : Bus 75478\t: V=0.993498422527, theta=6.41141547817 -> V=1.0, theta=0.0",
    "INFO    : Bus 75479\t: V=0.980686249852, theta=6.54914311024 -> V=1.0, theta=0.0",
    "INFO    : Bus 75480\t: V=1.011823756, theta=3.17012384811 -> V=1.0, theta=0.0",
    "INFO    : Bus 75481\t: V=1.00930162601, theta=3.18760341675 -> V=1.0, theta=0.0",
    "INFO    : Bus 75482\t: V=1.01049380988, theta=11.6205090589 -> V=1.0, theta=0.0",
    "INFO    : Bus 75483\t: V=1.00729198315, theta=10.5336142133 -> V=1.0, theta=0.0",
    "INFO    : Bus 75484\t: V=0.993666225884, theta=8.02970102225 -> V=1.0, theta=0.0",
    "INFO    : Bus 75485\t: V=0.974482706854, theta=7.87539158933 -> V=1.0, theta=0.0",
    "INFO    : Bus 75486\t: V=0.973337667805, theta=-11.8594186473 -> V=1.0, theta=0.0",
    "INFO    : Bus 75487\t: V=0.989340203439, theta=-5.1202302724 -> V=1.0, theta=0.0",
    "INFO    : Bus 75488\t: V=1.00057038624, theta=6.5689719696 -> V=1.0, theta=0.0",
    "INFO    : Bus 75489\t: V=0.987765837165, theta=6.34933860432 -> V=1.0, theta=0.0",
    "INFO    : Bus 75490\t: V=1.00097411775, theta=11.4956943353 -> V=1.0, theta=0.0",
    "INFO    : Bus 75491\t: V=0.998652235996, theta=11.9344505983 -> V=1.0, theta=0.0",
    "INFO    : Bus 75492\t: V=1.00433801257, theta=8.29208677717 -> V=1.0, theta=0.0",
    "INFO    : Bus 75493\t: V=1.00135873407, theta=9.76775616489 -> V=1.0, theta=0.0",
    "INFO    : Bus 75494\t: V=1.00935475038, theta=5.22361090332 -> V=1.0, theta=0.0",
    "INFO    : Bus 75495\t: V=0.982555876367, theta=5.27421638437 -> V=1.0, theta=0.0",
    "INFO    : Bus 75496\t: V=1.02841446188, theta=-35.4048027219 -> V=1.0, theta=0.0",
    "INFO    : Bus 75497\t: V=1.006672838, theta=-24.3631610208 -> V=1.0, theta=0.0",
    "INFO    : Bus 75498\t: V=1.00699489757, theta=-15.4995711095 -> V=1.0, theta=0.0",
    "INFO    : Bus 75499\t: V=0.998278890777, theta=-16.1509528913 -> V=1.0, theta=0.0",
    "INFO    : Bus 75500\t: V=1.00746043318, theta=-16.372787262 -> V=1.0, theta=0.0",
    "INFO    : Bus 75501\t: V=1.00258250418, theta=-27.8252501721 -> V=1.0, theta=0.0",
    "INFO    : Bus 75502\t: V=1.00329752547, theta=-27.4630063306 -> V=1.0, theta=0.0",
    "INFO    : Bus 75503\t: V=1.00537858747, theta=-24.0450365738 -> V=1.0, theta=0.0",
    "INFO    : Bus 75504\t: V=1.00639391121, theta=-24.3958551793 -> V=1.0, theta=0.0",
    "INFO    : Bus 75505\t: V=1.0068489194, theta=-17.4308325873 -> V=1.0, theta=0.0",
    "INFO    : Bus 75506\t: V=1.00025790031, theta=-22.1506433047 -> V=1.0, theta=0.0",
    "INFO    : Bus 75507\t: V=0.989528255733, theta=-21.1333416183 -> V=1.0, theta=0.0",
    "INFO    : Bus 75508\t: V=1.02521538818, theta=-35.4987386207 -> V=1.0, theta=0.0",
    "INFO    : Bus 75509\t: V=1.02035736118, theta=-35.325685574 -> V=1.0, theta=0.0",
    "INFO    : Bus 75510\t: V=1.00195506116, theta=-35.5160339905 -> V=1.0, theta=0.0",
    "INFO    : Bus 75511\t: V=1.02774731667, theta=-35.4273268045 -> V=1.0, theta=0.0",
    "INFO    : Bus 75512\t: V=1.01958915398, theta=-35.2761782049 -> V=1.0, theta=0.0",
    "INFO    : Bus 75513\t: V=1.03155936826, theta=-25.4702004216 -> V=1.0, theta=0.0",
    "INFO    : Bus 75514\t: V=1.01416941629, theta=-26.4318959978 -> V=1.0, theta=0.0",
    "INFO    : Bus 75515\t: V=0.993850637375, theta=-26.4234260844 -> V=1.0, theta=0.0",
    "INFO    : Bus 75516\t: V=1.00837814301, theta=-8.35929873094 -> V=1.0, theta=0.0",
    "INFO    : Bus 75517\t: V=1.00713156996, theta=-6.80313431705 -> V=1.0, theta=0.0",
    "INFO    : Bus 75518\t: V=0.99499753503, theta=-7.56537105854 -> V=1.0, theta=0.0",
    "INFO    : Bus 75519\t: V=0.999819815831, theta=-8.56512138833 -> V=1.0, theta=0.0",
    "INFO    : Bus 75520\t: V=0.999426578315, theta=-8.69044169477 -> V=1.0, theta=0.0",
    "INFO    : Bus 75521\t: V=1.00150388225, theta=-30.0992244645 -> V=1.0, theta=0.0",
    "INFO    : Bus 75522\t: V=1.00715550091, theta=-24.0375615259 -> V=1.0, theta=0.0",
    "INFO    : Bus 75523\t: V=1.01151830181, theta=-25.1324080804 -> V=1.0, theta=0.0",
    "INFO    : Bus 75524\t: V=1.01235190501, theta=-25.1777260042 -> V=1.0, theta=0.0",
    "INFO    : Bus 75525\t: V=0.991158815819, theta=-31.1347823255 -> V=1.0, theta=0.0",
    "INFO    : Bus 75526\t: V=1.00605016978, theta=-30.6898915039 -> V=1.0, theta=0.0",
    "INFO    : Bus 75527\t: V=1.00180479929, theta=-16.5550581749 -> V=1.0, theta=0.0",
    "INFO    : Bus 75528\t: V=0.986715605312, theta=-17.0951545272 -> V=1.0, theta=0.0",
    "INFO    : Bus 75529\t: V=1.00428544665, theta=-5.85888724622 -> V=1.0, theta=0.0",
    "INFO    : Bus 75530\t: V=1.01802116802, theta=-35.1893788835 -> V=1.0, theta=0.0",
    "INFO    : Bus 75531\t: V=1.00161814423, theta=-24.735157521 -> V=1.0, theta=0.0",
    "INFO    : Bus 75532\t: V=1.00409082213, theta=-31.0958669692 -> V=1.0, theta=0.0",
    "INFO    : Bus 75533\t: V=1.00047128731, theta=-31.4929782099 -> V=1.0, theta=0.0",
    "INFO    : Bus 75534\t: V=1.00922609761, theta=-27.8380186295 -> V=1.0, theta=0.0",
    "INFO    : Bus 75535\t: V=1.00751441405, theta=-31.9907178658 -> V=1.0, theta=0.0",
    "INFO    : Bus 75536\t: V=1.01908054602, theta=-35.1599901921 -> V=1.0, theta=0.0",
    "INFO    : Bus 75537\t: V=0.99366617061, theta=-17.3822531979 -> V=1.0, theta=0.0",
    "INFO    : Bus 75538\t: V=1.00818632091, theta=-39.0501275598 -> V=1.0, theta=0.0",
    "INFO    : Bus 75539\t: V=1.00725752204, theta=-39.1857971737 -> V=1.0, theta=0.0",
    "INFO    : Bus 75540\t: V=1.00798705282, theta=-27.4706321679 -> V=1.0, theta=0.0",
    "INFO    : Bus 75541\t: V=1.00427872829, theta=-30.3789360104 -> V=1.0, theta=0.0",
    "INFO    : Bus 75542\t: V=1.00887014611, theta=-31.6891402114 -> V=1.0, theta=0.0",
    "INFO    : Bus 75543\t: V=1.00324667163, theta=-30.6906958184 -> V=1.0, theta=0.0",
    "INFO    : Bus 75544\t: V=1.00272400365, theta=-29.0939943078 -> V=1.0, theta=0.0",
    "INFO    : Bus 75545\t: V=0.993431399809, theta=-15.1551481714 -> V=1.0, theta=0.0",
    "INFO    : Bus 75546\t: V=1.00296093345, theta=-39.3081119423 -> V=1.0, theta=0.0",
    "INFO    : Bus 75547\t: V=1.00215919225, theta=-39.0652102685 -> V=1.0, theta=0.0",
    "INFO    : Bus 75548\t: V=1.00498160528, theta=-6.16859003858 -> V=1.0, theta=0.0",
    "INFO    : Bus 75549\t: V=1.00594564334, theta=-6.5410105575 -> V=1.0, theta=0.0",
    "INFO    : Bus 75550\t: V=0.991698664275, theta=-6.80764297931 -> V=1.0, theta=0.0",
    "INFO    : Bus 75551\t: V=1.00747061205, theta=-34.3464933952 -> V=1.0, theta=0.0",
    "INFO    : Bus 75552\t: V=1.00840932348, theta=-23.9765922979 -> V=1.0, theta=0.0",
    "INFO    : Bus 75553\t: V=1.00866643628, theta=-23.9607142465 -> V=1.0, theta=0.0",
    "INFO    : Bus 75554\t: V=1.00409228655, theta=-38.949108791 -> V=1.0, theta=0.0",
    "INFO    : Bus 75555\t: V=1.01588412904, theta=-32.6021516268 -> V=1.0, theta=0.0",
    "INFO    : Bus 75556\t: V=1.02225950338, theta=-33.3526426634 -> V=1.0, theta=0.0",
    "INFO    : Bus 75557\t: V=1.00624645805, theta=-35.9655835675 -> V=1.0, theta=0.0",
    "INFO    : Bus 75558\t: V=0.997524678313, theta=-10.1173145561 -> V=1.0, theta=0.0",
    "INFO    : Bus 75559\t: V=0.998135469254, theta=-16.5416523079 -> V=1.0, theta=0.0",
    "INFO    : Bus 75560\t: V=1.00438966316, theta=-32.1621746224 -> V=1.0, theta=0.0",
    "INFO    : Bus 75561\t: V=1.00466486881, theta=-22.3529290259 -> V=1.0, theta=0.0",
    "INFO    : Bus 75562\t: V=1.00474165351, theta=-22.8430636275 -> V=1.0, theta=0.0",
    "INFO    : Bus 75563\t: V=0.995010010601, theta=-32.9023543418 -> V=1.0, theta=0.0",
    "INFO    : Bus 75564\t: V=1.00002988923, theta=-40.0644477203 -> V=1.0, theta=0.0",
    "INFO    : Bus 75565\t: V=1.00549353999, theta=-39.7784847414 -> V=1.0, theta=0.0",
    "INFO    : Bus 75566\t: V=0.999735225496, theta=-33.6701616525 -> V=1.0, theta=0.0",
    "INFO    : Bus 75567\t: V=0.992802012902, theta=-3.32798823036 -> V=1.0, theta=0.0",
    "INFO    : Bus 75568\t: V=0.99732592623, theta=-3.58088242524 -> V=1.0, theta=0.0",
    "INFO    : Bus 75569\t: V=0.998751144349, theta=-3.76220693168 -> V=1.0, theta=0.0",
    "INFO    : Bus 75570\t: V=1.00290499808, theta=-1.11923891953 -> V=1.0, theta=0.0",
    "INFO    : Bus 75571\t: V=1.00284648767, theta=-1.41060508503 -> V=1.0, theta=0.0",
    "INFO    : Bus 75572\t: V=0.997927102641, theta=13.781469221 -> V=1.0, theta=0.0",
    "INFO    : Bus 75573\t: V=0.992953463711, theta=12.9017005863 -> V=1.0, theta=0.0",
    "INFO    : Bus 75574\t: V=1.01131300453, theta=-0.577796585296 -> V=1.0, theta=0.0",
    "INFO    : Bus 75575\t: V=1.01170895979, theta=-0.727929618931 -> V=1.0, theta=0.0",
    "INFO    : Bus 75576\t: V=1.01274167849, theta=2.4202280328 -> V=1.0, theta=0.0",
    "INFO    : Bus 75577\t: V=1.00746046192, theta=1.28921293872 -> V=1.0, theta=0.0",
    "INFO    : Bus 75578\t: V=1.00891864464, theta=-3.7423747639 -> V=1.0, theta=0.0",
    "INFO    : Bus 75579\t: V=1.00686097976, theta=-3.11463844949 -> V=1.0, theta=0.0",
    "INFO    : Bus 75580\t: V=1.00512677948, theta=-3.22350834721 -> V=1.0, theta=0.0",
    "INFO    : Bus 75581\t: V=0.993018578966, theta=-3.16480621965 -> V=1.0, theta=0.0",
    "INFO    : Bus 75582\t: V=0.994711790563, theta=-4.02500128869 -> V=1.0, theta=0.0",
    "INFO    : Bus 75583\t: V=1.01302765079, theta=-4.03125336533 -> V=1.0, theta=0.0",
    "INFO    : Bus 75584\t: V=1.00972933624, theta=-2.45946818035 -> V=1.0, theta=0.0",
    "INFO    : Bus 75585\t: V=1.00040896113, theta=10.3096416934 -> V=1.0, theta=0.0",
    "INFO    : Bus 75586\t: V=1.01435040143, theta=11.6486391479 -> V=1.0, theta=0.0",
    "INFO    : Bus 75587\t: V=1.00916586388, theta=11.1989329886 -> V=1.0, theta=0.0",
    "INFO    : Bus 75588\t: V=1.00863391523, theta=9.63480044345 -> V=1.0, theta=0.0",
    "INFO    : Bus 75589\t: V=1.00300319805, theta=9.10613722404 -> V=1.0, theta=0.0",
    "INFO    : Bus 75590\t: V=1.00517362842, theta=13.5672098601 -> V=1.0, theta=0.0",
    "INFO    : Bus 75591\t: V=1.00594623068, theta=12.9225127262 -> V=1.0, theta=0.0",
    "INFO    : Bus 75592\t: V=0.99045335797, theta=2.49148212328 -> V=1.0, theta=0.0",
    "INFO    : Bus 75593\t: V=0.996527782623, theta=5.27639807706 -> V=1.0, theta=0.0",
    "INFO    : Bus 75594\t: V=0.995384894346, theta=4.58784934447 -> V=1.0, theta=0.0",
    "INFO    : Bus 75595\t: V=0.980345193594, theta=8.27871380127 -> V=1.0, theta=0.0",
    "INFO    : Bus 75596\t: V=0.989158113734, theta=6.01239721284 -> V=1.0, theta=0.0",
    "INFO    : Bus 75597\t: V=1.00971906733, theta=18.0108313745 -> V=1.0, theta=0.0",
    "INFO    : Bus 75598\t: V=1.00727365561, theta=12.7496989011 -> V=1.0, theta=0.0",
    "INFO    : Bus 75599\t: V=1.00936279259, theta=1.73997825988 -> V=1.0, theta=0.0",
    "INFO    : Bus 75600\t: V=0.998234461774, theta=3.06465213066 -> V=1.0, theta=0.0",
    "INFO    : Bus 75601\t: V=0.999212936032, theta=2.23921974206 -> V=1.0, theta=0.0",
    "INFO    : Bus 75602\t: V=1.00677104898, theta=9.539325428 -> V=1.0, theta=0.0",
    "INFO    : Bus 75603\t: V=1.00652440307, theta=-0.903894883881 -> V=1.0, theta=0.0",
    "INFO    : Bus 75604\t: V=0.999514102034, theta=-2.45149269576 -> V=1.0, theta=0.0",
    "INFO    : Bus 75605\t: V=1.00116727669, theta=4.57892107815 -> V=1.0, theta=0.0",
    "INFO    : Bus 75606\t: V=1.00332191833, theta=-2.53367940508 -> V=1.0, theta=0.0",
    "INFO    : Bus 75607\t: V=1.00661013086, theta=-6.16056699542 -> V=1.0, theta=0.0",
    "INFO    : Bus 75608\t: V=1.00209964086, theta=-6.08006217997 -> V=1.0, theta=0.0",
    "INFO    : Bus 75609\t: V=1.01495292944, theta=2.48512121025 -> V=1.0, theta=0.0",
    "INFO    : Bus 75610\t: V=0.997095706992, theta=2.28944830935 -> V=1.0, theta=0.0",
    "INFO    : Bus 75611\t: V=1.0000784259, theta=1.16607532393 -> V=1.0, theta=0.0",
    "INFO    : Bus 75612\t: V=0.999686481237, theta=3.35400514557 -> V=1.0, theta=0.0",
    "INFO    : Bus 75613\t: V=1.00786251314, theta=1.20858185101 -> V=1.0, theta=0.0",
    "INFO    : Bus 75614\t: V=1.00349776151, theta=1.16719052475 -> V=1.0, theta=0.0",
    "INFO    : Bus 75615\t: V=1.02141499497, theta=11.7672530137 -> V=1.0, theta=0.0",
    "INFO    : Bus 75616\t: V=1.01298754328, theta=0.33732747385 -> V=1.0, theta=0.0",
    "INFO    : Bus 75617\t: V=1.00388321835, theta=4.67838196652 -> V=1.0, theta=0.0",
    "INFO    : Bus 75618\t: V=0.989875895312, theta=4.23915126184 -> V=1.0, theta=0.0",
    "INFO    : Bus 75619\t: V=1.00012437118, theta=-1.75329329278 -> V=1.0, theta=0.0",
    "INFO    : Bus 75620\t: V=1.00672395385, theta=-1.3196479531 -> V=1.0, theta=0.0",
    "INFO    : Bus 75621\t: V=1.00522404823, theta=6.16847129854 -> V=1.0, theta=0.0",
    "INFO    : Bus 75622\t: V=1.00159851551, theta=4.38860352256 -> V=1.0, theta=0.0",
    "INFO    : Bus 75623\t: V=1.01301105584, theta=-1.59628978957 -> V=1.0, theta=0.0",
    "INFO    : Bus 75624\t: V=1.01381190655, theta=3.1172855386 -> V=1.0, theta=0.0",
    "INFO    : Bus 75625\t: V=0.995983539383, theta=-2.09256382364 -> V=1.0, theta=0.0",
    "INFO    : Bus 75626\t: V=0.998119963004, theta=8.02449007579 -> V=1.0, theta=0.0",
    "INFO    : Bus 75627\t: V=0.990822389125, theta=7.34534343198 -> V=1.0, theta=0.0",
    "INFO    : Bus 75628\t: V=1.01254903015, theta=-7.74478115002 -> V=1.0, theta=0.0",
    "INFO    : Bus 75629\t: V=1.00423629682, theta=-4.25415702302 -> V=1.0, theta=0.0",
    "INFO    : Bus 75630\t: V=1.01077604288, theta=10.2014616963 -> V=1.0, theta=0.0",
    "INFO    : Bus 75631\t: V=1.00714191833, theta=0.387203076642 -> V=1.0, theta=0.0",
    "INFO    : Bus 75632\t: V=1.00724197745, theta=0.159349476372 -> V=1.0, theta=0.0",
    "INFO    : Bus 75633\t: V=1.00290625429, theta=0.177154857966 -> V=1.0, theta=0.0",
    "INFO    : Bus 75634\t: V=1.00503693689, theta=0.622408318611 -> V=1.0, theta=0.0",
    "INFO    : Bus 75635\t: V=0.999332064673, theta=4.79597701368 -> V=1.0, theta=0.0",
    "INFO    : Bus 75636\t: V=0.997316140446, theta=5.0454719804 -> V=1.0, theta=0.0",
    "INFO    : Bus 75637\t: V=0.995946802354, theta=6.69696502129 -> V=1.0, theta=0.0",
    "INFO    : Bus 75638\t: V=0.983127110201, theta=1.99961927214 -> V=1.0, theta=0.0",
    "INFO    : Bus 75639\t: V=1.02056092019, theta=-2.93455345668 -> V=1.0, theta=0.0",
    "INFO    : Bus 75640\t: V=1.00958124825, theta=-3.1011559812 -> V=1.0, theta=0.0",
    "INFO    : Bus 75641\t: V=1.03828692113, theta=-1.48443741929 -> V=1.0, theta=0.0",
    "INFO    : Bus 75642\t: V=1.01498833742, theta=-1.2310332745 -> V=1.0, theta=0.0",
    "INFO    : Bus 75643\t: V=1.01323805119, theta=-1.26688733848 -> V=1.0, theta=0.0",
    "INFO    : Bus 75644\t: V=1.01318375725, theta=-1.27490858428 -> V=1.0, theta=0.0",
    "INFO    : Bus 75645\t: V=1.01772213594, theta=-1.6504788949 -> V=1.0, theta=0.0",
    "INFO    : Bus 75646\t: V=1.01193498272, theta=-2.43822661655 -> V=1.0, theta=0.0",
    "INFO    : Bus 75647\t: V=0.994368727737, theta=-4.21379601573 -> V=1.0, theta=0.0",
    "INFO    : Bus 75648\t: V=0.996163675845, theta=-4.30394462881 -> V=1.0, theta=0.0",
    "INFO    : Bus 75649\t: V=0.993844151678, theta=-5.67582530229 -> V=1.0, theta=0.0",
    "INFO    : Bus 75650\t: V=0.98334265852, theta=-6.14634804684 -> V=1.0, theta=0.0",
    "INFO    : Bus 75651\t: V=1.00163464138, theta=11.8870519894 -> V=1.0, theta=0.0",
    "INFO    : Bus 75652\t: V=0.999483334182, theta=11.1366280815 -> V=1.0, theta=0.0",
    "INFO    : Bus 75653\t: V=1.00122831254, theta=11.4700401803 -> V=1.0, theta=0.0",
    "INFO    : Bus 75654\t: V=0.996650068284, theta=10.9452502144 -> V=1.0, theta=0.0",
    "INFO    : Bus 75655\t: V=0.99756817457, theta=11.9703204028 -> V=1.0, theta=0.0",
    "INFO    : Bus 75656\t: V=0.996804520261, theta=11.4072476551 -> V=1.0, theta=0.0",
    "INFO    : Bus 75657\t: V=0.996254965992, theta=11.8757169354 -> V=1.0, theta=0.0",
    "INFO    : Bus 75658\t: V=0.996570750884, theta=12.0180807773 -> V=1.0, theta=0.0",
    "INFO    : Bus 75659\t: V=1.00517573025, theta=14.6277487146 -> V=1.0, theta=0.0",
    "INFO    : Bus 75660\t: V=1.00558223463, theta=14.0117981897 -> V=1.0, theta=0.0",
    "INFO    : Bus 75661\t: V=1.00341828103, theta=14.2876443584 -> V=1.0, theta=0.0",
    "INFO    : Bus 75662\t: V=1.00005659231, theta=12.3904523896 -> V=1.0, theta=0.0",
    "INFO    : Bus 75663\t: V=1.00399286026, theta=13.3633368682 -> V=1.0, theta=0.0",
    "INFO    : Bus 75664\t: V=1.00586718308, theta=10.4428742148 -> V=1.0, theta=0.0",
    "INFO    : Bus 75665\t: V=1.0051441994, theta=10.2815993909 -> V=1.0, theta=0.0",
    "INFO    : Bus 75666\t: V=1.00234508928, theta=12.2327070977 -> V=1.0, theta=0.0",
    "INFO    : Bus 75667\t: V=1.00132455951, theta=11.774406756 -> V=1.0, theta=0.0",
    "INFO    : Bus 75668\t: V=1.01263236925, theta=10.2081141617 -> V=1.0, theta=0.0",
    "INFO    : Bus 75669\t: V=1.00412540388, theta=10.2067932801 -> V=1.0, theta=0.0",
    "INFO    : Bus 75670\t: V=0.988724313863, theta=7.17886844025 -> V=1.0, theta=0.0",
    "INFO    : Bus 75671\t: V=0.997494772284, theta=7.9212398812 -> V=1.0, theta=0.0",
    "INFO    : Bus 75672\t: V=0.996709455335, theta=7.6946445816 -> V=1.0, theta=0.0",
    "INFO    : Bus 75673\t: V=0.987610103737, theta=6.95094630563 -> V=1.0, theta=0.0",
    "INFO    : Bus 75674\t: V=0.993666580924, theta=0.84229176789 -> V=1.0, theta=0.0",
    "INFO    : Bus 75675\t: V=0.985487733367, theta=0.656263823125 -> V=1.0, theta=0.0",
    "INFO    : Bus 75676\t: V=1.01262716362, theta=-7.30287311353 -> V=1.0, theta=0.0",
    "INFO    : Bus 75677\t: V=0.987441669223, theta=3.3659424813 -> V=1.0, theta=0.0",
    "INFO    : Bus 75678\t: V=1.00295146152, theta=2.95910628708 -> V=1.0, theta=0.0",
    "INFO    : Bus 75679\t: V=0.988211059129, theta=2.8894772784 -> V=1.0, theta=0.0",
    "INFO    : Bus 75680\t: V=0.992204255571, theta=2.12272809773 -> V=1.0, theta=0.0",
    "INFO    : Bus 75681\t: V=0.989704051007, theta=0.310589743368 -> V=1.0, theta=0.0",
    "INFO    : Bus 75682\t: V=0.989434452208, theta=6.56584524556 -> V=1.0, theta=0.0",
    "INFO    : Bus 75683\t: V=0.993742406915, theta=6.47429814446 -> V=1.0, theta=0.0",
    "INFO    : Bus 75684\t: V=0.984835441338, theta=7.59959305688 -> V=1.0, theta=0.0",
    "INFO    : Bus 75685\t: V=1.01148965652, theta=7.9695416746 -> V=1.0, theta=0.0",
    "INFO    : Bus 75686\t: V=0.986508845236, theta=8.14855506919 -> V=1.0, theta=0.0",
    "INFO    : Bus 75687\t: V=0.996710863153, theta=6.553295966 -> V=1.0, theta=0.0",
    "INFO    : Bus 75688\t: V=1.00257900111, theta=6.04541624016 -> V=1.0, theta=0.0",
    "INFO    : Bus 75689\t: V=0.993122125711, theta=5.23653473426 -> V=1.0, theta=0.0",
    "INFO    : Bus 75690\t: V=0.993265646156, theta=3.35260616661 -> V=1.0, theta=0.0",
    "INFO    : Bus 75691\t: V=0.981998307594, theta=-10.5127128566 -> V=1.0, theta=0.0",
    "INFO    : Bus 75692\t: V=0.989048804318, theta=7.90051784797 -> V=1.0, theta=0.0",
    "INFO    : Bus 75693\t: V=0.975609351839, theta=7.69398596274 -> V=1.0, theta=0.0",
    "INFO    : Bus 75694\t: V=0.994989244467, theta=8.05907202537 -> V=1.0, theta=0.0",
    "INFO    : Bus 75695\t: V=0.982617792303, theta=8.0152770357 -> V=1.0, theta=0.0",
    "INFO    : Bus 75696\t: V=0.996205341469, theta=8.04664434278 -> V=1.0, theta=0.0",
    "INFO    : Bus 75697\t: V=0.986514180036, theta=7.90709530876 -> V=1.0, theta=0.0",
    "INFO    : Bus 75698\t: V=1.01683138568, theta=6.87913836989 -> V=1.0, theta=0.0",
    "INFO    : Bus 75699\t: V=0.98259717031, theta=6.8809342842 -> V=1.0, theta=0.0",
    "INFO    : Bus 75700\t: V=1.01621941135, theta=6.91677857915 -> V=1.0, theta=0.0",
    "INFO    : Bus 75701\t: V=0.983327270592, theta=6.5038393186 -> V=1.0, theta=0.0",
    "INFO    : Bus 75702\t: V=0.96960833697, theta=6.52030215201 -> V=1.0, theta=0.0",
    "INFO    : Bus 75703\t: V=0.982085097879, theta=6.5445838453 -> V=1.0, theta=0.0",
    "INFO    : Bus 75704\t: V=0.976762826704, theta=6.30665038215 -> V=1.0, theta=0.0",
    "INFO    : Bus 75705\t: V=0.981708881678, theta=6.37331456297 -> V=1.0, theta=0.0",
    "INFO    : Bus 75706\t: V=0.978260004831, theta=6.51827640401 -> V=1.0, theta=0.0",
    "INFO    : Bus 75707\t: V=0.988284632041, theta=9.50157584273 -> V=1.0, theta=0.0",
    "INFO    : Bus 75708\t: V=1.001502081, theta=3.17715355733 -> V=1.0, theta=0.0",
    "INFO    : Bus 75709\t: V=1.00700729008, theta=1.25815948969 -> V=1.0, theta=0.0",
    "INFO    : Bus 75710\t: V=0.990640128919, theta=4.85186580379 -> V=1.0, theta=0.0",
    "INFO    : Bus 75711\t: V=0.979964107562, theta=2.93869697726 -> V=1.0, theta=0.0",
    "INFO    : Bus 75712\t: V=0.977182538183, theta=3.19663053466 -> V=1.0, theta=0.0",
    "INFO    : Bus 75713\t: V=1.02797922457, theta=2.95184935549 -> V=1.0, theta=0.0",
    "INFO    : Bus 75714\t: V=0.9864140405, theta=3.57087209166 -> V=1.0, theta=0.0",
    "INFO    : Bus 75715\t: V=0.987210282248, theta=3.48392166076 -> V=1.0, theta=0.0",
    "INFO    : Bus 75716\t: V=0.983838093504, theta=3.60629072574 -> V=1.0, theta=0.0",
    "INFO    : Bus 75717\t: V=0.992304958327, theta=4.95749867616 -> V=1.0, theta=0.0",
    "INFO    : Bus 75718\t: V=0.985911049555, theta=2.47022002335 -> V=1.0, theta=0.0",
    "INFO    : Bus 75719\t: V=0.986972660419, theta=2.64862548316 -> V=1.0, theta=0.0",
    "INFO    : Bus 75720\t: V=0.998624456856, theta=1.81331257215 -> V=1.0, theta=0.0",
    "INFO    : Bus 75721\t: V=1.00776347633, theta=-3.69939009244 -> V=1.0, theta=0.0",
    "INFO    : Bus 75722\t: V=1.0171383133, theta=-5.20407225247 -> V=1.0, theta=0.0",
    "INFO    : Bus 75723\t: V=1.00527138365, theta=-2.11768113905 -> V=1.0, theta=0.0",
    "INFO    : Bus 75724\t: V=0.97914491479, theta=-1.42220486273 -> V=1.0, theta=0.0",
    "INFO    : Bus 75725\t: V=1.00173721508, theta=-1.56917883646 -> V=1.0, theta=0.0",
    "INFO    : Bus 75726\t: V=0.996294819336, theta=6.1649721169 -> V=1.0, theta=0.0",
    "INFO    : Bus 75727\t: V=0.991595436852, theta=6.45269885095 -> V=1.0, theta=0.0",
    "INFO    : Bus 75728\t: V=0.98794262088, theta=6.00530989374 -> V=1.0, theta=0.0",
    "INFO    : Bus 75729\t: V=0.991515450563, theta=6.54445118233 -> V=1.0, theta=0.0",
    "INFO    : Bus 75730\t: V=0.98797390645, theta=6.16198462266 -> V=1.0, theta=0.0",
    "INFO    : Bus 75731\t: V=0.992795046408, theta=6.64748645203 -> V=1.0, theta=0.0",
    "INFO    : Bus 75732\t: V=0.988976631076, theta=6.22029372783 -> V=1.0, theta=0.0",
    "INFO    : Bus 75733\t: V=0.99523810009, theta=6.77828834009 -> V=1.0, theta=0.0",
    "INFO    : Bus 75734\t: V=0.984870496222, theta=6.62502522021 -> V=1.0, theta=0.0",
    "INFO    : Bus 75735\t: V=0.995145682298, theta=10.59071552 -> V=1.0, theta=0.0",
    "INFO    : Bus 75736\t: V=0.990304794828, theta=10.6751680447 -> V=1.0, theta=0.0",
    "INFO    : Bus 75737\t: V=0.983372710308, theta=10.63370498 -> V=1.0, theta=0.0",
    "INFO    : Bus 75738\t: V=0.986362362998, theta=6.93415212761 -> V=1.0, theta=0.0",
    "INFO    : Bus 75739\t: V=0.984564906202, theta=6.54087590935 -> V=1.0, theta=0.0",
    "INFO    : Bus 75740\t: V=0.999361082114, theta=6.93871683774 -> V=1.0, theta=0.0",
    "INFO    : Bus 75741\t: V=0.9962603549, theta=5.46406775281 -> V=1.0, theta=0.0",
    "INFO    : Bus 75742\t: V=0.999405660045, theta=7.60446699831 -> V=1.0, theta=0.0",
    "INFO    : Bus 75743\t: V=0.999292195203, theta=7.31749252473 -> V=1.0, theta=0.0",
    "INFO    : Bus 75744\t: V=1.00413858839, theta=3.86218105115 -> V=1.0, theta=0.0",
    "INFO    : Bus 75745\t: V=1.00015158867, theta=4.57427060274 -> V=1.0, theta=0.0",
    "INFO    : Bus 75746\t: V=0.990457980152, theta=6.89920789352 -> V=1.0, theta=0.0",
    "INFO    : Bus 75747\t: V=0.990200967963, theta=6.64390940814 -> V=1.0, theta=0.0",
    "INFO    : Bus 75748\t: V=0.992905369641, theta=6.06298195293 -> V=1.0, theta=0.0",
    "INFO    : Bus 75749\t: V=0.988643657464, theta=6.56866533249 -> V=1.0, theta=0.0",
    "INFO    : Bus 75750\t: V=0.986270671237, theta=6.43607337586 -> V=1.0, theta=0.0",
    "INFO    : Bus 75751\t: V=0.986195431375, theta=6.59932175964 -> V=1.0, theta=0.0",
    "INFO    : Bus 75752\t: V=0.985315891442, theta=6.63084410965 -> V=1.0, theta=0.0",
    "INFO    : Bus 75753\t: V=0.984839635629, theta=6.61065032545 -> V=1.0, theta=0.0",
    "INFO    : Bus 75754\t: V=0.995464838942, theta=-8.36030320232 -> V=1.0, theta=0.0",
    "INFO    : Bus 75755\t: V=1.00570137691, theta=-9.78346122565 -> V=1.0, theta=0.0",
    "INFO    : Bus 75756\t: V=0.981164564883, theta=5.92804245653 -> V=1.0, theta=0.0",
    "INFO    : Bus 75757\t: V=0.968954022921, theta=5.79862466745 -> V=1.0, theta=0.0",
    "INFO    : Bus 75758\t: V=0.980641776206, theta=6.13750956306 -> V=1.0, theta=0.0",
    "INFO    : Bus 75759\t: V=0.988571695844, theta=5.29741849547 -> V=1.0, theta=0.0",
    "INFO    : Bus 75760\t: V=0.989770001596, theta=5.37875815197 -> V=1.0, theta=0.0",
    "INFO    : Bus 75761\t: V=1.00418965134, theta=6.02650592153 -> V=1.0, theta=0.0",
    "INFO    : Bus 75762\t: V=1.00801887184, theta=7.10758144042 -> V=1.0, theta=0.0",
    "INFO    : Bus 75763\t: V=1.00964499724, theta=6.45297020514 -> V=1.0, theta=0.0",
    "INFO    : Bus 75764\t: V=1.04652674002, theta=5.1768594608 -> V=1.0, theta=0.0",
    "INFO    : Bus 75765\t: V=1.01849725213, theta=5.02579500223 -> V=1.0, theta=0.0",
    "INFO    : Bus 75766\t: V=1.00147519529, theta=6.82830798075 -> V=1.0, theta=0.0",
    "INFO    : Bus 75767\t: V=0.979755806271, theta=6.71092332353 -> V=1.0, theta=0.0",
    "INFO    : Bus 75768\t: V=1.00082313322, theta=4.02498138389 -> V=1.0, theta=0.0",
    "INFO    : Bus 75769\t: V=0.984045227023, theta=6.17600885003 -> V=1.0, theta=0.0",
    "INFO    : Bus 75770\t: V=0.98666523987, theta=5.89246890276 -> V=1.0, theta=0.0",
    "INFO    : Bus 75771\t: V=0.991690844017, theta=4.74091833755 -> V=1.0, theta=0.0",
    "INFO    : Bus 75772\t: V=0.986759627324, theta=8.23854597488 -> V=1.0, theta=0.0",
    "INFO    : Bus 75773\t: V=0.998648172695, theta=5.49359441832 -> V=1.0, theta=0.0",
    "INFO    : Bus 75774\t: V=0.991411514406, theta=5.56425346965 -> V=1.0, theta=0.0",
    "INFO    : Bus 75775\t: V=0.99677157199, theta=4.96297797901 -> V=1.0, theta=0.0",
    "INFO    : Bus 75776\t: V=1.0000938548, theta=4.56787133521 -> V=1.0, theta=0.0",
    "INFO    : Bus 75777\t: V=1.00129797226, theta=5.13196170322 -> V=1.0, theta=0.0",
    "INFO    : Bus 75778\t: V=0.999182421681, theta=4.65565368964 -> V=1.0, theta=0.0",
    "INFO    : Bus 75779\t: V=0.987349683301, theta=4.22705731398 -> V=1.0, theta=0.0",
    "INFO    : Bus 75780\t: V=0.989139019312, theta=4.59953229834 -> V=1.0, theta=0.0",
    "INFO    : Bus 75781\t: V=0.992411779003, theta=6.69902046459 -> V=1.0, theta=0.0",
    "INFO    : Bus 75782\t: V=1.01112407804, theta=4.16634887435 -> V=1.0, theta=0.0",
    "INFO    : Bus 75783\t: V=0.98222933045, theta=4.19927006486 -> V=1.0, theta=0.0",
    "INFO    : Bus 75784\t: V=1.00903791978, theta=10.1149294902 -> V=1.0, theta=0.0",
    "INFO    : Bus 75785\t: V=0.994705753022, theta=9.72520854507 -> V=1.0, theta=0.0",
    "INFO    : Bus 75786\t: V=0.993261551968, theta=10.4225510701 -> V=1.0, theta=0.0",
    "INFO    : Bus 75787\t: V=0.991492399697, theta=-0.256234365362 -> V=1.0, theta=0.0",
    "INFO    : Bus 75788\t: V=0.996769204253, theta=-0.398769816209 -> V=1.0, theta=0.0",
    "INFO    : Bus 75789\t: V=0.983007175403, theta=-0.39860566734 -> V=1.0, theta=0.0",
    "INFO    : Bus 75790\t: V=1.01342464572, theta=6.24148414611 -> V=1.0, theta=0.0",
    "INFO    : Bus 75791\t: V=1.00209610564, theta=5.96517673562 -> V=1.0, theta=0.0",
    "INFO    : Bus 75792\t: V=0.988845359796, theta=3.24251954908 -> V=1.0, theta=0.0",
    "INFO    : Bus 75793\t: V=0.996252020821, theta=5.10469983851 -> V=1.0, theta=0.0",
    "INFO    : Bus 75794\t: V=0.997124206185, theta=9.15564397227 -> V=1.0, theta=0.0",
    "INFO    : Bus 75795\t: V=1.00637934015, theta=8.90584924572 -> V=1.0, theta=0.0",
    "INFO    : Bus 75796\t: V=0.985370459764, theta=8.99130385656 -> V=1.0, theta=0.0",
    "INFO    : Bus 75797\t: V=0.988079434141, theta=9.09203655264 -> V=1.0, theta=0.0",
    "INFO    : Bus 75798\t: V=0.993290649276, theta=8.79491915542 -> V=1.0, theta=0.0",
    "INFO    : Bus 75799\t: V=0.983021210263, theta=7.76724679488 -> V=1.0, theta=0.0",
    "INFO    : Bus 75800\t: V=0.994653887379, theta=7.35939700952 -> V=1.0, theta=0.0",
    "INFO    : Bus 75801\t: V=0.994568223657, theta=6.38797751775 -> V=1.0, theta=0.0",
    "INFO    : Bus 75802\t: V=0.984862595321, theta=6.10639789504 -> V=1.0, theta=0.0",
    "INFO    : Bus 75803\t: V=1.00658078673, theta=8.62806253365 -> V=1.0, theta=0.0",
    "INFO    : Bus 75804\t: V=0.98173523224, theta=8.88092552831 -> V=1.0, theta=0.0",
    "INFO    : Bus 75805\t: V=0.992216573311, theta=0.924184496141 -> V=1.0, theta=0.0",
    "INFO    : Bus 75806\t: V=1.03727003217, theta=0.288892307106 -> V=1.0, theta=0.0",
    "INFO    : Bus 75807\t: V=0.990788003746, theta=0.0383819413462 -> V=1.0, theta=0.0",
    "INFO    : Bus 75808\t: V=0.982116324198, theta=7.70653991928 -> V=1.0, theta=0.0",
    "INFO    : Bus 75809\t: V=1.00172489719, theta=8.86734129667 -> V=1.0, theta=0.0",
    "INFO    : Bus 75810\t: V=0.97541811556, theta=-2.05277774747 -> V=1.0, theta=0.0",
    "INFO    : Bus 75811\t: V=1.00822050315, theta=-0.930847185088 -> V=1.0, theta=0.0",
    "INFO    : Bus 75812\t: V=0.98627770164, theta=-1.02190492361 -> V=1.0, theta=0.0",
    "INFO    : Bus 75813\t: V=0.99122474635, theta=-0.743415441989 -> V=1.0, theta=0.0",
    "INFO    : Bus 75814\t: V=1.01610925673, theta=6.90148016059 -> V=1.0, theta=0.0",
    "INFO    : Bus 75815\t: V=0.99487081695, theta=6.57980232171 -> V=1.0, theta=0.0",
    "INFO    : Bus 75816\t: V=0.988207087827, theta=6.27967863888 -> V=1.0, theta=0.0",
    "INFO    : Bus 75817\t: V=1.01405999287, theta=4.95785579676 -> V=1.0, theta=0.0",
    "INFO    : Bus 75818\t: V=0.997203863366, theta=4.93270917333 -> V=1.0, theta=0.0",
    "INFO    : Bus 75819\t: V=1.01427771027, theta=-0.92145302356 -> V=1.0, theta=0.0",
    "INFO    : Bus 75820\t: V=1.01839947378, theta=-3.67385187686 -> V=1.0, theta=0.0",
    "INFO    : Bus 75821\t: V=1.00094366491, theta=-4.60816877728 -> V=1.0, theta=0.0",
    "INFO    : Bus 75822\t: V=1.00084521038, theta=-4.44309905227 -> V=1.0, theta=0.0",
    "INFO    : Bus 75823\t: V=0.995908295388, theta=9.84511462121 -> V=1.0, theta=0.0",
    "INFO    : Bus 75824\t: V=0.986808207926, theta=9.29847935621 -> V=1.0, theta=0.0",
    "INFO    : Bus 75825\t: V=0.988134591704, theta=10.5931164761 -> V=1.0, theta=0.0",
    "INFO    : Bus 75826\t: V=0.98722015951, theta=10.5228554035 -> V=1.0, theta=0.0",
    "INFO    : Bus 75827\t: V=1.00905756553, theta=10.1785075386 -> V=1.0, theta=0.0",
    "INFO    : Bus 75828\t: V=1.00656971368, theta=10.2379358505 -> V=1.0, theta=0.0",
    "INFO    : Bus 75829\t: V=0.981456001046, theta=10.6286023938 -> V=1.0, theta=0.0",
    "INFO    : Bus 75830\t: V=1.00065511513, theta=9.92726933073 -> V=1.0, theta=0.0",
    "INFO    : Bus 75831\t: V=0.974970914459, theta=10.0367735993 -> V=1.0, theta=0.0",
    "INFO    : Bus 75832\t: V=0.990027002051, theta=2.46066466257 -> V=1.0, theta=0.0",
    "INFO    : Bus 75833\t: V=0.999866087567, theta=6.70837291637 -> V=1.0, theta=0.0",
    "INFO    : Bus 75834\t: V=0.995237687553, theta=6.52590412199 -> V=1.0, theta=0.0",
    "INFO    : Bus 75835\t: V=1.0042079754, theta=6.39966199875 -> V=1.0, theta=0.0",
    "INFO    : Bus 75836\t: V=0.992312234356, theta=6.13532457884 -> V=1.0, theta=0.0",
    "INFO    : Bus 75837\t: V=1.00523679656, theta=6.42647743826 -> V=1.0, theta=0.0",
    "INFO    : Bus 75838\t: V=0.993885175942, theta=6.15811308162 -> V=1.0, theta=0.0",
    "INFO    : Bus 75839\t: V=1.01047867998, theta=6.45153410593 -> V=1.0, theta=0.0",
    "INFO    : Bus 75840\t: V=1.007533125, theta=6.2243256416 -> V=1.0, theta=0.0",
    "INFO    : Bus 75841\t: V=0.992179441658, theta=5.98756419543 -> V=1.0, theta=0.0",
    "INFO    : Bus 75842\t: V=0.997269567134, theta=5.98323637125 -> V=1.0, theta=0.0",
    "INFO    : Bus 75843\t: V=0.998952597417, theta=6.26106359039 -> V=1.0, theta=0.0",
    "INFO    : Bus 75844\t: V=0.988343026134, theta=6.26201910698 -> V=1.0, theta=0.0",
    "INFO    : Bus 75845\t: V=1.00032660084, theta=6.27678110624 -> V=1.0, theta=0.0",
    "INFO    : Bus 75846\t: V=0.995243201666, theta=6.07305798684 -> V=1.0, theta=0.0",
    "INFO    : Bus 75847\t: V=0.994802780171, theta=5.92345722769 -> V=1.0, theta=0.0",
    "INFO    : Bus 75848\t: V=1.00383272696, theta=6.02204742166 -> V=1.0, theta=0.0",
    "INFO    : Bus 75849\t: V=1.00015002682, theta=6.09882235677 -> V=1.0, theta=0.0",
    "INFO    : Bus 75850\t: V=1.00170926231, theta=6.25399488854 -> V=1.0, theta=0.0",
    "INFO    : Bus 75851\t: V=0.98603475871, theta=6.16857161282 -> V=1.0, theta=0.0",
    "INFO    : Bus 75852\t: V=1.01160637053, theta=6.04761936176 -> V=1.0, theta=0.0",
    "INFO    : Bus 75853\t: V=0.994776659086, theta=6.0429094866 -> V=1.0, theta=0.0",
    "INFO    : Bus 75854\t: V=0.994591511284, theta=6.08542958636 -> V=1.0, theta=0.0",
    "INFO    : Bus 75855\t: V=0.995726338383, theta=6.05681598521 -> V=1.0, theta=0.0",
    "INFO    : Bus 75856\t: V=1.00851994124, theta=6.52799052869 -> V=1.0, theta=0.0",
    "INFO    : Bus 75857\t: V=0.996630726677, theta=6.33558188493 -> V=1.0, theta=0.0",
    "INFO    : Bus 75858\t: V=0.990529798132, theta=5.65059872173 -> V=1.0, theta=0.0",
    "INFO    : Bus 75859\t: V=1.00919682975, theta=7.10362772715 -> V=1.0, theta=0.0",
    "INFO    : Bus 75860\t: V=0.992435078247, theta=6.93882079237 -> V=1.0, theta=0.0",
    "INFO    : Bus 75861\t: V=1.01063001344, theta=6.31301759465 -> V=1.0, theta=0.0",
    "INFO    : Bus 75862\t: V=1.00465973316, theta=6.77614102028 -> V=1.0, theta=0.0",
    "INFO    : Bus 75863\t: V=0.988161326616, theta=6.71874791593 -> V=1.0, theta=0.0",
    "INFO    : Bus 75864\t: V=1.00280226446, theta=6.37713368324 -> V=1.0, theta=0.0",
    "INFO    : Bus 75865\t: V=0.982458800153, theta=6.33848291606 -> V=1.0, theta=0.0",
    "INFO    : Bus 75866\t: V=1.00356710504, theta=6.08031919265 -> V=1.0, theta=0.0",
    "INFO    : Bus 75867\t: V=0.997493595949, theta=6.5538739332 -> V=1.0, theta=0.0",
    "INFO    : Bus 75868\t: V=0.981911854299, theta=6.24151304979 -> V=1.0, theta=0.0",
    "INFO    : Bus 75869\t: V=0.9968407602, theta=6.61881716701 -> V=1.0, theta=0.0",
    "INFO    : Bus 75870\t: V=0.985444762641, theta=6.5084294366 -> V=1.0, theta=0.0",
    "INFO    : Bus 75871\t: V=0.999779844417, theta=6.06514351857 -> V=1.0, theta=0.0",
    "INFO    : Bus 75872\t: V=0.994747083891, theta=6.09430301292 -> V=1.0, theta=0.0",
    "INFO    : Bus 75873\t: V=1.0388333001, theta=4.53192049822 -> V=1.0, theta=0.0",
    "INFO    : Bus 75874\t: V=0.983685362778, theta=0.958851543605 -> V=1.0, theta=0.0",
    "INFO    : Bus 75875\t: V=0.982653813084, theta=0.640745094862 -> V=1.0, theta=0.0",
    "INFO    : Bus 75876\t: V=0.999895466055, theta=5.28683909741 -> V=1.0, theta=0.0",
    "INFO    : Bus 75877\t: V=1.01234063579, theta=4.87146234881 -> V=1.0, theta=0.0",
    "INFO    : Bus 75878\t: V=1.0023516133, theta=6.79112892065 -> V=1.0, theta=0.0",
    "INFO    : Bus 75879\t: V=0.974926894887, theta=8.08147803151 -> V=1.0, theta=0.0",
    "INFO    : Bus 75880\t: V=1.00803913118, theta=0.141251019731 -> V=1.0, theta=0.0",
    "INFO    : Bus 75881\t: V=1.00704711811, theta=0.060690525589 -> V=1.0, theta=0.0",
    "INFO    : Bus 75882\t: V=1.00741399884, theta=-0.467794475497 -> V=1.0, theta=0.0",
    "INFO    : Bus 75883\t: V=1.00823087779, theta=-6.245806175 -> V=1.0, theta=0.0",
    "INFO    : Bus 75884\t: V=1.00650336456, theta=-6.45406078906 -> V=1.0, theta=0.0",
    "INFO    : Bus 75885\t: V=1.01722197175, theta=-7.59123122283 -> V=1.0, theta=0.0",
    "INFO    : Bus 75886\t: V=1.01537996446, theta=-1.62519169602 -> V=1.0, theta=0.0",
    "INFO    : Bus 75887\t: V=0.99715448663, theta=-1.85418820535 -> V=1.0, theta=0.0",
    "INFO    : Bus 75888\t: V=1.00730669151, theta=-0.872395940808 -> V=1.0, theta=0.0",
    "INFO    : Bus 75889\t: V=1.00998285039, theta=-0.867850397618 -> V=1.0, theta=0.0",
    "INFO    : Bus 75890\t: V=1.0031976255, theta=-7.06959837464 -> V=1.0, theta=0.0",
    "INFO    : Bus 75891\t: V=1.00935732532, theta=-6.0807673304 -> V=1.0, theta=0.0",
    "INFO    : Bus 75892\t: V=1.01595286943, theta=7.83989685858 -> V=1.0, theta=0.0",
    "INFO    : Bus 75893\t: V=0.994774627973, theta=7.67439197187 -> V=1.0, theta=0.0",
    "INFO    : Bus 75894\t: V=1.00293696619, theta=6.80548762162 -> V=1.0, theta=0.0",
    "INFO    : Bus 75895\t: V=0.997911885792, theta=10.9151198023 -> V=1.0, theta=0.0",
    "INFO    : Bus 75896\t: V=1.00144045209, theta=11.6415272254 -> V=1.0, theta=0.0",
    "INFO    : Bus 75897\t: V=1.0015072216, theta=11.4443594219 -> V=1.0, theta=0.0",
    "INFO    : Bus 75898\t: V=0.999812329796, theta=11.25914876 -> V=1.0, theta=0.0",
    "INFO    : Bus 75899\t: V=0.996889210138, theta=11.2738873986 -> V=1.0, theta=0.0",
    "INFO    : Bus 75900\t: V=0.995692155023, theta=11.1684842152 -> V=1.0, theta=0.0",
    "INFO    : Bus 75901\t: V=1.00775022241, theta=12.3489752401 -> V=1.0, theta=0.0",
    "INFO    : Bus 75902\t: V=1.00470134177, theta=11.7711917718 -> V=1.0, theta=0.0",
    "INFO    : Bus 75903\t: V=1.00137323045, theta=11.3640409209 -> V=1.0, theta=0.0",
    "INFO    : Bus 75904\t: V=0.998279321417, theta=10.4118872172 -> V=1.0, theta=0.0",
    "INFO    : Bus 75905\t: V=0.989090209437, theta=9.33122382599 -> V=1.0, theta=0.0",
    "INFO    : Bus 75906\t: V=0.997580848889, theta=11.0094184288 -> V=1.0, theta=0.0",
    "INFO    : Bus 75907\t: V=0.996309799247, theta=5.39766597751 -> V=1.0, theta=0.0",
    "INFO    : Bus 75908\t: V=0.991032561097, theta=4.45737686183 -> V=1.0, theta=0.0",
    "INFO    : Bus 75909\t: V=0.998350535755, theta=4.51214030868 -> V=1.0, theta=0.0",
    "INFO    : Bus 75910\t: V=1.00355143669, theta=5.6744608266 -> V=1.0, theta=0.0",
    "INFO    : Bus 75911\t: V=0.985721919824, theta=5.61076682168 -> V=1.0, theta=0.0",
    "INFO    : Bus 75912\t: V=0.997989737503, theta=4.6353630412 -> V=1.0, theta=0.0",
    "INFO    : Bus 75913\t: V=1.00542994222, theta=10.2859026588 -> V=1.0, theta=0.0",
    "INFO    : Bus 75914\t: V=0.992582373244, theta=10.1615413606 -> V=1.0, theta=0.0",
    "INFO    : Bus 75915\t: V=0.995931035487, theta=-26.1651733968 -> V=1.0, theta=0.0",
    "INFO    : Bus 75916\t: V=0.996859374497, theta=-27.3072113069 -> V=1.0, theta=0.0",
    "INFO    : Bus 75917\t: V=0.997196432656, theta=-27.4729395467 -> V=1.0, theta=0.0",
    "INFO    : Bus 75918\t: V=1.00519152894, theta=-29.9708672852 -> V=1.0, theta=0.0",
    "INFO    : Bus 75919\t: V=0.998039136529, theta=-30.7253574835 -> V=1.0, theta=0.0",
    "INFO    : Bus 75920\t: V=0.996678722601, theta=-31.4368502608 -> V=1.0, theta=0.0",
    "INFO    : Bus 75921\t: V=1.0047009055, theta=-28.2531158349 -> V=1.0, theta=0.0",
    "INFO    : Bus 75922\t: V=0.996871480111, theta=-32.9097875713 -> V=1.0, theta=0.0",
    "INFO    : Bus 75923\t: V=0.990238533341, theta=-34.013121018 -> V=1.0, theta=0.0",
    "INFO    : Bus 75924\t: V=1.01416728089, theta=-35.6472560435 -> V=1.0, theta=0.0",
    "INFO    : Bus 75925\t: V=0.993830614038, theta=-33.0023333719 -> V=1.0, theta=0.0",
    "INFO    : Bus 75926\t: V=1.01286707693, theta=-36.0658404805 -> V=1.0, theta=0.0",
    "INFO    : Bus 75927\t: V=1.00644862845, theta=-35.9130375164 -> V=1.0, theta=0.0",
    "INFO    : Bus 75928\t: V=1.00141460525, theta=-37.463028553 -> V=1.0, theta=0.0",
    "INFO    : Bus 75929\t: V=0.982946136844, theta=-25.592224405 -> V=1.0, theta=0.0",
    "INFO    : Bus 75930\t: V=0.984032013454, theta=-26.4105365048 -> V=1.0, theta=0.0",
    "INFO    : Bus 75931\t: V=0.997539944717, theta=-26.6803438862 -> V=1.0, theta=0.0",
    "INFO    : Bus 75932\t: V=1.00793606415, theta=-25.8166401426 -> V=1.0, theta=0.0",
    "INFO    : Bus 75933\t: V=1.00836539555, theta=-26.6857408711 -> V=1.0, theta=0.0",
    "INFO    : Bus 75934\t: V=1.00785071503, theta=-25.7138287488 -> V=1.0, theta=0.0",
    "INFO    : Bus 75935\t: V=1.00203408354, theta=-27.5933175509 -> V=1.0, theta=0.0",
    "INFO    : Bus 75936\t: V=1.00369836445, theta=-24.581813504 -> V=1.0, theta=0.0",
    "INFO    : Bus 75937\t: V=1.00750919371, theta=-13.4776330875 -> V=1.0, theta=0.0",
    "INFO    : Bus 75938\t: V=1.00422341063, theta=-13.1217632546 -> V=1.0, theta=0.0",
    "INFO    : Bus 75939\t: V=1.00331748031, theta=-13.9961484594 -> V=1.0, theta=0.0",
    "INFO    : Bus 75940\t: V=0.989598287023, theta=-16.3757319563 -> V=1.0, theta=0.0",
    "INFO    : Bus 75941\t: V=1.00930740292, theta=-17.9296147127 -> V=1.0, theta=0.0",
    "INFO    : Bus 75942\t: V=1.01381205057, theta=-15.0344610543 -> V=1.0, theta=0.0",
    "INFO    : Bus 75943\t: V=1.01251561181, theta=-15.420603181 -> V=1.0, theta=0.0",
    "INFO    : Bus 75944\t: V=1.01249012349, theta=-16.0544393275 -> V=1.0, theta=0.0",
    "INFO    : Bus 75945\t: V=1.0135037481, theta=-16.0075929031 -> V=1.0, theta=0.0",
    "INFO    : Bus 75946\t: V=1.0088803231, theta=-17.0477390613 -> V=1.0, theta=0.0",
    "INFO    : Bus 75947\t: V=1.00376541182, theta=-18.3753465164 -> V=1.0, theta=0.0",
    "INFO    : Bus 75948\t: V=0.992108962592, theta=-17.9153618206 -> V=1.0, theta=0.0",
    "INFO    : Bus 75949\t: V=1.01345375356, theta=-16.8093459084 -> V=1.0, theta=0.0",
    "INFO    : Bus 75950\t: V=1.00442296318, theta=-17.748383498 -> V=1.0, theta=0.0",
    "INFO    : Bus 75951\t: V=1.01365545518, theta=-16.7667057991 -> V=1.0, theta=0.0",
    "INFO    : Bus 75952\t: V=1.00633528265, theta=-17.5083673793 -> V=1.0, theta=0.0",
    "INFO    : Bus 75953\t: V=1.00481471313, theta=-16.5290631095 -> V=1.0, theta=0.0",
    "INFO    : Bus 75954\t: V=0.997949593085, theta=-17.7640924987 -> V=1.0, theta=0.0",
    "INFO    : Bus 75955\t: V=1.00297698332, theta=-17.4639889976 -> V=1.0, theta=0.0",
    "INFO    : Bus 75956\t: V=1.00885655981, theta=-16.0130211081 -> V=1.0, theta=0.0",
    "INFO    : Bus 75957\t: V=1.00942848401, theta=-16.5241835958 -> V=1.0, theta=0.0",
    "INFO    : Bus 75958\t: V=1.01256706921, theta=-16.4117777211 -> V=1.0, theta=0.0",
    "INFO    : Bus 75959\t: V=1.01122670893, theta=-17.2063751448 -> V=1.0, theta=0.0",
    "INFO    : Bus 75960\t: V=1.00359043857, theta=-16.7051775265 -> V=1.0, theta=0.0",
    "INFO    : Bus 75961\t: V=1.00532096687, theta=-17.1789303684 -> V=1.0, theta=0.0",
    "INFO    : Bus 75962\t: V=1.00403262202, theta=-18.0041390524 -> V=1.0, theta=0.0",
    "INFO    : Bus 75963\t: V=1.01393054018, theta=-19.3622579396 -> V=1.0, theta=0.0",
    "INFO    : Bus 75964\t: V=0.99775955848, theta=-25.4240429509 -> V=1.0, theta=0.0",
    "INFO    : Bus 75965\t: V=1.00382734729, theta=-24.7930075414 -> V=1.0, theta=0.0",
    "INFO    : Bus 75966\t: V=0.991526077271, theta=-26.1054638179 -> V=1.0, theta=0.0",
    "INFO    : Bus 75967\t: V=0.995032056617, theta=-25.5568231857 -> V=1.0, theta=0.0",
    "INFO    : Bus 75968\t: V=1.01331477785, theta=-26.2385352297 -> V=1.0, theta=0.0",
    "INFO    : Bus 75969\t: V=0.998925707295, theta=-25.0662505574 -> V=1.0, theta=0.0",
    "INFO    : Bus 75970\t: V=0.998196444321, theta=-25.7040976919 -> V=1.0, theta=0.0",
    "INFO    : Bus 75971\t: V=0.984780400409, theta=-25.8885715835 -> V=1.0, theta=0.0",
    "INFO    : Bus 75972\t: V=1.01874473208, theta=-24.827367554 -> V=1.0, theta=0.0",
    "INFO    : Bus 75973\t: V=1.00425413407, theta=-25.2013250536 -> V=1.0, theta=0.0",
    "INFO    : Bus 75974\t: V=1.0050370459, theta=-24.1813264922 -> V=1.0, theta=0.0",
    "INFO    : Bus 75975\t: V=1.00589942218, theta=-24.1427788247 -> V=1.0, theta=0.0",
    "INFO    : Bus 75976\t: V=1.00292249571, theta=-24.6352126602 -> V=1.0, theta=0.0",
    "INFO    : Bus 75977\t: V=0.998911678073, theta=-25.5418695409 -> V=1.0, theta=0.0",
    "INFO    : Bus 75978\t: V=0.999069786132, theta=-25.6673583328 -> V=1.0, theta=0.0",
    "INFO    : Bus 75979\t: V=1.00073192349, theta=-24.8550842947 -> V=1.0, theta=0.0",
    "INFO    : Bus 75980\t: V=1.00153761037, theta=-24.772383633 -> V=1.0, theta=0.0",
    "INFO    : Bus 75981\t: V=1.00642665184, theta=-24.0247759184 -> V=1.0, theta=0.0",
    "INFO    : Bus 75982\t: V=1.00503029461, theta=-24.1849349499 -> V=1.0, theta=0.0",
    "INFO    : Bus 75983\t: V=1.00460672741, theta=-24.1908466987 -> V=1.0, theta=0.0",
    "INFO    : Bus 75984\t: V=1.00001364593, theta=-25.3647443318 -> V=1.0, theta=0.0",
    "INFO    : Bus 75985\t: V=0.998804594915, theta=-25.1369950133 -> V=1.0, theta=0.0",
    "INFO    : Bus 75986\t: V=1.01156243978, theta=-13.1412820941 -> V=1.0, theta=0.0",
    "INFO    : Bus 75987\t: V=0.996141824825, theta=-13.1327670592 -> V=1.0, theta=0.0",
    "INFO    : Bus 75988\t: V=0.995202656439, theta=-14.7810929866 -> V=1.0, theta=0.0",
    "INFO    : Bus 75989\t: V=0.995703051342, theta=-15.1341441108 -> V=1.0, theta=0.0",
    "INFO    : Bus 75990\t: V=0.986686199708, theta=-16.5759396805 -> V=1.0, theta=0.0",
    "INFO    : Bus 75991\t: V=0.988595150681, theta=-17.0920879023 -> V=1.0, theta=0.0",
    "INFO    : Bus 75992\t: V=1.00048382972, theta=-18.2107197432 -> V=1.0, theta=0.0",
    "INFO    : Bus 75993\t: V=1.00045711454, theta=-18.2306513954 -> V=1.0, theta=0.0",
    "INFO    : Bus 75994\t: V=1.00167910919, theta=-17.9482002137 -> V=1.0, theta=0.0",
    "INFO    : Bus 75995\t: V=0.989202309545, theta=-17.3425037414 -> V=1.0, theta=0.0",
    "INFO    : Bus 75996\t: V=0.995884465533, theta=-18.3234559521 -> V=1.0, theta=0.0",
    "INFO    : Bus 75997\t: V=1.01293833052, theta=-32.5698736212 -> V=1.0, theta=0.0",
    "INFO    : Bus 75998\t: V=1.00941357327, theta=-31.0617216801 -> V=1.0, theta=0.0",
    "INFO    : Bus 75999\t: V=1.00608888314, theta=-32.0342904278 -> V=1.0, theta=0.0",
    "INFO    : Bus 76000\t: V=1.01019616881, theta=-32.6038622315 -> V=1.0, theta=0.0",
    "INFO    : Bus 76001\t: V=1.00122407856, theta=-31.0853035335 -> V=1.0, theta=0.0",
    "INFO    : Bus 76002\t: V=1.00337141307, theta=-32.0391892418 -> V=1.0, theta=0.0",
    "INFO    : Bus 76003\t: V=1.00070683502, theta=-30.3398457944 -> V=1.0, theta=0.0",
    "INFO    : Bus 76004\t: V=1.00161348339, theta=-30.5206055481 -> V=1.0, theta=0.0",
    "INFO    : Bus 76005\t: V=0.994497321426, theta=-33.7014983731 -> V=1.0, theta=0.0",
    "INFO    : Bus 76006\t: V=0.991383050694, theta=-34.0381718599 -> V=1.0, theta=0.0",
    "INFO    : Bus 76007\t: V=0.9919663491, theta=-34.1239853979 -> V=1.0, theta=0.0",
    "INFO    : Bus 76008\t: V=1.00612835412, theta=-33.2363030347 -> V=1.0, theta=0.0",
    "INFO    : Bus 76009\t: V=0.997112124546, theta=-32.295954248 -> V=1.0, theta=0.0",
    "INFO    : Bus 76010\t: V=1.00238034488, theta=-30.5779344682 -> V=1.0, theta=0.0",
    "INFO    : Bus 76011\t: V=1.00366986791, theta=-31.2877423761 -> V=1.0, theta=0.0",
    "INFO    : Bus 76012\t: V=0.996796929708, theta=-32.8660960817 -> V=1.0, theta=0.0",
    "INFO    : Bus 76013\t: V=0.998003431285, theta=-32.6252496266 -> V=1.0, theta=0.0",
    "INFO    : Bus 76014\t: V=1.01466370612, theta=-32.2593719317 -> V=1.0, theta=0.0",
    "INFO    : Bus 76015\t: V=0.991999292426, theta=-34.4793669993 -> V=1.0, theta=0.0",
    "INFO    : Bus 76016\t: V=1.00876692705, theta=-34.4747467086 -> V=1.0, theta=0.0",
    "INFO    : Bus 76017\t: V=1.02009207921, theta=-31.5184739857 -> V=1.0, theta=0.0",
    "INFO    : Bus 76018\t: V=1.0004747217, theta=-29.1664778388 -> V=1.0, theta=0.0",
    "INFO    : Bus 76019\t: V=0.998945114325, theta=-30.1684937111 -> V=1.0, theta=0.0",
    "INFO    : Bus 76020\t: V=0.997561326076, theta=-32.3609870643 -> V=1.0, theta=0.0",
    "INFO    : Bus 76021\t: V=1.00098442273, theta=-31.1126202081 -> V=1.0, theta=0.0",
    "INFO    : Bus 76022\t: V=1.00473113543, theta=-31.2739575892 -> V=1.0, theta=0.0",
    "INFO    : Bus 76023\t: V=1.00479005655, theta=-31.6810807966 -> V=1.0, theta=0.0",
    "INFO    : Bus 76024\t: V=1.00124231269, theta=-31.1416046628 -> V=1.0, theta=0.0",
    "INFO    : Bus 76025\t: V=1.00502609428, theta=-31.8074120417 -> V=1.0, theta=0.0",
    "INFO    : Bus 76026\t: V=1.00773650522, theta=-11.9604032757 -> V=1.0, theta=0.0",
    "INFO    : Bus 76027\t: V=1.00267033229, theta=-27.8365924716 -> V=1.0, theta=0.0",
    "INFO    : Bus 76028\t: V=1.00105102573, theta=-27.6493577021 -> V=1.0, theta=0.0",
    "INFO    : Bus 76029\t: V=1.00144762774, theta=-31.6380871272 -> V=1.0, theta=0.0",
    "INFO    : Bus 76030\t: V=1.01221885805, theta=-25.8883165683 -> V=1.0, theta=0.0",
    "INFO    : Bus 76031\t: V=1.01334719844, theta=-26.2765582479 -> V=1.0, theta=0.0",
    "INFO    : Bus 76032\t: V=1.00988378118, theta=-27.0178990498 -> V=1.0, theta=0.0",
    "INFO    : Bus 76033\t: V=1.00949739643, theta=-27.2184105272 -> V=1.0, theta=0.0",
    "INFO    : Bus 76034\t: V=0.993053957031, theta=-16.2380048509 -> V=1.0, theta=0.0",
    "INFO    : Bus 76035\t: V=0.997736540006, theta=-14.8816751917 -> V=1.0, theta=0.0",
    "INFO    : Bus 76036\t: V=0.975880501541, theta=-15.269217069 -> V=1.0, theta=0.0",
    "INFO    : Bus 76037\t: V=0.978176554893, theta=-14.8915991736 -> V=1.0, theta=0.0",
    "INFO    : Bus 76038\t: V=0.995478599932, theta=-20.3792598585 -> V=1.0, theta=0.0",
    "INFO    : Bus 76039\t: V=1.00867030884, theta=-19.7060247256 -> V=1.0, theta=0.0",
    "INFO    : Bus 76040\t: V=0.996242925349, theta=-20.0522719516 -> V=1.0, theta=0.0",
    "INFO    : Bus 76041\t: V=0.998811872373, theta=-20.6280051944 -> V=1.0, theta=0.0",
    "INFO    : Bus 76042\t: V=1.01363485047, theta=-34.902750912 -> V=1.0, theta=0.0",
    "INFO    : Bus 76043\t: V=1.00804250434, theta=-35.5026557522 -> V=1.0, theta=0.0",
    "INFO    : Bus 76044\t: V=1.01666190569, theta=-36.2692239732 -> V=1.0, theta=0.0",
    "INFO    : Bus 76045\t: V=1.00680313191, theta=-34.6159804647 -> V=1.0, theta=0.0",
    "INFO    : Bus 76046\t: V=1.01090780489, theta=-34.9876368805 -> V=1.0, theta=0.0",
    "INFO    : Bus 76047\t: V=1.01554650438, theta=-29.4128922684 -> V=1.0, theta=0.0",
    "INFO    : Bus 76048\t: V=1.01470047901, theta=-30.087483571 -> V=1.0, theta=0.0",
    "INFO    : Bus 76049\t: V=1.01520857768, theta=-30.2283684417 -> V=1.0, theta=0.0",
    "INFO    : Bus 76050\t: V=1.00529578364, theta=-30.1669433091 -> V=1.0, theta=0.0",
    "INFO    : Bus 76051\t: V=1.00476898639, theta=-30.4023193856 -> V=1.0, theta=0.0",
    "INFO    : Bus 76052\t: V=0.989439425521, theta=-30.7858479379 -> V=1.0, theta=0.0",
    "INFO    : Bus 76053\t: V=0.999037138419, theta=-14.9291233348 -> V=1.0, theta=0.0",
    "INFO    : Bus 76054\t: V=0.987751451843, theta=-40.4469828058 -> V=1.0, theta=0.0",
    "INFO    : Bus 76055\t: V=0.995674827677, theta=-39.2338693055 -> V=1.0, theta=0.0",
    "INFO    : Bus 76056\t: V=0.988805581996, theta=-40.3049786758 -> V=1.0, theta=0.0",
    "INFO    : Bus 76057\t: V=0.986850859171, theta=-40.5142623253 -> V=1.0, theta=0.0",
    "INFO    : Bus 76058\t: V=0.988132899881, theta=-40.4191801924 -> V=1.0, theta=0.0",
    "INFO    : Bus 76059\t: V=0.990767427945, theta=-40.2124203814 -> V=1.0, theta=0.0",
    "INFO    : Bus 76060\t: V=0.998992698852, theta=-39.2509538056 -> V=1.0, theta=0.0",
    "INFO    : Bus 76061\t: V=0.996781489757, theta=-39.5210282949 -> V=1.0, theta=0.0",
    "INFO    : Bus 76062\t: V=0.993737321706, theta=-39.9970071396 -> V=1.0, theta=0.0",
    "INFO    : Bus 76063\t: V=0.989962892437, theta=-40.3166553435 -> V=1.0, theta=0.0",
    "INFO    : Bus 76064\t: V=1.00752903664, theta=-37.6103233867 -> V=1.0, theta=0.0",
    "INFO    : Bus 76065\t: V=1.0028217065, theta=-38.7845947299 -> V=1.0, theta=0.0",
    "INFO    : Bus 76066\t: V=0.996553475624, theta=-39.5336953954 -> V=1.0, theta=0.0",
    "INFO    : Bus 76067\t: V=0.995736006209, theta=-39.8002450669 -> V=1.0, theta=0.0",
    "INFO    : Bus 76068\t: V=0.993876349222, theta=-40.0879003787 -> V=1.0, theta=0.0",
    "INFO    : Bus 76069\t: V=0.993216999195, theta=-40.0914397725 -> V=1.0, theta=0.0",
    "INFO    : Bus 76070\t: V=1.00264812219, theta=-38.98197066 -> V=1.0, theta=0.0",
    "INFO    : Bus 76071\t: V=1.00042499208, theta=-39.1972908766 -> V=1.0, theta=0.0",
    "INFO    : Bus 76072\t: V=1.00321355244, theta=-39.1571677184 -> V=1.0, theta=0.0",
    "INFO    : Bus 76073\t: V=1.00029153445, theta=-39.2289812941 -> V=1.0, theta=0.0",
    "INFO    : Bus 76074\t: V=0.999229285299, theta=-39.3295461056 -> V=1.0, theta=0.0",
    "INFO    : Bus 76075\t: V=1.00073416655, theta=-39.3752875349 -> V=1.0, theta=0.0",
    "INFO    : Bus 76076\t: V=0.989846294902, theta=-41.0215529634 -> V=1.0, theta=0.0",
    "INFO    : Bus 76077\t: V=0.990597753022, theta=-41.2236022589 -> V=1.0, theta=0.0",
    "INFO    : Bus 76078\t: V=1.00020137301, theta=-39.9433420869 -> V=1.0, theta=0.0",
    "INFO    : Bus 76079\t: V=0.992837051303, theta=-40.3870128358 -> V=1.0, theta=0.0",
    "INFO    : Bus 76080\t: V=0.998798182705, theta=-39.1667158027 -> V=1.0, theta=0.0",
    "INFO    : Bus 76081\t: V=0.993845638161, theta=-40.0213518842 -> V=1.0, theta=0.0",
    "INFO    : Bus 76082\t: V=0.998425444564, theta=-39.4538246116 -> V=1.0, theta=0.0",
    "INFO    : Bus 76083\t: V=0.997673773902, theta=-39.8517625097 -> V=1.0, theta=0.0",
    "INFO    : Bus 76084\t: V=0.993678099678, theta=-40.3152958102 -> V=1.0, theta=0.0",
    "INFO    : Bus 76085\t: V=1.01964770631, theta=-24.8776908557 -> V=1.0, theta=0.0",
    "INFO    : Bus 76086\t: V=1.00707643225, theta=-24.5803761816 -> V=1.0, theta=0.0",
    "INFO    : Bus 76087\t: V=1.00127106183, theta=-34.689581032 -> V=1.0, theta=0.0",
    "INFO    : Bus 76088\t: V=0.996644756099, theta=-34.6780586324 -> V=1.0, theta=0.0",
    "INFO    : Bus 76089\t: V=1.00418012343, theta=-34.3845917645 -> V=1.0, theta=0.0",
    "INFO    : Bus 76090\t: V=0.993978693061, theta=-31.7866473397 -> V=1.0, theta=0.0",
    "INFO    : Bus 76091\t: V=1.02256530373, theta=-32.5668835519 -> V=1.0, theta=0.0",
    "INFO    : Bus 76092\t: V=1.01829739968, theta=-33.4925981467 -> V=1.0, theta=0.0",
    "INFO    : Bus 76093\t: V=1.00163145101, theta=-32.4646726079 -> V=1.0, theta=0.0",
    "INFO    : Bus 76094\t: V=1.00815336262, theta=-35.3992870001 -> V=1.0, theta=0.0",
    "INFO    : Bus 76095\t: V=1.00567883417, theta=-35.1830172383 -> V=1.0, theta=0.0",
    "INFO    : Bus 76096\t: V=1.01732562707, theta=-35.8194473969 -> V=1.0, theta=0.0",
    "INFO    : Bus 76097\t: V=1.00534791906, theta=-34.1395391105 -> V=1.0, theta=0.0",
    "INFO    : Bus 76098\t: V=1.01212619855, theta=-43.2148130503 -> V=1.0, theta=0.0",
    "INFO    : Bus 76099\t: V=1.00232871956, theta=-43.6200974445 -> V=1.0, theta=0.0",
    "INFO    : Bus 76100\t: V=1.00894515423, theta=-45.8515720681 -> V=1.0, theta=0.0",
    "INFO    : Bus 76101\t: V=1.0070288267, theta=-46.8549410299 -> V=1.0, theta=0.0",
    "INFO    : Bus 76102\t: V=0.998230096308, theta=-16.7897213108 -> V=1.0, theta=0.0",
    "INFO    : Bus 76103\t: V=0.993974081674, theta=-18.0278247773 -> V=1.0, theta=0.0",
    "INFO    : Bus 76104\t: V=0.997727154863, theta=-19.1773610885 -> V=1.0, theta=0.0",
    "INFO    : Bus 76105\t: V=1.00697344936, theta=-13.027615442 -> V=1.0, theta=0.0",
    "INFO    : Bus 76106\t: V=1.00587322418, theta=-12.9786840055 -> V=1.0, theta=0.0",
    "INFO    : Bus 76107\t: V=1.00441492491, theta=-13.2847298568 -> V=1.0, theta=0.0",
    "INFO    : Bus 76108\t: V=1.00619818041, theta=-12.8697533063 -> V=1.0, theta=0.0",
    "INFO    : Bus 76109\t: V=1.0059590864, theta=-12.4979200005 -> V=1.0, theta=0.0",
    "INFO    : Bus 76110\t: V=1.00327583535, theta=-12.8272129688 -> V=1.0, theta=0.0",
    "INFO    : Bus 76111\t: V=1.0071882855, theta=-12.3064859352 -> V=1.0, theta=0.0",
    "INFO    : Bus 76112\t: V=1.00560770272, theta=-12.5005086098 -> V=1.0, theta=0.0",
    "INFO    : Bus 76113\t: V=0.99343069438, theta=-33.9373083053 -> V=1.0, theta=0.0",
    "INFO    : Bus 76114\t: V=1.00112599489, theta=-32.959151754 -> V=1.0, theta=0.0",
    "INFO    : Bus 76115\t: V=1.00308680448, theta=-32.8211424608 -> V=1.0, theta=0.0",
    "INFO    : Bus 76116\t: V=1.00081666511, theta=-33.6092059305 -> V=1.0, theta=0.0",
    "INFO    : Bus 76117\t: V=0.995146270151, theta=-32.5769969394 -> V=1.0, theta=0.0",
    "INFO    : Bus 76118\t: V=1.00331226026, theta=-33.2453507472 -> V=1.0, theta=0.0",
    "INFO    : Bus 76119\t: V=1.0108924857, theta=-33.8933851099 -> V=1.0, theta=0.0",
    "INFO    : Bus 76120\t: V=0.99486510036, theta=-33.9606648138 -> V=1.0, theta=0.0",
    "INFO    : Bus 76121\t: V=0.998869143855, theta=-34.9103936449 -> V=1.0, theta=0.0",
    "INFO    : Bus 76122\t: V=0.996828866736, theta=-34.8361874385 -> V=1.0, theta=0.0",
    "INFO    : Bus 76123\t: V=0.985133881614, theta=-6.82471860607 -> V=1.0, theta=0.0",
    "INFO    : Bus 76124\t: V=0.987722734206, theta=-7.01543772707 -> V=1.0, theta=0.0",
    "INFO    : Bus 76125\t: V=1.00253985194, theta=-6.86845062317 -> V=1.0, theta=0.0",
    "INFO    : Bus 76126\t: V=0.988120497831, theta=-7.31938074123 -> V=1.0, theta=0.0",
    "INFO    : Bus 76127\t: V=0.998599993187, theta=-17.9017850631 -> V=1.0, theta=0.0",
    "INFO    : Bus 76128\t: V=0.998695813921, theta=-18.4264034812 -> V=1.0, theta=0.0",
    "INFO    : Bus 76129\t: V=1.00452545901, theta=-19.0544997669 -> V=1.0, theta=0.0",
    "INFO    : Bus 76130\t: V=0.99611431245, theta=-19.731935883 -> V=1.0, theta=0.0",
    "INFO    : Bus 76131\t: V=1.00258207099, theta=-19.4290223202 -> V=1.0, theta=0.0",
    "INFO    : Bus 76132\t: V=0.996173341309, theta=-19.9036353821 -> V=1.0, theta=0.0",
    "INFO    : Bus 76133\t: V=1.00145745694, theta=-20.2247439333 -> V=1.0, theta=0.0",
    "INFO    : Bus 76134\t: V=1.00222171966, theta=-39.0254150558 -> V=1.0, theta=0.0",
    "INFO    : Bus 76135\t: V=1.00376371737, theta=-38.9769197618 -> V=1.0, theta=0.0",
    "INFO    : Bus 76136\t: V=0.99821783138, theta=-39.5555039461 -> V=1.0, theta=0.0",
    "INFO    : Bus 76137\t: V=1.0034325868, theta=-38.9418820356 -> V=1.0, theta=0.0",
    "INFO    : Bus 76138\t: V=1.00209522811, theta=-39.1318747628 -> V=1.0, theta=0.0",
    "INFO    : Bus 76139\t: V=1.00468853165, theta=-38.827661408 -> V=1.0, theta=0.0",
    "INFO    : Bus 76140\t: V=1.0041074048, theta=-38.8474113033 -> V=1.0, theta=0.0",
    "INFO    : Bus 76141\t: V=1.00708385822, theta=-38.3715602716 -> V=1.0, theta=0.0",
    "INFO    : Bus 76142\t: V=1.01212015453, theta=-37.506541717 -> V=1.0, theta=0.0",
    "INFO    : Bus 76143\t: V=1.00591460685, theta=-38.5978141237 -> V=1.0, theta=0.0",
    "INFO    : Bus 76144\t: V=1.01371871683, theta=-36.6925652304 -> V=1.0, theta=0.0",
    "INFO    : Bus 76145\t: V=1.01482792595, theta=-36.8611836438 -> V=1.0, theta=0.0",
    "INFO    : Bus 76146\t: V=1.01382130205, theta=-36.5591543451 -> V=1.0, theta=0.0",
    "INFO    : Bus 76147\t: V=1.01150054296, theta=-37.8878204616 -> V=1.0, theta=0.0",
    "INFO    : Bus 76148\t: V=1.01205236083, theta=-37.7139143144 -> V=1.0, theta=0.0",
    "INFO    : Bus 76149\t: V=1.00661038798, theta=-38.8104278597 -> V=1.0, theta=0.0",
    "INFO    : Bus 76150\t: V=1.00805520368, theta=-38.3131720022 -> V=1.0, theta=0.0",
    "INFO    : Bus 76151\t: V=1.00675170644, theta=-38.815386315 -> V=1.0, theta=0.0",
    "INFO    : Bus 76152\t: V=1.00534785417, theta=-38.8358810592 -> V=1.0, theta=0.0",
    "INFO    : Bus 76153\t: V=1.00046796756, theta=-39.1889699446 -> V=1.0, theta=0.0",
    "INFO    : Bus 76154\t: V=0.997444530225, theta=-39.6906608507 -> V=1.0, theta=0.0",
    "INFO    : Bus 76155\t: V=1.00154065365, theta=-39.0911048698 -> V=1.0, theta=0.0",
    "INFO    : Bus 76156\t: V=0.997486639551, theta=-39.6846889213 -> V=1.0, theta=0.0",
    "INFO    : Bus 76157\t: V=0.999976462558, theta=-39.2312349396 -> V=1.0, theta=0.0",
    "INFO    : Bus 76158\t: V=0.998356827785, theta=-39.5286598342 -> V=1.0, theta=0.0",
    "INFO    : Bus 76159\t: V=0.999643401648, theta=-39.3985387844 -> V=1.0, theta=0.0",
    "INFO    : Bus 76160\t: V=0.997036624001, theta=-39.6738088805 -> V=1.0, theta=0.0",
    "INFO    : Bus 76161\t: V=0.997620825423, theta=-39.663313816 -> V=1.0, theta=0.0",
    "INFO    : Bus 76162\t: V=1.00000990214, theta=-39.2347757054 -> V=1.0, theta=0.0",
    "INFO    : Bus 76163\t: V=0.998819321994, theta=-39.5289877438 -> V=1.0, theta=0.0",
    "INFO    : Bus 76164\t: V=1.00173913235, theta=-39.103454697 -> V=1.0, theta=0.0",
    "INFO    : Bus 76165\t: V=1.00175410085, theta=-39.1062441818 -> V=1.0, theta=0.0",
    "INFO    : Bus 76166\t: V=0.996497668803, theta=-39.7170738851 -> V=1.0, theta=0.0",
    "INFO    : Bus 76167\t: V=1.00041201242, theta=-39.2790560067 -> V=1.0, theta=0.0",
    "INFO    : Bus 76168\t: V=0.995696980525, theta=-39.7886974701 -> V=1.0, theta=0.0",
    "INFO    : Bus 76169\t: V=1.00039538723, theta=-39.2127784153 -> V=1.0, theta=0.0",
    "INFO    : Bus 76170\t: V=1.00268408538, theta=-38.9395822766 -> V=1.0, theta=0.0",
    "INFO    : Bus 76171\t: V=1.00139098229, theta=-39.088064805 -> V=1.0, theta=0.0",
    "INFO    : Bus 76172\t: V=1.00281057901, theta=-38.7852510804 -> V=1.0, theta=0.0",
    "INFO    : Bus 76173\t: V=1.00304579862, theta=-38.7594116335 -> V=1.0, theta=0.0",
    "INFO    : Bus 76174\t: V=1.00086152592, theta=-39.1786931451 -> V=1.0, theta=0.0",
    "INFO    : Bus 76175\t: V=1.00136988244, theta=-39.0286746654 -> V=1.0, theta=0.0",
    "INFO    : Bus 76176\t: V=1.00113190532, theta=-39.158810804 -> V=1.0, theta=0.0",
    "INFO    : Bus 76177\t: V=1.00143224507, theta=-39.0322551919 -> V=1.0, theta=0.0",
    "INFO    : Bus 76178\t: V=1.00204620197, theta=-38.8725663908 -> V=1.0, theta=0.0",
    "INFO    : Bus 76179\t: V=1.00103388006, theta=-39.0625819779 -> V=1.0, theta=0.0",
    "INFO    : Bus 76180\t: V=1.00246621953, theta=-38.8441115588 -> V=1.0, theta=0.0",
    "INFO    : Bus 76181\t: V=0.998634100357, theta=-39.408303303 -> V=1.0, theta=0.0",
    "INFO    : Bus 76182\t: V=1.00136767002, theta=-39.0925119381 -> V=1.0, theta=0.0",
    "INFO    : Bus 76183\t: V=0.996073651248, theta=-39.6380785153 -> V=1.0, theta=0.0",
    "INFO    : Bus 76184\t: V=1.00055750509, theta=-39.2745706896 -> V=1.0, theta=0.0",
    "INFO    : Bus 76185\t: V=0.994145637764, theta=-39.907652865 -> V=1.0, theta=0.0",
    "INFO    : Bus 76186\t: V=0.998814451771, theta=-11.1274750366 -> V=1.0, theta=0.0",
    "INFO    : Bus 76187\t: V=1.00211015567, theta=-8.88957478944 -> V=1.0, theta=0.0",
    "INFO    : Bus 76188\t: V=1.00203459314, theta=-8.99348926428 -> V=1.0, theta=0.0",
    "INFO    : Bus 76189\t: V=0.999579677506, theta=-11.0418617601 -> V=1.0, theta=0.0",
    "INFO    : Bus 76190\t: V=0.999279155928, theta=-10.3426567297 -> V=1.0, theta=0.0",
    "INFO    : Bus 76191\t: V=1.00544893249, theta=-7.9623845554 -> V=1.0, theta=0.0",
    "INFO    : Bus 76192\t: V=1.00216285428, theta=-8.09988118797 -> V=1.0, theta=0.0",
    "INFO    : Bus 76193\t: V=0.99809471892, theta=-8.36245356303 -> V=1.0, theta=0.0",
    "INFO    : Bus 76194\t: V=0.995950518583, theta=-11.6941103539 -> V=1.0, theta=0.0",
    "INFO    : Bus 76195\t: V=1.00371469145, theta=-11.9298450389 -> V=1.0, theta=0.0",
    "INFO    : Bus 76196\t: V=1.00151946999, theta=-10.2855243297 -> V=1.0, theta=0.0",
    "INFO    : Bus 76197\t: V=1.00454572058, theta=-11.0033326109 -> V=1.0, theta=0.0",
    "INFO    : Bus 76198\t: V=1.01112526678, theta=-11.5004630931 -> V=1.0, theta=0.0",
    "INFO    : Bus 76199\t: V=1.00830788155, theta=-42.5402379286 -> V=1.0, theta=0.0",
    "INFO    : Bus 76200\t: V=1.00086364743, theta=-28.7926284229 -> V=1.0, theta=0.0",
    "INFO    : Bus 76201\t: V=1.00281463596, theta=-23.0486377224 -> V=1.0, theta=0.0",
    "INFO    : Bus 76202\t: V=0.993843892177, theta=-23.5063808024 -> V=1.0, theta=0.0",
    "INFO    : Bus 76203\t: V=0.999385983824, theta=-25.0903450823 -> V=1.0, theta=0.0",
    "INFO    : Bus 76204\t: V=1.00032430545, theta=-20.3971556376 -> V=1.0, theta=0.0",
    "INFO    : Bus 76205\t: V=0.995502761252, theta=-22.0040220027 -> V=1.0, theta=0.0",
    "INFO    : Bus 76206\t: V=0.998587414038, theta=-22.6432753085 -> V=1.0, theta=0.0",
    "INFO    : Bus 76207\t: V=1.00049986252, theta=-24.8500805592 -> V=1.0, theta=0.0",
    "INFO    : Bus 76208\t: V=1.01060703462, theta=-24.7392058925 -> V=1.0, theta=0.0",
    "INFO    : Bus 76209\t: V=0.98735368563, theta=-24.7150692284 -> V=1.0, theta=0.0",
    "INFO    : Bus 76210\t: V=1.0073615614, theta=-26.9238707692 -> V=1.0, theta=0.0",
    "INFO    : Bus 76211\t: V=1.00025132407, theta=-20.9622657589 -> V=1.0, theta=0.0",
    "INFO    : Bus 76212\t: V=1.0154541958, theta=-24.4471096413 -> V=1.0, theta=0.0",
    "INFO    : Bus 76213\t: V=1.0127215078, theta=-15.8053738919 -> V=1.0, theta=0.0",
    "INFO    : Bus 76214\t: V=0.988255420653, theta=-20.4397310668 -> V=1.0, theta=0.0",
    "INFO    : Bus 76215\t: V=0.988286353806, theta=-21.4146578401 -> V=1.0, theta=0.0",
    "INFO    : Bus 76216\t: V=0.98101121749, theta=-21.8293048919 -> V=1.0, theta=0.0",
    "INFO    : Bus 76217\t: V=0.988759099352, theta=-22.3639366355 -> V=1.0, theta=0.0",
    "INFO    : Bus 76218\t: V=0.998029028281, theta=-23.7532635528 -> V=1.0, theta=0.0",
    "INFO    : Bus 76219\t: V=1.01446324569, theta=-40.5078903448 -> V=1.0, theta=0.0",
    "INFO    : Bus 76220\t: V=1.00227158114, theta=-39.0133229778 -> V=1.0, theta=0.0",
    "INFO    : Bus 76221\t: V=1.00093828126, theta=-39.7871416219 -> V=1.0, theta=0.0",
    "INFO    : Bus 76222\t: V=1.01262348319, theta=-36.6179744797 -> V=1.0, theta=0.0",
    "INFO    : Bus 76223\t: V=0.999779099258, theta=-36.4820503141 -> V=1.0, theta=0.0",
    "INFO    : Bus 76224\t: V=1.00518448155, theta=-35.8228647576 -> V=1.0, theta=0.0",
    "INFO    : Bus 76225\t: V=1.00739210874, theta=-34.1670801417 -> V=1.0, theta=0.0",
    "INFO    : Bus 76226\t: V=1.01281587331, theta=-36.7212785224 -> V=1.0, theta=0.0",
    "INFO    : Bus 76227\t: V=1.02456331419, theta=-27.9620754785 -> V=1.0, theta=0.0",
    "INFO    : Bus 76228\t: V=1.00987304437, theta=-28.5734036468 -> V=1.0, theta=0.0",
    "INFO    : Bus 76229\t: V=1.0029152508, theta=-29.8408365798 -> V=1.0, theta=0.0",
    "INFO    : Bus 76230\t: V=1.01080854333, theta=-31.5422355125 -> V=1.0, theta=0.0",
    "INFO    : Bus 76231\t: V=1.01526023149, theta=-32.1006709515 -> V=1.0, theta=0.0",
    "INFO    : Bus 76232\t: V=1.01266913469, theta=-32.3931710722 -> V=1.0, theta=0.0",
    "INFO    : Bus 76233\t: V=1.01666645163, theta=-33.5470965873 -> V=1.0, theta=0.0",
    "INFO    : Bus 76234\t: V=1.01410298208, theta=-32.1967229157 -> V=1.0, theta=0.0",
    "INFO    : Bus 76235\t: V=1.01646040455, theta=-32.5486499138 -> V=1.0, theta=0.0",
    "INFO    : Bus 76236\t: V=1.01936332993, theta=-35.7113767796 -> V=1.0, theta=0.0",
    "INFO    : Bus 76237\t: V=1.00213143862, theta=-44.0022038809 -> V=1.0, theta=0.0",
    "INFO    : Bus 76238\t: V=0.996492816989, theta=-32.6010010902 -> V=1.0, theta=0.0",
    "INFO    : Bus 76239\t: V=0.984097981517, theta=-32.6107108652 -> V=1.0, theta=0.0",
    "INFO    : Bus 76240\t: V=1.0183208551, theta=-35.9031284443 -> V=1.0, theta=0.0",
    "INFO    : Bus 76241\t: V=1.00620509803, theta=-34.3809423943 -> V=1.0, theta=0.0",
    "INFO    : Bus 76242\t: V=0.993700488496, theta=-34.8781632417 -> V=1.0, theta=0.0",
    "INFO    : Bus 76243\t: V=0.998390426066, theta=-35.2593182127 -> V=1.0, theta=0.0",
    "INFO    : Bus 76244\t: V=0.990858025176, theta=-35.570553169 -> V=1.0, theta=0.0",
    "INFO    : Bus 76245\t: V=1.00375651638, theta=-36.330235523 -> V=1.0, theta=0.0",
    "INFO    : Bus 76246\t: V=0.996881583461, theta=-36.9444531076 -> V=1.0, theta=0.0",
    "INFO    : Bus 76247\t: V=1.01562662462, theta=-36.987609953 -> V=1.0, theta=0.0",
    "INFO    : Bus 76248\t: V=1.01469895301, theta=-36.4216240884 -> V=1.0, theta=0.0",
    "INFO    : Bus 76249\t: V=1.01546187347, theta=-36.7202756661 -> V=1.0, theta=0.0",
    "INFO    : Bus 76250\t: V=1.01285737817, theta=-38.9404004206 -> V=1.0, theta=0.0",
    "INFO    : Bus 76251\t: V=1.00092775195, theta=-37.6057254625 -> V=1.0, theta=0.0",
    "INFO    : Bus 76252\t: V=1.00837456074, theta=-37.7246248364 -> V=1.0, theta=0.0",
    "INFO    : Bus 76253\t: V=1.02151558256, theta=-38.9208938333 -> V=1.0, theta=0.0",
    "INFO    : Bus 76254\t: V=1.01229265869, theta=-37.9140286626 -> V=1.0, theta=0.0",
    "INFO    : Bus 76255\t: V=1.01754992494, theta=-36.5163428629 -> V=1.0, theta=0.0",
    "INFO    : Bus 76256\t: V=1.01055412462, theta=-36.916864988 -> V=1.0, theta=0.0",
    "INFO    : Bus 76257\t: V=1.01364514941, theta=-36.4769584064 -> V=1.0, theta=0.0",
    "INFO    : Bus 76258\t: V=0.999184771747, theta=-37.6990853643 -> V=1.0, theta=0.0",
    "INFO    : Bus 76259\t: V=1.00985185367, theta=-37.5939734565 -> V=1.0, theta=0.0",
    "INFO    : Bus 76260\t: V=1.00346587435, theta=-37.7743429906 -> V=1.0, theta=0.0",
    "INFO    : Bus 76261\t: V=1.00074221728, theta=-37.2675751233 -> V=1.0, theta=0.0",
    "INFO    : Bus 76262\t: V=0.992684215276, theta=-30.8346624287 -> V=1.0, theta=0.0",
    "INFO    : Bus 76263\t: V=0.999451010231, theta=-32.5591143491 -> V=1.0, theta=0.0",
    "INFO    : Bus 76264\t: V=0.998221050833, theta=-32.9808060831 -> V=1.0, theta=0.0",
    "INFO    : Bus 76265\t: V=0.989036408894, theta=-33.7742449418 -> V=1.0, theta=0.0",
    "INFO    : Bus 76266\t: V=0.99480417981, theta=-34.3174944523 -> V=1.0, theta=0.0",
    "INFO    : Bus 76267\t: V=0.989212843189, theta=-33.8985673061 -> V=1.0, theta=0.0",
    "INFO    : Bus 76268\t: V=0.990436126395, theta=-35.1395510894 -> V=1.0, theta=0.0",
    "INFO    : Bus 76269\t: V=1.0042310852, theta=-34.3608714541 -> V=1.0, theta=0.0",
    "INFO    : Bus 76270\t: V=1.00022848457, theta=-35.0219629596 -> V=1.0, theta=0.0",
    "INFO    : Bus 76271\t: V=0.99828948081, theta=-35.2376417452 -> V=1.0, theta=0.0",
    "INFO    : Bus 76272\t: V=1.01228534522, theta=-34.5565202445 -> V=1.0, theta=0.0",
    "INFO    : Bus 76273\t: V=1.00307708254, theta=-35.0097864345 -> V=1.0, theta=0.0",
    "INFO    : Bus 76274\t: V=0.997334447521, theta=-34.1730085966 -> V=1.0, theta=0.0",
    "INFO    : Bus 76275\t: V=1.00421521045, theta=-34.4289486971 -> V=1.0, theta=0.0",
    "INFO    : Bus 76276\t: V=1.00616922801, theta=-34.6019110898 -> V=1.0, theta=0.0",
    "INFO    : Bus 76277\t: V=1.02517656374, theta=-33.2553266241 -> V=1.0, theta=0.0",
    "INFO    : Bus 76278\t: V=1.00125837454, theta=-4.91392079183 -> V=1.0, theta=0.0",
    "INFO    : Bus 76279\t: V=0.994503586325, theta=-5.03865325647 -> V=1.0, theta=0.0",
    "INFO    : Bus 76280\t: V=1.00138469197, theta=-35.5620557802 -> V=1.0, theta=0.0",
    "INFO    : Bus 76281\t: V=1.02152549631, theta=-36.7838347525 -> V=1.0, theta=0.0",
    "INFO    : Bus 76282\t: V=1.00287739914, theta=-38.5397621666 -> V=1.0, theta=0.0",
    "INFO    : Bus 76283\t: V=0.999903738969, theta=-38.1256431885 -> V=1.0, theta=0.0",
    "INFO    : Bus 76284\t: V=1.00910061652, theta=-38.0414751168 -> V=1.0, theta=0.0",
    "INFO    : Bus 76285\t: V=1.00569110874, theta=-25.6779851036 -> V=1.0, theta=0.0",
    "INFO    : Bus 76286\t: V=1.00340391326, theta=-26.9633901191 -> V=1.0, theta=0.0",
    "INFO    : Bus 76287\t: V=1.00036824949, theta=-26.557124156 -> V=1.0, theta=0.0",
    "INFO    : Bus 76288\t: V=1.0091100999, theta=-26.7173601616 -> V=1.0, theta=0.0",
    "INFO    : Bus 76289\t: V=0.998757108689, theta=-30.4497591518 -> V=1.0, theta=0.0",
    "INFO    : Bus 76290\t: V=1.01294143343, theta=-29.2816995944 -> V=1.0, theta=0.0",
    "INFO    : Bus 76291\t: V=1.01602055755, theta=-29.2968012555 -> V=1.0, theta=0.0",
    "INFO    : Bus 76292\t: V=0.99513066896, theta=-30.5403299054 -> V=1.0, theta=0.0",
    "INFO    : Bus 76293\t: V=1.00115086507, theta=-30.1456028089 -> V=1.0, theta=0.0",
    "INFO    : Bus 76294\t: V=0.993510564035, theta=-32.914232855 -> V=1.0, theta=0.0",
    "INFO    : Bus 76295\t: V=1.0081397934, theta=-32.5196885374 -> V=1.0, theta=0.0",
    "INFO    : Bus 76296\t: V=0.990611568741, theta=-32.7596326059 -> V=1.0, theta=0.0",
    "INFO    : Bus 76297\t: V=1.01129142885, theta=-15.1960725905 -> V=1.0, theta=0.0",
    "INFO    : Bus 76298\t: V=1.01003196399, theta=-14.8994150364 -> V=1.0, theta=0.0",
    "INFO    : Bus 76299\t: V=1.0145017667, theta=-15.873052361 -> V=1.0, theta=0.0",
    "INFO    : Bus 76300\t: V=1.00975941815, theta=-14.7794861577 -> V=1.0, theta=0.0",
    "INFO    : Bus 76301\t: V=1.00587106724, theta=-15.8908957577 -> V=1.0, theta=0.0",
    "INFO    : Bus 76302\t: V=1.00071656001, theta=-30.9475085961 -> V=1.0, theta=0.0",
    "INFO    : Bus 76303\t: V=1.00244806708, theta=-31.2681229872 -> V=1.0, theta=0.0",
    "INFO    : Bus 76304\t: V=0.997230113739, theta=-32.5575765099 -> V=1.0, theta=0.0",
    "INFO    : Bus 76305\t: V=1.00822360411, theta=-11.0815004244 -> V=1.0, theta=0.0",
    "INFO    : Bus 76306\t: V=0.99385689169, theta=-26.5171335467 -> V=1.0, theta=0.0",
    "INFO    : Bus 76307\t: V=1.01060973873, theta=-25.4893364461 -> V=1.0, theta=0.0",
    "INFO    : Bus 76308\t: V=1.00145503386, theta=-18.5177707535 -> V=1.0, theta=0.0",
    "INFO    : Bus 76309\t: V=0.993629446554, theta=-19.5798814804 -> V=1.0, theta=0.0",
    "INFO    : Bus 76310\t: V=1.00052999476, theta=-17.479279 -> V=1.0, theta=0.0",
    "INFO    : Bus 76311\t: V=1.00199809514, theta=-17.861473006 -> V=1.0, theta=0.0",
    "INFO    : Bus 76312\t: V=1.01168827162, theta=-3.60394425316 -> V=1.0, theta=0.0",
    "INFO    : Bus 76313\t: V=0.997210701619, theta=-2.56794657781 -> V=1.0, theta=0.0",
    "INFO    : Bus 76314\t: V=1.00106226473, theta=1.23647820754 -> V=1.0, theta=0.0",
    "INFO    : Bus 76315\t: V=1.00220816554, theta=-2.06137392818 -> V=1.0, theta=0.0",
    "INFO    : Bus 76316\t: V=0.990331774859, theta=8.73491182343 -> V=1.0, theta=0.0",
    "INFO    : Bus 76317\t: V=0.993570445662, theta=9.63894437232 -> V=1.0, theta=0.0",
    "INFO    : Bus 76318\t: V=1.00480479311, theta=9.39361404865 -> V=1.0, theta=0.0",
    "INFO    : Bus 76319\t: V=0.989015645047, theta=4.17341561242 -> V=1.0, theta=0.0",
    "INFO    : Bus 76320\t: V=1.00904311374, theta=-1.08543646633 -> V=1.0, theta=0.0",
    "INFO    : Bus 76321\t: V=1.00599227698, theta=-1.22808552108 -> V=1.0, theta=0.0",
    "INFO    : Bus 76322\t: V=1.01267809496, theta=-0.0676267078087 -> V=1.0, theta=0.0",
    "INFO    : Bus 76323\t: V=0.986431778323, theta=0.117456698707 -> V=1.0, theta=0.0",
    "INFO    : Bus 76324\t: V=0.980267209128, theta=0.212159894074 -> V=1.0, theta=0.0",
    "INFO    : Bus 76325\t: V=1.0181115745, theta=0.986395385991 -> V=1.0, theta=0.0",
    "INFO    : Bus 76326\t: V=0.992554910253, theta=0.446851173798 -> V=1.0, theta=0.0",
    "INFO    : Bus 76327\t: V=0.991620944762, theta=0.55365719526 -> V=1.0, theta=0.0",
    "INFO    : Bus 76328\t: V=0.992733661594, theta=3.51244021522 -> V=1.0, theta=0.0",
    "INFO    : Bus 76329\t: V=1.00446590432, theta=-1.1674012088 -> V=1.0, theta=0.0",
    "INFO    : Bus 76330\t: V=1.00526760712, theta=-1.54922133067 -> V=1.0, theta=0.0",
    "INFO    : Bus 76331\t: V=0.997283967287, theta=-3.12929551586 -> V=1.0, theta=0.0",
    "INFO    : Bus 76332\t: V=1.00546058599, theta=-0.622859175237 -> V=1.0, theta=0.0",
    "INFO    : Bus 76333\t: V=1.00498031902, theta=-2.19194576396 -> V=1.0, theta=0.0",
    "INFO    : Bus 76334\t: V=1.00541708526, theta=-0.376215956053 -> V=1.0, theta=0.0",
    "INFO    : Bus 76335\t: V=1.00330879775, theta=-0.597798803105 -> V=1.0, theta=0.0",
    "INFO    : Bus 76336\t: V=1.00459759083, theta=-1.14405575178 -> V=1.0, theta=0.0",
    "INFO    : Bus 76337\t: V=1.002399917, theta=-3.56770987659 -> V=1.0, theta=0.0",
    "INFO    : Bus 76338\t: V=1.00307266614, theta=-3.47354054174 -> V=1.0, theta=0.0",
    "INFO    : Bus 76339\t: V=1.00237756369, theta=-2.86127544894 -> V=1.0, theta=0.0",
    "INFO    : Bus 76340\t: V=1.00146378617, theta=-2.36580529583 -> V=1.0, theta=0.0",
    "INFO    : Bus 76341\t: V=0.996898918269, theta=-2.90298401413 -> V=1.0, theta=0.0",
    "INFO    : Bus 76342\t: V=1.00872954452, theta=-3.74840160359 -> V=1.0, theta=0.0",
    "INFO    : Bus 76343\t: V=1.0052060435, theta=5.23344276076 -> V=1.0, theta=0.0",
    "INFO    : Bus 76344\t: V=1.01400714923, theta=5.16847934749 -> V=1.0, theta=0.0",
    "INFO    : Bus 76345\t: V=0.996194735501, theta=5.85715321446 -> V=1.0, theta=0.0",
    "INFO    : Bus 76346\t: V=1.00181788331, theta=6.61697959438 -> V=1.0, theta=0.0",
    "INFO    : Bus 76347\t: V=0.98523386864, theta=6.39707686693 -> V=1.0, theta=0.0",
    "INFO    : Bus 76348\t: V=0.998301579615, theta=6.82108780249 -> V=1.0, theta=0.0",
    "INFO    : Bus 76349\t: V=0.998395709564, theta=6.7459380114 -> V=1.0, theta=0.0",
    "INFO    : Bus 76350\t: V=1.0028148126, theta=-2.85708150679 -> V=1.0, theta=0.0",
    "INFO    : Bus 76351\t: V=1.00415997434, theta=-2.85585962164 -> V=1.0, theta=0.0",
    "INFO    : Bus 76352\t: V=1.00593814153, theta=-2.93092264632 -> V=1.0, theta=0.0",
    "INFO    : Bus 76353\t: V=1.00439124522, theta=-2.13847526501 -> V=1.0, theta=0.0",
    "INFO    : Bus 76354\t: V=1.00493894392, theta=-2.53710169427 -> V=1.0, theta=0.0",
    "INFO    : Bus 76355\t: V=1.00091203297, theta=-2.48690447755 -> V=1.0, theta=0.0",
    "INFO    : Bus 76356\t: V=1.00119697855, theta=-3.47085177572 -> V=1.0, theta=0.0",
    "INFO    : Bus 76357\t: V=0.998289481844, theta=-1.7566567466 -> V=1.0, theta=0.0",
    "INFO    : Bus 76358\t: V=0.989168206244, theta=-0.100494822854 -> V=1.0, theta=0.0",
    "INFO    : Bus 76359\t: V=1.00261344593, theta=-2.47426774256 -> V=1.0, theta=0.0",
    "INFO    : Bus 76360\t: V=1.00426068813, theta=3.87499252224 -> V=1.0, theta=0.0",
    "INFO    : Bus 76361\t: V=1.00316410155, theta=3.78661828629 -> V=1.0, theta=0.0",
    "INFO    : Bus 76362\t: V=1.00269735569, theta=3.5666021291 -> V=1.0, theta=0.0",
    "INFO    : Bus 76363\t: V=1.00147369677, theta=4.01196316839 -> V=1.0, theta=0.0",
    "INFO    : Bus 76364\t: V=0.999225367254, theta=3.72093707175 -> V=1.0, theta=0.0",
    "INFO    : Bus 76365\t: V=1.0015118765, theta=4.14857449862 -> V=1.0, theta=0.0",
    "INFO    : Bus 76366\t: V=0.987967970711, theta=3.92172979718 -> V=1.0, theta=0.0",
    "INFO    : Bus 76367\t: V=0.998033652477, theta=4.72083473679 -> V=1.0, theta=0.0",
    "INFO    : Bus 76368\t: V=0.992507692905, theta=4.51687791705 -> V=1.0, theta=0.0",
    "INFO    : Bus 76369\t: V=0.998944892572, theta=5.81450353861 -> V=1.0, theta=0.0",
    "INFO    : Bus 76370\t: V=0.979545413575, theta=5.67962144174 -> V=1.0, theta=0.0",
    "INFO    : Bus 76371\t: V=1.00491885332, theta=0.665529794771 -> V=1.0, theta=0.0",
    "INFO    : Bus 76372\t: V=0.990317350158, theta=2.13603299911 -> V=1.0, theta=0.0",
    "INFO    : Bus 76373\t: V=0.996897978166, theta=1.90574916507 -> V=1.0, theta=0.0",
    "INFO    : Bus 76374\t: V=1.01344865757, theta=3.19701559173 -> V=1.0, theta=0.0",
    "INFO    : Bus 76375\t: V=1.00570574371, theta=2.45415629962 -> V=1.0, theta=0.0",
    "INFO    : Bus 76376\t: V=1.00605128789, theta=1.76098639841 -> V=1.0, theta=0.0",
    "INFO    : Bus 76377\t: V=0.999861347948, theta=3.25214203387 -> V=1.0, theta=0.0",
    "INFO    : Bus 76378\t: V=0.999561682303, theta=3.25403905374 -> V=1.0, theta=0.0",
    "INFO    : Bus 76379\t: V=1.00132630967, theta=3.15141671491 -> V=1.0, theta=0.0",
    "INFO    : Bus 76380\t: V=1.0052867929, theta=2.42417050429 -> V=1.0, theta=0.0",
    "INFO    : Bus 76381\t: V=1.0030990927, theta=6.64822380018 -> V=1.0, theta=0.0",
    "INFO    : Bus 76382\t: V=0.996345036, theta=5.76182112795 -> V=1.0, theta=0.0",
    "INFO    : Bus 76383\t: V=0.995705038677, theta=5.46043520981 -> V=1.0, theta=0.0",
    "INFO    : Bus 76384\t: V=1.00387841434, theta=6.8486647644 -> V=1.0, theta=0.0",
    "INFO    : Bus 76385\t: V=1.00602071179, theta=3.47911678854 -> V=1.0, theta=0.0",
    "INFO    : Bus 76386\t: V=1.00979949539, theta=6.54992355865 -> V=1.0, theta=0.0",
    "INFO    : Bus 76387\t: V=0.988812028725, theta=5.36174902538 -> V=1.0, theta=0.0",
    "INFO    : Bus 76388\t: V=0.999068361861, theta=5.11716391012 -> V=1.0, theta=0.0",
    "INFO    : Bus 76389\t: V=0.992200519941, theta=4.95919188093 -> V=1.0, theta=0.0",
    "INFO    : Bus 76390\t: V=0.991355775842, theta=5.02691901284 -> V=1.0, theta=0.0",
    "INFO    : Bus 76391\t: V=1.0055669042, theta=-7.59455805447 -> V=1.0, theta=0.0",
    "INFO    : Bus 76392\t: V=1.01989243921, theta=-1.33888827337 -> V=1.0, theta=0.0",
    "INFO    : Bus 76393\t: V=1.01393646584, theta=-1.74552174406 -> V=1.0, theta=0.0",
    "INFO    : Bus 76394\t: V=0.994960836709, theta=-2.25397367405 -> V=1.0, theta=0.0",
    "INFO    : Bus 76395\t: V=1.0054192876, theta=-2.94214397715 -> V=1.0, theta=0.0",
    "INFO    : Bus 76396\t: V=0.998049188378, theta=-0.717835223194 -> V=1.0, theta=0.0",
    "INFO    : Bus 76397\t: V=0.989581748716, theta=0.526804414917 -> V=1.0, theta=0.0",
    "INFO    : Bus 76398\t: V=1.01516814681, theta=-1.41064407781 -> V=1.0, theta=0.0",
    "INFO    : Bus 76399\t: V=1.01549080479, theta=-2.1315805456 -> V=1.0, theta=0.0",
    "INFO    : Bus 76400\t: V=1.01261547505, theta=-1.02810862908 -> V=1.0, theta=0.0",
    "INFO    : Bus 76401\t: V=1.0042745485, theta=-3.54837178483 -> V=1.0, theta=0.0",
    "INFO    : Bus 76402\t: V=0.999771663941, theta=-4.33727866147 -> V=1.0, theta=0.0",
    "INFO    : Bus 76403\t: V=1.00338686503, theta=-3.82069318061 -> V=1.0, theta=0.0",
    "INFO    : Bus 76404\t: V=0.998040812313, theta=-4.5323207689 -> V=1.0, theta=0.0",
    "INFO    : Bus 76405\t: V=0.990825776867, theta=-4.81194935816 -> V=1.0, theta=0.0",
    "INFO    : Bus 76406\t: V=1.00759630432, theta=-3.69766939721 -> V=1.0, theta=0.0",
    "INFO    : Bus 76407\t: V=1.00602477567, theta=-3.9516316882 -> V=1.0, theta=0.0",
    "INFO    : Bus 76408\t: V=1.00464026461, theta=-3.63943013763 -> V=1.0, theta=0.0",
    "INFO    : Bus 76409\t: V=0.990400664655, theta=-4.2435513203 -> V=1.0, theta=0.0",
    "INFO    : Bus 76410\t: V=0.988221819568, theta=-3.85620302762 -> V=1.0, theta=0.0",
    "INFO    : Bus 76411\t: V=1.00320302026, theta=-3.12068773997 -> V=1.0, theta=0.0",
    "INFO    : Bus 76412\t: V=0.989263485402, theta=-3.15992068092 -> V=1.0, theta=0.0",
    "INFO    : Bus 76413\t: V=0.978106482476, theta=-3.46372259009 -> V=1.0, theta=0.0",
    "INFO    : Bus 76414\t: V=0.994888882389, theta=-3.31674855246 -> V=1.0, theta=0.0",
    "INFO    : Bus 76415\t: V=1.00203791372, theta=5.69276399707 -> V=1.0, theta=0.0",
    "INFO    : Bus 76416\t: V=0.999498364686, theta=5.81121485285 -> V=1.0, theta=0.0",
    "INFO    : Bus 76417\t: V=0.990651842813, theta=1.0488532827 -> V=1.0, theta=0.0",
    "INFO    : Bus 76418\t: V=0.972560136256, theta=0.994321029832 -> V=1.0, theta=0.0",
    "INFO    : Bus 76419\t: V=0.996728498529, theta=4.51178660316 -> V=1.0, theta=0.0",
    "INFO    : Bus 76420\t: V=0.992104816351, theta=8.56155650427 -> V=1.0, theta=0.0",
    "INFO    : Bus 76421\t: V=0.999489415926, theta=-2.86765761629 -> V=1.0, theta=0.0",
    "INFO    : Bus 76422\t: V=1.00379458487, theta=-2.99378681229 -> V=1.0, theta=0.0",
    "INFO    : Bus 76423\t: V=1.00355498032, theta=-2.96659055759 -> V=1.0, theta=0.0",
    "INFO    : Bus 76424\t: V=1.00148706318, theta=-3.50971771462 -> V=1.0, theta=0.0",
    "INFO    : Bus 76425\t: V=0.998002799169, theta=-4.65611791635 -> V=1.0, theta=0.0",
    "INFO    : Bus 76426\t: V=1.00331981511, theta=-3.01229581982 -> V=1.0, theta=0.0",
    "INFO    : Bus 76427\t: V=1.00257020568, theta=-3.28818481934 -> V=1.0, theta=0.0",
    "INFO    : Bus 76428\t: V=1.00041907821, theta=-2.36541701299 -> V=1.0, theta=0.0",
    "INFO    : Bus 76429\t: V=1.0015760209, theta=-2.67611745311 -> V=1.0, theta=0.0",
    "INFO    : Bus 76430\t: V=1.00485796527, theta=-2.97037619193 -> V=1.0, theta=0.0",
    "INFO    : Bus 76431\t: V=1.00474982066, theta=-3.07523082832 -> V=1.0, theta=0.0",
    "INFO    : Bus 76432\t: V=1.00373840886, theta=-3.28081347752 -> V=1.0, theta=0.0",
    "INFO    : Bus 76433\t: V=1.00745504882, theta=-2.0667863555 -> V=1.0, theta=0.0",
    "INFO    : Bus 76434\t: V=0.99319498089, theta=-4.25099991168 -> V=1.0, theta=0.0",
    "INFO    : Bus 76435\t: V=1.00003575731, theta=-5.63608595118 -> V=1.0, theta=0.0",
    "INFO    : Bus 76436\t: V=0.991965345552, theta=-5.13616894202 -> V=1.0, theta=0.0",
    "INFO    : Bus 76437\t: V=0.99830781173, theta=3.75391374561 -> V=1.0, theta=0.0",
    "INFO    : Bus 76438\t: V=0.991683202661, theta=3.75406943082 -> V=1.0, theta=0.0",
    "INFO    : Bus 76439\t: V=0.986516728143, theta=3.63066761715 -> V=1.0, theta=0.0",
    "INFO    : Bus 76440\t: V=0.985122770457, theta=3.79175561185 -> V=1.0, theta=0.0",
    "INFO    : Bus 76441\t: V=0.980504693705, theta=3.55459619758 -> V=1.0, theta=0.0",
    "INFO    : Bus 76442\t: V=0.98513056453, theta=3.53714095157 -> V=1.0, theta=0.0",
    "INFO    : Bus 76443\t: V=0.9937950432, theta=3.83230192262 -> V=1.0, theta=0.0",
    "INFO    : Bus 76444\t: V=0.986734982121, theta=4.03387437102 -> V=1.0, theta=0.0",
    "INFO    : Bus 76445\t: V=0.985526120168, theta=3.92906159714 -> V=1.0, theta=0.0",
    "INFO    : Bus 76446\t: V=0.998669479009, theta=4.59581201365 -> V=1.0, theta=0.0",
    "INFO    : Bus 76447\t: V=0.987794474249, theta=4.4867785279 -> V=1.0, theta=0.0",
    "INFO    : Bus 76448\t: V=0.981509525635, theta=4.1512374326 -> V=1.0, theta=0.0",
    "INFO    : Bus 76449\t: V=0.98655012096, theta=3.57838130803 -> V=1.0, theta=0.0",
    "INFO    : Bus 76450\t: V=0.987892453605, theta=3.51291935539 -> V=1.0, theta=0.0",
    "INFO    : Bus 76451\t: V=0.996500787844, theta=4.62579114057 -> V=1.0, theta=0.0",
    "INFO    : Bus 76452\t: V=0.983856444064, theta=4.65555052553 -> V=1.0, theta=0.0",
    "INFO    : Bus 76453\t: V=0.993697057833, theta=3.93978434652 -> V=1.0, theta=0.0",
    "INFO    : Bus 76454\t: V=0.986084014038, theta=3.774309777 -> V=1.0, theta=0.0",
    "INFO    : Bus 76455\t: V=0.993429885, theta=3.44361654514 -> V=1.0, theta=0.0",
    "INFO    : Bus 76456\t: V=0.989287680871, theta=4.78486385048 -> V=1.0, theta=0.0",
    "INFO    : Bus 76457\t: V=1.00169731047, theta=5.7283259318 -> V=1.0, theta=0.0",
    "INFO    : Bus 76458\t: V=0.991696136121, theta=4.93049844368 -> V=1.0, theta=0.0",
    "INFO    : Bus 76459\t: V=1.00211747497, theta=3.06573766977 -> V=1.0, theta=0.0",
    "INFO    : Bus 76460\t: V=0.995497619171, theta=4.6666677237 -> V=1.0, theta=0.0",
    "INFO    : Bus 76461\t: V=0.982648158096, theta=3.73996419621 -> V=1.0, theta=0.0",
    "INFO    : Bus 76462\t: V=0.995433673967, theta=4.60479250332 -> V=1.0, theta=0.0",
    "INFO    : Bus 76463\t: V=0.987153552747, theta=4.23207587016 -> V=1.0, theta=0.0",
    "INFO    : Bus 76464\t: V=1.00733444864, theta=-6.16089288405 -> V=1.0, theta=0.0",
    "INFO    : Bus 76465\t: V=1.01174736753, theta=-5.70868926784 -> V=1.0, theta=0.0",
    "INFO    : Bus 76466\t: V=1.0384983226, theta=1.82094729986 -> V=1.0, theta=0.0",
    "INFO    : Bus 76467\t: V=1.00202904018, theta=1.27217108243 -> V=1.0, theta=0.0",
    "INFO    : Bus 76468\t: V=0.987471152993, theta=0.820157251504 -> V=1.0, theta=0.0",
    "INFO    : Bus 76469\t: V=0.985436764725, theta=1.14105679732 -> V=1.0, theta=0.0",
    "INFO    : Bus 76470\t: V=1.01333543235, theta=2.18817557008 -> V=1.0, theta=0.0",
    "INFO    : Bus 76471\t: V=0.982243534546, theta=2.52289949208 -> V=1.0, theta=0.0",
    "INFO    : Bus 76472\t: V=0.993465608292, theta=0.670399167569 -> V=1.0, theta=0.0",
    "INFO    : Bus 76473\t: V=0.986305893985, theta=2.11527159181 -> V=1.0, theta=0.0",
    "INFO    : Bus 76474\t: V=0.969391902115, theta=2.09926777488 -> V=1.0, theta=0.0",
    "INFO    : Bus 76475\t: V=0.99333643632, theta=2.00938054566 -> V=1.0, theta=0.0",
    "INFO    : Bus 76476\t: V=0.991289408023, theta=1.99048282196 -> V=1.0, theta=0.0",
    "INFO    : Bus 76477\t: V=0.981869274421, theta=1.96566466676 -> V=1.0, theta=0.0",
    "INFO    : Bus 76478\t: V=0.990689004471, theta=3.31848659302 -> V=1.0, theta=0.0",
    "INFO    : Bus 76479\t: V=1.0107704182, theta=-0.0465767903528 -> V=1.0, theta=0.0",
    "INFO    : Bus 76480\t: V=1.00393698878, theta=-0.590407941969 -> V=1.0, theta=0.0",
    "INFO    : Bus 76481\t: V=1.01037832514, theta=-0.152540993346 -> V=1.0, theta=0.0",
    "INFO    : Bus 76482\t: V=0.998019806737, theta=-0.613061220305 -> V=1.0, theta=0.0",
    "INFO    : Bus 76483\t: V=0.999565673881, theta=-3.27144653441 -> V=1.0, theta=0.0",
    "INFO    : Bus 76484\t: V=0.997575940724, theta=-2.88774982953 -> V=1.0, theta=0.0",
    "INFO    : Bus 76485\t: V=0.998401319085, theta=-2.79804571995 -> V=1.0, theta=0.0",
    "INFO    : Bus 76486\t: V=0.998561504819, theta=-2.7278194447 -> V=1.0, theta=0.0",
    "INFO    : Bus 76487\t: V=0.995480243021, theta=-2.4399566081 -> V=1.0, theta=0.0",
    "INFO    : Bus 76488\t: V=0.995621402317, theta=-2.43210271381 -> V=1.0, theta=0.0",
    "INFO    : Bus 76489\t: V=0.997103848699, theta=-2.12576383227 -> V=1.0, theta=0.0",
    "INFO    : Bus 76490\t: V=0.998358051656, theta=-1.7559807912 -> V=1.0, theta=0.0",
    "INFO    : Bus 76491\t: V=0.998856734137, theta=-1.53514982754 -> V=1.0, theta=0.0",
    "INFO    : Bus 76492\t: V=1.00517934776, theta=0.738756070259 -> V=1.0, theta=0.0",
    "INFO    : Bus 76493\t: V=1.00712832363, theta=0.928500322314 -> V=1.0, theta=0.0",
    "INFO    : Bus 76494\t: V=1.00222766477, theta=0.2979866551 -> V=1.0, theta=0.0",
    "INFO    : Bus 76495\t: V=1.00503576408, theta=0.692613357407 -> V=1.0, theta=0.0",
    "INFO    : Bus 76496\t: V=1.00702220653, theta=0.874383704496 -> V=1.0, theta=0.0",
    "INFO    : Bus 76497\t: V=1.00458178581, theta=0.493249624088 -> V=1.0, theta=0.0",
    "INFO    : Bus 76498\t: V=0.999797731384, theta=-0.165000852719 -> V=1.0, theta=0.0",
    "INFO    : Bus 76499\t: V=0.996333228901, theta=-0.58016504987 -> V=1.0, theta=0.0",
    "INFO    : Bus 76500\t: V=0.997672873409, theta=-0.540569662389 -> V=1.0, theta=0.0",
    "INFO    : Bus 76501\t: V=1.00327724368, theta=-1.05034364368 -> V=1.0, theta=0.0",
    "INFO    : Bus 76502\t: V=0.997167003264, theta=-1.23209296527 -> V=1.0, theta=0.0",
    "INFO    : Bus 76503\t: V=0.998614007312, theta=1.07773380795 -> V=1.0, theta=0.0",
    "INFO    : Bus 76504\t: V=1.00054094902, theta=0.42670314154 -> V=1.0, theta=0.0",
    "INFO    : Bus 76505\t: V=1.00293866046, theta=0.892758136856 -> V=1.0, theta=0.0",
    "INFO    : Bus 76506\t: V=1.00158694382, theta=0.471531377252 -> V=1.0, theta=0.0",
    "INFO    : Bus 76507\t: V=1.00578163888, theta=0.818090081593 -> V=1.0, theta=0.0",
    "INFO    : Bus 76508\t: V=1.00359655244, theta=0.654594667848 -> V=1.0, theta=0.0",
    "INFO    : Bus 76509\t: V=1.00484578022, theta=-0.130788023791 -> V=1.0, theta=0.0",
    "INFO    : Bus 76510\t: V=1.0067223136, theta=2.03946810933 -> V=1.0, theta=0.0",
    "INFO    : Bus 76511\t: V=1.00180836696, theta=-0.284213130276 -> V=1.0, theta=0.0",
    "INFO    : Bus 76512\t: V=1.00155418883, theta=-1.42310169669 -> V=1.0, theta=0.0",
    "INFO    : Bus 76513\t: V=0.994939951722, theta=0.218750762486 -> V=1.0, theta=0.0",
    "INFO    : Bus 76514\t: V=0.999052178397, theta=-0.371881574789 -> V=1.0, theta=0.0",
    "INFO    : Bus 76515\t: V=0.997737564479, theta=-0.248962742998 -> V=1.0, theta=0.0",
    "INFO    : Bus 76516\t: V=0.999010978614, theta=-0.113079479996 -> V=1.0, theta=0.0",
    "INFO    : Bus 76517\t: V=1.00207415444, theta=-0.397227288015 -> V=1.0, theta=0.0",
    "INFO    : Bus 76518\t: V=1.01590890617, theta=1.65732145887 -> V=1.0, theta=0.0",
    "INFO    : Bus 76519\t: V=1.0069873148, theta=-2.6012303191 -> V=1.0, theta=0.0",
    "INFO    : Bus 76520\t: V=1.00342294473, theta=-0.498723001249 -> V=1.0, theta=0.0",
    "INFO    : Bus 76521\t: V=1.00067314592, theta=-3.44589850545 -> V=1.0, theta=0.0",
    "INFO    : Bus 76522\t: V=1.0019244975, theta=-3.30901455344 -> V=1.0, theta=0.0",
    "INFO    : Bus 76523\t: V=1.00101576364, theta=-2.74975872996 -> V=1.0, theta=0.0",
    "INFO    : Bus 76524\t: V=0.999527508637, theta=-1.64265504747 -> V=1.0, theta=0.0",
    "INFO    : Bus 76525\t: V=0.997805826602, theta=-0.578140845088 -> V=1.0, theta=0.0",
    "INFO    : Bus 76526\t: V=0.999441560652, theta=-0.00618255740184 -> V=1.0, theta=0.0",
    "INFO    : Bus 76527\t: V=1.00376263467, theta=13.3553495381 -> V=1.0, theta=0.0",
    "INFO    : Bus 76528\t: V=1.00150839526, theta=12.7981812497 -> V=1.0, theta=0.0",
    "INFO    : Bus 76529\t: V=1.00158528753, theta=12.8670859284 -> V=1.0, theta=0.0",
    "INFO    : Bus 76530\t: V=0.998020058715, theta=12.0607437611 -> V=1.0, theta=0.0",
    "INFO    : Bus 76531\t: V=1.00646359979, theta=14.2722188372 -> V=1.0, theta=0.0",
    "INFO    : Bus 76532\t: V=1.00281875577, theta=13.1675273811 -> V=1.0, theta=0.0",
    "INFO    : Bus 76533\t: V=1.00267679591, theta=12.0467988724 -> V=1.0, theta=0.0",
    "INFO    : Bus 76534\t: V=1.00831868284, theta=10.3771756727 -> V=1.0, theta=0.0",
    "INFO    : Bus 76535\t: V=1.00309356689, theta=9.86164773468 -> V=1.0, theta=0.0",
    "INFO    : Bus 76536\t: V=1.01136695927, theta=10.220367752 -> V=1.0, theta=0.0",
    "INFO    : Bus 76537\t: V=0.999531564335, theta=-7.08725324435 -> V=1.0, theta=0.0",
    "INFO    : Bus 76538\t: V=1.01378276379, theta=-4.12120894339 -> V=1.0, theta=0.0",
    "INFO    : Bus 76539\t: V=1.01456771741, theta=-4.51137473432 -> V=1.0, theta=0.0",
    "INFO    : Bus 76540\t: V=1.0109526665, theta=-3.14284313635 -> V=1.0, theta=0.0",
    "INFO    : Bus 76541\t: V=1.00253056727, theta=-3.69580422916 -> V=1.0, theta=0.0",
    "INFO    : Bus 76542\t: V=1.00529003172, theta=-1.92024727973 -> V=1.0, theta=0.0",
    "INFO    : Bus 76543\t: V=1.00888929411, theta=-3.06211245309 -> V=1.0, theta=0.0",
    "INFO    : Bus 76544\t: V=1.00740131873, theta=-2.82262566926 -> V=1.0, theta=0.0",
    "INFO    : Bus 76545\t: V=0.997447889296, theta=-1.78537409933 -> V=1.0, theta=0.0",
    "INFO    : Bus 76546\t: V=0.999201142547, theta=-2.05175815031 -> V=1.0, theta=0.0",
    "INFO    : Bus 76547\t: V=0.997993634064, theta=-2.13575202403 -> V=1.0, theta=0.0",
    "INFO    : Bus 76548\t: V=1.00972624527, theta=-2.54239607303 -> V=1.0, theta=0.0",
    "INFO    : Bus 76549\t: V=1.00724445294, theta=0.816852018297 -> V=1.0, theta=0.0",
    "INFO    : Bus 76550\t: V=1.00107114705, theta=0.877685007313 -> V=1.0, theta=0.0",
    "INFO    : Bus 76551\t: V=1.00605070439, theta=0.733530381195 -> V=1.0, theta=0.0",
    "INFO    : Bus 76552\t: V=1.01095764242, theta=0.417122599401 -> V=1.0, theta=0.0",
    "INFO    : Bus 76553\t: V=1.01227354625, theta=0.663552676919 -> V=1.0, theta=0.0",
    "INFO    : Bus 76554\t: V=1.01304641338, theta=-0.0661093506153 -> V=1.0, theta=0.0",
    "INFO    : Bus 76555\t: V=1.01112449552, theta=0.920526435969 -> V=1.0, theta=0.0",
    "INFO    : Bus 76556\t: V=1.01932898662, theta=0.787796540384 -> V=1.0, theta=0.0",
    "INFO    : Bus 76557\t: V=0.999246884024, theta=-1.78251310134 -> V=1.0, theta=0.0",
    "INFO    : Bus 76558\t: V=1.00209792518, theta=2.49386928316 -> V=1.0, theta=0.0",
    "INFO    : Bus 76559\t: V=0.999633476353, theta=1.79849976027 -> V=1.0, theta=0.0",
    "INFO    : Bus 76560\t: V=0.997914509002, theta=2.16936300741 -> V=1.0, theta=0.0",
    "INFO    : Bus 76561\t: V=0.988033309524, theta=1.85550981589 -> V=1.0, theta=0.0",
    "INFO    : Bus 76562\t: V=1.00338495196, theta=2.04592810163 -> V=1.0, theta=0.0",
    "INFO    : Bus 76563\t: V=0.998547001477, theta=1.64053381783 -> V=1.0, theta=0.0",
    "INFO    : Bus 76564\t: V=1.00486041663, theta=-0.913821142014 -> V=1.0, theta=0.0",
    "INFO    : Bus 76565\t: V=0.995744877506, theta=7.59934837922 -> V=1.0, theta=0.0",
    "INFO    : Bus 76566\t: V=0.994659990918, theta=7.35997492717 -> V=1.0, theta=0.0",
    "INFO    : Bus 76567\t: V=1.00200010037, theta=9.14996209309 -> V=1.0, theta=0.0",
    "INFO    : Bus 76568\t: V=0.986209780404, theta=6.32233494692 -> V=1.0, theta=0.0",
    "INFO    : Bus 76569\t: V=0.995544703639, theta=-2.72940479161 -> V=1.0, theta=0.0",
    "INFO    : Bus 76570\t: V=0.993660801891, theta=11.4528881306 -> V=1.0, theta=0.0",
    "INFO    : Bus 76571\t: V=0.995662522385, theta=13.200150643 -> V=1.0, theta=0.0",
    "INFO    : Bus 76572\t: V=0.997072574646, theta=12.5804262433 -> V=1.0, theta=0.0",
    "INFO    : Bus 76573\t: V=0.997426461562, theta=0.93763784753 -> V=1.0, theta=0.0",
    "INFO    : Bus 76574\t: V=0.981211256116, theta=0.921284001808 -> V=1.0, theta=0.0",
    "INFO    : Bus 76575\t: V=0.998017982207, theta=-3.72628419976 -> V=1.0, theta=0.0",
    "INFO    : Bus 76576\t: V=1.00232523369, theta=-3.62204322874 -> V=1.0, theta=0.0",
    "INFO    : Bus 76577\t: V=1.00945480921, theta=-3.0616261701 -> V=1.0, theta=0.0",
    "INFO    : Bus 76578\t: V=1.00054788229, theta=-4.32312737664 -> V=1.0, theta=0.0",
    "INFO    : Bus 76579\t: V=1.00599579291, theta=-4.05050417662 -> V=1.0, theta=0.0",
    "INFO    : Bus 76580\t: V=1.00235518955, theta=-5.76690956156 -> V=1.0, theta=0.0",
    "INFO    : Bus 76581\t: V=0.987391195774, theta=-3.70168947422 -> V=1.0, theta=0.0",
    "INFO    : Bus 76582\t: V=0.997983044211, theta=10.9250062156 -> V=1.0, theta=0.0",
    "INFO    : Bus 76583\t: V=0.999313491571, theta=10.8806482208 -> V=1.0, theta=0.0",
    "INFO    : Bus 76584\t: V=0.995735305799, theta=11.5667151278 -> V=1.0, theta=0.0",
    "INFO    : Bus 76585\t: V=1.00819380341, theta=10.7551993251 -> V=1.0, theta=0.0",
    "INFO    : Bus 76586\t: V=0.996940702522, theta=10.7967616243 -> V=1.0, theta=0.0",
    "INFO    : Bus 76587\t: V=0.996599339346, theta=9.79428363074 -> V=1.0, theta=0.0",
    "INFO    : Bus 76588\t: V=0.996876303734, theta=10.3130579379 -> V=1.0, theta=0.0",
    "INFO    : Bus 76589\t: V=1.0056159366, theta=13.8606680583 -> V=1.0, theta=0.0",
    "INFO    : Bus 76590\t: V=1.00415456837, theta=13.2165843821 -> V=1.0, theta=0.0",
    "INFO    : Bus 76591\t: V=1.01685003889, theta=10.1720428542 -> V=1.0, theta=0.0",
    "INFO    : Bus 76592\t: V=1.00508045106, theta=-2.11523891275 -> V=1.0, theta=0.0",
    "INFO    : Bus 76593\t: V=1.00157241601, theta=-2.57808525059 -> V=1.0, theta=0.0",
    "INFO    : Bus 76594\t: V=1.00003897942, theta=-4.10171839126 -> V=1.0, theta=0.0",
    "INFO    : Bus 76595\t: V=0.992791881266, theta=9.12831838928 -> V=1.0, theta=0.0",
    "INFO    : Bus 76596\t: V=1.00250129879, theta=1.99750300323 -> V=1.0, theta=0.0",
    "INFO    : Bus 76597\t: V=1.00085419576, theta=1.49373990557 -> V=1.0, theta=0.0",
    "INFO    : Bus 76598\t: V=0.998147085899, theta=-3.63981573242 -> V=1.0, theta=0.0",
    "INFO    : Bus 76599\t: V=1.01015099089, theta=-1.39411152266 -> V=1.0, theta=0.0",
    "INFO    : Bus 76600\t: V=1.00844629695, theta=-1.97875153845 -> V=1.0, theta=0.0",
    "INFO    : Bus 76601\t: V=1.00784251118, theta=-3.066334035 -> V=1.0, theta=0.0",
    "INFO    : Bus 76602\t: V=1.0120074435, theta=-1.24107570627 -> V=1.0, theta=0.0",
    "INFO    : Bus 76603\t: V=0.989493551436, theta=-2.60291842631 -> V=1.0, theta=0.0",
    "INFO    : Bus 76604\t: V=0.987815593856, theta=-2.94229740944 -> V=1.0, theta=0.0",
    "INFO    : Bus 76605\t: V=0.979383350126, theta=-1.49400938196 -> V=1.0, theta=0.0",
    "INFO    : Bus 76607\t: V=0.990391960017, theta=-2.49203599644 -> V=1.0, theta=0.0",
    "INFO    : Bus 76608\t: V=1.00335855092, theta=0.201039166645 -> V=1.0, theta=0.0",
    "INFO    : Bus 76609\t: V=1.00873640362, theta=-3.13318652886 -> V=1.0, theta=0.0",
    "INFO    : Bus 76610\t: V=0.996222336972, theta=3.49639205264 -> V=1.0, theta=0.0",
    "INFO    : Bus 76611\t: V=1.01483112251, theta=2.65853668144 -> V=1.0, theta=0.0",
    "INFO    : Bus 76612\t: V=0.991990905836, theta=2.45917422942 -> V=1.0, theta=0.0",
    "INFO    : Bus 76613\t: V=0.997957316522, theta=-2.73784179656 -> V=1.0, theta=0.0",
    "INFO    : Bus 76614\t: V=0.998363789508, theta=-2.93640145024 -> V=1.0, theta=0.0",
    "INFO    : Bus 76615\t: V=0.988627172151, theta=-2.13899376562 -> V=1.0, theta=0.0",
    "INFO    : Bus 76616\t: V=0.983049443671, theta=-2.65850716493 -> V=1.0, theta=0.0",
    "INFO    : Bus 76617\t: V=0.986324818928, theta=-2.73270343035 -> V=1.0, theta=0.0",
    "INFO    : Bus 76618\t: V=1.00533430934, theta=-0.112628139292 -> V=1.0, theta=0.0",
    "INFO    : Bus 76619\t: V=1.00213933419, theta=4.33794214317 -> V=1.0, theta=0.0",
    "INFO    : Bus 76620\t: V=1.01188642353, theta=-0.1792751313 -> V=1.0, theta=0.0",
    "INFO    : Bus 76621\t: V=1.03475988361, theta=5.18081730688 -> V=1.0, theta=0.0",
    "INFO    : Bus 76622\t: V=0.996722056933, theta=-7.15382637087 -> V=1.0, theta=0.0",
    "INFO    : Bus 76623\t: V=1.00787840893, theta=-7.58029567923 -> V=1.0, theta=0.0",
    "INFO    : Bus 76624\t: V=1.00779244068, theta=-7.34414137165 -> V=1.0, theta=0.0",
    "INFO    : Bus 76625\t: V=1.01341920245, theta=-8.27144285254 -> V=1.0, theta=0.0",
    "INFO    : Bus 76626\t: V=1.01005609126, theta=-7.80940497623 -> V=1.0, theta=0.0",
    "INFO    : Bus 76627\t: V=1.0058321305, theta=-7.64017586196 -> V=1.0, theta=0.0",
    "INFO    : Bus 76628\t: V=1.01574088112, theta=-8.05870203327 -> V=1.0, theta=0.0",
    "INFO    : Bus 76629\t: V=1.01073469726, theta=-7.78139351797 -> V=1.0, theta=0.0",
    "INFO    : Bus 76630\t: V=1.00762301303, theta=-7.55003855753 -> V=1.0, theta=0.0",
    "INFO    : Bus 76631\t: V=1.0136782858, theta=-7.5350460851 -> V=1.0, theta=0.0",
    "INFO    : Bus 76632\t: V=1.00511217617, theta=-6.87693774224 -> V=1.0, theta=0.0",
    "INFO    : Bus 76633\t: V=1.00461129597, theta=-6.80482562073 -> V=1.0, theta=0.0",
    "INFO    : Bus 76634\t: V=1.01997595325, theta=-7.52637843437 -> V=1.0, theta=0.0",
    "INFO    : Bus 76635\t: V=1.01796971511, theta=-7.74074485365 -> V=1.0, theta=0.0",
    "INFO    : Bus 76636\t: V=0.999762540031, theta=-7.40133622584 -> V=1.0, theta=0.0",
    "INFO    : Bus 76637\t: V=1.0044797062, theta=-6.14674144694 -> V=1.0, theta=0.0",
    "INFO    : Bus 76638\t: V=1.00301411024, theta=-6.36896187538 -> V=1.0, theta=0.0",
    "INFO    : Bus 76639\t: V=1.00590878604, theta=-7.37936290275 -> V=1.0, theta=0.0",
    "INFO    : Bus 76640\t: V=1.00230499905, theta=-6.22643284136 -> V=1.0, theta=0.0",
    "INFO    : Bus 76641\t: V=1.00025249924, theta=-7.39577496075 -> V=1.0, theta=0.0",
    "INFO    : Bus 76642\t: V=0.999321565809, theta=-4.76600371282 -> V=1.0, theta=0.0",
    "INFO    : Bus 76643\t: V=1.01909616925, theta=-7.9162495505 -> V=1.0, theta=0.0",
    "INFO    : Bus 76644\t: V=0.991251625367, theta=4.38397499303 -> V=1.0, theta=0.0",
    "INFO    : Bus 76645\t: V=0.979053238092, theta=4.58376403894 -> V=1.0, theta=0.0",
    "INFO    : Bus 76646\t: V=1.0114478937, theta=0.994821712118 -> V=1.0, theta=0.0",
    "INFO    : Bus 76647\t: V=0.995350364731, theta=-1.03059923578 -> V=1.0, theta=0.0",
    "INFO    : Bus 76648\t: V=0.997556200383, theta=1.57148121126 -> V=1.0, theta=0.0",
    "INFO    : Bus 76649\t: V=0.992231316491, theta=1.30031864072 -> V=1.0, theta=0.0",
    "INFO    : Bus 76650\t: V=0.9965731521, theta=-7.72197845037 -> V=1.0, theta=0.0",
    "INFO    : Bus 76651\t: V=0.993647234122, theta=-5.95692474052 -> V=1.0, theta=0.0",
    "INFO    : Bus 76652\t: V=1.01153384662, theta=-8.42667786141 -> V=1.0, theta=0.0",
    "INFO    : Bus 76653\t: V=1.01012182705, theta=-8.16234074528 -> V=1.0, theta=0.0",
    "INFO    : Bus 76654\t: V=0.99764033391, theta=-6.92397740171 -> V=1.0, theta=0.0",
    "INFO    : Bus 76655\t: V=1.01868371793, theta=-8.20854372676 -> V=1.0, theta=0.0",
    "INFO    : Bus 76656\t: V=1.00589865944, theta=-7.86725248676 -> V=1.0, theta=0.0",
    "INFO    : Bus 76657\t: V=0.987879438519, theta=-6.95414487863 -> V=1.0, theta=0.0",
    "INFO    : Bus 76658\t: V=1.00938679436, theta=-8.26100880585 -> V=1.0, theta=0.0",
    "INFO    : Bus 76659\t: V=1.013036978, theta=-7.85398395989 -> V=1.0, theta=0.0",
    "INFO    : Bus 76660\t: V=0.986702244773, theta=-5.95012581656 -> V=1.0, theta=0.0",
    "INFO    : Bus 76661\t: V=1.0082279896, theta=-7.29736776759 -> V=1.0, theta=0.0",
