{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "This is a synthetic electric grid model that covers the geographic",
    "footprint of the state of Florida. The case is designed with a 500, 230,",
    "138 and 69 kV transmission network to serve a load that roughly mimics the",
    "actual population of its geographic footprint. The synthetic transmission",
    "system was designed by algorithms described in [1] to be statistically",
    "similar to actual transmission system models but without modeling any",
    "actual lines.",
    "One-line diagrams and other data formats available at:",
    "https://github.com/WISPO-POP/SyntheticElectricNetworkModels",
    "https://electricgrids.engr.tamu.edu",
    "This synthetic dateset was developed as part of the ARPA-E GRID DATA",
    "program as part of the EPIGRIDS project.",
    "When publishing results based on this data, please cite:",
    "[1] J. M. Snodgrass, \"Tractable Algorithms for Constructing Electric Power Network Models,\"",
    "Ph.D. Thesis, The University of Wisconsin - Madison, 2021.",
    "Copyright (c) 2022 by J. Snodgrass, S. Greene, B. Lesieutre, C. DeMarco",
    "Licensed under the Creative Commons Attribution 4.0",
    "International license, http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin\tPc1\tPc2\tQc1min\tQc1max\tQc2min\tQc2max\tramp_agc\tramp_10\tramp_30\tramp_q\tapf",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    113 -     4.63",
    "INFO    : NUC    3   -     6.45",
    "INFO    : COW    73  -    32.58",
    "INFO    : NG     285 -    56.34",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: NUC - 0.0 0.0 0.0 -> 0 6.81417825182 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 26.7462039577 0",
    "INFO    : Updated Generator Cost: COW - 1184.3 12.792 0.002 -> 0 24.594914851 0",
    "INFO    : Updated Generator Cost: COW - 1184.3 12.792 0.002 -> 0 44.7255444544 0",
    "INFO    : Updated Generator Cost: COW - 1060.47 13.031 0.002 -> 0 20.518257844 0",
    "INFO    : Updated Generator Cost: COW - 1060.47 13.031 0.002 -> 0 24.6706255377 0",
    "INFO    : Updated Generator Cost: NG - 1355.72 21.137 0.003 -> 0 29.6189768784 0",
    "INFO    : Updated Generator Cost: COW - 1355.72 21.137 0.003 -> 0 29.9873815453 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.768683752 0",
    "INFO    : Updated Generator Cost: NG - 714.75 13.203 0.003 -> 0 51.2692218393 0",
    "INFO    : Updated Generator Cost: NG - 714.75 13.203 0.003 -> 0 37.2516280011 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 37.7568862417 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 23.0983553689 0",
    "INFO    : Updated Generator Cost: COW - 668.77 13.173 0.003 -> 0 42.8866096725 0",
    "INFO    : Updated Generator Cost: NG - 668.77 13.173 0.003 -> 0 31.5426839089 0",
    "INFO    : Updated Generator Cost: COW - 668.77 13.173 0.003 -> 0 26.2139215386 0",
    "INFO    : Updated Generator Cost: COW - 724.12 13.215 0.003 -> 0 21.3024409986 0",
    "INFO    : Updated Generator Cost: COW - 1193.15 12.726 0.002 -> 0 32.748669181 0",
    "INFO    : Updated Generator Cost: COW - 1193.15 12.726 0.002 -> 0 10.7658260866 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 13.8436453231 0",
    "INFO    : Updated Generator Cost: NG - 660.71 13.165 0.003 -> 0 46.1218073248 0",
    "INFO    : Updated Generator Cost: COW - 784.35 13.262 0.002 -> 0 46.2227961327 0",
    "INFO    : Updated Generator Cost: NG - 3251.3 71.187 0.019 -> 0 33.2955239716 0",
    "INFO    : Updated Generator Cost: NG - 3251.3 71.187 0.019 -> 0 52.4548701311 0",
    "INFO    : Updated Generator Cost: COW - 372.47 23.332 0.018 -> 0 27.1719720904 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 108.594253968 0",
    "INFO    : Updated Generator Cost: NG - 313.88 23.727 0.022 -> 0 34.4799027592 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 34.8951588929 0",
    "INFO    : Updated Generator Cost: COW - 559.29 13.252 0.004 -> 0 34.2191020851 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 37.5800291472 0",
    "INFO    : Updated Generator Cost: NG - 2716.1 72.799 0.024 -> 0 40.2166286391 0",
    "INFO    : Updated Generator Cost: COW - 2716.1 72.799 0.024 -> 0 38.2455384161 0",
    "INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 25.5890724329 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 47.6569122089 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 35.9796060825 0",
    "INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 7.24664317004 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 13.7148006333 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 48.7016486434 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 27.5144037242 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 46.8535943935 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 50.5673705731 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 20.579989073 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 39.0812510079 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 45.1223923774 0",
    "INFO    : Updated Generator Cost: COW - 1357.4 21.151 0.003 -> 0 14.9788820232 0",
    "INFO    : Updated Generator Cost: COW - 481.81 13.478 0.005 -> 0 22.3305117999 0",
    "INFO    : Updated Generator Cost: NG - 481.81 13.478 0.005 -> 0 32.0100726688 0",
    "INFO    : Updated Generator Cost: NG - 472.62 13.507 0.005 -> 0 22.1302455439 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 103.703154996 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 23.381489828 0",
    "INFO    : Updated Generator Cost: NG - 240.73 24.638 0.032 -> 0 34.5439560969 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 36.9296069634 0",
    "INFO    : Updated Generator Cost: NG - 416.45 13.676 0.006 -> 0 21.5727412226 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 41.5289581305 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 43.681459893 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 24.9091968567 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 95.5821124109 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 50.0320760234 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 113.17123619 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 45.9395191335 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 16.6363123475 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.1577435268 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 26.6938042727 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 25.6174729422 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 32.0021597058 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 23.5654103295 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 46.9447867783 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 22.564175609 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 21.0534979949 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 43.121102911 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 42.0823593416 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 15.9705009744 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 44.1430461013 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.68261903 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.0483237082 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 49.7185919059 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 121.451704114 0",
    "INFO    : Updated Generator Cost: PEL - 240.75 24.637 0.032 -> 0 95.3972038748 0",
    "INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 16.3333973706 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 24.1645336034 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 17.8080222337 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 31.5897695165 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 10.5036501781 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 33.8275830049 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 26.7380730059 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 33.9497977842 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 47.1194546358 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 29.3577813326 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 35.1586851073 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 48.2481035048 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 47.8360634783 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 34.7319509772 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 24.5309064097 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 40.53435394 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 24.8248550425 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 51.4842621491 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 111.816798864 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 47.7264038976 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.6493645478 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 43.6899950662 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.1247794501 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 112.150181957 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 114.15732871 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 30.0274552629 0",
    "INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 39.4716713676 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 11.1727149772 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 22.8524589651 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 36.5578444603 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 48.6065473608 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 30.6956632352 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 20.6456324949 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 30.7298605535 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 43.4220721969 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 20.6435189088 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 29.0631306492 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 22.7397103263 0",
    "INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 10.0239866057 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 31.0709998043 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.7834267519 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.8658873299 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 42.3086645363 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.7779045912 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 11.2930805163 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 27.7246892997 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 38.7057797251 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 48.8626618847 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 48.076818897 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 40.7234141815 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 38.8209256479 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 43.439614344 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 53.9959827083 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 27.4231332951 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 43.9992016981 0",
    "INFO    : Updated Generator Cost: NG - 1535.5 77.526 0.048 -> 0 37.2657503401 0",
    "INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 31.8330159095 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.2649702946 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 25.4130040763 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.4327504919 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.7162574998 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 29.3980019695 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 30.4754149894 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 30.3874311133 0",
    "INFO    : Updated Generator Cost: COW - 7585.1 67.576 0.009 -> 0 34.3955134601 0",
    "INFO    : Updated Generator Cost: COW - 7585.1 67.576 0.009 -> 0 19.3143712927 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 38.4517379287 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.7343669441 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 18.1902889044 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 13.6228234863 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 15.7725449621 0",
    "INFO    : Updated Generator Cost: NUC - 8226.7 67.58 0.008 -> 0 6.40153703075 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 11.7165523777 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 47.1197308066 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 31.149176041 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 52.2520743203 0",
    "INFO    : Updated Generator Cost: COW - 8226.7 67.576 0.008 -> 0 42.2892321801 0",
    "INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 19.8273839039 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 30.9944212252 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 23.0876272383 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 30.4101094043 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.0613933136 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 13.5282052617 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 22.3186394633 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 0.0 0.0 -> 0 7.28612219089 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 16.1639545605 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 24.8632735178 0",
    "INFO    : Updated Generator Cost: NG - 3361.43 71.221 0.018 -> 0 39.5934490606 0",
    "INFO    : Updated Generator Cost: NG - 3361.43 71.221 0.018 -> 0 23.1468386492 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 28.596368299 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.6760193886 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 18.5578814802 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.7907005375 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 32.5413658229 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 37.0055678459 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 26.57379028 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 122.471408481 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 87.2985619709 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 45.7135612273 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 19.8973111453 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 34.6753878238 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 117.149804664 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 45.3910918005 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 28.1982659284 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 34.7265027019 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 101.404287702 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.195408262 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 49.0032101764 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 25.3497668639 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.9526814868 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 31.996406709 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.7660123323 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 19.4789658305 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 37.7088037587 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 31.9956819697 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 36.9136620053 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 44.302434254 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 20.0909939099 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 43.3719455321 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 93.3149252036 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 51.4432695916 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 118.949040091 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.0820398115 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 27.8458534693 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 25.9177276912 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 47.7529942086 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 28.2144334198 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 15.7021874123 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 23.2897673405 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 39.0034969294 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 37.4699539298 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 62.6337628744 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 12.8732388778 0",
    "INFO    : Updated Generator Cost: PEL - 1952.1 59.305 0.01 -> 0 111.821720995 0",
    "INFO    : Updated Generator Cost: NG - 1952.1 59.305 0.01 -> 0 28.241527662 0",
    "INFO    : Updated Generator Cost: NG - 1952.1 59.305 0.01 -> 0 53.7961598848 0",
    "INFO    : Updated Generator Cost: NG - 1952.1 59.305 0.01 -> 0 20.3554605349 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 19.6691082654 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 31.9376149716 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 24.1533987675 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 14.2442316138 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.9240493547 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 19.075182706 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.841837673 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 15.4932062019 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 34.8712845381 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 43.0602882409 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 22.8807298931 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.4835423718 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.9452637264 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.4441455348 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.823821924 0",
    "INFO    : Updated Generator Cost: NG - 270.8 14.42 0.009 -> 0 19.9711123072 0",
    "INFO    : Updated Generator Cost: NG - 355.25 13.964 0.007 -> 0 41.1386259135 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 38.3916953319 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 37.9623311634 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 31.47865855 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 33.7085513397 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 27.5716814597 0",
    "INFO    : Updated Generator Cost: COW - 503.6 31.94 0.025 -> 0 24.7437753531 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 122.484363515 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 40.1537191005 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 108.077637661 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 105.079534483 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 127.045686118 0",
    "INFO    : Updated Generator Cost: COW - 78.78 26.977 0.114 -> 0 39.2463777529 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 105.881855666 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 50.6630314372 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.4778832825 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 119.294717621 0",
    "INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 105.417551855 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 122.11677847 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 14.370944278 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 103.685597237 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 97.8848952271 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 96.6853653207 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 119.916917621 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 47.1306497925 0",
    "INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 18.719128704 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 54.0801048838 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 14.1801076114 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 110.461451976 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 41.5864469163 0",
    "INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 28.3047919674 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 16.0323571051 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 16.1557554616 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 38.830384664 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 46.1541540056 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 105.086185649 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 48.4678272485 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 103.240551728 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 111.737820785 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 34.8589289425 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 15.9279946745 0",
    "INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 21.3374989749 0",
    "INFO    : Updated Generator Cost: NG - 177.36 15.107 0.015 -> 0 40.1904863899 0",
    "INFO    : Updated Generator Cost: NG - 177.36 15.107 0.015 -> 0 41.5904286627 0",
    "INFO    : Updated Generator Cost: COW - 571.27 13.208 0.004 -> 0 33.7745892514 0",
    "INFO    : Updated Generator Cost: COW - 882.34 13.328 0.002 -> 0 27.7418406075 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 32.8340706211 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 20.1220508791 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.2041501829 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 45.1237108571 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 35.6560733299 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.6269908119 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 26.1802386011 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 25.2930935515 0",
    "INFO    : Updated Generator Cost: NG - 583.98 21.946 0.01 -> 0 39.1586520589 0",
    "INFO    : Updated Generator Cost: COW - 244.41 24.554 0.031 -> 0 25.0911871216 0",
    "INFO    : Updated Generator Cost: NG - 806.48 21.336 0.007 -> 0 35.6627563281 0",
    "INFO    : Updated Generator Cost: NG - 459.02 22.706 0.014 -> 0 40.0951157675 0",
    "INFO    : Updated Generator Cost: PEL - 234.51 24.697 0.032 -> 0 97.0901289058 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 49.1331331467 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 27.1018173744 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 39.1313716644 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 130.433739463 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 42.0730031232 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 41.2813724746 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.2263413965 0",
    "INFO    : Updated Generator Cost: NG - 137.84 25.287 0.081 -> 0 31.6226958993 0",
    "INFO    : Updated Generator Cost: PEL - 139.75 25.279 0.08 -> 0 106.410300759 0",
    "INFO    : Updated Generator Cost: PEL - 240.62 24.641 0.032 -> 0 120.857193402 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 118.610813575 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 35.9963249419 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 23.005432098 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 25.5473885541 0",
    "INFO    : Updated Generator Cost: COW - 128.6 26.977 0.07 -> 0 6.80336659982 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 29.7037079261 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 113.623075627 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 113.179125541 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 130.258073654 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 37.3394337697 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 116.177382014 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 29.6228502266 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 112.742487142 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 112.164426396 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 111.424413686 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 24.6092942422 0",
    "INFO    : Updated Generator Cost: COW - 137.26 25.305 0.083 -> 0 15.0499767885 0",
    "INFO    : Updated Generator Cost: PEL - 192.75 25.072 0.049 -> 0 115.778819605 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 128.705589533 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 103.185611358 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 114.389565992 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 112.261664416 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 57.7337803531 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 39.1364511713 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 16.5290276331 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 44.2113630573 0",
    "INFO    : Updated Generator Cost: NG - 237.17 34.836 0.062 -> 0 23.2544445762 0",
    "INFO    : Updated Generator Cost: NG - 319.37 33.769 0.043 -> 0 30.5810523037 0",
    "INFO    : Updated Generator Cost: NG - 97.71 16.01 0.032 -> 0 31.0306076936 0",
    "INFO    : Updated Generator Cost: NG - 97.71 16.01 0.032 -> 0 18.8344458583 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.1815616137 0",
    "INFO    : Updated Generator Cost: NG - 201.08 34.988 0.074 -> 0 41.8129542502 0",
    "INFO    : Updated Generator Cost: PEL - 197.65 34.988 0.075 -> 0 127.350263818 0",
    "INFO    : Updated Generator Cost: NG - 197.65 34.988 0.075 -> 0 31.3245706477 0",
    "INFO    : Updated Generator Cost: NG - 197.65 34.988 0.075 -> 0 35.9860571381 0",
    "INFO    : Updated Generator Cost: PEL - 197.65 34.988 0.075 -> 0 103.122746354 0",
    "INFO    : Updated Generator Cost: NG - 191.29 34.988 0.079 -> 0 26.5047200599 0",
    "INFO    : Updated Generator Cost: COW - 319.37 33.769 0.043 -> 0 36.550406921 0",
    "INFO    : Updated Generator Cost: NG - 43.97 14.879 0.062 -> 0 41.3058842734 0",
    "INFO    : Updated Generator Cost: NG - 43.97 14.879 0.062 -> 0 27.9030232719 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 111.064462149 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 36.7213777854 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 34.5483535552 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 17.2271892374 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 33.8991466286 0",
    "INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 20.9226226629 0",
    "INFO    : Updated Generator Cost: NG - 191.15 34.988 0.08 -> 0 31.3556387643 0",
    "INFO    : Updated Generator Cost: NG - 175.26 34.988 0.085 -> 0 24.891502276 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 51.2036130091 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 11.139834296 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 114.948444979 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 15.5129314558 0",
    "INFO    : Updated Generator Cost: NG - 142.28 15.414 0.038 -> 0 46.9469890341 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 18.5602180089 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 28.5278137165 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 125.249077759 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 113.934813366 0",
    "INFO    : Updated Generator Cost: NG - 3338.33 71.322 0.019 -> 0 32.7761387491 0",
    "INFO    : Updated Generator Cost: NG - 3338.33 71.322 0.019 -> 0 22.8734641157 0",
    "INFO    : Updated Generator Cost: NG - 2279.4 73.952 0.029 -> 0 61.5565325437 0",
    "INFO    : Updated Generator Cost: NG - 2279.4 73.952 0.029 -> 0 39.3675787196 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 108.471159299 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 23.7320618175 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 114.28862845 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 104.40539069 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 99.3259499637 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 109.216593371 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 47.1196073755 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 50.497348533 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 109.662201833 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 43.30536517 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 30.5669093181 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 105.949816302 0",
    "INFO    : Updated Generator Cost: NG - 211.68 34.988 0.07 -> 0 14.2465483035 0",
    "INFO    : Updated Generator Cost: PEL - 146.14 34.988 0.107 -> 0 103.746345284 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 43.1348632271 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 113.413156964 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 19.2508416165 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 117.419572691 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 27.488242414 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 33.829432892 0",
    "INFO    : Updated Generator Cost: PEL - 124.04 25.347 0.092 -> 0 128.780252144 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 33.9941503879 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 123.73341302 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 47.2723820022 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 14.2487919296 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 18.4229745884 0",
    "INFO    : Updated Generator Cost: NG - 167.13 25.168 0.063 -> 0 45.753334185 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 28.9995153886 0",
    "INFO    : Updated Generator Cost: COW - 131.83 25.325 0.087 -> 0 31.3639306783 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 33.7750498923 0",
    "INFO    : Updated Generator Cost: NG - 102.85 15.566 0.058 -> 0 18.9843075512 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 106.975777526 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 40.0396946505 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 22.8024072817 0",
    "INFO    : Updated Generator Cost: NG - 1755.23 50.578 0.008 -> 0 26.8340911688 0",
    "INFO    : Updated Generator Cost: PEL - 1755.23 50.578 0.008 -> 0 115.113068173 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 112.403992966 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 130.014777726 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 111.609988339 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 123.395982267 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 108.529033764 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 124.012894302 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 109.294243462 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 110.688989632 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 110.130090682 0",
    "INFO    : Updated Generator Cost: NG - 65.1 15.905 0.072 -> 0 57.5396141335 0",
    "INFO    : Updated Generator Cost: PEL - 93.33 34.988 0.155 -> 0 120.967385182 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 96.9011163609 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 35.1095551412 0",
    "INFO    : Updated Generator Cost: NG - 594.89 13.157 0.004 -> 0 44.9180153594 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 33.3611917193 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 28.0643833137 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 28.4224215082 0",
    "INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 123.462463163 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 24.9387646087 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 28.6761528346 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 19.3978912875 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 39.6625759951 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 103.479684058 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 13.1714571688 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 33.1085756201 0",
    "INFO    : Updated Generator Cost: NG - 296.82 34.024 0.047 -> 0 41.3920428445 0",
    "INFO    : Updated Generator Cost: NG - 296.82 34.024 0.047 -> 0 20.480209055 0",
    "INFO    : Updated Generator Cost: PEL - 296.82 34.024 0.047 -> 0 108.710313618 0",
    "INFO    : Updated Generator Cost: PEL - 296.82 34.024 0.047 -> 0 118.411168903 0",
    "INFO    : Updated Generator Cost: NG - 101.4 34.988 0.152 -> 0 22.3652606481 0",
    "INFO    : Updated Generator Cost: PEL - 89.15 34.988 0.165 -> 0 116.016216621 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 104.999813395 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 120.597982421 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 105.552011669 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 18.5490967702 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 117.725040922 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 43.2186015445 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 102.435675084 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 116.30854633 0",
    "INFO    : Updated Generator Cost: COW - 78.78 26.977 0.114 -> 0 38.8644903965 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 45.0216525143 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 100.2663982 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 113.393761749 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 104.360826864 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 17.1183516058 0",
    "INFO    : Updated Generator Cost: NG - 78.78 26.977 0.114 -> 0 41.5862968918 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 123.209002604 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 104.658197075 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 124.208746422 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 111.729659762 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 126.161447165 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 108.050112704 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 125.100453709 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 119.652181939 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 105.155464834 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 116.316898409 0",
    "INFO    : Updated Generator Cost: PEL - 78.78 26.977 0.114 -> 0 127.773403056 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 13.9695828381 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 21.0038829956 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 13.4628366258 0",
    "INFO    : Updated Generator Cost: PEL - 96.44 25.436 0.108 -> 0 121.085265968 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 26.4613251116 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 21.5249781398 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 19.9185350268 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 37.502339903 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 125.988236947 0",
    "INFO    : Updated Generator Cost: NG - 142.38 15.387 0.036 -> 0 34.9215634077 0",
    "INFO    : Updated Generator Cost: PEL - 132.67 15.466 0.039 -> 0 106.545024981 0",
    "INFO    : Updated Generator Cost: PEL - 142.72 15.383 0.035 -> 0 117.356928818 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 29.3193125602 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 106.789377482 0",
    "INFO    : Updated Generator Cost: NG - 168.27 15.246 0.025 -> 0 29.7024432332 0",
    "INFO    : Updated Generator Cost: PEL - 116.43 15.535 0.041 -> 0 104.853770483 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 27.4466650359 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 45.9320197424 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 97.0446182495 0",
    "INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 102.313225431 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 27810\t: V=1.0200001, theta=-30.571601 -> V=1.0, theta=0.0",
    "INFO    : Bus 27811\t: V=1.0200114, theta=-50.527164 -> V=1.0, theta=0.0",
    "INFO    : Bus 27812\t: V=1.0200089, theta=-49.963385 -> V=1.0, theta=0.0",
    "INFO    : Bus 27813\t: V=1.0200212, theta=-51.881827 -> V=1.0, theta=0.0",
    "INFO    : Bus 27814\t: V=1.0175287, theta=-44.308967 -> V=1.0, theta=0.0",
    "INFO    : Bus 27815\t: V=1.0200117, theta=-45.965358 -> V=1.0, theta=0.0",
    "INFO    : Bus 27816\t: V=1.0200943, theta=-47.210506 -> V=1.0, theta=0.0",
    "INFO    : Bus 27817\t: V=1.0200023, theta=-42.286215 -> V=1.0, theta=0.0",
    "INFO    : Bus 27818\t: V=1.0110511, theta=-27.435582 -> V=1.0, theta=0.0",
    "INFO    : Bus 27819\t: V=1.0200092, theta=-46.995265 -> V=1.0, theta=0.0",
    "INFO    : Bus 27820\t: V=1.0074474, theta=-35.947881 -> V=1.0, theta=0.0",
    "INFO    : Bus 27821\t: V=1.02, theta=-30.479178 -> V=1.0, theta=0.0",
    "INFO    : Bus 27822\t: V=1.0200089, theta=-50.034019 -> V=1.0, theta=0.0",
    "INFO    : Bus 27823\t: V=0.9999239, theta=-53.029123 -> V=1.0, theta=0.0",
    "INFO    : Bus 27824\t: V=1.0180952, theta=-56.122098 -> V=1.0, theta=0.0",
    "INFO    : Bus 27825\t: V=1.0200001, theta=-32.428475 -> V=1.0, theta=0.0",
    "INFO    : Bus 27826\t: V=1.0200159, theta=-50.568119 -> V=1.0, theta=0.0",
    "INFO    : Bus 27827\t: V=1.0200036, theta=-44.050064 -> V=1.0, theta=0.0",
    "INFO    : Bus 27828\t: V=1.019291, theta=-87.50259 -> V=1.0, theta=0.0",
    "INFO    : Bus 27829\t: V=1.0200048, theta=-43.754943 -> V=1.0, theta=0.0",
    "INFO    : Bus 27830\t: V=1.0200078, theta=-43.838106 -> V=1.0, theta=0.0",
    "INFO    : Bus 27831\t: V=1.0188538, theta=-66.571763 -> V=1.0, theta=0.0",
    "INFO    : Bus 27832\t: V=1.0200021, theta=-41.795248 -> V=1.0, theta=0.0",
    "INFO    : Bus 27833\t: V=1.020007, theta=-44.008978 -> V=1.0, theta=0.0",
    "INFO    : Bus 27834\t: V=1.0200075, theta=-43.579082 -> V=1.0, theta=0.0",
    "INFO    : Bus 27835\t: V=1.0200079, theta=-46.261043 -> V=1.0, theta=0.0",
    "INFO    : Bus 27836\t: V=1.020014, theta=-46.795061 -> V=1.0, theta=0.0",
    "INFO    : Bus 27837\t: V=1.0200053, theta=-46.768453 -> V=1.0, theta=0.0",
    "INFO    : Bus 27838\t: V=1.0200043, theta=-44.708285 -> V=1.0, theta=0.0",
    "INFO    : Bus 27839\t: V=1.0200095, theta=-45.033217 -> V=1.0, theta=0.0",
    "INFO    : Bus 27840\t: V=1.01, theta=-27.135827 -> V=1.0, theta=0.0",
    "INFO    : Bus 27841\t: V=1.02, theta=-35.997749 -> V=1.0, theta=0.0",
    "INFO    : Bus 27842\t: V=1.02, theta=-38.008196 -> V=1.0, theta=0.0",
    "INFO    : Bus 27843\t: V=1.0054685, theta=-52.166784 -> V=1.0, theta=0.0",
    "INFO    : Bus 27844\t: V=1.0200093, theta=-51.787761 -> V=1.0, theta=0.0",
    "INFO    : Bus 27845\t: V=1.0200069, theta=-43.493528 -> V=1.0, theta=0.0",
    "INFO    : Bus 27846\t: V=0.9953671, theta=-48.149723 -> V=1.0, theta=0.0",
    "INFO    : Bus 27847\t: V=1.0133848, theta=-52.430654 -> V=1.0, theta=0.0",
    "INFO    : Bus 27848\t: V=1.0200073, theta=-43.28807 -> V=1.0, theta=0.0",
    "INFO    : Bus 27849\t: V=1.020016, theta=-79.464397 -> V=1.0, theta=0.0",
    "INFO    : Bus 27850\t: V=1.0198748, theta=-46.277463 -> V=1.0, theta=0.0",
    "INFO    : Bus 27851\t: V=1.0005016, theta=-53.399886 -> V=1.0, theta=0.0",
    "INFO    : Bus 27852\t: V=1.0200002, theta=-46.410538 -> V=1.0, theta=0.0",
    "INFO    : Bus 27853\t: V=0.9721532, theta=-49.888348 -> V=1.0, theta=0.0",
    "INFO    : Bus 27854\t: V=1.0198459, theta=-46.285286 -> V=1.0, theta=0.0",
    "INFO    : Bus 27855\t: V=1.0200042, theta=-44.703909 -> V=1.0, theta=0.0",
    "INFO    : Bus 27856\t: V=1.0200055, theta=-45.219513 -> V=1.0, theta=0.0",
    "INFO    : Bus 27857\t: V=1.0200119, theta=-86.793959 -> V=1.0, theta=0.0",
    "INFO    : Bus 27858\t: V=1.0024354, theta=-87.98185 -> V=1.0, theta=0.0",
    "INFO    : Bus 27859\t: V=1.0199645, theta=-43.854476 -> V=1.0, theta=0.0",
    "INFO    : Bus 27860\t: V=1.0155822, theta=-50.988202 -> V=1.0, theta=0.0",
    "INFO    : Bus 27861\t: V=1.0098063, theta=-46.231713 -> V=1.0, theta=0.0",
    "INFO    : Bus 27862\t: V=1.0190795, theta=-45.32907 -> V=1.0, theta=0.0",
    "INFO    : Bus 27863\t: V=1.0200024, theta=-42.014747 -> V=1.0, theta=0.0",
    "INFO    : Bus 27864\t: V=1.0055307, theta=-42.685241 -> V=1.0, theta=0.0",
    "INFO    : Bus 27865\t: V=1.0031861, theta=-34.891343 -> V=1.0, theta=0.0",
    "INFO    : Bus 27866\t: V=0.987762, theta=-49.512747 -> V=1.0, theta=0.0",
    "INFO    : Bus 27867\t: V=0.9899744, theta=-39.471664 -> V=1.0, theta=0.0",
    "INFO    : Bus 27868\t: V=0.9920477, theta=-41.493283 -> V=1.0, theta=0.0",
    "INFO    : Bus 27869\t: V=0.9904843, theta=-36.408311 -> V=1.0, theta=0.0",
    "INFO    : Bus 27870\t: V=1.0200285, theta=-58.599415 -> V=1.0, theta=0.0",
    "INFO    : Bus 27871\t: V=0.9891728, theta=-41.876858 -> V=1.0, theta=0.0",
    "INFO    : Bus 27872\t: V=1.0029239, theta=-33.965093 -> V=1.0, theta=0.0",
    "INFO    : Bus 27873\t: V=0.985594, theta=-52.826581 -> V=1.0, theta=0.0",
    "INFO    : Bus 27874\t: V=1.0007381, theta=-53.077557 -> V=1.0, theta=0.0",
    "INFO    : Bus 27875\t: V=0.9887266, theta=-48.202497 -> V=1.0, theta=0.0",
    "INFO    : Bus 27876\t: V=1.0074, theta=-46.779198 -> V=1.0, theta=0.0",
    "INFO    : Bus 27877\t: V=1.0200001, theta=-36.757036 -> V=1.0, theta=0.0",
    "INFO    : Bus 27878\t: V=0.9824252, theta=-49.549353 -> V=1.0, theta=0.0",
    "INFO    : Bus 27879\t: V=0.9850546, theta=-76.433575 -> V=1.0, theta=0.0",
    "INFO    : Bus 27880\t: V=1.0017619, theta=-55.403201 -> V=1.0, theta=0.0",
    "INFO    : Bus 27881\t: V=0.9739262, theta=-52.970714 -> V=1.0, theta=0.0",
    "INFO    : Bus 27882\t: V=0.9716271, theta=-51.702763 -> V=1.0, theta=0.0",
    "INFO    : Bus 27883\t: V=1.0037179, theta=-48.048034 -> V=1.0, theta=0.0",
    "INFO    : Bus 27884\t: V=0.9958674, theta=-63.103395 -> V=1.0, theta=0.0",
    "INFO    : Bus 27885\t: V=1.0055082, theta=-53.944554 -> V=1.0, theta=0.0",
    "INFO    : Bus 27886\t: V=0.9778707, theta=-76.950798 -> V=1.0, theta=0.0",
    "INFO    : Bus 27887\t: V=0.9911422, theta=-57.135613 -> V=1.0, theta=0.0",
    "INFO    : Bus 27888\t: V=1.0200024, theta=-42.889646 -> V=1.0, theta=0.0",
    "INFO    : Bus 27889\t: V=0.9772127, theta=-51.41199 -> V=1.0, theta=0.0",
    "INFO    : Bus 27890\t: V=1.0078751, theta=-88.292982 -> V=1.0, theta=0.0",
    "INFO    : Bus 27891\t: V=0.9844699, theta=-43.138788 -> V=1.0, theta=0.0",
    "INFO    : Bus 27892\t: V=0.9712072, theta=-49.61798 -> V=1.0, theta=0.0",
    "INFO    : Bus 27893\t: V=1.0200086, theta=-47.32258 -> V=1.0, theta=0.0",
    "INFO    : Bus 27894\t: V=1.0191424, theta=-46.291833 -> V=1.0, theta=0.0",
    "INFO    : Bus 27895\t: V=1.02, theta=-38.022287 -> V=1.0, theta=0.0",
    "INFO    : Bus 27896\t: V=0.9841384, theta=-47.107838 -> V=1.0, theta=0.0",
    "INFO    : Bus 27897\t: V=0.9973473, theta=-54.271556 -> V=1.0, theta=0.0",
    "INFO    : Bus 27898\t: V=1.002993, theta=-47.501425 -> V=1.0, theta=0.0",
    "INFO    : Bus 27899\t: V=1.017239, theta=-50.979243 -> V=1.0, theta=0.0",
    "INFO    : Bus 27900\t: V=0.9958072, theta=-37.225702 -> V=1.0, theta=0.0",
    "INFO    : Bus 27901\t: V=0.9981352, theta=-53.237308 -> V=1.0, theta=0.0",
    "INFO    : Bus 27902\t: V=1.0200276, theta=-68.253477 -> V=1.0, theta=0.0",
    "INFO    : Bus 27903\t: V=0.9987321, theta=-53.056973 -> V=1.0, theta=0.0",
    "INFO    : Bus 27904\t: V=0.9857493, theta=-50.180272 -> V=1.0, theta=0.0",
    "INFO    : Bus 27905\t: V=1.0151972, theta=-59.875734 -> V=1.0, theta=0.0",
    "INFO    : Bus 27906\t: V=0.9936869, theta=-52.974909 -> V=1.0, theta=0.0",
    "INFO    : Bus 27907\t: V=1.0175996, theta=-44.465773 -> V=1.0, theta=0.0",
    "INFO    : Bus 27908\t: V=0.9851997, theta=-49.88871 -> V=1.0, theta=0.0",
    "INFO    : Bus 27909\t: V=1.0024202, theta=-48.272665 -> V=1.0, theta=0.0",
    "INFO    : Bus 27910\t: V=0.9840243, theta=-51.078904 -> V=1.0, theta=0.0",
    "INFO    : Bus 27911\t: V=0.9986471, theta=-43.623778 -> V=1.0, theta=0.0",
    "INFO    : Bus 27912\t: V=1.0041776, theta=-60.127216 -> V=1.0, theta=0.0",
    "INFO    : Bus 27913\t: V=0.9818165, theta=-83.404946 -> V=1.0, theta=0.0",
    "INFO    : Bus 27914\t: V=0.9858598, theta=-49.956482 -> V=1.0, theta=0.0",
    "INFO    : Bus 28026\t: V=0.9914454, theta=-57.135167 -> V=1.0, theta=0.0",
    "INFO    : Bus 28027\t: V=1.0099969, theta=-54.048606 -> V=1.0, theta=0.0",
    "INFO    : Bus 28028\t: V=1.0032352, theta=-56.104627 -> V=1.0, theta=0.0",
    "INFO    : Bus 28029\t: V=1.0019807, theta=-56.130799 -> V=1.0, theta=0.0",
    "INFO    : Bus 28030\t: V=0.9882194, theta=-57.399361 -> V=1.0, theta=0.0",
    "INFO    : Bus 28031\t: V=0.9846634, theta=-57.576885 -> V=1.0, theta=0.0",
    "INFO    : Bus 28032\t: V=1.0005954, theta=-55.815541 -> V=1.0, theta=0.0",
    "INFO    : Bus 28033\t: V=0.9911436, theta=-57.119655 -> V=1.0, theta=0.0",
    "INFO    : Bus 28034\t: V=0.9900595, theta=-57.14964 -> V=1.0, theta=0.0",
    "INFO    : Bus 28035\t: V=0.9879126, theta=-57.35944 -> V=1.0, theta=0.0",
    "INFO    : Bus 28036\t: V=0.9901242, theta=-57.144032 -> V=1.0, theta=0.0",
    "INFO    : Bus 28037\t: V=0.9910869, theta=-57.14031 -> V=1.0, theta=0.0",
    "INFO    : Bus 28038\t: V=1.000393, theta=-56.203863 -> V=1.0, theta=0.0",
    "INFO    : Bus 28039\t: V=0.9910459, theta=-57.392175 -> V=1.0, theta=0.0",
    "INFO    : Bus 28040\t: V=0.9957992, theta=-57.140941 -> V=1.0, theta=0.0",
    "INFO    : Bus 28041\t: V=1.0059223, theta=-56.153698 -> V=1.0, theta=0.0",
    "INFO    : Bus 28042\t: V=1.0050296, theta=-56.050845 -> V=1.0, theta=0.0",
    "INFO    : Bus 28043\t: V=0.9825115, theta=-57.651993 -> V=1.0, theta=0.0",
    "INFO    : Bus 28044\t: V=0.9828361, theta=-57.625622 -> V=1.0, theta=0.0",
    "INFO    : Bus 28045\t: V=0.9835486, theta=-57.614649 -> V=1.0, theta=0.0",
    "INFO    : Bus 28046\t: V=0.9822986, theta=-57.695954 -> V=1.0, theta=0.0",
    "INFO    : Bus 28047\t: V=0.981385, theta=-57.756404 -> V=1.0, theta=0.0",
    "INFO    : Bus 28048\t: V=0.9812699, theta=-57.775512 -> V=1.0, theta=0.0",
    "INFO    : Bus 28049\t: V=0.9831907, theta=-57.731362 -> V=1.0, theta=0.0",
    "INFO    : Bus 28050\t: V=0.982249, theta=-57.753774 -> V=1.0, theta=0.0",
    "INFO    : Bus 28051\t: V=0.9876844, theta=-57.556878 -> V=1.0, theta=0.0",
    "INFO    : Bus 28052\t: V=0.9850858, theta=-57.666016 -> V=1.0, theta=0.0",
    "INFO    : Bus 28053\t: V=0.9884015, theta=-57.584327 -> V=1.0, theta=0.0",
    "INFO    : Bus 28054\t: V=0.9858596, theta=-57.694622 -> V=1.0, theta=0.0",
    "INFO    : Bus 28055\t: V=0.9988374, theta=-57.620502 -> V=1.0, theta=0.0",
    "INFO    : Bus 28056\t: V=1.0062986, theta=-56.980792 -> V=1.0, theta=0.0",
    "INFO    : Bus 28057\t: V=1.0094597, theta=-56.244255 -> V=1.0, theta=0.0",
    "INFO    : Bus 28058\t: V=1.0099986, theta=-56.767067 -> V=1.0, theta=0.0",
    "INFO    : Bus 28059\t: V=1.0011542, theta=-57.319226 -> V=1.0, theta=0.0",
    "INFO    : Bus 28060\t: V=0.991007, theta=-57.520173 -> V=1.0, theta=0.0",
    "INFO    : Bus 28061\t: V=0.9957624, theta=-57.290995 -> V=1.0, theta=0.0",
    "INFO    : Bus 28062\t: V=1.0127039, theta=-56.319353 -> V=1.0, theta=0.0",
    "INFO    : Bus 28063\t: V=0.9804143, theta=-57.901065 -> V=1.0, theta=0.0",
    "INFO    : Bus 28064\t: V=0.9862764, theta=-56.534415 -> V=1.0, theta=0.0",
    "INFO    : Bus 28065\t: V=1.0107949, theta=-53.59866 -> V=1.0, theta=0.0",
    "INFO    : Bus 28066\t: V=0.9939, theta=-55.677869 -> V=1.0, theta=0.0",
    "INFO    : Bus 28067\t: V=0.9865591, theta=-56.787663 -> V=1.0, theta=0.0",
    "INFO    : Bus 28068\t: V=0.9842511, theta=-56.820613 -> V=1.0, theta=0.0",
    "INFO    : Bus 28069\t: V=0.9849411, theta=-57.921548 -> V=1.0, theta=0.0",
    "INFO    : Bus 28070\t: V=0.9937559, theta=-56.889306 -> V=1.0, theta=0.0",
    "INFO    : Bus 28071\t: V=1.0051073, theta=-56.568292 -> V=1.0, theta=0.0",
    "INFO    : Bus 28072\t: V=0.9960215, theta=-56.69372 -> V=1.0, theta=0.0",
    "INFO    : Bus 28073\t: V=0.980161, theta=-57.986151 -> V=1.0, theta=0.0",
    "INFO    : Bus 28074\t: V=0.9786535, theta=-58.006224 -> V=1.0, theta=0.0",
    "INFO    : Bus 28075\t: V=0.9920873, theta=-56.72295 -> V=1.0, theta=0.0",
    "INFO    : Bus 28076\t: V=0.9940555, theta=-57.123439 -> V=1.0, theta=0.0",
    "INFO    : Bus 28077\t: V=0.9815061, theta=-57.926232 -> V=1.0, theta=0.0",
    "INFO    : Bus 28078\t: V=0.9807668, theta=-57.936215 -> V=1.0, theta=0.0",
    "INFO    : Bus 28079\t: V=0.98261, theta=-57.764256 -> V=1.0, theta=0.0",
    "INFO    : Bus 28080\t: V=0.9784721, theta=-57.955832 -> V=1.0, theta=0.0",
    "INFO    : Bus 28081\t: V=0.9804338, theta=-57.763156 -> V=1.0, theta=0.0",
    "INFO    : Bus 28082\t: V=0.9968161, theta=-53.819945 -> V=1.0, theta=0.0",
    "INFO    : Bus 28083\t: V=0.9553338, theta=-58.221351 -> V=1.0, theta=0.0",
    "INFO    : Bus 28084\t: V=0.9591132, theta=-57.64732 -> V=1.0, theta=0.0",
    "INFO    : Bus 28085\t: V=0.967938, theta=-56.655696 -> V=1.0, theta=0.0",
    "INFO    : Bus 28086\t: V=0.9666251, theta=-84.330435 -> V=1.0, theta=0.0",
    "INFO    : Bus 28087\t: V=1.0031028, theta=-81.196065 -> V=1.0, theta=0.0",
    "INFO    : Bus 28088\t: V=0.9988911, theta=-80.441024 -> V=1.0, theta=0.0",
    "INFO    : Bus 28089\t: V=0.9901043, theta=-81.543138 -> V=1.0, theta=0.0",
    "INFO    : Bus 28090\t: V=0.9591511, theta=-84.533477 -> V=1.0, theta=0.0",
    "INFO    : Bus 28091\t: V=0.9598299, theta=-84.121934 -> V=1.0, theta=0.0",
    "INFO    : Bus 28092\t: V=0.9799593, theta=-82.676087 -> V=1.0, theta=0.0",
    "INFO    : Bus 28093\t: V=0.9803452, theta=-82.721941 -> V=1.0, theta=0.0",
    "INFO    : Bus 28094\t: V=0.9665741, theta=-84.025742 -> V=1.0, theta=0.0",
    "INFO    : Bus 28095\t: V=0.9673878, theta=-83.964171 -> V=1.0, theta=0.0",
    "INFO    : Bus 28096\t: V=0.9662878, theta=-84.013261 -> V=1.0, theta=0.0",
    "INFO    : Bus 28097\t: V=0.9769022, theta=-83.525245 -> V=1.0, theta=0.0",
    "INFO    : Bus 28098\t: V=0.9788381, theta=-83.453077 -> V=1.0, theta=0.0",
    "INFO    : Bus 28099\t: V=0.9818832, theta=-82.619999 -> V=1.0, theta=0.0",
    "INFO    : Bus 28100\t: V=0.9837017, theta=-82.501736 -> V=1.0, theta=0.0",
    "INFO    : Bus 28101\t: V=0.9889667, theta=-82.11822 -> V=1.0, theta=0.0",
    "INFO    : Bus 28102\t: V=0.981809, theta=-82.972945 -> V=1.0, theta=0.0",
    "INFO    : Bus 28103\t: V=0.9920861, theta=-81.862202 -> V=1.0, theta=0.0",
    "INFO    : Bus 28104\t: V=0.9963037, theta=-81.646217 -> V=1.0, theta=0.0",
    "INFO    : Bus 28105\t: V=0.9989359, theta=-81.581427 -> V=1.0, theta=0.0",
    "INFO    : Bus 28106\t: V=0.9848898, theta=-82.953971 -> V=1.0, theta=0.0",
    "INFO    : Bus 28107\t: V=0.9841209, theta=-82.983675 -> V=1.0, theta=0.0",
    "INFO    : Bus 28108\t: V=0.9954826, theta=-81.828259 -> V=1.0, theta=0.0",
    "INFO    : Bus 28109\t: V=0.9798287, theta=-83.350035 -> V=1.0, theta=0.0",
    "INFO    : Bus 28110\t: V=0.9795496, theta=-83.430634 -> V=1.0, theta=0.0",
    "INFO    : Bus 28111\t: V=0.9799786, theta=-83.32478 -> V=1.0, theta=0.0",
    "INFO    : Bus 28112\t: V=1.0111821, theta=-80.215042 -> V=1.0, theta=0.0",
    "INFO    : Bus 28113\t: V=0.9846833, theta=-83.002702 -> V=1.0, theta=0.0",
    "INFO    : Bus 28114\t: V=0.9818233, theta=-83.062789 -> V=1.0, theta=0.0",
    "INFO    : Bus 28115\t: V=0.9807664, theta=-83.09232 -> V=1.0, theta=0.0",
    "INFO    : Bus 28116\t: V=0.981743, theta=-83.051811 -> V=1.0, theta=0.0",
    "INFO    : Bus 28117\t: V=0.9794302, theta=-83.159553 -> V=1.0, theta=0.0",
    "INFO    : Bus 28118\t: V=0.9818551, theta=-83.094835 -> V=1.0, theta=0.0",
    "INFO    : Bus 28119\t: V=0.9798175, theta=-83.186929 -> V=1.0, theta=0.0",
    "INFO    : Bus 28120\t: V=0.9795032, theta=-83.189215 -> V=1.0, theta=0.0",
    "INFO    : Bus 28121\t: V=0.9789342, theta=-83.181401 -> V=1.0, theta=0.0",
    "INFO    : Bus 28122\t: V=0.9786586, theta=-83.096144 -> V=1.0, theta=0.0",
    "INFO    : Bus 28123\t: V=0.9787559, theta=-83.156001 -> V=1.0, theta=0.0",
    "INFO    : Bus 28124\t: V=0.9867693, theta=-82.939207 -> V=1.0, theta=0.0",
    "INFO    : Bus 28125\t: V=0.9891907, theta=-82.660093 -> V=1.0, theta=0.0",
    "INFO    : Bus 28126\t: V=0.9821783, theta=-83.004831 -> V=1.0, theta=0.0",
    "INFO    : Bus 28127\t: V=1.0081413, theta=-80.625766 -> V=1.0, theta=0.0",
    "INFO    : Bus 28128\t: V=0.9841069, theta=-82.981667 -> V=1.0, theta=0.0",
    "INFO    : Bus 28129\t: V=0.964848, theta=-57.752249 -> V=1.0, theta=0.0",
    "INFO    : Bus 28130\t: V=0.963362, theta=-58.013707 -> V=1.0, theta=0.0",
    "INFO    : Bus 28131\t: V=1.0119554, theta=-53.157194 -> V=1.0, theta=0.0",
    "INFO    : Bus 28132\t: V=0.9448006, theta=-58.854634 -> V=1.0, theta=0.0",
    "INFO    : Bus 28133\t: V=1.0168187, theta=-43.521278 -> V=1.0, theta=0.0",
    "INFO    : Bus 28134\t: V=1.0041256, theta=-44.395985 -> V=1.0, theta=0.0",
    "INFO    : Bus 28135\t: V=1.0079474, theta=-44.163029 -> V=1.0, theta=0.0",
    "INFO    : Bus 28136\t: V=1.0055111, theta=-44.243029 -> V=1.0, theta=0.0",
    "INFO    : Bus 28137\t: V=1.0114156, theta=-43.5476 -> V=1.0, theta=0.0",
    "INFO    : Bus 28138\t: V=1.0090833, theta=-44.022675 -> V=1.0, theta=0.0",
    "INFO    : Bus 28139\t: V=1.0109311, theta=-43.720874 -> V=1.0, theta=0.0",
    "INFO    : Bus 28140\t: V=1.0121824, theta=-43.480367 -> V=1.0, theta=0.0",
    "INFO    : Bus 28141\t: V=1.0078984, theta=-43.836284 -> V=1.0, theta=0.0",
    "INFO    : Bus 28142\t: V=1.0071259, theta=-43.852172 -> V=1.0, theta=0.0",
    "INFO    : Bus 28143\t: V=1.0124549, theta=-43.472703 -> V=1.0, theta=0.0",
    "INFO    : Bus 28144\t: V=1.0068255, theta=-43.814133 -> V=1.0, theta=0.0",
    "INFO    : Bus 28145\t: V=1.0165163, theta=-42.856266 -> V=1.0, theta=0.0",
    "INFO    : Bus 28146\t: V=1.0193559, theta=-42.086648 -> V=1.0, theta=0.0",
    "INFO    : Bus 28147\t: V=1.0140121, theta=-42.911801 -> V=1.0, theta=0.0",
    "INFO    : Bus 28148\t: V=1.0197377, theta=-42.335583 -> V=1.0, theta=0.0",
    "INFO    : Bus 28149\t: V=1.0189467, theta=-42.191709 -> V=1.0, theta=0.0",
    "INFO    : Bus 28150\t: V=1.0162303, theta=-42.939564 -> V=1.0, theta=0.0",
    "INFO    : Bus 28151\t: V=1.0194066, theta=-42.22556 -> V=1.0, theta=0.0",
    "INFO    : Bus 28152\t: V=0.9986682, theta=-43.484187 -> V=1.0, theta=0.0",
    "INFO    : Bus 28153\t: V=1.0061756, theta=-43.042698 -> V=1.0, theta=0.0",
    "INFO    : Bus 28154\t: V=1.0181735, theta=-41.924821 -> V=1.0, theta=0.0",
    "INFO    : Bus 28155\t: V=1.0086871, theta=-43.058384 -> V=1.0, theta=0.0",
    "INFO    : Bus 28156\t: V=0.9997945, theta=-43.452936 -> V=1.0, theta=0.0",
    "INFO    : Bus 28157\t: V=0.9947352, theta=-43.171762 -> V=1.0, theta=0.0",
    "INFO    : Bus 28158\t: V=1.0006632, theta=-43.403177 -> V=1.0, theta=0.0",
    "INFO    : Bus 28159\t: V=0.9983467, theta=-43.375782 -> V=1.0, theta=0.0",
    "INFO    : Bus 28160\t: V=0.9923645, theta=-43.182207 -> V=1.0, theta=0.0",
    "INFO    : Bus 28161\t: V=0.9988947, theta=-43.061997 -> V=1.0, theta=0.0",
    "INFO    : Bus 28162\t: V=1.0139891, theta=-42.138295 -> V=1.0, theta=0.0",
    "INFO    : Bus 28163\t: V=0.9693004, theta=-44.232227 -> V=1.0, theta=0.0",
    "INFO    : Bus 28164\t: V=0.9710969, theta=-44.20034 -> V=1.0, theta=0.0",
    "INFO    : Bus 28165\t: V=0.9637613, theta=-43.911551 -> V=1.0, theta=0.0",
    "INFO    : Bus 28166\t: V=0.9629745, theta=-43.699537 -> V=1.0, theta=0.0",
    "INFO    : Bus 28167\t: V=0.9617422, theta=-43.850136 -> V=1.0, theta=0.0",
    "INFO    : Bus 28168\t: V=0.9650849, theta=-43.581427 -> V=1.0, theta=0.0",
    "INFO    : Bus 28169\t: V=0.9639395, theta=-43.77614 -> V=1.0, theta=0.0",
    "INFO    : Bus 28170\t: V=0.9810613, theta=-42.829071 -> V=1.0, theta=0.0",
    "INFO    : Bus 28171\t: V=0.982587, theta=-42.99981 -> V=1.0, theta=0.0",
    "INFO    : Bus 28172\t: V=0.9617791, theta=-43.574831 -> V=1.0, theta=0.0",
    "INFO    : Bus 28173\t: V=0.9627567, theta=-43.648325 -> V=1.0, theta=0.0",
    "INFO    : Bus 28174\t: V=0.964188, theta=-43.54734 -> V=1.0, theta=0.0",
    "INFO    : Bus 28175\t: V=0.9608647, theta=-43.695315 -> V=1.0, theta=0.0",
    "INFO    : Bus 28176\t: V=0.9690565, theta=-43.089085 -> V=1.0, theta=0.0",
    "INFO    : Bus 28177\t: V=0.9662298, theta=-43.3568 -> V=1.0, theta=0.0",
    "INFO    : Bus 28178\t: V=1.0050821, theta=-40.216973 -> V=1.0, theta=0.0",
    "INFO    : Bus 28179\t: V=0.982792, theta=-41.82253 -> V=1.0, theta=0.0",
    "INFO    : Bus 28180\t: V=0.9806283, theta=-41.416153 -> V=1.0, theta=0.0",
    "INFO    : Bus 28181\t: V=0.9796199, theta=-41.458274 -> V=1.0, theta=0.0",
    "INFO    : Bus 28182\t: V=0.9834623, theta=-40.812214 -> V=1.0, theta=0.0",
    "INFO    : Bus 28183\t: V=0.9740799, theta=-41.724883 -> V=1.0, theta=0.0",
    "INFO    : Bus 28184\t: V=0.9800767, theta=-41.868968 -> V=1.0, theta=0.0",
    "INFO    : Bus 28185\t: V=0.9853198, theta=-40.910148 -> V=1.0, theta=0.0",
    "INFO    : Bus 28186\t: V=0.9687638, theta=-42.978981 -> V=1.0, theta=0.0",
    "INFO    : Bus 28187\t: V=0.9783151, theta=-41.486937 -> V=1.0, theta=0.0",
    "INFO    : Bus 28188\t: V=0.9822196, theta=-40.869239 -> V=1.0, theta=0.0",
    "INFO    : Bus 28189\t: V=0.975684, theta=-41.465655 -> V=1.0, theta=0.0",
    "INFO    : Bus 28190\t: V=0.9755115, theta=-41.593572 -> V=1.0, theta=0.0",
    "INFO    : Bus 28191\t: V=0.9826076, theta=-40.855245 -> V=1.0, theta=0.0",
    "INFO    : Bus 28192\t: V=0.9820685, theta=-40.058437 -> V=1.0, theta=0.0",
    "INFO    : Bus 28193\t: V=0.9774663, theta=-41.495154 -> V=1.0, theta=0.0",
    "INFO    : Bus 28194\t: V=0.9858247, theta=-39.724249 -> V=1.0, theta=0.0",
    "INFO    : Bus 28195\t: V=0.9810028, theta=-38.7788 -> V=1.0, theta=0.0",
    "INFO    : Bus 28196\t: V=0.9762254, theta=-39.407548 -> V=1.0, theta=0.0",
    "INFO    : Bus 28197\t: V=0.9836801, theta=-38.985075 -> V=1.0, theta=0.0",
    "INFO    : Bus 28198\t: V=0.967393, theta=-42.24948 -> V=1.0, theta=0.0",
    "INFO    : Bus 28199\t: V=0.9710473, theta=-41.935638 -> V=1.0, theta=0.0",
    "INFO    : Bus 28200\t: V=0.9743872, theta=-40.001906 -> V=1.0, theta=0.0",
    "INFO    : Bus 28201\t: V=0.9655254, theta=-42.527589 -> V=1.0, theta=0.0",
    "INFO    : Bus 28202\t: V=0.959297, theta=-43.427877 -> V=1.0, theta=0.0",
    "INFO    : Bus 28203\t: V=0.9623365, theta=-42.960904 -> V=1.0, theta=0.0",
    "INFO    : Bus 28204\t: V=0.9579369, theta=-43.669575 -> V=1.0, theta=0.0",
    "INFO    : Bus 28205\t: V=0.9561026, theta=-43.893647 -> V=1.0, theta=0.0",
    "INFO    : Bus 28206\t: V=0.9556495, theta=-43.985392 -> V=1.0, theta=0.0",
    "INFO    : Bus 28207\t: V=0.9560546, theta=-44.095238 -> V=1.0, theta=0.0",
    "INFO    : Bus 28208\t: V=0.9587745, theta=-44.116354 -> V=1.0, theta=0.0",
    "INFO    : Bus 28209\t: V=0.9592446, theta=-44.114939 -> V=1.0, theta=0.0",
    "INFO    : Bus 28210\t: V=0.9610097, theta=-44.258789 -> V=1.0, theta=0.0",
    "INFO    : Bus 28211\t: V=0.9768849, theta=-44.932566 -> V=1.0, theta=0.0",
    "INFO    : Bus 28212\t: V=0.9774139, theta=-44.888316 -> V=1.0, theta=0.0",
    "INFO    : Bus 28213\t: V=0.9740968, theta=-45.189266 -> V=1.0, theta=0.0",
    "INFO    : Bus 28214\t: V=0.9717335, theta=-45.416955 -> V=1.0, theta=0.0",
    "INFO    : Bus 28215\t: V=0.9684519, theta=-45.757829 -> V=1.0, theta=0.0",
    "INFO    : Bus 28216\t: V=0.9661243, theta=-45.882051 -> V=1.0, theta=0.0",
    "INFO    : Bus 28217\t: V=0.9650386, theta=-45.939935 -> V=1.0, theta=0.0",
    "INFO    : Bus 28218\t: V=0.9644097, theta=-46.016125 -> V=1.0, theta=0.0",
    "INFO    : Bus 28219\t: V=0.9871028, theta=-44.964048 -> V=1.0, theta=0.0",
    "INFO    : Bus 28220\t: V=0.9942439, theta=-44.16331 -> V=1.0, theta=0.0",
    "INFO    : Bus 28221\t: V=0.9881611, theta=-44.209146 -> V=1.0, theta=0.0",
    "INFO    : Bus 28222\t: V=0.9813369, theta=-44.749087 -> V=1.0, theta=0.0",
    "INFO    : Bus 28223\t: V=0.9651198, theta=-44.338748 -> V=1.0, theta=0.0",
    "INFO    : Bus 28224\t: V=0.9917865, theta=-44.065433 -> V=1.0, theta=0.0",
    "INFO    : Bus 28225\t: V=0.9973758, theta=-43.857173 -> V=1.0, theta=0.0",
    "INFO    : Bus 28226\t: V=0.9897048, theta=-44.19633 -> V=1.0, theta=0.0",
    "INFO    : Bus 28227\t: V=1.004109, theta=-43.65624 -> V=1.0, theta=0.0",
    "INFO    : Bus 28228\t: V=0.999008, theta=-43.697749 -> V=1.0, theta=0.0",
    "INFO    : Bus 28229\t: V=1.0038138, theta=-44.743552 -> V=1.0, theta=0.0",
    "INFO    : Bus 28230\t: V=0.9995057, theta=-43.176888 -> V=1.0, theta=0.0",
    "INFO    : Bus 28231\t: V=0.9926433, theta=-43.109223 -> V=1.0, theta=0.0",
    "INFO    : Bus 28232\t: V=1.0025019, theta=-39.32154 -> V=1.0, theta=0.0",
    "INFO    : Bus 28233\t: V=0.9865474, theta=-40.087141 -> V=1.0, theta=0.0",
    "INFO    : Bus 28234\t: V=0.9789708, theta=-41.627887 -> V=1.0, theta=0.0",
    "INFO    : Bus 28235\t: V=1.0029059, theta=-39.33767 -> V=1.0, theta=0.0",
    "INFO    : Bus 28236\t: V=0.9893312, theta=-40.160766 -> V=1.0, theta=0.0",
    "INFO    : Bus 28237\t: V=0.9787189, theta=-41.666671 -> V=1.0, theta=0.0",
    "INFO    : Bus 28238\t: V=0.9792049, theta=-41.627325 -> V=1.0, theta=0.0",
    "INFO    : Bus 28239\t: V=0.9887509, theta=-39.147758 -> V=1.0, theta=0.0",
    "INFO    : Bus 28240\t: V=1.002709, theta=-38.210981 -> V=1.0, theta=0.0",
    "INFO    : Bus 28241\t: V=1.0185259, theta=-42.618485 -> V=1.0, theta=0.0",
    "INFO    : Bus 28242\t: V=1.0039323, theta=-43.209367 -> V=1.0, theta=0.0",
    "INFO    : Bus 28243\t: V=0.9878059, theta=-44.346903 -> V=1.0, theta=0.0",
    "INFO    : Bus 28244\t: V=0.980872, theta=-45.960176 -> V=1.0, theta=0.0",
    "INFO    : Bus 28245\t: V=0.9626888, theta=-43.771416 -> V=1.0, theta=0.0",
    "INFO    : Bus 28246\t: V=0.9602305, theta=-43.904757 -> V=1.0, theta=0.0",
    "INFO    : Bus 28247\t: V=0.9593127, theta=-43.957835 -> V=1.0, theta=0.0",
    "INFO    : Bus 28248\t: V=0.9601727, theta=-43.898555 -> V=1.0, theta=0.0",
    "INFO    : Bus 28249\t: V=0.9608527, theta=-43.779371 -> V=1.0, theta=0.0",
    "INFO    : Bus 28250\t: V=0.9763046, theta=-41.8367 -> V=1.0, theta=0.0",
    "INFO    : Bus 28251\t: V=0.9605615, theta=-43.862316 -> V=1.0, theta=0.0",
    "INFO    : Bus 28252\t: V=0.9598955, theta=-43.78628 -> V=1.0, theta=0.0",
    "INFO    : Bus 28253\t: V=0.9624905, theta=-43.519418 -> V=1.0, theta=0.0",
    "INFO    : Bus 28254\t: V=0.9783044, theta=-41.490772 -> V=1.0, theta=0.0",
    "INFO    : Bus 28255\t: V=0.9787978, theta=-41.494567 -> V=1.0, theta=0.0",
    "INFO    : Bus 28256\t: V=0.963681, theta=-43.605532 -> V=1.0, theta=0.0",
    "INFO    : Bus 28257\t: V=0.9801713, theta=-41.531355 -> V=1.0, theta=0.0",
    "INFO    : Bus 28258\t: V=0.9801615, theta=-41.40557 -> V=1.0, theta=0.0",
    "INFO    : Bus 28259\t: V=0.9673294, theta=-43.399975 -> V=1.0, theta=0.0",
    "INFO    : Bus 28260\t: V=0.9623054, theta=-43.337849 -> V=1.0, theta=0.0",
    "INFO    : Bus 28261\t: V=0.9630467, theta=-41.83595 -> V=1.0, theta=0.0",
    "INFO    : Bus 28262\t: V=0.9568823, theta=-43.67568 -> V=1.0, theta=0.0",
    "INFO    : Bus 28263\t: V=0.9639234, theta=-43.530203 -> V=1.0, theta=0.0",
    "INFO    : Bus 28264\t: V=0.9627876, theta=-43.639357 -> V=1.0, theta=0.0",
    "INFO    : Bus 28265\t: V=0.9658797, theta=-43.500341 -> V=1.0, theta=0.0",
    "INFO    : Bus 28266\t: V=0.9674589, theta=-43.353456 -> V=1.0, theta=0.0",
    "INFO    : Bus 28267\t: V=0.9778915, theta=-41.925934 -> V=1.0, theta=0.0",
    "INFO    : Bus 28268\t: V=0.9782607, theta=-41.827117 -> V=1.0, theta=0.0",
    "INFO    : Bus 28269\t: V=0.9638086, theta=-43.307537 -> V=1.0, theta=0.0",
    "INFO    : Bus 28270\t: V=0.9647642, theta=-43.252957 -> V=1.0, theta=0.0",
    "INFO    : Bus 28271\t: V=0.9622002, theta=-43.741141 -> V=1.0, theta=0.0",
    "INFO    : Bus 28272\t: V=0.9612954, theta=-43.829136 -> V=1.0, theta=0.0",
    "INFO    : Bus 28273\t: V=0.9657563, theta=-43.572098 -> V=1.0, theta=0.0",
    "INFO    : Bus 28274\t: V=0.9652557, theta=-43.63804 -> V=1.0, theta=0.0",
    "INFO    : Bus 28275\t: V=0.9658516, theta=-43.637551 -> V=1.0, theta=0.0",
    "INFO    : Bus 28276\t: V=0.9641828, theta=-43.663128 -> V=1.0, theta=0.0",
    "INFO    : Bus 28277\t: V=0.9635123, theta=-43.713438 -> V=1.0, theta=0.0",
    "INFO    : Bus 28278\t: V=0.963073, theta=-43.725336 -> V=1.0, theta=0.0",
    "INFO    : Bus 28279\t: V=0.9792758, theta=-41.9724 -> V=1.0, theta=0.0",
    "INFO    : Bus 28280\t: V=0.9815856, theta=-41.878329 -> V=1.0, theta=0.0",
    "INFO    : Bus 28281\t: V=0.9762346, theta=-42.760744 -> V=1.0, theta=0.0",
    "INFO    : Bus 28282\t: V=0.9700396, theta=-43.286206 -> V=1.0, theta=0.0",
    "INFO    : Bus 28283\t: V=0.9731529, theta=-43.024624 -> V=1.0, theta=0.0",
    "INFO    : Bus 28284\t: V=0.9741137, theta=-42.922575 -> V=1.0, theta=0.0",
    "INFO    : Bus 28285\t: V=0.9727745, theta=-43.166482 -> V=1.0, theta=0.0",
    "INFO    : Bus 28286\t: V=0.9800907, theta=-42.039827 -> V=1.0, theta=0.0",
    "INFO    : Bus 28287\t: V=0.9792579, theta=-42.123484 -> V=1.0, theta=0.0",
    "INFO    : Bus 28288\t: V=0.9774059, theta=-42.310775 -> V=1.0, theta=0.0",
    "INFO    : Bus 28289\t: V=0.9778393, theta=-42.264583 -> V=1.0, theta=0.0",
    "INFO    : Bus 28290\t: V=0.9679219, theta=-43.375092 -> V=1.0, theta=0.0",
    "INFO    : Bus 28291\t: V=0.9685739, theta=-43.333731 -> V=1.0, theta=0.0",
    "INFO    : Bus 28292\t: V=0.9776089, theta=-42.021686 -> V=1.0, theta=0.0",
    "INFO    : Bus 28293\t: V=0.9640897, theta=-43.662516 -> V=1.0, theta=0.0",
    "INFO    : Bus 28294\t: V=0.9604729, theta=-43.924952 -> V=1.0, theta=0.0",
    "INFO    : Bus 28295\t: V=0.9620962, theta=-43.903533 -> V=1.0, theta=0.0",
    "INFO    : Bus 28296\t: V=0.9761419, theta=-42.310635 -> V=1.0, theta=0.0",
    "INFO    : Bus 28297\t: V=0.9676174, theta=-43.540719 -> V=1.0, theta=0.0",
    "INFO    : Bus 28298\t: V=0.9664821, theta=-43.642053 -> V=1.0, theta=0.0",
    "INFO    : Bus 28299\t: V=0.9658548, theta=-43.659611 -> V=1.0, theta=0.0",
    "INFO    : Bus 28300\t: V=0.9629206, theta=-43.919852 -> V=1.0, theta=0.0",
    "INFO    : Bus 28301\t: V=0.9642491, theta=-43.832791 -> V=1.0, theta=0.0",
    "INFO    : Bus 28302\t: V=0.9654921, theta=-43.687071 -> V=1.0, theta=0.0",
    "INFO    : Bus 28303\t: V=0.9668636, theta=-43.643218 -> V=1.0, theta=0.0",
    "INFO    : Bus 28304\t: V=0.967355, theta=-43.629421 -> V=1.0, theta=0.0",
    "INFO    : Bus 28305\t: V=0.9677961, theta=-43.410768 -> V=1.0, theta=0.0",
    "INFO    : Bus 28306\t: V=0.968796, theta=-43.379648 -> V=1.0, theta=0.0",
    "INFO    : Bus 28307\t: V=0.9598571, theta=-43.910658 -> V=1.0, theta=0.0",
    "INFO    : Bus 28308\t: V=0.9607702, theta=-43.877744 -> V=1.0, theta=0.0",
    "INFO    : Bus 28309\t: V=0.9844613, theta=-41.678272 -> V=1.0, theta=0.0",
    "INFO    : Bus 28310\t: V=0.9773943, theta=-42.798188 -> V=1.0, theta=0.0",
    "INFO    : Bus 28311\t: V=0.9762751, theta=-42.431176 -> V=1.0, theta=0.0",
    "INFO    : Bus 28312\t: V=0.9768183, theta=-42.372708 -> V=1.0, theta=0.0",
    "INFO    : Bus 28313\t: V=0.9629383, theta=-43.972217 -> V=1.0, theta=0.0",
    "INFO    : Bus 28314\t: V=0.9696426, theta=-43.481149 -> V=1.0, theta=0.0",
    "INFO    : Bus 28315\t: V=0.974402, theta=-43.050669 -> V=1.0, theta=0.0",
    "INFO    : Bus 28316\t: V=0.9740596, theta=-43.085165 -> V=1.0, theta=0.0",
    "INFO    : Bus 28317\t: V=0.9649934, theta=-43.867245 -> V=1.0, theta=0.0",
    "INFO    : Bus 28318\t: V=0.9664601, theta=-43.868838 -> V=1.0, theta=0.0",
    "INFO    : Bus 28319\t: V=0.9761385, theta=-42.838309 -> V=1.0, theta=0.0",
    "INFO    : Bus 28320\t: V=0.976041, theta=-42.846145 -> V=1.0, theta=0.0",
    "INFO    : Bus 28321\t: V=0.9654049, theta=-43.568636 -> V=1.0, theta=0.0",
    "INFO    : Bus 28322\t: V=0.9677521, theta=-43.393407 -> V=1.0, theta=0.0",
    "INFO    : Bus 28323\t: V=0.973367, theta=-42.931337 -> V=1.0, theta=0.0",
    "INFO    : Bus 28324\t: V=0.96696, theta=-43.449185 -> V=1.0, theta=0.0",
    "INFO    : Bus 28325\t: V=0.968861, theta=-43.302263 -> V=1.0, theta=0.0",
    "INFO    : Bus 28326\t: V=0.9796634, theta=-41.627932 -> V=1.0, theta=0.0",
    "INFO    : Bus 28327\t: V=0.9760341, theta=-42.615556 -> V=1.0, theta=0.0",
    "INFO    : Bus 28328\t: V=0.9806719, theta=-41.551991 -> V=1.0, theta=0.0",
    "INFO    : Bus 28329\t: V=1.0125646, theta=-36.759317 -> V=1.0, theta=0.0",
    "INFO    : Bus 28330\t: V=0.9917948, theta=-39.784546 -> V=1.0, theta=0.0",
    "INFO    : Bus 28331\t: V=0.9807262, theta=-42.177568 -> V=1.0, theta=0.0",
    "INFO    : Bus 28332\t: V=0.9800574, theta=-42.208131 -> V=1.0, theta=0.0",
    "INFO    : Bus 28333\t: V=0.9790692, theta=-42.278657 -> V=1.0, theta=0.0",
    "INFO    : Bus 28334\t: V=0.9795053, theta=-42.248076 -> V=1.0, theta=0.0",
    "INFO    : Bus 28335\t: V=0.9808734, theta=-41.753332 -> V=1.0, theta=0.0",
    "INFO    : Bus 28336\t: V=0.9709628, theta=-43.518196 -> V=1.0, theta=0.0",
    "INFO    : Bus 28337\t: V=0.9712559, theta=-43.41717 -> V=1.0, theta=0.0",
    "INFO    : Bus 28338\t: V=0.9714089, theta=-43.497012 -> V=1.0, theta=0.0",
    "INFO    : Bus 28339\t: V=0.9711824, theta=-43.468185 -> V=1.0, theta=0.0",
    "INFO    : Bus 28340\t: V=0.9736339, theta=-42.968053 -> V=1.0, theta=0.0",
    "INFO    : Bus 28341\t: V=0.9725479, theta=-43.197495 -> V=1.0, theta=0.0",
    "INFO    : Bus 28342\t: V=0.9659636, theta=-43.53244 -> V=1.0, theta=0.0",
    "INFO    : Bus 28343\t: V=0.9712314, theta=-43.136316 -> V=1.0, theta=0.0",
    "INFO    : Bus 28344\t: V=0.9704987, theta=-43.470457 -> V=1.0, theta=0.0",
    "INFO    : Bus 28345\t: V=0.9704346, theta=-43.21122 -> V=1.0, theta=0.0",
    "INFO    : Bus 28346\t: V=0.9705465, theta=-43.208843 -> V=1.0, theta=0.0",
    "INFO    : Bus 28347\t: V=0.9655009, theta=-43.545258 -> V=1.0, theta=0.0",
    "INFO    : Bus 28348\t: V=0.9701511, theta=-43.614013 -> V=1.0, theta=0.0",
    "INFO    : Bus 28349\t: V=0.9700893, theta=-43.593359 -> V=1.0, theta=0.0",
    "INFO    : Bus 28350\t: V=0.9696031, theta=-43.598489 -> V=1.0, theta=0.0",
    "INFO    : Bus 28351\t: V=0.9702322, theta=-43.567598 -> V=1.0, theta=0.0",
    "INFO    : Bus 28352\t: V=0.9697463, theta=-43.609369 -> V=1.0, theta=0.0",
    "INFO    : Bus 28353\t: V=0.9701587, theta=-43.583327 -> V=1.0, theta=0.0",
    "INFO    : Bus 28354\t: V=0.9699202, theta=-43.60178 -> V=1.0, theta=0.0",
    "INFO    : Bus 28355\t: V=0.9702712, theta=-43.635177 -> V=1.0, theta=0.0",
    "INFO    : Bus 28356\t: V=0.9705753, theta=-43.641083 -> V=1.0, theta=0.0",
    "INFO    : Bus 28357\t: V=0.9736163, theta=-43.481453 -> V=1.0, theta=0.0",
    "INFO    : Bus 28358\t: V=0.9703102, theta=-43.625172 -> V=1.0, theta=0.0",
    "INFO    : Bus 28359\t: V=0.9700161, theta=-43.637003 -> V=1.0, theta=0.0",
    "INFO    : Bus 28360\t: V=0.9749035, theta=-43.409146 -> V=1.0, theta=0.0",
    "INFO    : Bus 28361\t: V=0.9743626, theta=-43.414467 -> V=1.0, theta=0.0",
    "INFO    : Bus 28362\t: V=0.9754213, theta=-43.351669 -> V=1.0, theta=0.0",
    "INFO    : Bus 28363\t: V=0.9758713, theta=-43.339428 -> V=1.0, theta=0.0",
    "INFO    : Bus 28364\t: V=0.9783712, theta=-42.838037 -> V=1.0, theta=0.0",
    "INFO    : Bus 28365\t: V=0.9788022, theta=-42.790862 -> V=1.0, theta=0.0",
    "INFO    : Bus 28366\t: V=0.9824273, theta=-42.051308 -> V=1.0, theta=0.0",
    "INFO    : Bus 28367\t: V=0.9817871, theta=-42.06858 -> V=1.0, theta=0.0",
    "INFO    : Bus 28368\t: V=0.9880781, theta=-41.458744 -> V=1.0, theta=0.0",
    "INFO    : Bus 28369\t: V=0.9880525, theta=-41.471268 -> V=1.0, theta=0.0",
    "INFO    : Bus 28370\t: V=0.9878512, theta=-41.490391 -> V=1.0, theta=0.0",
    "INFO    : Bus 28371\t: V=0.9885346, theta=-41.451898 -> V=1.0, theta=0.0",
    "INFO    : Bus 28372\t: V=0.9826412, theta=-42.344097 -> V=1.0, theta=0.0",
    "INFO    : Bus 28373\t: V=0.9812713, theta=-42.525042 -> V=1.0, theta=0.0",
    "INFO    : Bus 28374\t: V=0.9816883, theta=-42.531967 -> V=1.0, theta=0.0",
    "INFO    : Bus 28375\t: V=0.979688, theta=-42.700605 -> V=1.0, theta=0.0",
    "INFO    : Bus 28376\t: V=0.9803338, theta=-42.804422 -> V=1.0, theta=0.0",
    "INFO    : Bus 28377\t: V=0.9788064, theta=-42.973091 -> V=1.0, theta=0.0",
    "INFO    : Bus 28378\t: V=0.9819723, theta=-42.608239 -> V=1.0, theta=0.0",
    "INFO    : Bus 28379\t: V=0.9808954, theta=-42.812395 -> V=1.0, theta=0.0",
    "INFO    : Bus 28380\t: V=0.9801534, theta=-42.831854 -> V=1.0, theta=0.0",
    "INFO    : Bus 28381\t: V=0.9828106, theta=-42.513215 -> V=1.0, theta=0.0",
    "INFO    : Bus 28382\t: V=0.9840068, theta=-42.482584 -> V=1.0, theta=0.0",
    "INFO    : Bus 28383\t: V=1.0018755, theta=-40.057426 -> V=1.0, theta=0.0",
    "INFO    : Bus 28384\t: V=0.9830249, theta=-42.546368 -> V=1.0, theta=0.0",
    "INFO    : Bus 28385\t: V=0.9827068, theta=-42.480872 -> V=1.0, theta=0.0",
    "INFO    : Bus 28386\t: V=0.9844478, theta=-42.291046 -> V=1.0, theta=0.0",
    "INFO    : Bus 28387\t: V=0.9833799, theta=-42.332701 -> V=1.0, theta=0.0",
    "INFO    : Bus 28388\t: V=0.9834078, theta=-42.302804 -> V=1.0, theta=0.0",
    "INFO    : Bus 28389\t: V=0.9830813, theta=-42.269524 -> V=1.0, theta=0.0",
    "INFO    : Bus 28390\t: V=0.9895501, theta=-41.844559 -> V=1.0, theta=0.0",
    "INFO    : Bus 28391\t: V=0.9869047, theta=-42.136281 -> V=1.0, theta=0.0",
    "INFO    : Bus 28392\t: V=0.9849362, theta=-42.235324 -> V=1.0, theta=0.0",
    "INFO    : Bus 28393\t: V=1.0000708, theta=-40.183605 -> V=1.0, theta=0.0",
    "INFO    : Bus 28394\t: V=1.0030082, theta=-39.963893 -> V=1.0, theta=0.0",
    "INFO    : Bus 28395\t: V=0.9717446, theta=-43.4964 -> V=1.0, theta=0.0",
    "INFO    : Bus 28396\t: V=0.9860599, theta=-41.533693 -> V=1.0, theta=0.0",
    "INFO    : Bus 28397\t: V=0.9813702, theta=-42.149785 -> V=1.0, theta=0.0",
    "INFO    : Bus 28398\t: V=0.9820657, theta=-42.109767 -> V=1.0, theta=0.0",
    "INFO    : Bus 28399\t: V=0.9883417, theta=-41.36889 -> V=1.0, theta=0.0",
    "INFO    : Bus 28400\t: V=1.0140059, theta=-37.625263 -> V=1.0, theta=0.0",
    "INFO    : Bus 28401\t: V=0.9954285, theta=-40.2982 -> V=1.0, theta=0.0",
    "INFO    : Bus 28402\t: V=0.9869133, theta=-41.570862 -> V=1.0, theta=0.0",
    "INFO    : Bus 28403\t: V=0.9873868, theta=-41.516657 -> V=1.0, theta=0.0",
    "INFO    : Bus 28404\t: V=0.9841831, theta=-42.126535 -> V=1.0, theta=0.0",
    "INFO    : Bus 28405\t: V=0.980569, theta=-42.517625 -> V=1.0, theta=0.0",
    "INFO    : Bus 28406\t: V=0.9811139, theta=-42.5675 -> V=1.0, theta=0.0",
    "INFO    : Bus 28407\t: V=0.9861661, theta=-41.673772 -> V=1.0, theta=0.0",
    "INFO    : Bus 28408\t: V=0.9857602, theta=-41.710695 -> V=1.0, theta=0.0",
    "INFO    : Bus 28409\t: V=0.9880953, theta=-41.419233 -> V=1.0, theta=0.0",
    "INFO    : Bus 28410\t: V=0.9878228, theta=-41.427365 -> V=1.0, theta=0.0",
    "INFO    : Bus 28411\t: V=0.9723243, theta=-43.508364 -> V=1.0, theta=0.0",
    "INFO    : Bus 28412\t: V=0.9718041, theta=-43.513953 -> V=1.0, theta=0.0",
    "INFO    : Bus 28413\t: V=0.970437, theta=-43.581487 -> V=1.0, theta=0.0",
    "INFO    : Bus 28414\t: V=0.9728934, theta=-43.515049 -> V=1.0, theta=0.0",
    "INFO    : Bus 28415\t: V=0.9799123, theta=-42.698002 -> V=1.0, theta=0.0",
    "INFO    : Bus 28416\t: V=0.9857751, theta=-41.582039 -> V=1.0, theta=0.0",
    "INFO    : Bus 28417\t: V=0.9879912, theta=-41.437909 -> V=1.0, theta=0.0",
    "INFO    : Bus 28418\t: V=0.9788194, theta=-42.834267 -> V=1.0, theta=0.0",
    "INFO    : Bus 28419\t: V=0.9779946, theta=-42.855892 -> V=1.0, theta=0.0",
    "INFO    : Bus 28420\t: V=0.9730723, theta=-43.483965 -> V=1.0, theta=0.0",
    "INFO    : Bus 28421\t: V=0.9709971, theta=-43.475332 -> V=1.0, theta=0.0",
    "INFO    : Bus 28422\t: V=0.9787951, theta=-42.705492 -> V=1.0, theta=0.0",
    "INFO    : Bus 28423\t: V=0.9773808, theta=-42.886262 -> V=1.0, theta=0.0",
    "INFO    : Bus 28424\t: V=0.9657068, theta=-43.942728 -> V=1.0, theta=0.0",
    "INFO    : Bus 28425\t: V=0.9695541, theta=-43.644595 -> V=1.0, theta=0.0",
    "INFO    : Bus 28426\t: V=0.9645741, theta=-44.035374 -> V=1.0, theta=0.0",
    "INFO    : Bus 28427\t: V=0.9705186, theta=-43.63652 -> V=1.0, theta=0.0",
    "INFO    : Bus 28428\t: V=0.9689366, theta=-43.984812 -> V=1.0, theta=0.0",
    "INFO    : Bus 28429\t: V=0.9701239, theta=-43.747401 -> V=1.0, theta=0.0",
    "INFO    : Bus 28430\t: V=0.9732038, theta=-43.589677 -> V=1.0, theta=0.0",
    "INFO    : Bus 28431\t: V=0.9678941, theta=-44.07509 -> V=1.0, theta=0.0",
    "INFO    : Bus 28432\t: V=0.9671025, theta=-44.110507 -> V=1.0, theta=0.0",
    "INFO    : Bus 28433\t: V=0.9682643, theta=-44.181071 -> V=1.0, theta=0.0",
    "INFO    : Bus 28434\t: V=0.969868, theta=-44.106503 -> V=1.0, theta=0.0",
    "INFO    : Bus 28435\t: V=0.9684406, theta=-44.243403 -> V=1.0, theta=0.0",
    "INFO    : Bus 28436\t: V=0.9757355, theta=-43.255424 -> V=1.0, theta=0.0",
    "INFO    : Bus 28437\t: V=0.9781153, theta=-42.875395 -> V=1.0, theta=0.0",
    "INFO    : Bus 28438\t: V=0.974327, theta=-43.454994 -> V=1.0, theta=0.0",
    "INFO    : Bus 28439\t: V=0.9733732, theta=-43.347214 -> V=1.0, theta=0.0",
    "INFO    : Bus 28440\t: V=0.9734183, theta=-43.1098 -> V=1.0, theta=0.0",
    "INFO    : Bus 28441\t: V=0.9759101, theta=-42.994399 -> V=1.0, theta=0.0",
    "INFO    : Bus 28442\t: V=0.985211, theta=-41.779661 -> V=1.0, theta=0.0",
    "INFO    : Bus 28443\t: V=0.9724077, theta=-43.646146 -> V=1.0, theta=0.0",
    "INFO    : Bus 28444\t: V=0.9803987, theta=-42.636879 -> V=1.0, theta=0.0",
    "INFO    : Bus 28445\t: V=0.9848931, theta=-41.82497 -> V=1.0, theta=0.0",
    "INFO    : Bus 28446\t: V=0.9847453, theta=-41.850402 -> V=1.0, theta=0.0",
    "INFO    : Bus 28447\t: V=0.9695271, theta=-43.850794 -> V=1.0, theta=0.0",
    "INFO    : Bus 28448\t: V=0.9699448, theta=-43.839204 -> V=1.0, theta=0.0",
    "INFO    : Bus 28449\t: V=0.9710017, theta=-43.796037 -> V=1.0, theta=0.0",
    "INFO    : Bus 28450\t: V=0.970848, theta=-43.775578 -> V=1.0, theta=0.0",
    "INFO    : Bus 28451\t: V=0.9853155, theta=-41.761153 -> V=1.0, theta=0.0",
    "INFO    : Bus 28452\t: V=0.9854715, theta=-41.739036 -> V=1.0, theta=0.0",
    "INFO    : Bus 28453\t: V=0.9856424, theta=-41.728263 -> V=1.0, theta=0.0",
    "INFO    : Bus 28454\t: V=0.9851227, theta=-41.789608 -> V=1.0, theta=0.0",
    "INFO    : Bus 28455\t: V=0.9853807, theta=-41.75538 -> V=1.0, theta=0.0",
    "INFO    : Bus 28456\t: V=0.9860105, theta=-41.684814 -> V=1.0, theta=0.0",
    "INFO    : Bus 28457\t: V=0.9868138, theta=-41.588551 -> V=1.0, theta=0.0",
    "INFO    : Bus 28458\t: V=0.9876024, theta=-41.529362 -> V=1.0, theta=0.0",
    "INFO    : Bus 28459\t: V=0.9847259, theta=-41.862711 -> V=1.0, theta=0.0",
    "INFO    : Bus 28460\t: V=0.9708506, theta=-43.95759 -> V=1.0, theta=0.0",
    "INFO    : Bus 28461\t: V=0.9718555, theta=-43.800868 -> V=1.0, theta=0.0",
    "INFO    : Bus 28462\t: V=0.9834083, theta=-41.996674 -> V=1.0, theta=0.0",
    "INFO    : Bus 28463\t: V=0.9710708, theta=-44.03618 -> V=1.0, theta=0.0",
    "INFO    : Bus 28464\t: V=0.9739159, theta=-43.783655 -> V=1.0, theta=0.0",
    "INFO    : Bus 28465\t: V=0.9783862, theta=-43.217211 -> V=1.0, theta=0.0",
    "INFO    : Bus 28466\t: V=0.975206, theta=-43.529005 -> V=1.0, theta=0.0",
    "INFO    : Bus 28467\t: V=0.972559, theta=-43.929861 -> V=1.0, theta=0.0",
    "INFO    : Bus 28468\t: V=0.9719617, theta=-43.94619 -> V=1.0, theta=0.0",
    "INFO    : Bus 28469\t: V=0.9812901, theta=-42.76371 -> V=1.0, theta=0.0",
    "INFO    : Bus 28470\t: V=0.9905911, theta=-41.371788 -> V=1.0, theta=0.0",
    "INFO    : Bus 28471\t: V=0.9886416, theta=-41.463526 -> V=1.0, theta=0.0",
    "INFO    : Bus 28472\t: V=0.9803537, theta=-43.025723 -> V=1.0, theta=0.0",
    "INFO    : Bus 28473\t: V=0.9796194, theta=-43.072536 -> V=1.0, theta=0.0",
    "INFO    : Bus 28474\t: V=0.9738433, theta=-43.8516 -> V=1.0, theta=0.0",
    "INFO    : Bus 28475\t: V=0.9926695, theta=-41.271283 -> V=1.0, theta=0.0",
    "INFO    : Bus 28476\t: V=1.0172806, theta=-38.099696 -> V=1.0, theta=0.0",
    "INFO    : Bus 28477\t: V=0.986605, theta=-41.878509 -> V=1.0, theta=0.0",
    "INFO    : Bus 28478\t: V=0.9931361, theta=-41.292939 -> V=1.0, theta=0.0",
    "INFO    : Bus 28479\t: V=0.9722069, theta=-44.085086 -> V=1.0, theta=0.0",
    "INFO    : Bus 28480\t: V=0.9756631, theta=-43.739894 -> V=1.0, theta=0.0",
    "INFO    : Bus 28481\t: V=0.9731111, theta=-44.030206 -> V=1.0, theta=0.0",
    "INFO    : Bus 28482\t: V=0.9762012, theta=-43.679205 -> V=1.0, theta=0.0",
    "INFO    : Bus 28483\t: V=0.9766681, theta=-43.676499 -> V=1.0, theta=0.0",
    "INFO    : Bus 28484\t: V=0.9770685, theta=-43.634113 -> V=1.0, theta=0.0",
    "INFO    : Bus 28485\t: V=0.9661102, theta=-44.347157 -> V=1.0, theta=0.0",
    "INFO    : Bus 28486\t: V=0.9684247, theta=-44.342693 -> V=1.0, theta=0.0",
    "INFO    : Bus 28487\t: V=0.9646603, theta=-44.48418 -> V=1.0, theta=0.0",
    "INFO    : Bus 28488\t: V=0.9663379, theta=-44.326895 -> V=1.0, theta=0.0",
    "INFO    : Bus 28489\t: V=0.9709354, theta=-43.980974 -> V=1.0, theta=0.0",
    "INFO    : Bus 28490\t: V=0.9819083, theta=-42.21073 -> V=1.0, theta=0.0",
    "INFO    : Bus 28491\t: V=0.9837639, theta=-42.089757 -> V=1.0, theta=0.0",
    "INFO    : Bus 28492\t: V=0.9738833, theta=-43.749536 -> V=1.0, theta=0.0",
    "INFO    : Bus 28493\t: V=0.9808703, theta=-43.248084 -> V=1.0, theta=0.0",
    "INFO    : Bus 28494\t: V=0.9773714, theta=-43.656699 -> V=1.0, theta=0.0",
    "INFO    : Bus 28495\t: V=0.9614743, theta=-44.597638 -> V=1.0, theta=0.0",
    "INFO    : Bus 28496\t: V=0.9717117, theta=-43.852794 -> V=1.0, theta=0.0",
    "INFO    : Bus 28497\t: V=0.9664362, theta=-44.24044 -> V=1.0, theta=0.0",
    "INFO    : Bus 28498\t: V=0.9659269, theta=-44.250714 -> V=1.0, theta=0.0",
    "INFO    : Bus 28499\t: V=0.9673248, theta=-44.282352 -> V=1.0, theta=0.0",
    "INFO    : Bus 28500\t: V=0.9684235, theta=-44.193756 -> V=1.0, theta=0.0",
    "INFO    : Bus 28501\t: V=0.9750277, theta=-43.831086 -> V=1.0, theta=0.0",
    "INFO    : Bus 28502\t: V=0.9766181, theta=-43.722865 -> V=1.0, theta=0.0",
    "INFO    : Bus 28503\t: V=0.9783435, theta=-43.567677 -> V=1.0, theta=0.0",
    "INFO    : Bus 28504\t: V=0.9776769, theta=-43.591976 -> V=1.0, theta=0.0",
    "INFO    : Bus 28505\t: V=0.9747795, theta=-43.85374 -> V=1.0, theta=0.0",
    "INFO    : Bus 28506\t: V=0.9765897, theta=-43.839236 -> V=1.0, theta=0.0",
    "INFO    : Bus 28507\t: V=0.9798406, theta=-43.513198 -> V=1.0, theta=0.0",
    "INFO    : Bus 28508\t: V=0.9927187, theta=-41.40364 -> V=1.0, theta=0.0",
    "INFO    : Bus 28509\t: V=0.9908969, theta=-41.62933 -> V=1.0, theta=0.0",
    "INFO    : Bus 28510\t: V=0.9914236, theta=-41.558134 -> V=1.0, theta=0.0",
    "INFO    : Bus 28511\t: V=0.9938586, theta=-41.264777 -> V=1.0, theta=0.0",
    "INFO    : Bus 28512\t: V=0.9849967, theta=-42.180209 -> V=1.0, theta=0.0",
    "INFO    : Bus 28513\t: V=0.9949019, theta=-41.128112 -> V=1.0, theta=0.0",
    "INFO    : Bus 28514\t: V=0.9907368, theta=-41.556712 -> V=1.0, theta=0.0",
    "INFO    : Bus 28515\t: V=0.9909425, theta=-41.625079 -> V=1.0, theta=0.0",
    "INFO    : Bus 28516\t: V=0.9825869, theta=-42.229538 -> V=1.0, theta=0.0",
    "INFO    : Bus 28517\t: V=0.9911441, theta=-41.512675 -> V=1.0, theta=0.0",
    "INFO    : Bus 28518\t: V=0.991307, theta=-41.503149 -> V=1.0, theta=0.0",
    "INFO    : Bus 28519\t: V=0.9865585, theta=-42.173431 -> V=1.0, theta=0.0",
    "INFO    : Bus 28520\t: V=1.0186972, theta=-38.119363 -> V=1.0, theta=0.0",
    "INFO    : Bus 28521\t: V=0.9889148, theta=-41.887833 -> V=1.0, theta=0.0",
    "INFO    : Bus 28522\t: V=0.9882716, theta=-41.940629 -> V=1.0, theta=0.0",
    "INFO    : Bus 28523\t: V=0.9898375, theta=-41.759309 -> V=1.0, theta=0.0",
    "INFO    : Bus 28524\t: V=0.9787223, theta=-42.720991 -> V=1.0, theta=0.0",
    "INFO    : Bus 28525\t: V=0.9795634, theta=-42.710999 -> V=1.0, theta=0.0",
    "INFO    : Bus 28526\t: V=0.9795543, theta=-42.701196 -> V=1.0, theta=0.0",
    "INFO    : Bus 28527\t: V=0.9902377, theta=-41.612816 -> V=1.0, theta=0.0",
    "INFO    : Bus 28528\t: V=0.9809534, theta=-42.788522 -> V=1.0, theta=0.0",
    "INFO    : Bus 28529\t: V=0.9882124, theta=-41.921175 -> V=1.0, theta=0.0",
    "INFO    : Bus 28530\t: V=0.9783852, theta=-43.654464 -> V=1.0, theta=0.0",
    "INFO    : Bus 28531\t: V=0.9785309, theta=-43.649232 -> V=1.0, theta=0.0",
    "INFO    : Bus 28532\t: V=0.977483, theta=-43.731752 -> V=1.0, theta=0.0",
    "INFO    : Bus 28533\t: V=0.9872466, theta=-42.039102 -> V=1.0, theta=0.0",
    "INFO    : Bus 28534\t: V=0.9890841, theta=-41.769654 -> V=1.0, theta=0.0",
    "INFO    : Bus 28535\t: V=0.9881838, theta=-41.893408 -> V=1.0, theta=0.0",
    "INFO    : Bus 28536\t: V=0.9876385, theta=-41.980736 -> V=1.0, theta=0.0",
    "INFO    : Bus 28537\t: V=0.9862572, theta=-42.183591 -> V=1.0, theta=0.0",
    "INFO    : Bus 28538\t: V=0.9764257, theta=-43.843465 -> V=1.0, theta=0.0",
    "INFO    : Bus 28539\t: V=0.9758216, theta=-43.89202 -> V=1.0, theta=0.0",
    "INFO    : Bus 28540\t: V=0.9764898, theta=-43.809114 -> V=1.0, theta=0.0",
    "INFO    : Bus 28541\t: V=0.9844704, theta=-42.439056 -> V=1.0, theta=0.0",
    "INFO    : Bus 28542\t: V=0.983034, theta=-42.640792 -> V=1.0, theta=0.0",
    "INFO    : Bus 28543\t: V=0.9844811, theta=-42.369633 -> V=1.0, theta=0.0",
    "INFO    : Bus 28544\t: V=0.9847109, theta=-42.37124 -> V=1.0, theta=0.0",
    "INFO    : Bus 28545\t: V=0.9831327, theta=-42.466489 -> V=1.0, theta=0.0",
    "INFO    : Bus 28546\t: V=0.9861008, theta=-42.197301 -> V=1.0, theta=0.0",
    "INFO    : Bus 28547\t: V=0.982126, theta=-42.504734 -> V=1.0, theta=0.0",
    "INFO    : Bus 28548\t: V=0.9798005, theta=-42.697803 -> V=1.0, theta=0.0",
    "INFO    : Bus 28549\t: V=0.9865866, theta=-42.151635 -> V=1.0, theta=0.0",
    "INFO    : Bus 28550\t: V=0.9870972, theta=-42.130406 -> V=1.0, theta=0.0",
    "INFO    : Bus 28551\t: V=0.9861934, theta=-42.205425 -> V=1.0, theta=0.0",
    "INFO    : Bus 28552\t: V=0.9792312, theta=-43.283452 -> V=1.0, theta=0.0",
    "INFO    : Bus 28553\t: V=0.9805619, theta=-43.107613 -> V=1.0, theta=0.0",
    "INFO    : Bus 28554\t: V=0.9804107, theta=-43.111703 -> V=1.0, theta=0.0",
    "INFO    : Bus 28555\t: V=0.9854162, theta=-42.28845 -> V=1.0, theta=0.0",
    "INFO    : Bus 28556\t: V=0.9816305, theta=-42.923031 -> V=1.0, theta=0.0",
    "INFO    : Bus 28557\t: V=0.9912847, theta=-41.386937 -> V=1.0, theta=0.0",
    "INFO    : Bus 28558\t: V=0.9849393, theta=-42.348601 -> V=1.0, theta=0.0",
    "INFO    : Bus 28559\t: V=0.9840178, theta=-42.43523 -> V=1.0, theta=0.0",
    "INFO    : Bus 28560\t: V=0.9834486, theta=-42.466047 -> V=1.0, theta=0.0",
    "INFO    : Bus 28561\t: V=0.9829043, theta=-42.587286 -> V=1.0, theta=0.0",
    "INFO    : Bus 28562\t: V=0.9830176, theta=-42.589909 -> V=1.0, theta=0.0",
    "INFO    : Bus 28563\t: V=0.9778593, theta=-43.590323 -> V=1.0, theta=0.0",
    "INFO    : Bus 28564\t: V=0.9819986, theta=-42.727124 -> V=1.0, theta=0.0",
    "INFO    : Bus 28565\t: V=0.9751947, theta=-43.947348 -> V=1.0, theta=0.0",
    "INFO    : Bus 28566\t: V=0.9763778, theta=-43.575202 -> V=1.0, theta=0.0",
    "INFO    : Bus 28567\t: V=0.9794105, theta=-43.412464 -> V=1.0, theta=0.0",
    "INFO    : Bus 28568\t: V=0.9805092, theta=-43.328015 -> V=1.0, theta=0.0",
    "INFO    : Bus 28569\t: V=0.9759842, theta=-43.829304 -> V=1.0, theta=0.0",
    "INFO    : Bus 28570\t: V=0.9779818, theta=-43.746865 -> V=1.0, theta=0.0",
    "INFO    : Bus 28571\t: V=0.9773242, theta=-43.690508 -> V=1.0, theta=0.0",
    "INFO    : Bus 28572\t: V=0.9756297, theta=-43.886961 -> V=1.0, theta=0.0",
    "INFO    : Bus 28573\t: V=0.9840829, theta=-42.632838 -> V=1.0, theta=0.0",
    "INFO    : Bus 28574\t: V=0.9762726, theta=-43.823818 -> V=1.0, theta=0.0",
    "INFO    : Bus 28575\t: V=0.9746137, theta=-43.996733 -> V=1.0, theta=0.0",
    "INFO    : Bus 28576\t: V=0.9748471, theta=-43.987872 -> V=1.0, theta=0.0",
    "INFO    : Bus 28577\t: V=0.983366, theta=-43.067847 -> V=1.0, theta=0.0",
    "INFO    : Bus 28578\t: V=0.9824403, theta=-43.183111 -> V=1.0, theta=0.0",
    "INFO    : Bus 28579\t: V=0.9754376, theta=-43.960958 -> V=1.0, theta=0.0",
    "INFO    : Bus 28580\t: V=0.9826241, theta=-43.052306 -> V=1.0, theta=0.0",
    "INFO    : Bus 28581\t: V=1.0070706, theta=-38.519631 -> V=1.0, theta=0.0",
    "INFO    : Bus 28582\t: V=0.9860641, theta=-42.319297 -> V=1.0, theta=0.0",
    "INFO    : Bus 28583\t: V=0.9794823, theta=-43.419228 -> V=1.0, theta=0.0",
    "INFO    : Bus 28584\t: V=0.979595, theta=-43.431189 -> V=1.0, theta=0.0",
    "INFO    : Bus 28585\t: V=0.9847103, theta=-42.336883 -> V=1.0, theta=0.0",
    "INFO    : Bus 28586\t: V=0.9826023, theta=-43.15205 -> V=1.0, theta=0.0",
    "INFO    : Bus 28587\t: V=0.9845737, theta=-42.964955 -> V=1.0, theta=0.0",
    "INFO    : Bus 28588\t: V=0.9820174, theta=-43.219773 -> V=1.0, theta=0.0",
    "INFO    : Bus 28589\t: V=0.9820622, theta=-43.180232 -> V=1.0, theta=0.0",
    "INFO    : Bus 28590\t: V=0.9899534, theta=-41.614913 -> V=1.0, theta=0.0",
    "INFO    : Bus 28591\t: V=0.9792702, theta=-43.5536 -> V=1.0, theta=0.0",
    "INFO    : Bus 28592\t: V=0.9760033, theta=-43.873002 -> V=1.0, theta=0.0",
    "INFO    : Bus 28593\t: V=0.9751848, theta=-43.88554 -> V=1.0, theta=0.0",
    "INFO    : Bus 28594\t: V=0.9753492, theta=-43.87446 -> V=1.0, theta=0.0",
    "INFO    : Bus 28595\t: V=0.9753489, theta=-43.951114 -> V=1.0, theta=0.0",
    "INFO    : Bus 28596\t: V=0.9756732, theta=-43.922104 -> V=1.0, theta=0.0",
    "INFO    : Bus 28597\t: V=0.9853104, theta=-42.349214 -> V=1.0, theta=0.0",
    "INFO    : Bus 28598\t: V=0.9817223, theta=-43.17672 -> V=1.0, theta=0.0",
    "INFO    : Bus 28599\t: V=0.97409, theta=-44.099314 -> V=1.0, theta=0.0",
    "INFO    : Bus 28600\t: V=0.9744019, theta=-43.99464 -> V=1.0, theta=0.0",
    "INFO    : Bus 28601\t: V=0.9749268, theta=-43.971898 -> V=1.0, theta=0.0",
    "INFO    : Bus 28602\t: V=0.9761947, theta=-43.823393 -> V=1.0, theta=0.0",
    "INFO    : Bus 28603\t: V=0.9814882, theta=-42.85819 -> V=1.0, theta=0.0",
    "INFO    : Bus 28604\t: V=0.9988151, theta=-40.37169 -> V=1.0, theta=0.0",
    "INFO    : Bus 28605\t: V=0.967144, theta=-44.207176 -> V=1.0, theta=0.0",
    "INFO    : Bus 28606\t: V=0.9572744, theta=-79.456196 -> V=1.0, theta=0.0",
    "INFO    : Bus 28607\t: V=0.9772839, theta=-81.266944 -> V=1.0, theta=0.0",
    "INFO    : Bus 28608\t: V=0.9713404, theta=-79.129229 -> V=1.0, theta=0.0",
    "INFO    : Bus 28609\t: V=1.0011103, theta=-47.648948 -> V=1.0, theta=0.0",
    "INFO    : Bus 28610\t: V=0.9808707, theta=-49.777073 -> V=1.0, theta=0.0",
    "INFO    : Bus 28611\t: V=0.9714663, theta=-51.177788 -> V=1.0, theta=0.0",
    "INFO    : Bus 28612\t: V=0.9735615, theta=-50.919937 -> V=1.0, theta=0.0",
    "INFO    : Bus 28613\t: V=0.9714058, theta=-51.177482 -> V=1.0, theta=0.0",
    "INFO    : Bus 28614\t: V=0.9717022, theta=-51.142794 -> V=1.0, theta=0.0",
    "INFO    : Bus 28615\t: V=0.9715574, theta=-51.207581 -> V=1.0, theta=0.0",
    "INFO    : Bus 28616\t: V=0.962506, theta=-52.185751 -> V=1.0, theta=0.0",
    "INFO    : Bus 28617\t: V=0.9700023, theta=-51.372892 -> V=1.0, theta=0.0",
    "INFO    : Bus 28618\t: V=0.9730773, theta=-51.215869 -> V=1.0, theta=0.0",
    "INFO    : Bus 28619\t: V=0.9640232, theta=-51.61369 -> V=1.0, theta=0.0",
    "INFO    : Bus 28620\t: V=0.9654231, theta=-51.31944 -> V=1.0, theta=0.0",
    "INFO    : Bus 28621\t: V=0.9624345, theta=-51.921925 -> V=1.0, theta=0.0",
    "INFO    : Bus 28622\t: V=0.9639789, theta=-51.899184 -> V=1.0, theta=0.0",
    "INFO    : Bus 28623\t: V=0.9655002, theta=-51.988233 -> V=1.0, theta=0.0",
    "INFO    : Bus 28624\t: V=0.9847793, theta=-49.918391 -> V=1.0, theta=0.0",
    "INFO    : Bus 28625\t: V=0.9626614, theta=-52.474738 -> V=1.0, theta=0.0",
    "INFO    : Bus 28626\t: V=0.9612644, theta=-52.421189 -> V=1.0, theta=0.0",
    "INFO    : Bus 28627\t: V=0.9689486, theta=-51.594422 -> V=1.0, theta=0.0",
    "INFO    : Bus 28628\t: V=0.9599292, theta=-52.609905 -> V=1.0, theta=0.0",
    "INFO    : Bus 28629\t: V=0.9710357, theta=-51.243734 -> V=1.0, theta=0.0",
    "INFO    : Bus 28630\t: V=0.9613447, theta=-52.310034 -> V=1.0, theta=0.0",
    "INFO    : Bus 28631\t: V=0.9710062, theta=-51.255488 -> V=1.0, theta=0.0",
    "INFO    : Bus 28632\t: V=0.9619613, theta=-52.1802 -> V=1.0, theta=0.0",
    "INFO    : Bus 28633\t: V=0.9608174, theta=-52.206945 -> V=1.0, theta=0.0",
    "INFO    : Bus 28634\t: V=0.9608599, theta=-51.962066 -> V=1.0, theta=0.0",
    "INFO    : Bus 28635\t: V=0.9643655, theta=-51.567708 -> V=1.0, theta=0.0",
    "INFO    : Bus 28636\t: V=0.9620185, theta=-51.790466 -> V=1.0, theta=0.0",
    "INFO    : Bus 28637\t: V=0.9709309, theta=-51.255714 -> V=1.0, theta=0.0",
    "INFO    : Bus 28638\t: V=0.9514442, theta=-54.964223 -> V=1.0, theta=0.0",
    "INFO    : Bus 28639\t: V=0.9463755, theta=-55.599258 -> V=1.0, theta=0.0",
    "INFO    : Bus 28640\t: V=0.9442671, theta=-56.133571 -> V=1.0, theta=0.0",
    "INFO    : Bus 28641\t: V=0.945413, theta=-56.009843 -> V=1.0, theta=0.0",
    "INFO    : Bus 28642\t: V=0.9442925, theta=-56.073378 -> V=1.0, theta=0.0",
    "INFO    : Bus 28643\t: V=0.9428154, theta=-55.643949 -> V=1.0, theta=0.0",
    "INFO    : Bus 28644\t: V=0.9424162, theta=-55.869118 -> V=1.0, theta=0.0",
    "INFO    : Bus 28645\t: V=0.9450687, theta=-55.550131 -> V=1.0, theta=0.0",
    "INFO    : Bus 28646\t: V=0.9449376, theta=-55.655182 -> V=1.0, theta=0.0",
    "INFO    : Bus 28647\t: V=0.97154, theta=-54.793251 -> V=1.0, theta=0.0",
    "INFO    : Bus 28648\t: V=0.9719256, theta=-55.039831 -> V=1.0, theta=0.0",
    "INFO    : Bus 28649\t: V=0.9727796, theta=-54.727322 -> V=1.0, theta=0.0",
    "INFO    : Bus 28650\t: V=0.9717945, theta=-54.781633 -> V=1.0, theta=0.0",
    "INFO    : Bus 28651\t: V=0.9867877, theta=-54.004647 -> V=1.0, theta=0.0",
    "INFO    : Bus 28652\t: V=0.9983454, theta=-51.477025 -> V=1.0, theta=0.0",
    "INFO    : Bus 28653\t: V=0.9883756, theta=-53.38988 -> V=1.0, theta=0.0",
    "INFO    : Bus 28654\t: V=0.9970735, theta=-51.670441 -> V=1.0, theta=0.0",
    "INFO    : Bus 28655\t: V=1.0009972, theta=-51.011738 -> V=1.0, theta=0.0",
    "INFO    : Bus 28656\t: V=0.9910641, theta=-53.716468 -> V=1.0, theta=0.0",
    "INFO    : Bus 28657\t: V=0.9880106, theta=-52.630349 -> V=1.0, theta=0.0",
    "INFO    : Bus 28658\t: V=0.9811297, theta=-53.81459 -> V=1.0, theta=0.0",
    "INFO    : Bus 28659\t: V=0.9770663, theta=-54.260891 -> V=1.0, theta=0.0",
    "INFO    : Bus 28660\t: V=0.9667255, theta=-55.695109 -> V=1.0, theta=0.0",
    "INFO    : Bus 28661\t: V=0.9685221, theta=-55.387452 -> V=1.0, theta=0.0",
    "INFO    : Bus 28662\t: V=0.9700578, theta=-55.146106 -> V=1.0, theta=0.0",
    "INFO    : Bus 28663\t: V=0.9720819, theta=-54.88937 -> V=1.0, theta=0.0",
    "INFO    : Bus 28664\t: V=0.9735919, theta=-54.73409 -> V=1.0, theta=0.0",
    "INFO    : Bus 28665\t: V=0.9723716, theta=-54.844937 -> V=1.0, theta=0.0",
    "INFO    : Bus 28666\t: V=0.9660327, theta=-55.409879 -> V=1.0, theta=0.0",
    "INFO    : Bus 28667\t: V=0.975602, theta=-54.534381 -> V=1.0, theta=0.0",
    "INFO    : Bus 28668\t: V=0.9793915, theta=-54.098842 -> V=1.0, theta=0.0",
    "INFO    : Bus 28669\t: V=0.9845203, theta=-54.154965 -> V=1.0, theta=0.0",
    "INFO    : Bus 28670\t: V=0.9917253, theta=-53.676248 -> V=1.0, theta=0.0",
    "INFO    : Bus 28671\t: V=0.976424, theta=-54.856203 -> V=1.0, theta=0.0",
    "INFO    : Bus 28672\t: V=0.9917387, theta=-53.573183 -> V=1.0, theta=0.0",
    "INFO    : Bus 28673\t: V=0.9920188, theta=-53.154539 -> V=1.0, theta=0.0",
    "INFO    : Bus 28674\t: V=0.9531512, theta=-58.154536 -> V=1.0, theta=0.0",
    "INFO    : Bus 28675\t: V=0.9507896, theta=-58.3795 -> V=1.0, theta=0.0",
    "INFO    : Bus 28676\t: V=0.9606381, theta=-57.586116 -> V=1.0, theta=0.0",
    "INFO    : Bus 28677\t: V=0.946729, theta=-58.632726 -> V=1.0, theta=0.0",
    "INFO    : Bus 28678\t: V=0.9505483, theta=-57.272315 -> V=1.0, theta=0.0",
    "INFO    : Bus 28679\t: V=0.9489445, theta=-58.331577 -> V=1.0, theta=0.0",
    "INFO    : Bus 28680\t: V=0.9665509, theta=-55.794059 -> V=1.0, theta=0.0",
    "INFO    : Bus 28681\t: V=1.0092041, theta=-51.35311 -> V=1.0, theta=0.0",
    "INFO    : Bus 28682\t: V=0.9569158, theta=-56.974517 -> V=1.0, theta=0.0",
    "INFO    : Bus 28683\t: V=0.9529045, theta=-57.406712 -> V=1.0, theta=0.0",
    "INFO    : Bus 28684\t: V=0.9567477, theta=-56.935856 -> V=1.0, theta=0.0",
    "INFO    : Bus 28685\t: V=0.9551549, theta=-57.048561 -> V=1.0, theta=0.0",
    "INFO    : Bus 28686\t: V=0.9559823, theta=-56.813633 -> V=1.0, theta=0.0",
    "INFO    : Bus 28687\t: V=0.9669361, theta=-55.817444 -> V=1.0, theta=0.0",
    "INFO    : Bus 28688\t: V=0.9662674, theta=-55.853897 -> V=1.0, theta=0.0",
    "INFO    : Bus 28689\t: V=0.950161, theta=-57.622549 -> V=1.0, theta=0.0",
    "INFO    : Bus 28690\t: V=0.9468072, theta=-57.901922 -> V=1.0, theta=0.0",
    "INFO    : Bus 28691\t: V=0.9642684, theta=-55.9956 -> V=1.0, theta=0.0",
    "INFO    : Bus 28692\t: V=0.9552273, theta=-57.044003 -> V=1.0, theta=0.0",
    "INFO    : Bus 28693\t: V=0.9560624, theta=-56.969317 -> V=1.0, theta=0.0",
    "INFO    : Bus 28694\t: V=0.9549015, theta=-58.10157 -> V=1.0, theta=0.0",
    "INFO    : Bus 28695\t: V=0.9799856, theta=-56.186051 -> V=1.0, theta=0.0",
    "INFO    : Bus 28696\t: V=0.9485811, theta=-58.29971 -> V=1.0, theta=0.0",
    "INFO    : Bus 28697\t: V=0.9911314, theta=-55.074933 -> V=1.0, theta=0.0",
    "INFO    : Bus 28698\t: V=0.9630288, theta=-57.627237 -> V=1.0, theta=0.0",
    "INFO    : Bus 28699\t: V=0.9926915, theta=-55.095741 -> V=1.0, theta=0.0",
    "INFO    : Bus 28700\t: V=0.9517069, theta=-58.097747 -> V=1.0, theta=0.0",
    "INFO    : Bus 28701\t: V=0.9705842, theta=-55.492838 -> V=1.0, theta=0.0",
    "INFO    : Bus 28702\t: V=0.9754307, theta=-55.021239 -> V=1.0, theta=0.0",
    "INFO    : Bus 28703\t: V=0.9951351, theta=-52.936396 -> V=1.0, theta=0.0",
    "INFO    : Bus 28704\t: V=0.9570234, theta=-55.680718 -> V=1.0, theta=0.0",
    "INFO    : Bus 28705\t: V=0.9575863, theta=-55.69633 -> V=1.0, theta=0.0",
    "INFO    : Bus 28706\t: V=0.9603478, theta=-55.424965 -> V=1.0, theta=0.0",
    "INFO    : Bus 28707\t: V=0.9559226, theta=-55.797696 -> V=1.0, theta=0.0",
    "INFO    : Bus 28708\t: V=0.9598028, theta=-55.461334 -> V=1.0, theta=0.0",
    "INFO    : Bus 28709\t: V=0.9554675, theta=-55.810756 -> V=1.0, theta=0.0",
    "INFO    : Bus 28710\t: V=0.9595177, theta=-55.467604 -> V=1.0, theta=0.0",
    "INFO    : Bus 28711\t: V=0.9562309, theta=-55.701263 -> V=1.0, theta=0.0",
    "INFO    : Bus 28712\t: V=0.9565417, theta=-55.866505 -> V=1.0, theta=0.0",
    "INFO    : Bus 28713\t: V=0.9584356, theta=-55.674282 -> V=1.0, theta=0.0",
    "INFO    : Bus 28714\t: V=0.9474344, theta=-56.465298 -> V=1.0, theta=0.0",
    "INFO    : Bus 28715\t: V=0.946395, theta=-56.552662 -> V=1.0, theta=0.0",
    "INFO    : Bus 28716\t: V=0.9461246, theta=-56.527877 -> V=1.0, theta=0.0",
    "INFO    : Bus 28717\t: V=0.9475126, theta=-56.482447 -> V=1.0, theta=0.0",
    "INFO    : Bus 28718\t: V=0.9474589, theta=-56.501483 -> V=1.0, theta=0.0",
    "INFO    : Bus 28719\t: V=0.9467325, theta=-56.569363 -> V=1.0, theta=0.0",
    "INFO    : Bus 28720\t: V=0.9474025, theta=-56.549698 -> V=1.0, theta=0.0",
    "INFO    : Bus 28721\t: V=0.9507654, theta=-56.303301 -> V=1.0, theta=0.0",
    "INFO    : Bus 28722\t: V=0.9514239, theta=-56.293675 -> V=1.0, theta=0.0",
    "INFO    : Bus 28723\t: V=0.9464682, theta=-56.577197 -> V=1.0, theta=0.0",
    "INFO    : Bus 28724\t: V=0.9555719, theta=-55.777894 -> V=1.0, theta=0.0",
    "INFO    : Bus 28725\t: V=0.9571377, theta=-55.745022 -> V=1.0, theta=0.0",
    "INFO    : Bus 28726\t: V=0.9620446, theta=-54.511439 -> V=1.0, theta=0.0",
    "INFO    : Bus 28727\t: V=0.9487251, theta=-56.431986 -> V=1.0, theta=0.0",
    "INFO    : Bus 28728\t: V=0.9525454, theta=-56.208984 -> V=1.0, theta=0.0",
    "INFO    : Bus 28729\t: V=0.962974, theta=-54.436863 -> V=1.0, theta=0.0",
    "INFO    : Bus 28730\t: V=1.0007811, theta=-49.11547 -> V=1.0, theta=0.0",
    "INFO    : Bus 28731\t: V=0.9503549, theta=-56.346247 -> V=1.0, theta=0.0",
    "INFO    : Bus 28732\t: V=0.9542045, theta=-56.350877 -> V=1.0, theta=0.0",
    "INFO    : Bus 28733\t: V=0.9510034, theta=-56.76245 -> V=1.0, theta=0.0",
    "INFO    : Bus 28734\t: V=0.9495626, theta=-56.513096 -> V=1.0, theta=0.0",
    "INFO    : Bus 28735\t: V=0.9432954, theta=-58.026994 -> V=1.0, theta=0.0",
    "INFO    : Bus 28736\t: V=0.9380689, theta=-56.395996 -> V=1.0, theta=0.0",
    "INFO    : Bus 28737\t: V=0.9450138, theta=-57.779796 -> V=1.0, theta=0.0",
    "INFO    : Bus 28738\t: V=0.948891, theta=-56.515056 -> V=1.0, theta=0.0",
    "INFO    : Bus 28739\t: V=0.9479394, theta=-56.513098 -> V=1.0, theta=0.0",
    "INFO    : Bus 28740\t: V=0.9541896, theta=-55.944516 -> V=1.0, theta=0.0",
    "INFO    : Bus 28741\t: V=0.956963, theta=-55.925007 -> V=1.0, theta=0.0",
    "INFO    : Bus 28742\t: V=0.9484222, theta=-56.539923 -> V=1.0, theta=0.0",
    "INFO    : Bus 28743\t: V=0.9522017, theta=-56.610459 -> V=1.0, theta=0.0",
    "INFO    : Bus 28744\t: V=0.9484259, theta=-56.591383 -> V=1.0, theta=0.0",
    "INFO    : Bus 28745\t: V=0.9632138, theta=-54.51751 -> V=1.0, theta=0.0",
    "INFO    : Bus 28746\t: V=0.9530288, theta=-56.219092 -> V=1.0, theta=0.0",
    "INFO    : Bus 28747\t: V=0.9542156, theta=-56.182977 -> V=1.0, theta=0.0",
    "INFO    : Bus 28748\t: V=0.9501749, theta=-56.811386 -> V=1.0, theta=0.0",
    "INFO    : Bus 28749\t: V=0.9494562, theta=-56.910321 -> V=1.0, theta=0.0",
    "INFO    : Bus 28750\t: V=0.9638471, theta=-54.413259 -> V=1.0, theta=0.0",
    "INFO    : Bus 28751\t: V=0.9532186, theta=-56.449378 -> V=1.0, theta=0.0",
    "INFO    : Bus 28752\t: V=0.9533084, theta=-56.254663 -> V=1.0, theta=0.0",
    "INFO    : Bus 28753\t: V=0.9528373, theta=-56.277707 -> V=1.0, theta=0.0",
    "INFO    : Bus 28754\t: V=0.9526395, theta=-56.271908 -> V=1.0, theta=0.0",
    "INFO    : Bus 28755\t: V=0.9541714, theta=-56.180396 -> V=1.0, theta=0.0",
    "INFO    : Bus 28756\t: V=0.9528427, theta=-56.231511 -> V=1.0, theta=0.0",
    "INFO    : Bus 28757\t: V=0.9486266, theta=-56.959696 -> V=1.0, theta=0.0",
    "INFO    : Bus 28758\t: V=0.9485756, theta=-56.80114 -> V=1.0, theta=0.0",
    "INFO    : Bus 28759\t: V=0.9476502, theta=-56.944974 -> V=1.0, theta=0.0",
    "INFO    : Bus 28760\t: V=0.9479888, theta=-56.481874 -> V=1.0, theta=0.0",
    "INFO    : Bus 28761\t: V=0.9373169, theta=-54.833312 -> V=1.0, theta=0.0",
    "INFO    : Bus 28762\t: V=0.9426563, theta=-53.668931 -> V=1.0, theta=0.0",
    "INFO    : Bus 28763\t: V=0.946666, theta=-51.650206 -> V=1.0, theta=0.0",
    "INFO    : Bus 28764\t: V=0.9447124, theta=-53.227521 -> V=1.0, theta=0.0",
    "INFO    : Bus 28765\t: V=0.9485497, theta=-53.133806 -> V=1.0, theta=0.0",
    "INFO    : Bus 28766\t: V=0.9468033, theta=-47.578781 -> V=1.0, theta=0.0",
    "INFO    : Bus 28767\t: V=0.9849847, theta=-59.391478 -> V=1.0, theta=0.0",
    "INFO    : Bus 28768\t: V=0.981478, theta=-60.26016 -> V=1.0, theta=0.0",
    "INFO    : Bus 28769\t: V=0.9880882, theta=-58.533463 -> V=1.0, theta=0.0",
    "INFO    : Bus 28770\t: V=0.9621393, theta=-60.863476 -> V=1.0, theta=0.0",
    "INFO    : Bus 28771\t: V=0.9654969, theta=-60.711194 -> V=1.0, theta=0.0",
    "INFO    : Bus 28772\t: V=0.981666, theta=-59.544925 -> V=1.0, theta=0.0",
    "INFO    : Bus 28773\t: V=0.9816371, theta=-59.483257 -> V=1.0, theta=0.0",
    "INFO    : Bus 28774\t: V=0.9605796, theta=-60.946215 -> V=1.0, theta=0.0",
    "INFO    : Bus 28775\t: V=0.9622316, theta=-60.798752 -> V=1.0, theta=0.0",
    "INFO    : Bus 28776\t: V=0.9828208, theta=-59.163428 -> V=1.0, theta=0.0",
    "INFO    : Bus 28777\t: V=0.9901693, theta=-58.268561 -> V=1.0, theta=0.0",
    "INFO    : Bus 28778\t: V=0.987967, theta=-58.514324 -> V=1.0, theta=0.0",
    "INFO    : Bus 28779\t: V=1.0091586, theta=-44.778135 -> V=1.0, theta=0.0",
    "INFO    : Bus 28780\t: V=1.004209, theta=-44.550924 -> V=1.0, theta=0.0",
    "INFO    : Bus 28781\t: V=1.0149072, theta=-44.315114 -> V=1.0, theta=0.0",
    "INFO    : Bus 28782\t: V=0.9933403, theta=-46.889138 -> V=1.0, theta=0.0",
    "INFO    : Bus 28783\t: V=1.0097313, theta=-44.667691 -> V=1.0, theta=0.0",
    "INFO    : Bus 28784\t: V=0.9789733, theta=-48.884151 -> V=1.0, theta=0.0",
    "INFO    : Bus 28785\t: V=1.0123816, theta=-44.554858 -> V=1.0, theta=0.0",
    "INFO    : Bus 28786\t: V=0.9703548, theta=-50.409482 -> V=1.0, theta=0.0",
    "INFO    : Bus 28787\t: V=1.0026776, theta=-46.858097 -> V=1.0, theta=0.0",
    "INFO    : Bus 28788\t: V=1.0120955, theta=-54.572814 -> V=1.0, theta=0.0",
    "INFO    : Bus 28789\t: V=1.0048731, theta=-56.088653 -> V=1.0, theta=0.0",
    "INFO    : Bus 28790\t: V=0.9953567, theta=-56.175724 -> V=1.0, theta=0.0",
    "INFO    : Bus 28791\t: V=1.0018253, theta=-52.489652 -> V=1.0, theta=0.0",
    "INFO    : Bus 28792\t: V=0.9941993, theta=-53.073939 -> V=1.0, theta=0.0",
    "INFO    : Bus 28793\t: V=0.9932633, theta=-53.121395 -> V=1.0, theta=0.0",
    "INFO    : Bus 28794\t: V=0.9775618, theta=-54.665516 -> V=1.0, theta=0.0",
    "INFO    : Bus 28795\t: V=0.976647, theta=-54.753505 -> V=1.0, theta=0.0",
    "INFO    : Bus 28796\t: V=0.9711028, theta=-55.228842 -> V=1.0, theta=0.0",
    "INFO    : Bus 28797\t: V=0.973624, theta=-55.08526 -> V=1.0, theta=0.0",
    "INFO    : Bus 28798\t: V=0.9731496, theta=-55.089399 -> V=1.0, theta=0.0",
    "INFO    : Bus 28799\t: V=0.9731479, theta=-55.128318 -> V=1.0, theta=0.0",
    "INFO    : Bus 28800\t: V=0.9806171, theta=-54.589206 -> V=1.0, theta=0.0",
    "INFO    : Bus 28801\t: V=0.9884616, theta=-53.959377 -> V=1.0, theta=0.0",
    "INFO    : Bus 28802\t: V=0.9772996, theta=-54.785084 -> V=1.0, theta=0.0",
    "INFO    : Bus 28803\t: V=0.9714505, theta=-55.120144 -> V=1.0, theta=0.0",
    "INFO    : Bus 28804\t: V=0.9699437, theta=-55.32727 -> V=1.0, theta=0.0",
    "INFO    : Bus 28805\t: V=0.9693824, theta=-55.332207 -> V=1.0, theta=0.0",
    "INFO    : Bus 28806\t: V=0.9694145, theta=-55.364923 -> V=1.0, theta=0.0",
    "INFO    : Bus 28807\t: V=0.9772123, theta=-54.832957 -> V=1.0, theta=0.0",
    "INFO    : Bus 28808\t: V=0.9905, theta=-53.418309 -> V=1.0, theta=0.0",
    "INFO    : Bus 28809\t: V=0.9777444, theta=-54.642425 -> V=1.0, theta=0.0",
    "INFO    : Bus 28810\t: V=0.969872, theta=-55.340377 -> V=1.0, theta=0.0",
    "INFO    : Bus 28811\t: V=0.9777102, theta=-54.622846 -> V=1.0, theta=0.0",
    "INFO    : Bus 28812\t: V=0.9774581, theta=-54.660263 -> V=1.0, theta=0.0",
    "INFO    : Bus 28813\t: V=0.973404, theta=-55.132642 -> V=1.0, theta=0.0",
    "INFO    : Bus 28814\t: V=0.978673, theta=-54.583308 -> V=1.0, theta=0.0",
    "INFO    : Bus 28815\t: V=0.9737912, theta=-54.986192 -> V=1.0, theta=0.0",
    "INFO    : Bus 28816\t: V=0.9770755, theta=-54.811336 -> V=1.0, theta=0.0",
    "INFO    : Bus 28817\t: V=0.9749726, theta=-54.923331 -> V=1.0, theta=0.0",
    "INFO    : Bus 28818\t: V=0.9899718, theta=-53.798852 -> V=1.0, theta=0.0",
    "INFO    : Bus 28819\t: V=0.9882294, theta=-53.970895 -> V=1.0, theta=0.0",
    "INFO    : Bus 28820\t: V=1.0198992, theta=-49.995927 -> V=1.0, theta=0.0",
    "INFO    : Bus 28821\t: V=1.0006943, theta=-52.472954 -> V=1.0, theta=0.0",
    "INFO    : Bus 28822\t: V=0.9967682, theta=-53.26851 -> V=1.0, theta=0.0",
    "INFO    : Bus 28823\t: V=0.9939897, theta=-53.071516 -> V=1.0, theta=0.0",
    "INFO    : Bus 28824\t: V=0.9781942, theta=-54.711885 -> V=1.0, theta=0.0",
    "INFO    : Bus 28825\t: V=0.9882269, theta=-53.904184 -> V=1.0, theta=0.0",
    "INFO    : Bus 28826\t: V=0.9785884, theta=-54.668074 -> V=1.0, theta=0.0",
    "INFO    : Bus 28827\t: V=0.985866, theta=-54.080695 -> V=1.0, theta=0.0",
    "INFO    : Bus 28828\t: V=0.9810366, theta=-54.492875 -> V=1.0, theta=0.0",
    "INFO    : Bus 28829\t: V=0.9889966, theta=-54.258073 -> V=1.0, theta=0.0",
    "INFO    : Bus 28830\t: V=0.9808044, theta=-54.487461 -> V=1.0, theta=0.0",
    "INFO    : Bus 28831\t: V=0.9757536, theta=-54.833207 -> V=1.0, theta=0.0",
    "INFO    : Bus 28832\t: V=0.9766859, theta=-54.773221 -> V=1.0, theta=0.0",
    "INFO    : Bus 28833\t: V=0.9844737, theta=-54.191419 -> V=1.0, theta=0.0",
    "INFO    : Bus 28834\t: V=0.983722, theta=-54.531473 -> V=1.0, theta=0.0",
    "INFO    : Bus 28835\t: V=0.9839452, theta=-54.233935 -> V=1.0, theta=0.0",
    "INFO    : Bus 28836\t: V=0.9758068, theta=-54.812539 -> V=1.0, theta=0.0",
    "INFO    : Bus 28837\t: V=0.9811245, theta=-54.437563 -> V=1.0, theta=0.0",
    "INFO    : Bus 28838\t: V=0.9855173, theta=-54.141906 -> V=1.0, theta=0.0",
    "INFO    : Bus 28839\t: V=0.9801434, theta=-54.49266 -> V=1.0, theta=0.0",
    "INFO    : Bus 28840\t: V=0.9824825, theta=-54.429541 -> V=1.0, theta=0.0",
    "INFO    : Bus 28841\t: V=0.9943065, theta=-53.186296 -> V=1.0, theta=0.0",
    "INFO    : Bus 28842\t: V=0.9987213, theta=-53.069368 -> V=1.0, theta=0.0",
    "INFO    : Bus 28843\t: V=0.9679213, theta=-55.892489 -> V=1.0, theta=0.0",
    "INFO    : Bus 28844\t: V=0.9756335, theta=-55.375901 -> V=1.0, theta=0.0",
    "INFO    : Bus 28845\t: V=0.9658663, theta=-55.989911 -> V=1.0, theta=0.0",
    "INFO    : Bus 28846\t: V=0.977608, theta=-54.848783 -> V=1.0, theta=0.0",
    "INFO    : Bus 28847\t: V=0.9761665, theta=-54.928348 -> V=1.0, theta=0.0",
    "INFO    : Bus 28848\t: V=0.9764057, theta=-54.894524 -> V=1.0, theta=0.0",
    "INFO    : Bus 28849\t: V=0.9664883, theta=-55.889598 -> V=1.0, theta=0.0",
    "INFO    : Bus 28850\t: V=0.9644138, theta=-55.998722 -> V=1.0, theta=0.0",
    "INFO    : Bus 28851\t: V=0.9628445, theta=-56.182045 -> V=1.0, theta=0.0",
    "INFO    : Bus 28852\t: V=0.9614542, theta=-56.231245 -> V=1.0, theta=0.0",
    "INFO    : Bus 28853\t: V=0.9759111, theta=-55.025721 -> V=1.0, theta=0.0",
    "INFO    : Bus 28854\t: V=0.9609113, theta=-56.258237 -> V=1.0, theta=0.0",
    "INFO    : Bus 28855\t: V=0.9621972, theta=-56.216315 -> V=1.0, theta=0.0",
    "INFO    : Bus 28856\t: V=0.9625097, theta=-56.150634 -> V=1.0, theta=0.0",
    "INFO    : Bus 28857\t: V=0.9635379, theta=-56.104092 -> V=1.0, theta=0.0",
    "INFO    : Bus 28858\t: V=0.9903803, theta=-53.4187 -> V=1.0, theta=0.0",
    "INFO    : Bus 28859\t: V=0.9906111, theta=-53.375425 -> V=1.0, theta=0.0",
    "INFO    : Bus 28860\t: V=1.0085329, theta=-51.378076 -> V=1.0, theta=0.0",
    "INFO    : Bus 28861\t: V=0.9614345, theta=-56.253097 -> V=1.0, theta=0.0",
    "INFO    : Bus 28862\t: V=0.963261, theta=-56.129791 -> V=1.0, theta=0.0",
    "INFO    : Bus 28863\t: V=0.9652643, theta=-56.024775 -> V=1.0, theta=0.0",
    "INFO    : Bus 28864\t: V=0.9674664, theta=-55.90297 -> V=1.0, theta=0.0",
    "INFO    : Bus 28865\t: V=0.9609323, theta=-56.43982 -> V=1.0, theta=0.0",
    "INFO    : Bus 28866\t: V=0.9680087, theta=-55.669154 -> V=1.0, theta=0.0",
    "INFO    : Bus 28867\t: V=0.9612562, theta=-56.38209 -> V=1.0, theta=0.0",
    "INFO    : Bus 28868\t: V=0.9615775, theta=-56.36089 -> V=1.0, theta=0.0",
    "INFO    : Bus 28869\t: V=0.9633182, theta=-56.159798 -> V=1.0, theta=0.0",
    "INFO    : Bus 28870\t: V=0.9962552, theta=-53.808827 -> V=1.0, theta=0.0",
    "INFO    : Bus 28871\t: V=0.9577969, theta=-56.692146 -> V=1.0, theta=0.0",
    "INFO    : Bus 28872\t: V=0.9609094, theta=-56.523422 -> V=1.0, theta=0.0",
    "INFO    : Bus 28873\t: V=0.9598772, theta=-56.589896 -> V=1.0, theta=0.0",
    "INFO    : Bus 28874\t: V=0.9676244, theta=-55.836347 -> V=1.0, theta=0.0",
    "INFO    : Bus 28875\t: V=0.9588102, theta=-56.742921 -> V=1.0, theta=0.0",
    "INFO    : Bus 28876\t: V=0.9674583, theta=-55.780506 -> V=1.0, theta=0.0",
    "INFO    : Bus 28877\t: V=0.9669764, theta=-55.840853 -> V=1.0, theta=0.0",
    "INFO    : Bus 28878\t: V=0.9595364, theta=-56.682574 -> V=1.0, theta=0.0",
    "INFO    : Bus 28879\t: V=0.9667295, theta=-55.84413 -> V=1.0, theta=0.0",
    "INFO    : Bus 28880\t: V=0.9554176, theta=-57.177175 -> V=1.0, theta=0.0",
    "INFO    : Bus 28881\t: V=0.9555633, theta=-57.029731 -> V=1.0, theta=0.0",
    "INFO    : Bus 28882\t: V=0.9543842, theta=-57.298992 -> V=1.0, theta=0.0",
    "INFO    : Bus 28883\t: V=0.953924, theta=-57.363797 -> V=1.0, theta=0.0",
    "INFO    : Bus 28884\t: V=0.9534228, theta=-57.4891 -> V=1.0, theta=0.0",
    "INFO    : Bus 28885\t: V=0.953854, theta=-57.547263 -> V=1.0, theta=0.0",
    "INFO    : Bus 28886\t: V=0.9638081, theta=-56.116813 -> V=1.0, theta=0.0",
    "INFO    : Bus 28887\t: V=0.972573, theta=-55.171986 -> V=1.0, theta=0.0",
    "INFO    : Bus 28888\t: V=0.9652403, theta=-55.770605 -> V=1.0, theta=0.0",
    "INFO    : Bus 28889\t: V=0.9698771, theta=-55.454939 -> V=1.0, theta=0.0",
    "INFO    : Bus 28890\t: V=0.9910386, theta=-53.176846 -> V=1.0, theta=0.0",
    "INFO    : Bus 28891\t: V=0.9649005, theta=-56.031546 -> V=1.0, theta=0.0",
    "INFO    : Bus 28892\t: V=0.9606899, theta=-56.520894 -> V=1.0, theta=0.0",
    "INFO    : Bus 28893\t: V=0.9534535, theta=-57.146537 -> V=1.0, theta=0.0",
    "INFO    : Bus 28894\t: V=0.952963, theta=-57.157972 -> V=1.0, theta=0.0",
    "INFO    : Bus 28895\t: V=0.968648, theta=-55.501018 -> V=1.0, theta=0.0",
    "INFO    : Bus 28896\t: V=0.9700225, theta=-55.485621 -> V=1.0, theta=0.0",
    "INFO    : Bus 28897\t: V=0.9625198, theta=-56.345037 -> V=1.0, theta=0.0",
    "INFO    : Bus 28898\t: V=0.9663874, theta=-55.992317 -> V=1.0, theta=0.0",
    "INFO    : Bus 28899\t: V=0.9734621, theta=-55.119044 -> V=1.0, theta=0.0",
    "INFO    : Bus 28900\t: V=0.9682509, theta=-55.626334 -> V=1.0, theta=0.0",
    "INFO    : Bus 28901\t: V=0.9691106, theta=-55.492572 -> V=1.0, theta=0.0",
    "INFO    : Bus 28902\t: V=0.9606082, theta=-56.065369 -> V=1.0, theta=0.0",
    "INFO    : Bus 28903\t: V=0.9669942, theta=-55.689935 -> V=1.0, theta=0.0",
    "INFO    : Bus 28904\t: V=0.9540041, theta=-57.570563 -> V=1.0, theta=0.0",
    "INFO    : Bus 28905\t: V=0.966603, theta=-55.775933 -> V=1.0, theta=0.0",
    "INFO    : Bus 28906\t: V=0.964914, theta=-55.950929 -> V=1.0, theta=0.0",
    "INFO    : Bus 28907\t: V=0.9660371, theta=-55.793636 -> V=1.0, theta=0.0",
    "INFO    : Bus 28908\t: V=0.9657268, theta=-55.902327 -> V=1.0, theta=0.0",
    "INFO    : Bus 28909\t: V=0.9569789, theta=-56.652078 -> V=1.0, theta=0.0",
    "INFO    : Bus 28910\t: V=0.9687172, theta=-55.58314 -> V=1.0, theta=0.0",
    "INFO    : Bus 28911\t: V=0.9954813, theta=-52.860998 -> V=1.0, theta=0.0",
    "INFO    : Bus 28912\t: V=0.9685259, theta=-55.572011 -> V=1.0, theta=0.0",
    "INFO    : Bus 28913\t: V=0.9701237, theta=-55.507111 -> V=1.0, theta=0.0",
    "INFO    : Bus 28914\t: V=0.9901656, theta=-53.704673 -> V=1.0, theta=0.0",
    "INFO    : Bus 28915\t: V=0.9849375, theta=-54.038491 -> V=1.0, theta=0.0",
    "INFO    : Bus 28916\t: V=0.9866967, theta=-53.966968 -> V=1.0, theta=0.0",
    "INFO    : Bus 28917\t: V=0.9801575, theta=-54.325388 -> V=1.0, theta=0.0",
    "INFO    : Bus 28918\t: V=0.9929996, theta=-53.057748 -> V=1.0, theta=0.0",
    "INFO    : Bus 28919\t: V=0.9893056, theta=-53.439263 -> V=1.0, theta=0.0",
    "INFO    : Bus 28920\t: V=0.9863989, theta=-53.741646 -> V=1.0, theta=0.0",
    "INFO    : Bus 28921\t: V=0.9811079, theta=-54.4035 -> V=1.0, theta=0.0",
    "INFO    : Bus 28922\t: V=0.9833958, theta=-54.216004 -> V=1.0, theta=0.0",
    "INFO    : Bus 28923\t: V=0.9767028, theta=-54.573881 -> V=1.0, theta=0.0",
    "INFO    : Bus 28924\t: V=0.9793704, theta=-54.541091 -> V=1.0, theta=0.0",
    "INFO    : Bus 28925\t: V=0.9771136, theta=-54.727418 -> V=1.0, theta=0.0",
    "INFO    : Bus 28926\t: V=0.984101, theta=-53.980297 -> V=1.0, theta=0.0",
    "INFO    : Bus 28927\t: V=0.9780831, theta=-54.591151 -> V=1.0, theta=0.0",
    "INFO    : Bus 28928\t: V=0.9769131, theta=-54.677105 -> V=1.0, theta=0.0",
    "INFO    : Bus 28929\t: V=0.9746645, theta=-54.929648 -> V=1.0, theta=0.0",
    "INFO    : Bus 28930\t: V=0.9809105, theta=-54.276988 -> V=1.0, theta=0.0",
    "INFO    : Bus 28931\t: V=0.951413, theta=-57.473406 -> V=1.0, theta=0.0",
    "INFO    : Bus 28932\t: V=0.958353, theta=-56.541146 -> V=1.0, theta=0.0",
    "INFO    : Bus 28933\t: V=0.9723688, theta=-55.113203 -> V=1.0, theta=0.0",
    "INFO    : Bus 28934\t: V=0.9581952, theta=-56.500643 -> V=1.0, theta=0.0",
    "INFO    : Bus 28935\t: V=0.95989, theta=-56.409503 -> V=1.0, theta=0.0",
    "INFO    : Bus 28936\t: V=0.9721169, theta=-55.143345 -> V=1.0, theta=0.0",
    "INFO    : Bus 28937\t: V=0.9745388, theta=-54.909491 -> V=1.0, theta=0.0",
    "INFO    : Bus 28938\t: V=0.9603567, theta=-56.613443 -> V=1.0, theta=0.0",
    "INFO    : Bus 28939\t: V=0.974212, theta=-54.982946 -> V=1.0, theta=0.0",
    "INFO    : Bus 28940\t: V=0.9753802, theta=-54.87831 -> V=1.0, theta=0.0",
    "INFO    : Bus 28941\t: V=0.9721622, theta=-55.244439 -> V=1.0, theta=0.0",
    "INFO    : Bus 28942\t: V=0.9696315, theta=-55.476947 -> V=1.0, theta=0.0",
    "INFO    : Bus 28943\t: V=0.9689238, theta=-55.542394 -> V=1.0, theta=0.0",
    "INFO    : Bus 28944\t: V=0.9701925, theta=-55.433852 -> V=1.0, theta=0.0",
    "INFO    : Bus 28945\t: V=0.9683355, theta=-55.59713 -> V=1.0, theta=0.0",
    "INFO    : Bus 28946\t: V=0.9671174, theta=-55.694058 -> V=1.0, theta=0.0",
    "INFO    : Bus 28947\t: V=0.9681496, theta=-55.605 -> V=1.0, theta=0.0",
    "INFO    : Bus 28948\t: V=0.9665286, theta=-55.732279 -> V=1.0, theta=0.0",
    "INFO    : Bus 28949\t: V=0.9674357, theta=-55.663977 -> V=1.0, theta=0.0",
    "INFO    : Bus 28950\t: V=0.9560746, theta=-56.765025 -> V=1.0, theta=0.0",
    "INFO    : Bus 28951\t: V=0.9661199, theta=-55.798178 -> V=1.0, theta=0.0",
    "INFO    : Bus 28952\t: V=0.9554059, theta=-56.847749 -> V=1.0, theta=0.0",
    "INFO    : Bus 28953\t: V=0.9566455, theta=-56.732702 -> V=1.0, theta=0.0",
    "INFO    : Bus 28954\t: V=0.9569629, theta=-56.708357 -> V=1.0, theta=0.0",
    "INFO    : Bus 28955\t: V=0.9529083, theta=-56.902484 -> V=1.0, theta=0.0",
    "INFO    : Bus 28956\t: V=0.9656447, theta=-55.858236 -> V=1.0, theta=0.0",
    "INFO    : Bus 28957\t: V=0.9654743, theta=-55.887627 -> V=1.0, theta=0.0",
    "INFO    : Bus 28958\t: V=0.9569085, theta=-56.730045 -> V=1.0, theta=0.0",
    "INFO    : Bus 28959\t: V=0.9661346, theta=-55.745851 -> V=1.0, theta=0.0",
    "INFO    : Bus 28960\t: V=0.9626055, theta=-55.515902 -> V=1.0, theta=0.0",
    "INFO    : Bus 28961\t: V=0.9724514, theta=-55.087762 -> V=1.0, theta=0.0",
    "INFO    : Bus 28962\t: V=1.0148095, theta=-52.211108 -> V=1.0, theta=0.0",
    "INFO    : Bus 28963\t: V=1.0121506, theta=-50.898032 -> V=1.0, theta=0.0",
    "INFO    : Bus 28964\t: V=0.9657383, theta=-91.774313 -> V=1.0, theta=0.0",
    "INFO    : Bus 28965\t: V=0.9786018, theta=-90.099503 -> V=1.0, theta=0.0",
    "INFO    : Bus 28966\t: V=0.9688169, theta=-91.362878 -> V=1.0, theta=0.0",
    "INFO    : Bus 28967\t: V=0.9681309, theta=-91.367324 -> V=1.0, theta=0.0",
    "INFO    : Bus 28968\t: V=0.9701603, theta=-90.877467 -> V=1.0, theta=0.0",
    "INFO    : Bus 28969\t: V=0.9709855, theta=-90.863884 -> V=1.0, theta=0.0",
    "INFO    : Bus 28970\t: V=0.970022, theta=-90.867697 -> V=1.0, theta=0.0",
    "INFO    : Bus 28971\t: V=0.9774035, theta=-90.469991 -> V=1.0, theta=0.0",
    "INFO    : Bus 28972\t: V=0.9753289, theta=-90.493297 -> V=1.0, theta=0.0",
    "INFO    : Bus 28973\t: V=0.979198, theta=-90.3422 -> V=1.0, theta=0.0",
    "INFO    : Bus 28974\t: V=0.9822275, theta=-89.785752 -> V=1.0, theta=0.0",
    "INFO    : Bus 28975\t: V=0.9820642, theta=-89.954881 -> V=1.0, theta=0.0",
    "INFO    : Bus 28976\t: V=0.9908324, theta=-89.203919 -> V=1.0, theta=0.0",
    "INFO    : Bus 28977\t: V=0.9939424, theta=-88.944328 -> V=1.0, theta=0.0",
    "INFO    : Bus 28978\t: V=0.9783182, theta=-90.49159 -> V=1.0, theta=0.0",
    "INFO    : Bus 28979\t: V=1.0033949, theta=-88.073946 -> V=1.0, theta=0.0",
    "INFO    : Bus 28980\t: V=0.9762343, theta=-90.698862 -> V=1.0, theta=0.0",
    "INFO    : Bus 28981\t: V=0.9758987, theta=-90.633154 -> V=1.0, theta=0.0",
    "INFO    : Bus 28982\t: V=0.984871, theta=-89.680819 -> V=1.0, theta=0.0",
    "INFO    : Bus 28983\t: V=0.9844684, theta=-89.728793 -> V=1.0, theta=0.0",
    "INFO    : Bus 28984\t: V=0.9722552, theta=-90.834713 -> V=1.0, theta=0.0",
    "INFO    : Bus 28985\t: V=0.9710962, theta=-90.879073 -> V=1.0, theta=0.0",
    "INFO    : Bus 28986\t: V=0.9815874, theta=-89.950105 -> V=1.0, theta=0.0",
    "INFO    : Bus 28987\t: V=0.9611978, theta=-92.232366 -> V=1.0, theta=0.0",
    "INFO    : Bus 28988\t: V=0.9600832, theta=-92.502477 -> V=1.0, theta=0.0",
    "INFO    : Bus 28989\t: V=0.9589609, theta=-92.575631 -> V=1.0, theta=0.0",
    "INFO    : Bus 28990\t: V=0.9751984, theta=-90.407543 -> V=1.0, theta=0.0",
    "INFO    : Bus 28991\t: V=0.9469983, theta=-91.828147 -> V=1.0, theta=0.0",
    "INFO    : Bus 28992\t: V=0.9443996, theta=-93.847036 -> V=1.0, theta=0.0",
    "INFO    : Bus 28993\t: V=0.9548953, theta=-92.984411 -> V=1.0, theta=0.0",
    "INFO    : Bus 28994\t: V=0.9581567, theta=-92.797063 -> V=1.0, theta=0.0",
    "INFO    : Bus 28995\t: V=0.9559316, theta=-92.956368 -> V=1.0, theta=0.0",
    "INFO    : Bus 28996\t: V=0.9468937, theta=-93.790156 -> V=1.0, theta=0.0",
    "INFO    : Bus 28997\t: V=0.9502481, theta=-93.496281 -> V=1.0, theta=0.0",
    "INFO    : Bus 28998\t: V=0.9575662, theta=-92.692098 -> V=1.0, theta=0.0",
    "INFO    : Bus 28999\t: V=0.9482578, theta=-93.64246 -> V=1.0, theta=0.0",
    "INFO    : Bus 29000\t: V=0.9585743, theta=-92.584722 -> V=1.0, theta=0.0",
    "INFO    : Bus 29001\t: V=0.9578628, theta=-92.661791 -> V=1.0, theta=0.0",
    "INFO    : Bus 29002\t: V=0.9598549, theta=-92.251997 -> V=1.0, theta=0.0",
    "INFO    : Bus 29003\t: V=0.9567696, theta=-92.724988 -> V=1.0, theta=0.0",
    "INFO    : Bus 29004\t: V=0.9598596, theta=-92.427759 -> V=1.0, theta=0.0",
    "INFO    : Bus 29005\t: V=0.9613283, theta=-92.239006 -> V=1.0, theta=0.0",
    "INFO    : Bus 29006\t: V=0.9593194, theta=-92.240113 -> V=1.0, theta=0.0",
    "INFO    : Bus 29007\t: V=0.969551, theta=-91.147681 -> V=1.0, theta=0.0",
    "INFO    : Bus 29008\t: V=0.9781758, theta=-90.24745 -> V=1.0, theta=0.0",
    "INFO    : Bus 29009\t: V=0.9668237, theta=-91.381466 -> V=1.0, theta=0.0",
    "INFO    : Bus 29010\t: V=0.9758779, theta=-90.355294 -> V=1.0, theta=0.0",
    "INFO    : Bus 29011\t: V=0.9618191, theta=-91.889402 -> V=1.0, theta=0.0",
    "INFO    : Bus 29012\t: V=0.9614367, theta=-91.953774 -> V=1.0, theta=0.0",
    "INFO    : Bus 29013\t: V=0.9607334, theta=-91.961109 -> V=1.0, theta=0.0",
    "INFO    : Bus 29014\t: V=0.9633317, theta=-91.749181 -> V=1.0, theta=0.0",
    "INFO    : Bus 29015\t: V=0.9794386, theta=-90.004501 -> V=1.0, theta=0.0",
    "INFO    : Bus 29016\t: V=0.998044, theta=-88.496326 -> V=1.0, theta=0.0",
    "INFO    : Bus 29017\t: V=1.0008035, theta=-88.415841 -> V=1.0, theta=0.0",
    "INFO    : Bus 29018\t: V=0.9970192, theta=-88.68846 -> V=1.0, theta=0.0",
    "INFO    : Bus 29019\t: V=0.9837758, theta=-89.770087 -> V=1.0, theta=0.0",
    "INFO    : Bus 29020\t: V=0.9882718, theta=-89.515818 -> V=1.0, theta=0.0",
    "INFO    : Bus 29021\t: V=0.9850249, theta=-89.794319 -> V=1.0, theta=0.0",
    "INFO    : Bus 29022\t: V=0.9717514, theta=-90.56318 -> V=1.0, theta=0.0",
    "INFO    : Bus 29023\t: V=0.9960915, theta=-88.902007 -> V=1.0, theta=0.0",
    "INFO    : Bus 29024\t: V=1.0029334, theta=-88.294797 -> V=1.0, theta=0.0",
    "INFO    : Bus 29025\t: V=0.9999506, theta=-88.390217 -> V=1.0, theta=0.0",
    "INFO    : Bus 29026\t: V=0.9980999, theta=-88.703108 -> V=1.0, theta=0.0",
    "INFO    : Bus 29027\t: V=0.9977917, theta=-88.769782 -> V=1.0, theta=0.0",
    "INFO    : Bus 29028\t: V=1.0010733, theta=-88.656776 -> V=1.0, theta=0.0",
    "INFO    : Bus 29029\t: V=0.9958219, theta=-88.868741 -> V=1.0, theta=0.0",
    "INFO    : Bus 29030\t: V=1.0003045, theta=-88.248046 -> V=1.0, theta=0.0",
    "INFO    : Bus 29031\t: V=1.0068435, theta=-88.365251 -> V=1.0, theta=0.0",
    "INFO    : Bus 29032\t: V=0.9403833, theta=-91.77845 -> V=1.0, theta=0.0",
    "INFO    : Bus 29033\t: V=0.9450674, theta=-91.342163 -> V=1.0, theta=0.0",
    "INFO    : Bus 29034\t: V=0.9563889, theta=-91.497297 -> V=1.0, theta=0.0",
    "INFO    : Bus 29035\t: V=0.9603963, theta=-55.898859 -> V=1.0, theta=0.0",
    "INFO    : Bus 29036\t: V=0.9604545, theta=-56.164608 -> V=1.0, theta=0.0",
    "INFO    : Bus 29037\t: V=0.9601824, theta=-56.038481 -> V=1.0, theta=0.0",
    "INFO    : Bus 29038\t: V=0.9602392, theta=-56.100819 -> V=1.0, theta=0.0",
    "INFO    : Bus 29039\t: V=0.9602291, theta=-55.966151 -> V=1.0, theta=0.0",
    "INFO    : Bus 29040\t: V=0.9610237, theta=-56.087356 -> V=1.0, theta=0.0",
    "INFO    : Bus 29041\t: V=0.9596548, theta=-56.116743 -> V=1.0, theta=0.0",
    "INFO    : Bus 29042\t: V=0.9832398, theta=-52.625227 -> V=1.0, theta=0.0",
    "INFO    : Bus 29043\t: V=0.9479534, theta=-56.777344 -> V=1.0, theta=0.0",
    "INFO    : Bus 29044\t: V=0.9512569, theta=-56.826856 -> V=1.0, theta=0.0",
    "INFO    : Bus 29045\t: V=0.9549692, theta=-56.602085 -> V=1.0, theta=0.0",
    "INFO    : Bus 29046\t: V=0.9564018, theta=-56.56234 -> V=1.0, theta=0.0",
    "INFO    : Bus 29047\t: V=0.9591686, theta=-56.082613 -> V=1.0, theta=0.0",
    "INFO    : Bus 29048\t: V=0.9551579, theta=-56.672968 -> V=1.0, theta=0.0",
    "INFO    : Bus 29049\t: V=0.9585223, theta=-56.044882 -> V=1.0, theta=0.0",
    "INFO    : Bus 29050\t: V=0.9591845, theta=-55.996054 -> V=1.0, theta=0.0",
    "INFO    : Bus 29051\t: V=0.9613105, theta=-55.590773 -> V=1.0, theta=0.0",
    "INFO    : Bus 29052\t: V=0.9599381, theta=-55.315754 -> V=1.0, theta=0.0",
    "INFO    : Bus 29053\t: V=0.9608546, theta=-55.744489 -> V=1.0, theta=0.0",
    "INFO    : Bus 29054\t: V=0.9574322, theta=-56.187016 -> V=1.0, theta=0.0",
    "INFO    : Bus 29055\t: V=0.9560357, theta=-79.483066 -> V=1.0, theta=0.0",
    "INFO    : Bus 29056\t: V=0.9394914, theta=-83.022835 -> V=1.0, theta=0.0",
    "INFO    : Bus 29057\t: V=0.9201813, theta=-87.375841 -> V=1.0, theta=0.0",
    "INFO    : Bus 29058\t: V=0.916534, theta=-87.641499 -> V=1.0, theta=0.0",
    "INFO    : Bus 29059\t: V=0.9670746, theta=-71.524158 -> V=1.0, theta=0.0",
    "INFO    : Bus 29060\t: V=0.9672886, theta=-71.360136 -> V=1.0, theta=0.0",
    "INFO    : Bus 29061\t: V=0.9571699, theta=-75.75176 -> V=1.0, theta=0.0",
    "INFO    : Bus 29062\t: V=0.9802495, theta=-76.095399 -> V=1.0, theta=0.0",
    "INFO    : Bus 29063\t: V=0.9568565, theta=-75.052626 -> V=1.0, theta=0.0",
    "INFO    : Bus 29064\t: V=0.9691324, theta=-71.53158 -> V=1.0, theta=0.0",
    "INFO    : Bus 29065\t: V=0.9615017, theta=-74.946174 -> V=1.0, theta=0.0",
    "INFO    : Bus 29066\t: V=0.9638989, theta=-72.283245 -> V=1.0, theta=0.0",
    "INFO    : Bus 29067\t: V=0.9772326, theta=-75.08578 -> V=1.0, theta=0.0",
    "INFO    : Bus 29068\t: V=0.9873477, theta=-57.952567 -> V=1.0, theta=0.0",
    "INFO    : Bus 29069\t: V=0.9942277, theta=-57.851 -> V=1.0, theta=0.0",
    "INFO    : Bus 29070\t: V=0.988993, theta=-56.850677 -> V=1.0, theta=0.0",
    "INFO    : Bus 29071\t: V=0.9953217, theta=-57.304166 -> V=1.0, theta=0.0",
    "INFO    : Bus 29072\t: V=0.9970129, theta=-57.418469 -> V=1.0, theta=0.0",
    "INFO    : Bus 29073\t: V=0.9697137, theta=-36.415736 -> V=1.0, theta=0.0",
    "INFO    : Bus 29074\t: V=0.9719281, theta=-45.341167 -> V=1.0, theta=0.0",
    "INFO    : Bus 29075\t: V=0.9447657, theta=-45.216763 -> V=1.0, theta=0.0",
    "INFO    : Bus 29076\t: V=0.9394322, theta=-86.30886 -> V=1.0, theta=0.0",
    "INFO    : Bus 29077\t: V=0.9360044, theta=-86.795683 -> V=1.0, theta=0.0",
    "INFO    : Bus 29078\t: V=0.9281818, theta=-86.882812 -> V=1.0, theta=0.0",
    "INFO    : Bus 29079\t: V=0.9997018, theta=-60.44728 -> V=1.0, theta=0.0",
    "INFO    : Bus 29080\t: V=1.0096398, theta=-59.974265 -> V=1.0, theta=0.0",
    "INFO    : Bus 29081\t: V=1.0022786, theta=-60.120576 -> V=1.0, theta=0.0",
    "INFO    : Bus 29082\t: V=1.0014314, theta=-45.599534 -> V=1.0, theta=0.0",
    "INFO    : Bus 29083\t: V=0.9990711, theta=-45.602254 -> V=1.0, theta=0.0",
    "INFO    : Bus 29084\t: V=1.0106143, theta=-44.859438 -> V=1.0, theta=0.0",
    "INFO    : Bus 29085\t: V=1.0194885, theta=-44.364717 -> V=1.0, theta=0.0",
    "INFO    : Bus 29086\t: V=1.0183558, theta=-43.457103 -> V=1.0, theta=0.0",
    "INFO    : Bus 29087\t: V=1.009849, theta=-44.810727 -> V=1.0, theta=0.0",
    "INFO    : Bus 29088\t: V=1.0062503, theta=-36.204578 -> V=1.0, theta=0.0",
    "INFO    : Bus 29089\t: V=0.9955636, theta=-36.26725 -> V=1.0, theta=0.0",
    "INFO    : Bus 29090\t: V=0.9593826, theta=-44.314925 -> V=1.0, theta=0.0",
    "INFO    : Bus 29091\t: V=0.9713931, theta=-46.117297 -> V=1.0, theta=0.0",
    "INFO    : Bus 29092\t: V=0.9663946, theta=-45.736329 -> V=1.0, theta=0.0",
    "INFO    : Bus 29093\t: V=0.9884743, theta=-37.639934 -> V=1.0, theta=0.0",
    "INFO    : Bus 29094\t: V=0.9749669, theta=-54.239512 -> V=1.0, theta=0.0",
    "INFO    : Bus 29095\t: V=0.9784315, theta=-54.021421 -> V=1.0, theta=0.0",
    "INFO    : Bus 29096\t: V=0.9803838, theta=-54.16531 -> V=1.0, theta=0.0",
    "INFO    : Bus 29097\t: V=0.9792056, theta=-54.16737 -> V=1.0, theta=0.0",
    "INFO    : Bus 29098\t: V=0.9795129, theta=-53.972816 -> V=1.0, theta=0.0",
    "INFO    : Bus 29099\t: V=0.9685516, theta=-55.180289 -> V=1.0, theta=0.0",
    "INFO    : Bus 29100\t: V=0.9835764, theta=-53.951237 -> V=1.0, theta=0.0",
    "INFO    : Bus 29101\t: V=0.974722, theta=-55.126925 -> V=1.0, theta=0.0",
    "INFO    : Bus 29102\t: V=0.985937, theta=-53.9165 -> V=1.0, theta=0.0",
    "INFO    : Bus 29103\t: V=0.9984644, theta=-53.48945 -> V=1.0, theta=0.0",
    "INFO    : Bus 29104\t: V=0.9903364, theta=-53.354476 -> V=1.0, theta=0.0",
    "INFO    : Bus 29105\t: V=0.9957231, theta=-53.1934 -> V=1.0, theta=0.0",
    "INFO    : Bus 29106\t: V=0.9934163, theta=-53.556981 -> V=1.0, theta=0.0",
    "INFO    : Bus 29107\t: V=0.9970481, theta=-53.296891 -> V=1.0, theta=0.0",
    "INFO    : Bus 29108\t: V=0.9976117, theta=-53.278725 -> V=1.0, theta=0.0",
    "INFO    : Bus 29109\t: V=0.9940381, theta=-53.582011 -> V=1.0, theta=0.0",
    "INFO    : Bus 29110\t: V=0.9943731, theta=-53.62358 -> V=1.0, theta=0.0",
    "INFO    : Bus 29111\t: V=0.984201, theta=-54.610772 -> V=1.0, theta=0.0",
    "INFO    : Bus 29112\t: V=0.9842091, theta=-54.642732 -> V=1.0, theta=0.0",
    "INFO    : Bus 29113\t: V=0.9930476, theta=-53.719089 -> V=1.0, theta=0.0",
    "INFO    : Bus 29114\t: V=0.993161, theta=-53.698559 -> V=1.0, theta=0.0",
    "INFO    : Bus 29115\t: V=0.9936963, theta=-53.636951 -> V=1.0, theta=0.0",
    "INFO    : Bus 29116\t: V=0.9805236, theta=-54.705199 -> V=1.0, theta=0.0",
    "INFO    : Bus 29117\t: V=0.9889767, theta=-53.829075 -> V=1.0, theta=0.0",
    "INFO    : Bus 29118\t: V=0.9938954, theta=-53.624854 -> V=1.0, theta=0.0",
    "INFO    : Bus 29119\t: V=0.9935468, theta=-53.663293 -> V=1.0, theta=0.0",
    "INFO    : Bus 29120\t: V=0.9939304, theta=-53.615904 -> V=1.0, theta=0.0",
    "INFO    : Bus 29121\t: V=0.9933969, theta=-53.689827 -> V=1.0, theta=0.0",
    "INFO    : Bus 29122\t: V=0.9934796, theta=-53.704067 -> V=1.0, theta=0.0",
    "INFO    : Bus 29123\t: V=0.9941747, theta=-53.664268 -> V=1.0, theta=0.0",
    "INFO    : Bus 29124\t: V=0.9933666, theta=-53.7054 -> V=1.0, theta=0.0",
    "INFO    : Bus 29125\t: V=0.9935306, theta=-53.687551 -> V=1.0, theta=0.0",
    "INFO    : Bus 29126\t: V=0.9931009, theta=-53.709686 -> V=1.0, theta=0.0",
    "INFO    : Bus 29127\t: V=0.9927089, theta=-53.743598 -> V=1.0, theta=0.0",
    "INFO    : Bus 29128\t: V=0.9928791, theta=-53.735289 -> V=1.0, theta=0.0",
    "INFO    : Bus 29129\t: V=0.9926738, theta=-53.754397 -> V=1.0, theta=0.0",
    "INFO    : Bus 29130\t: V=0.9927063, theta=-53.751504 -> V=1.0, theta=0.0",
    "INFO    : Bus 29131\t: V=0.9910971, theta=-53.9012 -> V=1.0, theta=0.0",
    "INFO    : Bus 29132\t: V=0.9909674, theta=-53.897618 -> V=1.0, theta=0.0",
    "INFO    : Bus 29133\t: V=0.992741, theta=-53.749217 -> V=1.0, theta=0.0",
    "INFO    : Bus 29134\t: V=0.9952795, theta=-53.599441 -> V=1.0, theta=0.0",
    "INFO    : Bus 29135\t: V=0.9805665, theta=-54.52638 -> V=1.0, theta=0.0",
    "INFO    : Bus 29136\t: V=0.9915365, theta=-53.798972 -> V=1.0, theta=0.0",
    "INFO    : Bus 29137\t: V=0.9930823, theta=-53.440542 -> V=1.0, theta=0.0",
    "INFO    : Bus 29138\t: V=0.9592181, theta=-48.929449 -> V=1.0, theta=0.0",
    "INFO    : Bus 29139\t: V=1.0080869, theta=-46.007014 -> V=1.0, theta=0.0",
    "INFO    : Bus 29140\t: V=0.966025, theta=-48.876364 -> V=1.0, theta=0.0",
    "INFO    : Bus 29141\t: V=0.9652401, theta=-48.966545 -> V=1.0, theta=0.0",
    "INFO    : Bus 29142\t: V=0.9830226, theta=-47.176764 -> V=1.0, theta=0.0",
    "INFO    : Bus 29143\t: V=0.9842124, theta=-47.114367 -> V=1.0, theta=0.0",
    "INFO    : Bus 29144\t: V=0.9692755, theta=-48.716951 -> V=1.0, theta=0.0",
    "INFO    : Bus 29145\t: V=0.9623173, theta=-49.314879 -> V=1.0, theta=0.0",
    "INFO    : Bus 29146\t: V=0.9639261, theta=-49.198866 -> V=1.0, theta=0.0",
    "INFO    : Bus 29147\t: V=0.9834396, theta=-47.080792 -> V=1.0, theta=0.0",
    "INFO    : Bus 29148\t: V=0.9621744, theta=-49.290702 -> V=1.0, theta=0.0",
    "INFO    : Bus 29149\t: V=0.957655, theta=-49.622671 -> V=1.0, theta=0.0",
    "INFO    : Bus 29150\t: V=0.9562248, theta=-49.523279 -> V=1.0, theta=0.0",
    "INFO    : Bus 29151\t: V=0.9617052, theta=-50.319827 -> V=1.0, theta=0.0",
    "INFO    : Bus 29152\t: V=0.9566412, theta=-49.669898 -> V=1.0, theta=0.0",
    "INFO    : Bus 29153\t: V=0.9717021, theta=-47.022784 -> V=1.0, theta=0.0",
    "INFO    : Bus 29154\t: V=0.9618804, theta=-49.48711 -> V=1.0, theta=0.0",
    "INFO    : Bus 29155\t: V=0.9584445, theta=-49.659822 -> V=1.0, theta=0.0",
    "INFO    : Bus 29156\t: V=0.9527322, theta=-49.671511 -> V=1.0, theta=0.0",
    "INFO    : Bus 29157\t: V=0.9706479, theta=-43.2611 -> V=1.0, theta=0.0",
    "INFO    : Bus 29158\t: V=0.9608259, theta=-46.166023 -> V=1.0, theta=0.0",
    "INFO    : Bus 29159\t: V=0.9567787, theta=-48.698045 -> V=1.0, theta=0.0",
    "INFO    : Bus 29160\t: V=0.9678606, theta=-45.978589 -> V=1.0, theta=0.0",
    "INFO    : Bus 29161\t: V=0.9691214, theta=-44.807938 -> V=1.0, theta=0.0",
    "INFO    : Bus 29162\t: V=0.9625354, theta=-49.091393 -> V=1.0, theta=0.0",
    "INFO    : Bus 29163\t: V=0.96824, theta=-49.837829 -> V=1.0, theta=0.0",
    "INFO    : Bus 29164\t: V=0.971435, theta=-52.099479 -> V=1.0, theta=0.0",
    "INFO    : Bus 29165\t: V=0.984431, theta=-50.427395 -> V=1.0, theta=0.0",
    "INFO    : Bus 29166\t: V=0.9675431, theta=-52.521693 -> V=1.0, theta=0.0",
    "INFO    : Bus 29167\t: V=0.9658881, theta=-52.545052 -> V=1.0, theta=0.0",
    "INFO    : Bus 29168\t: V=0.9673779, theta=-52.461801 -> V=1.0, theta=0.0",
    "INFO    : Bus 29169\t: V=0.9680995, theta=-52.552423 -> V=1.0, theta=0.0",
    "INFO    : Bus 29170\t: V=0.9691306, theta=-52.543401 -> V=1.0, theta=0.0",
    "INFO    : Bus 29171\t: V=0.966569, theta=-52.951886 -> V=1.0, theta=0.0",
    "INFO    : Bus 29172\t: V=0.9816589, theta=-51.585472 -> V=1.0, theta=0.0",
    "INFO    : Bus 29173\t: V=0.9693587, theta=-52.579019 -> V=1.0, theta=0.0",
    "INFO    : Bus 29174\t: V=0.9697906, theta=-52.512127 -> V=1.0, theta=0.0",
    "INFO    : Bus 29175\t: V=0.9857863, theta=-50.302046 -> V=1.0, theta=0.0",
    "INFO    : Bus 29176\t: V=0.972011, theta=-52.012872 -> V=1.0, theta=0.0",
    "INFO    : Bus 29177\t: V=0.9723427, theta=-51.98936 -> V=1.0, theta=0.0",
    "INFO    : Bus 29178\t: V=0.9835493, theta=-51.244288 -> V=1.0, theta=0.0",
    "INFO    : Bus 29179\t: V=0.9765628, theta=-51.696234 -> V=1.0, theta=0.0",
    "INFO    : Bus 29180\t: V=0.9734893, theta=-52.240867 -> V=1.0, theta=0.0",
    "INFO    : Bus 29181\t: V=0.9741185, theta=-52.235765 -> V=1.0, theta=0.0",
    "INFO    : Bus 29182\t: V=0.9722351, theta=-52.382695 -> V=1.0, theta=0.0",
    "INFO    : Bus 29183\t: V=0.9845355, theta=-51.305033 -> V=1.0, theta=0.0",
    "INFO    : Bus 29184\t: V=0.9747891, theta=-52.353587 -> V=1.0, theta=0.0",
    "INFO    : Bus 29185\t: V=0.9838894, theta=-51.27786 -> V=1.0, theta=0.0",
    "INFO    : Bus 29186\t: V=0.9839708, theta=-51.22586 -> V=1.0, theta=0.0",
    "INFO    : Bus 29187\t: V=0.9773065, theta=-51.662203 -> V=1.0, theta=0.0",
    "INFO    : Bus 29188\t: V=0.9854622, theta=-50.903519 -> V=1.0, theta=0.0",
    "INFO    : Bus 29189\t: V=0.9851982, theta=-50.974557 -> V=1.0, theta=0.0",
    "INFO    : Bus 29190\t: V=0.9850403, theta=-51.035014 -> V=1.0, theta=0.0",
    "INFO    : Bus 29191\t: V=0.9849421, theta=-51.092552 -> V=1.0, theta=0.0",
    "INFO    : Bus 29192\t: V=0.9852817, theta=-51.091788 -> V=1.0, theta=0.0",
    "INFO    : Bus 29193\t: V=0.9858288, theta=-51.083719 -> V=1.0, theta=0.0",
    "INFO    : Bus 29194\t: V=0.9885501, theta=-50.970815 -> V=1.0, theta=0.0",
    "INFO    : Bus 29195\t: V=0.9888619, theta=-50.941177 -> V=1.0, theta=0.0",
    "INFO    : Bus 29196\t: V=0.9883443, theta=-50.974262 -> V=1.0, theta=0.0",
    "INFO    : Bus 29197\t: V=0.9888991, theta=-50.783828 -> V=1.0, theta=0.0",
    "INFO    : Bus 29198\t: V=0.9906693, theta=-50.615002 -> V=1.0, theta=0.0",
    "INFO    : Bus 29199\t: V=0.9911945, theta=-50.549603 -> V=1.0, theta=0.0",
    "INFO    : Bus 29200\t: V=0.9836246, theta=-51.182653 -> V=1.0, theta=0.0",
    "INFO    : Bus 29201\t: V=0.9919392, theta=-50.461892 -> V=1.0, theta=0.0",
    "INFO    : Bus 29202\t: V=0.9839805, theta=-51.185481 -> V=1.0, theta=0.0",
    "INFO    : Bus 29203\t: V=0.9861639, theta=-50.769099 -> V=1.0, theta=0.0",
    "INFO    : Bus 29204\t: V=0.9867546, theta=-50.667093 -> V=1.0, theta=0.0",
    "INFO    : Bus 29205\t: V=0.9850353, theta=-50.654029 -> V=1.0, theta=0.0",
    "INFO    : Bus 29206\t: V=0.9966826, theta=-49.462446 -> V=1.0, theta=0.0",
    "INFO    : Bus 29207\t: V=0.9875021, theta=-50.546382 -> V=1.0, theta=0.0",
    "INFO    : Bus 29208\t: V=0.9930216, theta=-50.351314 -> V=1.0, theta=0.0",
    "INFO    : Bus 29209\t: V=0.9979483, theta=-49.681843 -> V=1.0, theta=0.0",
    "INFO    : Bus 29210\t: V=0.9977462, theta=-49.786229 -> V=1.0, theta=0.0",
    "INFO    : Bus 29211\t: V=0.9978417, theta=-49.776547 -> V=1.0, theta=0.0",
    "INFO    : Bus 29212\t: V=0.9918432, theta=-50.498355 -> V=1.0, theta=0.0",
    "INFO    : Bus 29213\t: V=0.9916666, theta=-50.507244 -> V=1.0, theta=0.0",
    "INFO    : Bus 29214\t: V=0.9852946, theta=-51.095974 -> V=1.0, theta=0.0",
    "INFO    : Bus 29215\t: V=0.9979825, theta=-50.146852 -> V=1.0, theta=0.0",
    "INFO    : Bus 29216\t: V=0.992356, theta=-50.642576 -> V=1.0, theta=0.0",
    "INFO    : Bus 29217\t: V=0.9844916, theta=-51.095917 -> V=1.0, theta=0.0",
    "INFO    : Bus 29218\t: V=0.9929407, theta=-50.366769 -> V=1.0, theta=0.0",
    "INFO    : Bus 29219\t: V=0.9931004, theta=-50.338354 -> V=1.0, theta=0.0",
    "INFO    : Bus 29220\t: V=0.9936961, theta=-50.279018 -> V=1.0, theta=0.0",
    "INFO    : Bus 29221\t: V=0.9869692, theta=-50.818766 -> V=1.0, theta=0.0",
    "INFO    : Bus 29222\t: V=0.9981367, theta=-49.584468 -> V=1.0, theta=0.0",
    "INFO    : Bus 29223\t: V=1.0162441, theta=-47.314845 -> V=1.0, theta=0.0",
    "INFO    : Bus 29224\t: V=0.9977202, theta=-49.79207 -> V=1.0, theta=0.0",
    "INFO    : Bus 29225\t: V=0.9802676, theta=-51.6978 -> V=1.0, theta=0.0",
    "INFO    : Bus 29226\t: V=0.9849945, theta=-51.093879 -> V=1.0, theta=0.0",
    "INFO    : Bus 29227\t: V=0.9982874, theta=-50.127311 -> V=1.0, theta=0.0",
    "INFO    : Bus 29228\t: V=0.9917322, theta=-50.717498 -> V=1.0, theta=0.0",
    "INFO    : Bus 29229\t: V=0.9962082, theta=-50.169772 -> V=1.0, theta=0.0",
    "INFO    : Bus 29230\t: V=0.979472, theta=-51.705124 -> V=1.0, theta=0.0",
    "INFO    : Bus 29231\t: V=0.996025, theta=-50.114902 -> V=1.0, theta=0.0",
    "INFO    : Bus 29232\t: V=0.9958092, theta=-50.129353 -> V=1.0, theta=0.0",
    "INFO    : Bus 29233\t: V=0.9956608, theta=-50.141926 -> V=1.0, theta=0.0",
    "INFO    : Bus 29234\t: V=0.9933639, theta=-50.74007 -> V=1.0, theta=0.0",
    "INFO    : Bus 29235\t: V=0.9915061, theta=-50.91371 -> V=1.0, theta=0.0",
    "INFO    : Bus 29236\t: V=1.0003097, theta=-50.549286 -> V=1.0, theta=0.0",
    "INFO    : Bus 29237\t: V=0.990315, theta=-50.928312 -> V=1.0, theta=0.0",
    "INFO    : Bus 29238\t: V=0.9984091, theta=-50.1479 -> V=1.0, theta=0.0",
    "INFO    : Bus 29239\t: V=0.9927806, theta=-50.820038 -> V=1.0, theta=0.0",
    "INFO    : Bus 29240\t: V=0.9982143, theta=-49.908763 -> V=1.0, theta=0.0",
    "INFO    : Bus 29241\t: V=0.9933106, theta=-50.774992 -> V=1.0, theta=0.0",
    "INFO    : Bus 29242\t: V=0.9921743, theta=-50.903228 -> V=1.0, theta=0.0",
    "INFO    : Bus 29243\t: V=0.993313, theta=-50.826934 -> V=1.0, theta=0.0",
    "INFO    : Bus 29244\t: V=0.9927978, theta=-50.976827 -> V=1.0, theta=0.0",
    "INFO    : Bus 29245\t: V=0.9926908, theta=-50.965543 -> V=1.0, theta=0.0",
    "INFO    : Bus 29246\t: V=1.0172881, theta=-50.551009 -> V=1.0, theta=0.0",
    "INFO    : Bus 29247\t: V=1.0031781, theta=-48.763299 -> V=1.0, theta=0.0",
    "INFO    : Bus 29248\t: V=0.9795355, theta=-51.058115 -> V=1.0, theta=0.0",
    "INFO    : Bus 29249\t: V=0.9742844, theta=-50.629097 -> V=1.0, theta=0.0",
    "INFO    : Bus 29250\t: V=0.9632442, theta=-50.950989 -> V=1.0, theta=0.0",
    "INFO    : Bus 29251\t: V=0.9760433, theta=-50.43844 -> V=1.0, theta=0.0",
    "INFO    : Bus 29252\t: V=0.9760998, theta=-50.942222 -> V=1.0, theta=0.0",
    "INFO    : Bus 29253\t: V=0.9720406, theta=-51.761973 -> V=1.0, theta=0.0",
    "INFO    : Bus 29254\t: V=0.970532, theta=-51.94369 -> V=1.0, theta=0.0",
    "INFO    : Bus 29255\t: V=0.961139, theta=-54.760629 -> V=1.0, theta=0.0",
    "INFO    : Bus 29256\t: V=0.958545, theta=-54.196736 -> V=1.0, theta=0.0",
    "INFO    : Bus 29257\t: V=0.9525288, theta=-54.739633 -> V=1.0, theta=0.0",
    "INFO    : Bus 29258\t: V=0.9534364, theta=-54.472825 -> V=1.0, theta=0.0",
    "INFO    : Bus 29259\t: V=0.9523478, theta=-54.682601 -> V=1.0, theta=0.0",
    "INFO    : Bus 29260\t: V=0.9681631, theta=-51.73365 -> V=1.0, theta=0.0",
    "INFO    : Bus 29261\t: V=0.9518043, theta=-54.762735 -> V=1.0, theta=0.0",
    "INFO    : Bus 29262\t: V=0.9693918, theta=-51.46195 -> V=1.0, theta=0.0",
    "INFO    : Bus 29263\t: V=0.9710516, theta=-51.145806 -> V=1.0, theta=0.0",
    "INFO    : Bus 29264\t: V=0.9741846, theta=-51.505102 -> V=1.0, theta=0.0",
    "INFO    : Bus 29265\t: V=0.9767294, theta=-51.388206 -> V=1.0, theta=0.0",
    "INFO    : Bus 29266\t: V=0.9783441, theta=-51.17713 -> V=1.0, theta=0.0",
    "INFO    : Bus 29267\t: V=0.9869944, theta=-50.182772 -> V=1.0, theta=0.0",
    "INFO    : Bus 29268\t: V=0.9867736, theta=-50.204315 -> V=1.0, theta=0.0",
    "INFO    : Bus 29269\t: V=0.9755169, theta=-51.577623 -> V=1.0, theta=0.0",
    "INFO    : Bus 29270\t: V=0.9694106, theta=-52.098111 -> V=1.0, theta=0.0",
    "INFO    : Bus 29271\t: V=0.9603227, theta=-53.537493 -> V=1.0, theta=0.0",
    "INFO    : Bus 29272\t: V=0.9681216, theta=-52.575516 -> V=1.0, theta=0.0",
    "INFO    : Bus 29273\t: V=0.9593782, theta=-53.34895 -> V=1.0, theta=0.0",
    "INFO    : Bus 29274\t: V=0.9588664, theta=-54.063509 -> V=1.0, theta=0.0",
    "INFO    : Bus 29275\t: V=0.9585259, theta=-53.72606 -> V=1.0, theta=0.0",
    "INFO    : Bus 29276\t: V=0.9599671, theta=-53.68706 -> V=1.0, theta=0.0",
    "INFO    : Bus 29277\t: V=0.9588608, theta=-54.08803 -> V=1.0, theta=0.0",
    "INFO    : Bus 29278\t: V=0.9572264, theta=-54.339403 -> V=1.0, theta=0.0",
    "INFO    : Bus 29279\t: V=0.9691044, theta=-52.395443 -> V=1.0, theta=0.0",
    "INFO    : Bus 29280\t: V=0.9601762, theta=-53.300293 -> V=1.0, theta=0.0",
    "INFO    : Bus 29281\t: V=0.9687014, theta=-52.463809 -> V=1.0, theta=0.0",
    "INFO    : Bus 29282\t: V=0.9533337, theta=-53.852984 -> V=1.0, theta=0.0",
    "INFO    : Bus 29283\t: V=0.9539028, theta=-53.840796 -> V=1.0, theta=0.0",
    "INFO    : Bus 29284\t: V=0.9706845, theta=-52.225761 -> V=1.0, theta=0.0",
    "INFO    : Bus 29285\t: V=0.9558235, theta=-54.339323 -> V=1.0, theta=0.0",
    "INFO    : Bus 29286\t: V=0.949666, theta=-55.291203 -> V=1.0, theta=0.0",
    "INFO    : Bus 29287\t: V=0.9510969, theta=-55.212844 -> V=1.0, theta=0.0",
    "INFO    : Bus 29288\t: V=0.9538557, theta=-54.353642 -> V=1.0, theta=0.0",
    "INFO    : Bus 29289\t: V=0.9511924, theta=-55.321522 -> V=1.0, theta=0.0",
    "INFO    : Bus 29290\t: V=0.9556508, theta=-54.37794 -> V=1.0, theta=0.0",
    "INFO    : Bus 29291\t: V=0.9532601, theta=-55.260879 -> V=1.0, theta=0.0",
    "INFO    : Bus 29292\t: V=0.9520195, theta=-54.510349 -> V=1.0, theta=0.0",
    "INFO    : Bus 29293\t: V=0.9544346, theta=-55.181477 -> V=1.0, theta=0.0",
    "INFO    : Bus 29294\t: V=0.9666631, theta=-52.161264 -> V=1.0, theta=0.0",
    "INFO    : Bus 29295\t: V=0.9581185, theta=-53.875959 -> V=1.0, theta=0.0",
    "INFO    : Bus 29296\t: V=0.9534185, theta=-55.074505 -> V=1.0, theta=0.0",
    "INFO    : Bus 29297\t: V=0.9566707, theta=-54.646751 -> V=1.0, theta=0.0",
    "INFO    : Bus 29298\t: V=0.9658909, theta=-52.95608 -> V=1.0, theta=0.0",
    "INFO    : Bus 29299\t: V=0.9574278, theta=-54.195498 -> V=1.0, theta=0.0",
    "INFO    : Bus 29300\t: V=0.9549447, theta=-54.838531 -> V=1.0, theta=0.0",
    "INFO    : Bus 29301\t: V=0.9587226, theta=-54.226218 -> V=1.0, theta=0.0",
    "INFO    : Bus 29302\t: V=0.9677379, theta=-52.7673 -> V=1.0, theta=0.0",
    "INFO    : Bus 29303\t: V=0.9591531, theta=-53.566574 -> V=1.0, theta=0.0",
    "INFO    : Bus 29304\t: V=0.9572545, theta=-53.690651 -> V=1.0, theta=0.0",
    "INFO    : Bus 29305\t: V=0.9591987, theta=-54.242887 -> V=1.0, theta=0.0",
    "INFO    : Bus 29306\t: V=0.960866, theta=-53.493255 -> V=1.0, theta=0.0",
    "INFO    : Bus 29307\t: V=0.9627804, theta=-53.301817 -> V=1.0, theta=0.0",
    "INFO    : Bus 29308\t: V=0.960814, theta=-54.219903 -> V=1.0, theta=0.0",
    "INFO    : Bus 29309\t: V=0.9620027, theta=-53.448989 -> V=1.0, theta=0.0",
    "INFO    : Bus 29310\t: V=0.962048, theta=-53.489724 -> V=1.0, theta=0.0",
    "INFO    : Bus 29311\t: V=0.9587438, theta=-54.335607 -> V=1.0, theta=0.0",
    "INFO    : Bus 29312\t: V=0.9630305, theta=-53.495144 -> V=1.0, theta=0.0",
    "INFO    : Bus 29313\t: V=0.9651882, theta=-53.732551 -> V=1.0, theta=0.0",
    "INFO    : Bus 29314\t: V=0.9637864, theta=-53.487884 -> V=1.0, theta=0.0",
    "INFO    : Bus 29315\t: V=0.9665522, theta=-53.695211 -> V=1.0, theta=0.0",
    "INFO    : Bus 29316\t: V=0.9665223, theta=-53.379683 -> V=1.0, theta=0.0",
    "INFO    : Bus 29317\t: V=0.9748464, theta=-52.505628 -> V=1.0, theta=0.0",
    "INFO    : Bus 29318\t: V=0.977557, theta=-52.434466 -> V=1.0, theta=0.0",
    "INFO    : Bus 29319\t: V=0.9788771, theta=-52.391456 -> V=1.0, theta=0.0",
    "INFO    : Bus 29320\t: V=0.9596397, theta=-54.396707 -> V=1.0, theta=0.0",
    "INFO    : Bus 29321\t: V=0.9650529, theta=-53.832292 -> V=1.0, theta=0.0",
    "INFO    : Bus 29322\t: V=0.9653072, theta=-53.749345 -> V=1.0, theta=0.0",
    "INFO    : Bus 29323\t: V=0.9606927, theta=-54.90817 -> V=1.0, theta=0.0",
    "INFO    : Bus 29324\t: V=0.9532, theta=-55.214886 -> V=1.0, theta=0.0",
    "INFO    : Bus 29325\t: V=0.95638, theta=-54.362679 -> V=1.0, theta=0.0",
    "INFO    : Bus 29326\t: V=0.9573775, theta=-54.580817 -> V=1.0, theta=0.0",
    "INFO    : Bus 29327\t: V=0.9588387, theta=-54.45711 -> V=1.0, theta=0.0",
    "INFO    : Bus 29328\t: V=0.9576609, theta=-54.493914 -> V=1.0, theta=0.0",
    "INFO    : Bus 29329\t: V=0.9640759, theta=-54.656667 -> V=1.0, theta=0.0",
    "INFO    : Bus 29330\t: V=0.962906, theta=-54.373091 -> V=1.0, theta=0.0",
    "INFO    : Bus 29331\t: V=0.967413, theta=-53.411135 -> V=1.0, theta=0.0",
    "INFO    : Bus 29332\t: V=0.9665394, theta=-53.660246 -> V=1.0, theta=0.0",
    "INFO    : Bus 29333\t: V=0.9579264, theta=-54.860777 -> V=1.0, theta=0.0",
    "INFO    : Bus 29334\t: V=0.9561729, theta=-54.89549 -> V=1.0, theta=0.0",
    "INFO    : Bus 29335\t: V=0.9565453, theta=-54.589264 -> V=1.0, theta=0.0",
    "INFO    : Bus 29336\t: V=0.9564177, theta=-54.65152 -> V=1.0, theta=0.0",
    "INFO    : Bus 29337\t: V=0.985871, theta=-51.512045 -> V=1.0, theta=0.0",
    "INFO    : Bus 29338\t: V=1.0107314, theta=-48.186898 -> V=1.0, theta=0.0",
    "INFO    : Bus 29339\t: V=0.9764503, theta=-52.678807 -> V=1.0, theta=0.0",
    "INFO    : Bus 29340\t: V=0.9686681, theta=-53.508942 -> V=1.0, theta=0.0",
    "INFO    : Bus 29341\t: V=0.9775589, theta=-52.543204 -> V=1.0, theta=0.0",
    "INFO    : Bus 29342\t: V=0.970592, theta=-53.180342 -> V=1.0, theta=0.0",
    "INFO    : Bus 29343\t: V=0.9961962, theta=-50.259631 -> V=1.0, theta=0.0",
    "INFO    : Bus 29344\t: V=0.981829, theta=-52.064437 -> V=1.0, theta=0.0",
    "INFO    : Bus 29345\t: V=0.9706085, theta=-53.202184 -> V=1.0, theta=0.0",
    "INFO    : Bus 29346\t: V=0.9793486, theta=-52.348477 -> V=1.0, theta=0.0",
    "INFO    : Bus 29347\t: V=0.9693799, theta=-53.346611 -> V=1.0, theta=0.0",
    "INFO    : Bus 29348\t: V=0.9855026, theta=-51.833691 -> V=1.0, theta=0.0",
    "INFO    : Bus 29349\t: V=0.9693752, theta=-53.277573 -> V=1.0, theta=0.0",
    "INFO    : Bus 29350\t: V=0.9753857, theta=-52.843525 -> V=1.0, theta=0.0",
    "INFO    : Bus 29351\t: V=0.9701148, theta=-53.410079 -> V=1.0, theta=0.0",
    "INFO    : Bus 29352\t: V=0.9848614, theta=-52.013755 -> V=1.0, theta=0.0",
    "INFO    : Bus 29353\t: V=0.9851285, theta=-51.476444 -> V=1.0, theta=0.0",
    "INFO    : Bus 29354\t: V=0.9625771, theta=-53.434843 -> V=1.0, theta=0.0",
    "INFO    : Bus 29355\t: V=0.9852995, theta=-51.473866 -> V=1.0, theta=0.0",
    "INFO    : Bus 29356\t: V=0.9828108, theta=-51.529499 -> V=1.0, theta=0.0",
    "INFO    : Bus 29357\t: V=0.9839842, theta=-51.461236 -> V=1.0, theta=0.0",
    "INFO    : Bus 29358\t: V=0.9847423, theta=-51.436457 -> V=1.0, theta=0.0",
    "INFO    : Bus 29359\t: V=0.9845541, theta=-51.360308 -> V=1.0, theta=0.0",
    "INFO    : Bus 29360\t: V=0.9846128, theta=-51.400855 -> V=1.0, theta=0.0",
    "INFO    : Bus 29361\t: V=0.9909275, theta=-49.813336 -> V=1.0, theta=0.0",
    "INFO    : Bus 29362\t: V=0.9897817, theta=-50.007339 -> V=1.0, theta=0.0",
    "INFO    : Bus 29363\t: V=0.9791757, theta=-51.051723 -> V=1.0, theta=0.0",
    "INFO    : Bus 29364\t: V=0.9677118, theta=-51.331138 -> V=1.0, theta=0.0",
    "INFO    : Bus 29365\t: V=0.9620944, theta=-51.506518 -> V=1.0, theta=0.0",
    "INFO    : Bus 29366\t: V=0.9629745, theta=-51.465464 -> V=1.0, theta=0.0",
    "INFO    : Bus 29367\t: V=0.9642867, theta=-51.409514 -> V=1.0, theta=0.0",
    "INFO    : Bus 29368\t: V=0.9705067, theta=-51.039116 -> V=1.0, theta=0.0",
    "INFO    : Bus 29369\t: V=0.9670998, theta=-51.12417 -> V=1.0, theta=0.0",
    "INFO    : Bus 29370\t: V=0.9683125, theta=-51.013338 -> V=1.0, theta=0.0",
    "INFO    : Bus 29371\t: V=0.9706718, theta=-50.798114 -> V=1.0, theta=0.0",
    "INFO    : Bus 29372\t: V=0.9815953, theta=-49.498472 -> V=1.0, theta=0.0",
    "INFO    : Bus 29373\t: V=0.990488, theta=-49.517746 -> V=1.0, theta=0.0",
    "INFO    : Bus 29374\t: V=0.9722962, theta=-50.793594 -> V=1.0, theta=0.0",
    "INFO    : Bus 29375\t: V=0.9836997, theta=-50.21953 -> V=1.0, theta=0.0",
    "INFO    : Bus 29376\t: V=0.9921189, theta=-49.019874 -> V=1.0, theta=0.0",
    "INFO    : Bus 29377\t: V=0.9748099, theta=-50.594942 -> V=1.0, theta=0.0",
    "INFO    : Bus 29378\t: V=0.9770023, theta=-50.418157 -> V=1.0, theta=0.0",
    "INFO    : Bus 29379\t: V=0.9771613, theta=-50.093185 -> V=1.0, theta=0.0",
    "INFO    : Bus 29380\t: V=0.9677616, theta=-50.824048 -> V=1.0, theta=0.0",
    "INFO    : Bus 29381\t: V=0.9679123, theta=-50.619259 -> V=1.0, theta=0.0",
    "INFO    : Bus 29382\t: V=0.9785186, theta=-49.856726 -> V=1.0, theta=0.0",
    "INFO    : Bus 29383\t: V=0.9800077, theta=-49.738708 -> V=1.0, theta=0.0",
    "INFO    : Bus 29384\t: V=0.969744, theta=-50.618808 -> V=1.0, theta=0.0",
    "INFO    : Bus 29385\t: V=0.966059, theta=-50.756147 -> V=1.0, theta=0.0",
    "INFO    : Bus 29386\t: V=0.9662026, theta=-50.838667 -> V=1.0, theta=0.0",
    "INFO    : Bus 29387\t: V=0.966284, theta=-50.854682 -> V=1.0, theta=0.0",
    "INFO    : Bus 29388\t: V=0.9768277, theta=-50.099855 -> V=1.0, theta=0.0",
    "INFO    : Bus 29389\t: V=0.9678494, theta=-50.626481 -> V=1.0, theta=0.0",
    "INFO    : Bus 29390\t: V=0.9779081, theta=-49.899247 -> V=1.0, theta=0.0",
    "INFO    : Bus 29391\t: V=0.9721882, theta=-50.159862 -> V=1.0, theta=0.0",
    "INFO    : Bus 29392\t: V=0.9837632, theta=-49.337482 -> V=1.0, theta=0.0",
    "INFO    : Bus 29393\t: V=0.9887048, theta=-48.753346 -> V=1.0, theta=0.0",
    "INFO    : Bus 29394\t: V=0.9910845, theta=-48.637166 -> V=1.0, theta=0.0",
    "INFO    : Bus 29395\t: V=0.9767394, theta=-50.282381 -> V=1.0, theta=0.0",
    "INFO    : Bus 29396\t: V=0.974733, theta=-50.438657 -> V=1.0, theta=0.0",
    "INFO    : Bus 29397\t: V=0.9849032, theta=-49.129435 -> V=1.0, theta=0.0",
    "INFO    : Bus 29398\t: V=0.9869775, theta=-48.899366 -> V=1.0, theta=0.0",
    "INFO    : Bus 29399\t: V=0.9734117, theta=-50.327318 -> V=1.0, theta=0.0",
    "INFO    : Bus 29400\t: V=0.9898606, theta=-48.561554 -> V=1.0, theta=0.0",
    "INFO    : Bus 29401\t: V=0.9972979, theta=-48.149782 -> V=1.0, theta=0.0",
    "INFO    : Bus 29402\t: V=0.9737865, theta=-50.655569 -> V=1.0, theta=0.0",
    "INFO    : Bus 29403\t: V=0.9783237, theta=-50.261875 -> V=1.0, theta=0.0",
    "INFO    : Bus 29404\t: V=0.9939244, theta=-48.681268 -> V=1.0, theta=0.0",
    "INFO    : Bus 29405\t: V=0.9780228, theta=-50.254055 -> V=1.0, theta=0.0",
    "INFO    : Bus 29406\t: V=0.9804843, theta=-50.106544 -> V=1.0, theta=0.0",
    "INFO    : Bus 29407\t: V=0.9815933, theta=-50.043109 -> V=1.0, theta=0.0",
    "INFO    : Bus 29408\t: V=0.9734779, theta=-50.960458 -> V=1.0, theta=0.0",
    "INFO    : Bus 29409\t: V=0.9730203, theta=-50.795125 -> V=1.0, theta=0.0",
    "INFO    : Bus 29410\t: V=0.9773268, theta=-50.446881 -> V=1.0, theta=0.0",
    "INFO    : Bus 29411\t: V=0.975707, theta=-50.459237 -> V=1.0, theta=0.0",
    "INFO    : Bus 29412\t: V=0.9781588, theta=-50.361873 -> V=1.0, theta=0.0",
    "INFO    : Bus 29413\t: V=0.9775781, theta=-50.327902 -> V=1.0, theta=0.0",
    "INFO    : Bus 29414\t: V=0.9856299, theta=-49.040714 -> V=1.0, theta=0.0",
    "INFO    : Bus 29415\t: V=0.9864061, theta=-48.990646 -> V=1.0, theta=0.0",
    "INFO    : Bus 29416\t: V=0.9838037, theta=-49.46482 -> V=1.0, theta=0.0",
    "INFO    : Bus 29417\t: V=0.9885682, theta=-48.81596 -> V=1.0, theta=0.0",
    "INFO    : Bus 29418\t: V=0.9876426, theta=-48.772394 -> V=1.0, theta=0.0",
    "INFO    : Bus 29419\t: V=0.9838013, theta=-49.512235 -> V=1.0, theta=0.0",
    "INFO    : Bus 29420\t: V=0.9835072, theta=-49.494088 -> V=1.0, theta=0.0",
    "INFO    : Bus 29421\t: V=0.9823096, theta=-49.492251 -> V=1.0, theta=0.0",
    "INFO    : Bus 29422\t: V=0.9832564, theta=-49.448221 -> V=1.0, theta=0.0",
    "INFO    : Bus 29423\t: V=0.9984617, theta=-47.803236 -> V=1.0, theta=0.0",
    "INFO    : Bus 29424\t: V=0.9878977, theta=-48.729799 -> V=1.0, theta=0.0",
    "INFO    : Bus 29425\t: V=0.9951493, theta=-49.426122 -> V=1.0, theta=0.0",
    "INFO    : Bus 29426\t: V=0.9769308, theta=-50.992911 -> V=1.0, theta=0.0",
    "INFO    : Bus 29427\t: V=0.975686, theta=-51.036905 -> V=1.0, theta=0.0",
    "INFO    : Bus 29428\t: V=0.9755639, theta=-50.927071 -> V=1.0, theta=0.0",
    "INFO    : Bus 29429\t: V=0.9956041, theta=-49.208054 -> V=1.0, theta=0.0",
    "INFO    : Bus 29430\t: V=1.0188576, theta=-46.464022 -> V=1.0, theta=0.0",
    "INFO    : Bus 29431\t: V=0.9953441, theta=-48.815257 -> V=1.0, theta=0.0",
    "INFO    : Bus 29432\t: V=0.9781706, theta=-50.491047 -> V=1.0, theta=0.0",
    "INFO    : Bus 29433\t: V=0.9941375, theta=-48.795569 -> V=1.0, theta=0.0",
    "INFO    : Bus 29434\t: V=1.0195718, theta=-46.035191 -> V=1.0, theta=0.0",
    "INFO    : Bus 29435\t: V=0.98399, theta=-49.716569 -> V=1.0, theta=0.0",
    "INFO    : Bus 29436\t: V=1.0186362, theta=-45.031001 -> V=1.0, theta=0.0",
    "INFO    : Bus 29437\t: V=1.0003092, theta=-48.063938 -> V=1.0, theta=0.0",
    "INFO    : Bus 29438\t: V=0.9859444, theta=-49.545306 -> V=1.0, theta=0.0",
    "INFO    : Bus 29439\t: V=0.9982742, theta=-48.207497 -> V=1.0, theta=0.0",
    "INFO    : Bus 29440\t: V=1.0181785, theta=-44.471994 -> V=1.0, theta=0.0",
    "INFO    : Bus 29441\t: V=0.9901188, theta=-47.879685 -> V=1.0, theta=0.0",
    "INFO    : Bus 29442\t: V=0.9932208, theta=-48.624833 -> V=1.0, theta=0.0",
    "INFO    : Bus 29443\t: V=0.9871273, theta=-48.949841 -> V=1.0, theta=0.0",
    "INFO    : Bus 29444\t: V=0.9973701, theta=-48.184045 -> V=1.0, theta=0.0",
    "INFO    : Bus 29445\t: V=1.0013274, theta=-47.896638 -> V=1.0, theta=0.0",
    "INFO    : Bus 29446\t: V=0.9962891, theta=-48.341492 -> V=1.0, theta=0.0",
    "INFO    : Bus 29447\t: V=0.9960888, theta=-48.337128 -> V=1.0, theta=0.0",
    "INFO    : Bus 29448\t: V=0.9953907, theta=-48.398918 -> V=1.0, theta=0.0",
    "INFO    : Bus 29449\t: V=0.9923911, theta=-48.460539 -> V=1.0, theta=0.0",
    "INFO    : Bus 29450\t: V=0.9914725, theta=-48.610018 -> V=1.0, theta=0.0",
    "INFO    : Bus 29451\t: V=1.0174533, theta=-45.17483 -> V=1.0, theta=0.0",
    "INFO    : Bus 29452\t: V=0.9929429, theta=-48.224582 -> V=1.0, theta=0.0",
    "INFO    : Bus 29453\t: V=1.0031836, theta=-46.891553 -> V=1.0, theta=0.0",
    "INFO    : Bus 29454\t: V=0.9942128, theta=-48.13505 -> V=1.0, theta=0.0",
    "INFO    : Bus 29455\t: V=0.9897426, theta=-49.336437 -> V=1.0, theta=0.0",
    "INFO    : Bus 29456\t: V=1.0073379, theta=-47.301166 -> V=1.0, theta=0.0",
    "INFO    : Bus 29457\t: V=1.0035094, theta=-47.89109 -> V=1.0, theta=0.0",
    "INFO    : Bus 29458\t: V=1.0019569, theta=-47.942033 -> V=1.0, theta=0.0",
    "INFO    : Bus 29459\t: V=0.9886109, theta=-48.983237 -> V=1.0, theta=0.0",
    "INFO    : Bus 29460\t: V=1.0015661, theta=-47.952073 -> V=1.0, theta=0.0",
    "INFO    : Bus 29461\t: V=0.9897774, theta=-48.918374 -> V=1.0, theta=0.0",
    "INFO    : Bus 29462\t: V=0.9922037, theta=-48.848922 -> V=1.0, theta=0.0",
    "INFO    : Bus 29463\t: V=1.0001351, theta=-48.12446 -> V=1.0, theta=0.0",
    "INFO    : Bus 29464\t: V=1.0011668, theta=-47.957344 -> V=1.0, theta=0.0",
    "INFO    : Bus 29465\t: V=0.9970521, theta=-48.296646 -> V=1.0, theta=0.0",
    "INFO    : Bus 29466\t: V=1.0009677, theta=-47.950355 -> V=1.0, theta=0.0",
    "INFO    : Bus 29467\t: V=0.9850061, theta=-49.721874 -> V=1.0, theta=0.0",
    "INFO    : Bus 29468\t: V=1.0063711, theta=-47.785852 -> V=1.0, theta=0.0",
    "INFO    : Bus 29469\t: V=1.006637, theta=-47.535566 -> V=1.0, theta=0.0",
    "INFO    : Bus 29470\t: V=1.006317, theta=-47.510577 -> V=1.0, theta=0.0",
    "INFO    : Bus 29471\t: V=1.0067582, theta=-47.767363 -> V=1.0, theta=0.0",
    "INFO    : Bus 29472\t: V=1.0059136, theta=-47.811121 -> V=1.0, theta=0.0",
    "INFO    : Bus 29473\t: V=1.0050557, theta=-47.838242 -> V=1.0, theta=0.0",
    "INFO    : Bus 29474\t: V=1.0048479, theta=-47.860237 -> V=1.0, theta=0.0",
    "INFO    : Bus 29475\t: V=1.0025395, theta=-48.044915 -> V=1.0, theta=0.0",
    "INFO    : Bus 29476\t: V=0.9534381, theta=-54.473456 -> V=1.0, theta=0.0",
    "INFO    : Bus 29477\t: V=0.9524534, theta=-54.743001 -> V=1.0, theta=0.0",
    "INFO    : Bus 29478\t: V=0.9845505, theta=-52.209079 -> V=1.0, theta=0.0",
    "INFO    : Bus 29479\t: V=0.9993699, theta=-50.053392 -> V=1.0, theta=0.0",
    "INFO    : Bus 29480\t: V=0.9565448, theta=-54.58951 -> V=1.0, theta=0.0",
    "INFO    : Bus 29481\t: V=0.9281378, theta=-85.782077 -> V=1.0, theta=0.0",
    "INFO    : Bus 29482\t: V=0.9337636, theta=-86.114379 -> V=1.0, theta=0.0",
    "INFO    : Bus 29483\t: V=0.9286973, theta=-86.075413 -> V=1.0, theta=0.0",
    "INFO    : Bus 29484\t: V=0.9414029, theta=-85.045699 -> V=1.0, theta=0.0",
    "INFO    : Bus 29485\t: V=0.9886446, theta=-35.510187 -> V=1.0, theta=0.0",
    "INFO    : Bus 29486\t: V=1.0019906, theta=-34.097425 -> V=1.0, theta=0.0",
    "INFO    : Bus 29487\t: V=0.9906015, theta=-35.672653 -> V=1.0, theta=0.0",
    "INFO    : Bus 29488\t: V=1.0074509, theta=-33.414749 -> V=1.0, theta=0.0",
    "INFO    : Bus 29489\t: V=0.9967381, theta=-34.845816 -> V=1.0, theta=0.0",
    "INFO    : Bus 29490\t: V=1.0031805, theta=-33.97913 -> V=1.0, theta=0.0",
    "INFO    : Bus 29491\t: V=0.9721539, theta=-38.826762 -> V=1.0, theta=0.0",
    "INFO    : Bus 29492\t: V=0.9920765, theta=-35.216684 -> V=1.0, theta=0.0",
    "INFO    : Bus 29493\t: V=0.9923519, theta=-35.401504 -> V=1.0, theta=0.0",
    "INFO    : Bus 29494\t: V=0.9909004, theta=-35.574045 -> V=1.0, theta=0.0",
    "INFO    : Bus 29495\t: V=1.0023497, theta=-33.973955 -> V=1.0, theta=0.0",
    "INFO    : Bus 29496\t: V=0.9965452, theta=-34.733231 -> V=1.0, theta=0.0",
    "INFO    : Bus 29497\t: V=0.9967757, theta=-34.611165 -> V=1.0, theta=0.0",
    "INFO    : Bus 29498\t: V=1.001721, theta=-33.983276 -> V=1.0, theta=0.0",
    "INFO    : Bus 29499\t: V=0.9961755, theta=-34.589184 -> V=1.0, theta=0.0",
    "INFO    : Bus 29500\t: V=1.0011746, theta=-33.94951 -> V=1.0, theta=0.0",
    "INFO    : Bus 29501\t: V=0.9869191, theta=-35.566665 -> V=1.0, theta=0.0",
    "INFO    : Bus 29502\t: V=0.989814, theta=-34.962695 -> V=1.0, theta=0.0",
    "INFO    : Bus 29503\t: V=1.0039829, theta=-34.205288 -> V=1.0, theta=0.0",
    "INFO    : Bus 29504\t: V=1.0032373, theta=-34.443521 -> V=1.0, theta=0.0",
    "INFO    : Bus 29505\t: V=0.9795905, theta=-38.38582 -> V=1.0, theta=0.0",
    "INFO    : Bus 29506\t: V=0.9928359, theta=-36.207103 -> V=1.0, theta=0.0",
    "INFO    : Bus 29507\t: V=0.988727, theta=-37.155152 -> V=1.0, theta=0.0",
    "INFO    : Bus 29508\t: V=0.9869468, theta=-37.583714 -> V=1.0, theta=0.0",
    "INFO    : Bus 29509\t: V=0.9796674, theta=-38.479029 -> V=1.0, theta=0.0",
    "INFO    : Bus 29510\t: V=0.9859906, theta=-37.95347 -> V=1.0, theta=0.0",
    "INFO    : Bus 29511\t: V=1.005491, theta=-34.021076 -> V=1.0, theta=0.0",
    "INFO    : Bus 29512\t: V=0.9817709, theta=-38.294034 -> V=1.0, theta=0.0",
    "INFO    : Bus 29513\t: V=0.9832034, theta=-38.595147 -> V=1.0, theta=0.0",
    "INFO    : Bus 29514\t: V=1.0081672, theta=-33.029842 -> V=1.0, theta=0.0",
    "INFO    : Bus 29515\t: V=0.9374903, theta=-82.583908 -> V=1.0, theta=0.0",
    "INFO    : Bus 29516\t: V=0.9391354, theta=-82.760013 -> V=1.0, theta=0.0",
    "INFO    : Bus 29517\t: V=0.9453663, theta=-82.596835 -> V=1.0, theta=0.0",
    "INFO    : Bus 29518\t: V=0.9296152, theta=-85.132038 -> V=1.0, theta=0.0",
    "INFO    : Bus 29519\t: V=0.9317606, theta=-84.106648 -> V=1.0, theta=0.0",
    "INFO    : Bus 29520\t: V=0.9472498, theta=-80.149379 -> V=1.0, theta=0.0",
    "INFO    : Bus 29521\t: V=0.929488, theta=-83.600456 -> V=1.0, theta=0.0",
    "INFO    : Bus 29522\t: V=0.9290194, theta=-83.447509 -> V=1.0, theta=0.0",
    "INFO    : Bus 29523\t: V=0.9744728, theta=-77.120651 -> V=1.0, theta=0.0",
    "INFO    : Bus 29524\t: V=0.9599523, theta=-78.521243 -> V=1.0, theta=0.0",
    "INFO    : Bus 29525\t: V=0.9326628, theta=-84.053259 -> V=1.0, theta=0.0",
    "INFO    : Bus 29526\t: V=0.961392, theta=-68.243851 -> V=1.0, theta=0.0",
    "INFO    : Bus 29527\t: V=0.9726551, theta=-66.84601 -> V=1.0, theta=0.0",
    "INFO    : Bus 29528\t: V=0.9832362, theta=-66.783362 -> V=1.0, theta=0.0",
    "INFO    : Bus 29529\t: V=0.9947201, theta=-60.110081 -> V=1.0, theta=0.0",
    "INFO    : Bus 29530\t: V=0.9993178, theta=-58.725436 -> V=1.0, theta=0.0",
    "INFO    : Bus 29531\t: V=0.9863172, theta=-51.241903 -> V=1.0, theta=0.0",
    "INFO    : Bus 29532\t: V=0.9862821, theta=-52.184841 -> V=1.0, theta=0.0",
    "INFO    : Bus 29533\t: V=0.9863648, theta=-52.809921 -> V=1.0, theta=0.0",
    "INFO    : Bus 29534\t: V=0.9939456, theta=-48.718017 -> V=1.0, theta=0.0",
    "INFO    : Bus 29535\t: V=0.9871248, theta=-49.935692 -> V=1.0, theta=0.0",
    "INFO    : Bus 29536\t: V=0.9614818, theta=-50.995642 -> V=1.0, theta=0.0",
    "INFO    : Bus 29537\t: V=0.9706855, theta=-53.581548 -> V=1.0, theta=0.0",
    "INFO    : Bus 29538\t: V=0.9669763, theta=-53.009326 -> V=1.0, theta=0.0",
    "INFO    : Bus 29539\t: V=0.9642334, theta=-53.771937 -> V=1.0, theta=0.0",
    "INFO    : Bus 29540\t: V=0.985105, theta=-52.869313 -> V=1.0, theta=0.0",
    "INFO    : Bus 29541\t: V=0.9663637, theta=-52.866723 -> V=1.0, theta=0.0",
    "INFO    : Bus 29542\t: V=0.9599107, theta=-53.911744 -> V=1.0, theta=0.0",
    "INFO    : Bus 29543\t: V=0.9567106, theta=-55.124394 -> V=1.0, theta=0.0",
    "INFO    : Bus 29544\t: V=0.9645668, theta=-54.036571 -> V=1.0, theta=0.0",
    "INFO    : Bus 29545\t: V=0.9642185, theta=-53.629402 -> V=1.0, theta=0.0",
    "INFO    : Bus 29546\t: V=0.9629518, theta=-53.646435 -> V=1.0, theta=0.0",
    "INFO    : Bus 29547\t: V=0.9620476, theta=-53.638906 -> V=1.0, theta=0.0",
    "INFO    : Bus 29548\t: V=0.956547, theta=-55.756343 -> V=1.0, theta=0.0",
    "INFO    : Bus 29549\t: V=0.9564117, theta=-55.583369 -> V=1.0, theta=0.0",
    "INFO    : Bus 29550\t: V=0.9583007, theta=-55.707537 -> V=1.0, theta=0.0",
    "INFO    : Bus 29551\t: V=0.9572074, theta=-55.892198 -> V=1.0, theta=0.0",
    "INFO    : Bus 29552\t: V=0.9558971, theta=-55.950935 -> V=1.0, theta=0.0",
    "INFO    : Bus 29553\t: V=0.9629159, theta=-54.798994 -> V=1.0, theta=0.0",
    "INFO    : Bus 29554\t: V=0.9576429, theta=-55.736825 -> V=1.0, theta=0.0",
    "INFO    : Bus 29555\t: V=0.9529958, theta=-55.837254 -> V=1.0, theta=0.0",
    "INFO    : Bus 29556\t: V=0.9545513, theta=-55.771066 -> V=1.0, theta=0.0",
    "INFO    : Bus 29557\t: V=0.9623977, theta=-55.357242 -> V=1.0, theta=0.0",
    "INFO    : Bus 29558\t: V=0.95434, theta=-55.707542 -> V=1.0, theta=0.0",
    "INFO    : Bus 29559\t: V=0.954145, theta=-55.214514 -> V=1.0, theta=0.0",
    "INFO    : Bus 29560\t: V=0.9543548, theta=-55.161669 -> V=1.0, theta=0.0",
    "INFO    : Bus 29561\t: V=0.9511757, theta=-55.677204 -> V=1.0, theta=0.0",
    "INFO    : Bus 29562\t: V=0.9533997, theta=-55.062336 -> V=1.0, theta=0.0",
    "INFO    : Bus 29563\t: V=0.9545419, theta=-54.975947 -> V=1.0, theta=0.0",
    "INFO    : Bus 29564\t: V=0.9545101, theta=-55.063203 -> V=1.0, theta=0.0",
    "INFO    : Bus 29565\t: V=0.9613264, theta=-53.436547 -> V=1.0, theta=0.0",
    "INFO    : Bus 29566\t: V=0.9539323, theta=-54.870509 -> V=1.0, theta=0.0",
    "INFO    : Bus 29567\t: V=0.9702559, theta=-50.954037 -> V=1.0, theta=0.0",
    "INFO    : Bus 29568\t: V=0.9557301, theta=-54.555498 -> V=1.0, theta=0.0",
    "INFO    : Bus 29569\t: V=0.9656368, theta=-52.62368 -> V=1.0, theta=0.0",
    "INFO    : Bus 29570\t: V=0.9656012, theta=-52.320882 -> V=1.0, theta=0.0",
    "INFO    : Bus 29571\t: V=0.9633794, theta=-52.647582 -> V=1.0, theta=0.0",
    "INFO    : Bus 29572\t: V=0.9621906, theta=-54.711682 -> V=1.0, theta=0.0",
    "INFO    : Bus 29573\t: V=0.9553802, theta=-54.882144 -> V=1.0, theta=0.0",
    "INFO    : Bus 29574\t: V=0.9567266, theta=-54.546451 -> V=1.0, theta=0.0",
    "INFO    : Bus 29575\t: V=0.9756713, theta=-52.328531 -> V=1.0, theta=0.0",
    "INFO    : Bus 29576\t: V=0.9639594, theta=-54.23138 -> V=1.0, theta=0.0",
    "INFO    : Bus 29577\t: V=0.9636234, theta=-53.681965 -> V=1.0, theta=0.0",
    "INFO    : Bus 29578\t: V=0.952041, theta=-55.428522 -> V=1.0, theta=0.0",
    "INFO    : Bus 29579\t: V=0.9596425, theta=-53.811685 -> V=1.0, theta=0.0",
    "INFO    : Bus 29580\t: V=0.9731826, theta=-51.631772 -> V=1.0, theta=0.0",
    "INFO    : Bus 29581\t: V=0.954692, theta=-53.371614 -> V=1.0, theta=0.0",
    "INFO    : Bus 29582\t: V=0.9628759, theta=-52.803926 -> V=1.0, theta=0.0",
    "INFO    : Bus 29583\t: V=0.9558008, theta=-52.882035 -> V=1.0, theta=0.0",
    "INFO    : Bus 29584\t: V=0.9617929, theta=-53.430611 -> V=1.0, theta=0.0",
    "INFO    : Bus 29585\t: V=0.9750395, theta=-51.382145 -> V=1.0, theta=0.0",
    "INFO    : Bus 29586\t: V=0.9819568, theta=-50.536703 -> V=1.0, theta=0.0",
    "INFO    : Bus 29587\t: V=0.9867148, theta=-50.060491 -> V=1.0, theta=0.0",
    "INFO    : Bus 29588\t: V=0.9891288, theta=-49.861318 -> V=1.0, theta=0.0",
    "INFO    : Bus 29589\t: V=1.0183158, theta=-46.847225 -> V=1.0, theta=0.0",
    "INFO    : Bus 29590\t: V=1.0043711, theta=-48.042551 -> V=1.0, theta=0.0",
    "INFO    : Bus 29591\t: V=0.9814503, theta=-50.48328 -> V=1.0, theta=0.0",
    "INFO    : Bus 29592\t: V=0.9884469, theta=-49.87126 -> V=1.0, theta=0.0",
    "INFO    : Bus 29593\t: V=0.9810646, theta=-50.230632 -> V=1.0, theta=0.0",
    "INFO    : Bus 29594\t: V=1.0167328, theta=-46.818466 -> V=1.0, theta=0.0",
    "INFO    : Bus 29595\t: V=0.9813036, theta=-50.580733 -> V=1.0, theta=0.0",
    "INFO    : Bus 29596\t: V=0.9667019, theta=-53.39845 -> V=1.0, theta=0.0",
    "INFO    : Bus 29597\t: V=0.9738408, theta=-51.491145 -> V=1.0, theta=0.0",
    "INFO    : Bus 29598\t: V=0.9751757, theta=-51.329299 -> V=1.0, theta=0.0",
    "INFO    : Bus 29599\t: V=0.9792108, theta=-50.856339 -> V=1.0, theta=0.0",
    "INFO    : Bus 29600\t: V=0.9775907, theta=-51.075567 -> V=1.0, theta=0.0",
    "INFO    : Bus 29601\t: V=1.0178511, theta=-46.912686 -> V=1.0, theta=0.0",
    "INFO    : Bus 29602\t: V=0.9905338, theta=-49.463055 -> V=1.0, theta=0.0",
    "INFO    : Bus 29603\t: V=0.9757883, theta=-51.454977 -> V=1.0, theta=0.0",
    "INFO    : Bus 29604\t: V=0.9694827, theta=-52.222474 -> V=1.0, theta=0.0",
    "INFO    : Bus 29605\t: V=0.9685808, theta=-52.251565 -> V=1.0, theta=0.0",
    "INFO    : Bus 29606\t: V=0.9653607, theta=-52.835142 -> V=1.0, theta=0.0",
    "INFO    : Bus 29607\t: V=0.9746992, theta=-51.54443 -> V=1.0, theta=0.0",
    "INFO    : Bus 29608\t: V=0.9754662, theta=-51.140832 -> V=1.0, theta=0.0",
    "INFO    : Bus 29609\t: V=0.9724805, theta=-52.050447 -> V=1.0, theta=0.0",
    "INFO    : Bus 29610\t: V=0.9636292, theta=-53.157996 -> V=1.0, theta=0.0",
    "INFO    : Bus 29611\t: V=0.9713111, theta=-52.200394 -> V=1.0, theta=0.0",
    "INFO    : Bus 29612\t: V=0.9629584, theta=-53.242682 -> V=1.0, theta=0.0",
    "INFO    : Bus 29613\t: V=0.9605984, theta=-53.399254 -> V=1.0, theta=0.0",
    "INFO    : Bus 29614\t: V=0.9613824, theta=-53.354249 -> V=1.0, theta=0.0",
    "INFO    : Bus 29615\t: V=0.9639282, theta=-52.949746 -> V=1.0, theta=0.0",
    "INFO    : Bus 29616\t: V=0.9622888, theta=-53.01116 -> V=1.0, theta=0.0",
    "INFO    : Bus 29617\t: V=0.9525675, theta=-55.043515 -> V=1.0, theta=0.0",
    "INFO    : Bus 29618\t: V=0.9666923, theta=-52.688727 -> V=1.0, theta=0.0",
    "INFO    : Bus 29619\t: V=0.9468933, theta=-55.787677 -> V=1.0, theta=0.0",
    "INFO    : Bus 29620\t: V=0.9488063, theta=-55.657012 -> V=1.0, theta=0.0",
    "INFO    : Bus 29621\t: V=0.9506973, theta=-55.317142 -> V=1.0, theta=0.0",
    "INFO    : Bus 29622\t: V=0.9497512, theta=-55.357333 -> V=1.0, theta=0.0",
    "INFO    : Bus 29623\t: V=0.9502467, theta=-55.342598 -> V=1.0, theta=0.0",
    "INFO    : Bus 29624\t: V=0.95154, theta=-55.249159 -> V=1.0, theta=0.0",
    "INFO    : Bus 29625\t: V=0.9504682, theta=-55.314436 -> V=1.0, theta=0.0",
    "INFO    : Bus 29626\t: V=0.9487547, theta=-55.155474 -> V=1.0, theta=0.0",
    "INFO    : Bus 29627\t: V=0.9750834, theta=-51.26464 -> V=1.0, theta=0.0",
    "INFO    : Bus 29628\t: V=0.9573294, theta=-53.970769 -> V=1.0, theta=0.0",
    "INFO    : Bus 29629\t: V=0.9631933, theta=-52.791019 -> V=1.0, theta=0.0",
    "INFO    : Bus 29630\t: V=0.9601941, theta=-53.271407 -> V=1.0, theta=0.0",
    "INFO    : Bus 29631\t: V=0.9658499, theta=-52.896929 -> V=1.0, theta=0.0",
    "INFO    : Bus 29632\t: V=0.9718629, theta=-51.702227 -> V=1.0, theta=0.0",
    "INFO    : Bus 29633\t: V=0.9892182, theta=-49.680538 -> V=1.0, theta=0.0",
    "INFO    : Bus 29634\t: V=0.968124, theta=-52.108178 -> V=1.0, theta=0.0",
    "INFO    : Bus 29635\t: V=0.9698679, theta=-51.973397 -> V=1.0, theta=0.0",
    "INFO    : Bus 29636\t: V=0.9622163, theta=-53.20483 -> V=1.0, theta=0.0",
    "INFO    : Bus 29637\t: V=0.9646697, theta=-52.767491 -> V=1.0, theta=0.0",
    "INFO    : Bus 29638\t: V=0.9621265, theta=-53.271168 -> V=1.0, theta=0.0",
    "INFO    : Bus 29639\t: V=0.9723745, theta=-51.686803 -> V=1.0, theta=0.0",
    "INFO    : Bus 29640\t: V=0.9567759, theta=-54.346162 -> V=1.0, theta=0.0",
    "INFO    : Bus 29641\t: V=0.9579014, theta=-54.246868 -> V=1.0, theta=0.0",
    "INFO    : Bus 29642\t: V=0.9502275, theta=-54.894723 -> V=1.0, theta=0.0",
    "INFO    : Bus 29643\t: V=0.9522235, theta=-54.762279 -> V=1.0, theta=0.0",
    "INFO    : Bus 29644\t: V=0.9538127, theta=-54.67336 -> V=1.0, theta=0.0",
    "INFO    : Bus 29645\t: V=0.9512295, theta=-55.110519 -> V=1.0, theta=0.0",
    "INFO    : Bus 29646\t: V=0.9545682, theta=-54.495781 -> V=1.0, theta=0.0",
    "INFO    : Bus 29647\t: V=0.9555072, theta=-54.470286 -> V=1.0, theta=0.0",
    "INFO    : Bus 29648\t: V=0.9663864, theta=-52.432425 -> V=1.0, theta=0.0",
    "INFO    : Bus 29649\t: V=0.9650724, theta=-52.583728 -> V=1.0, theta=0.0",
    "INFO    : Bus 29650\t: V=0.9673532, theta=-52.30796 -> V=1.0, theta=0.0",
    "INFO    : Bus 29651\t: V=0.9548157, theta=-54.667962 -> V=1.0, theta=0.0",
    "INFO    : Bus 29652\t: V=0.9693436, theta=-52.039984 -> V=1.0, theta=0.0",
    "INFO    : Bus 29653\t: V=0.9579024, theta=-54.213677 -> V=1.0, theta=0.0",
    "INFO    : Bus 29654\t: V=0.9522492, theta=-54.93013 -> V=1.0, theta=0.0",
    "INFO    : Bus 29655\t: V=0.9538333, theta=-54.818618 -> V=1.0, theta=0.0",
    "INFO    : Bus 29656\t: V=0.9532229, theta=-54.902054 -> V=1.0, theta=0.0",
    "INFO    : Bus 29657\t: V=0.977593, theta=-50.962255 -> V=1.0, theta=0.0",
    "INFO    : Bus 29658\t: V=0.9841421, theta=-50.524265 -> V=1.0, theta=0.0",
    "INFO    : Bus 29659\t: V=0.98371, theta=-50.585631 -> V=1.0, theta=0.0",
    "INFO    : Bus 29660\t: V=0.9812069, theta=-50.608659 -> V=1.0, theta=0.0",
    "INFO    : Bus 29661\t: V=0.9969188, theta=-48.965929 -> V=1.0, theta=0.0",
    "INFO    : Bus 29662\t: V=1.0024419, theta=-48.438615 -> V=1.0, theta=0.0",
    "INFO    : Bus 29663\t: V=0.9737663, theta=-51.3362 -> V=1.0, theta=0.0",
    "INFO    : Bus 29664\t: V=0.9732598, theta=-51.330926 -> V=1.0, theta=0.0",
    "INFO    : Bus 29665\t: V=0.9722165, theta=-51.533671 -> V=1.0, theta=0.0",
    "INFO    : Bus 29666\t: V=0.9700896, theta=-51.818306 -> V=1.0, theta=0.0",
    "INFO    : Bus 29667\t: V=0.9937299, theta=-49.249773 -> V=1.0, theta=0.0",
    "INFO    : Bus 29668\t: V=1.0014218, theta=-48.073834 -> V=1.0, theta=0.0",
    "INFO    : Bus 29669\t: V=0.9897585, theta=-49.488684 -> V=1.0, theta=0.0",
    "INFO    : Bus 29670\t: V=1.0058209, theta=-48.018708 -> V=1.0, theta=0.0",
    "INFO    : Bus 29671\t: V=0.9855048, theta=-49.535932 -> V=1.0, theta=0.0",
    "INFO    : Bus 29672\t: V=0.984949, theta=-49.543268 -> V=1.0, theta=0.0",
    "INFO    : Bus 29673\t: V=0.9825001, theta=-47.222432 -> V=1.0, theta=0.0",
    "INFO    : Bus 29674\t: V=0.972978, theta=-52.040475 -> V=1.0, theta=0.0",
    "INFO    : Bus 29675\t: V=0.9733571, theta=-51.053849 -> V=1.0, theta=0.0",
    "INFO    : Bus 29676\t: V=0.9782545, theta=-50.611524 -> V=1.0, theta=0.0",
    "INFO    : Bus 29677\t: V=0.9747658, theta=-51.046015 -> V=1.0, theta=0.0",
    "INFO    : Bus 29678\t: V=0.9766864, theta=-51.156183 -> V=1.0, theta=0.0",
    "INFO    : Bus 29679\t: V=0.9702008, theta=-52.476953 -> V=1.0, theta=0.0",
    "INFO    : Bus 29680\t: V=0.9787696, theta=-50.795195 -> V=1.0, theta=0.0",
    "INFO    : Bus 29681\t: V=0.957271, theta=-53.463448 -> V=1.0, theta=0.0",
    "INFO    : Bus 29682\t: V=0.9739363, theta=-51.103735 -> V=1.0, theta=0.0",
    "INFO    : Bus 29683\t: V=0.9774368, theta=-51.019801 -> V=1.0, theta=0.0",
    "INFO    : Bus 29684\t: V=0.9561094, theta=-54.878622 -> V=1.0, theta=0.0",
    "INFO    : Bus 29685\t: V=0.9794236, theta=-50.961131 -> V=1.0, theta=0.0",
    "INFO    : Bus 29686\t: V=0.9578153, theta=-51.856079 -> V=1.0, theta=0.0",
    "INFO    : Bus 29687\t: V=0.9819474, theta=-50.229427 -> V=1.0, theta=0.0",
    "INFO    : Bus 29688\t: V=0.97453, theta=-51.027354 -> V=1.0, theta=0.0",
    "INFO    : Bus 29689\t: V=1.0050552, theta=-48.128542 -> V=1.0, theta=0.0",
    "INFO    : Bus 29690\t: V=0.9772048, theta=-50.797673 -> V=1.0, theta=0.0",
    "INFO    : Bus 29691\t: V=0.9700726, theta=-50.71411 -> V=1.0, theta=0.0",
    "INFO    : Bus 29692\t: V=0.9730473, theta=-50.901155 -> V=1.0, theta=0.0",
    "INFO    : Bus 29693\t: V=0.9746779, theta=-50.891415 -> V=1.0, theta=0.0",
    "INFO    : Bus 29694\t: V=0.9629124, theta=-51.283157 -> V=1.0, theta=0.0",
    "INFO    : Bus 29695\t: V=0.9742964, theta=-50.1818 -> V=1.0, theta=0.0",
    "INFO    : Bus 29696\t: V=0.9883826, theta=-49.498725 -> V=1.0, theta=0.0",
    "INFO    : Bus 29697\t: V=0.960347, theta=-51.46893 -> V=1.0, theta=0.0",
    "INFO    : Bus 29698\t: V=0.965876, theta=-50.481586 -> V=1.0, theta=0.0",
    "INFO    : Bus 29699\t: V=0.9581658, theta=-51.532496 -> V=1.0, theta=0.0",
    "INFO    : Bus 29700\t: V=0.9640914, theta=-50.897136 -> V=1.0, theta=0.0",
    "INFO    : Bus 29701\t: V=0.9787829, theta=-50.033008 -> V=1.0, theta=0.0",
    "INFO    : Bus 29702\t: V=0.9705752, theta=-50.66131 -> V=1.0, theta=0.0",
    "INFO    : Bus 29703\t: V=0.9648746, theta=-51.204533 -> V=1.0, theta=0.0",
    "INFO    : Bus 29704\t: V=0.9776461, theta=-49.759917 -> V=1.0, theta=0.0",
    "INFO    : Bus 29705\t: V=0.9616517, theta=-51.34816 -> V=1.0, theta=0.0",
    "INFO    : Bus 29706\t: V=0.9559435, theta=-52.268096 -> V=1.0, theta=0.0",
    "INFO    : Bus 29707\t: V=0.9604335, theta=-51.731719 -> V=1.0, theta=0.0",
    "INFO    : Bus 29708\t: V=0.9587798, theta=-51.829239 -> V=1.0, theta=0.0",
    "INFO    : Bus 29709\t: V=0.962504, theta=-51.570052 -> V=1.0, theta=0.0",
    "INFO    : Bus 29710\t: V=0.9582465, theta=-51.843312 -> V=1.0, theta=0.0",
    "INFO    : Bus 29711\t: V=0.9599464, theta=-51.74569 -> V=1.0, theta=0.0",
    "INFO    : Bus 29712\t: V=0.9589128, theta=-51.775776 -> V=1.0, theta=0.0",
    "INFO    : Bus 29713\t: V=0.9587985, theta=-54.583043 -> V=1.0, theta=0.0",
    "INFO    : Bus 29714\t: V=0.9587553, theta=-54.584071 -> V=1.0, theta=0.0",
    "INFO    : Bus 29715\t: V=0.9693185, theta=-52.577537 -> V=1.0, theta=0.0",
    "INFO    : Bus 29716\t: V=0.9619944, theta=-54.172702 -> V=1.0, theta=0.0",
    "INFO    : Bus 29717\t: V=0.9567444, theta=-54.863861 -> V=1.0, theta=0.0",
    "INFO    : Bus 29718\t: V=0.9638819, theta=-53.512095 -> V=1.0, theta=0.0",
    "INFO    : Bus 29719\t: V=0.9594818, theta=-54.565902 -> V=1.0, theta=0.0",
    "INFO    : Bus 29720\t: V=0.966999, theta=-52.986823 -> V=1.0, theta=0.0",
    "INFO    : Bus 29721\t: V=0.9581643, theta=-54.73603 -> V=1.0, theta=0.0",
    "INFO    : Bus 29722\t: V=0.9678218, theta=-52.854405 -> V=1.0, theta=0.0",
    "INFO    : Bus 29723\t: V=0.9659336, theta=-53.170687 -> V=1.0, theta=0.0",
    "INFO    : Bus 29724\t: V=0.9465937, theta=-56.283031 -> V=1.0, theta=0.0",
    "INFO    : Bus 29725\t: V=0.955875, theta=-54.888951 -> V=1.0, theta=0.0",
    "INFO    : Bus 29726\t: V=0.9543339, theta=-55.003433 -> V=1.0, theta=0.0",
    "INFO    : Bus 29727\t: V=0.9644987, theta=-53.510606 -> V=1.0, theta=0.0",
    "INFO    : Bus 29728\t: V=0.9497617, theta=-56.26359 -> V=1.0, theta=0.0",
    "INFO    : Bus 29729\t: V=0.9539715, theta=-55.009765 -> V=1.0, theta=0.0",
    "INFO    : Bus 29730\t: V=0.9517447, theta=-55.258933 -> V=1.0, theta=0.0",
    "INFO    : Bus 29731\t: V=0.9527307, theta=-55.550939 -> V=1.0, theta=0.0",
    "INFO    : Bus 29732\t: V=0.9492656, theta=-55.998861 -> V=1.0, theta=0.0",
    "INFO    : Bus 29733\t: V=0.9501334, theta=-56.197719 -> V=1.0, theta=0.0",
    "INFO    : Bus 29734\t: V=0.9492699, theta=-56.285295 -> V=1.0, theta=0.0",
    "INFO    : Bus 29735\t: V=0.9464453, theta=-56.43752 -> V=1.0, theta=0.0",
    "INFO    : Bus 29736\t: V=0.9474624, theta=-56.400653 -> V=1.0, theta=0.0",
    "INFO    : Bus 29737\t: V=0.9473968, theta=-55.757676 -> V=1.0, theta=0.0",
    "INFO    : Bus 29738\t: V=0.9468099, theta=-55.846712 -> V=1.0, theta=0.0",
    "INFO    : Bus 29739\t: V=0.9452823, theta=-56.105708 -> V=1.0, theta=0.0",
    "INFO    : Bus 29740\t: V=0.9452336, theta=-56.166901 -> V=1.0, theta=0.0",
    "INFO    : Bus 29741\t: V=0.9454455, theta=-56.101916 -> V=1.0, theta=0.0",
    "INFO    : Bus 29742\t: V=0.9458109, theta=-56.253349 -> V=1.0, theta=0.0",
    "INFO    : Bus 29743\t: V=0.9459315, theta=-55.102001 -> V=1.0, theta=0.0",
    "INFO    : Bus 29744\t: V=0.9482053, theta=-55.003359 -> V=1.0, theta=0.0",
    "INFO    : Bus 29745\t: V=0.9453063, theta=-56.042525 -> V=1.0, theta=0.0",
    "INFO    : Bus 29747\t: V=0.934331, theta=-57.350043 -> V=1.0, theta=0.0",
    "INFO    : Bus 29748\t: V=0.9378098, theta=-57.014283 -> V=1.0, theta=0.0",
    "INFO    : Bus 29749\t: V=0.9392378, theta=-56.948556 -> V=1.0, theta=0.0",
    "INFO    : Bus 29750\t: V=0.9825797, theta=-50.450483 -> V=1.0, theta=0.0",
    "INFO    : Bus 29751\t: V=0.9421104, theta=-55.602607 -> V=1.0, theta=0.0",
    "INFO    : Bus 29752\t: V=0.9759215, theta=-50.98737 -> V=1.0, theta=0.0",
    "INFO    : Bus 29753\t: V=0.9483354, theta=-55.630474 -> V=1.0, theta=0.0",
    "INFO    : Bus 29754\t: V=0.9729777, theta=-70.540264 -> V=1.0, theta=0.0",
    "INFO    : Bus 29755\t: V=0.9722848, theta=-70.559281 -> V=1.0, theta=0.0",
    "INFO    : Bus 29756\t: V=0.9722992, theta=-70.498335 -> V=1.0, theta=0.0",
    "INFO    : Bus 29757\t: V=0.9724224, theta=-70.430024 -> V=1.0, theta=0.0",
    "INFO    : Bus 29758\t: V=0.9725136, theta=-70.611285 -> V=1.0, theta=0.0",
    "INFO    : Bus 29759\t: V=0.9591076, theta=-72.015655 -> V=1.0, theta=0.0",
    "INFO    : Bus 29760\t: V=0.9634353, theta=-71.664715 -> V=1.0, theta=0.0",
    "INFO    : Bus 29761\t: V=0.973787, theta=-70.568019 -> V=1.0, theta=0.0",
    "INFO    : Bus 29762\t: V=0.9624362, theta=-71.657079 -> V=1.0, theta=0.0",
    "INFO    : Bus 29763\t: V=0.9579491, theta=-71.793667 -> V=1.0, theta=0.0",
    "INFO    : Bus 29764\t: V=0.9727658, theta=-70.44915 -> V=1.0, theta=0.0",
    "INFO    : Bus 29765\t: V=0.9727982, theta=-70.365181 -> V=1.0, theta=0.0",
    "INFO    : Bus 29766\t: V=0.9726262, theta=-70.35787 -> V=1.0, theta=0.0",
    "INFO    : Bus 29767\t: V=0.9585492, theta=-72.022631 -> V=1.0, theta=0.0",
    "INFO    : Bus 29768\t: V=0.9580334, theta=-72.028431 -> V=1.0, theta=0.0",
    "INFO    : Bus 29769\t: V=0.958925, theta=-72.005222 -> V=1.0, theta=0.0",
    "INFO    : Bus 29770\t: V=0.9580209, theta=-72.040228 -> V=1.0, theta=0.0",
    "INFO    : Bus 29771\t: V=0.9588529, theta=-72.029475 -> V=1.0, theta=0.0",
    "INFO    : Bus 29772\t: V=0.9599288, theta=-71.988342 -> V=1.0, theta=0.0",
    "INFO    : Bus 29773\t: V=0.9634624, theta=-71.713062 -> V=1.0, theta=0.0",
    "INFO    : Bus 29774\t: V=0.9766579, theta=-70.466729 -> V=1.0, theta=0.0",
    "INFO    : Bus 29775\t: V=0.9616764, theta=-71.738236 -> V=1.0, theta=0.0",
    "INFO    : Bus 29776\t: V=0.960398, theta=-71.754245 -> V=1.0, theta=0.0",
    "INFO    : Bus 29777\t: V=0.9598818, theta=-71.770081 -> V=1.0, theta=0.0",
    "INFO    : Bus 29778\t: V=0.9610061, theta=-71.466257 -> V=1.0, theta=0.0",
    "INFO    : Bus 29779\t: V=0.9575053, theta=-72.498475 -> V=1.0, theta=0.0",
    "INFO    : Bus 29780\t: V=0.9553681, theta=-72.221128 -> V=1.0, theta=0.0",
    "INFO    : Bus 29781\t: V=0.9578652, theta=-72.215644 -> V=1.0, theta=0.0",
    "INFO    : Bus 29782\t: V=0.95795, theta=-72.289495 -> V=1.0, theta=0.0",
    "INFO    : Bus 29783\t: V=0.978861, theta=-70.375145 -> V=1.0, theta=0.0",
    "INFO    : Bus 29784\t: V=0.9607535, theta=-71.979423 -> V=1.0, theta=0.0",
    "INFO    : Bus 29785\t: V=0.9614725, theta=-71.905836 -> V=1.0, theta=0.0",
    "INFO    : Bus 29786\t: V=0.9589791, theta=-72.080622 -> V=1.0, theta=0.0",
    "INFO    : Bus 29787\t: V=0.9678986, theta=-71.488688 -> V=1.0, theta=0.0",
    "INFO    : Bus 29788\t: V=0.9632437, theta=-71.739092 -> V=1.0, theta=0.0",
    "INFO    : Bus 29789\t: V=0.979767, theta=-70.301367 -> V=1.0, theta=0.0",
    "INFO    : Bus 29790\t: V=1.0166837, theta=-66.748919 -> V=1.0, theta=0.0",
    "INFO    : Bus 29791\t: V=0.9809136, theta=-70.344042 -> V=1.0, theta=0.0",
    "INFO    : Bus 29792\t: V=0.9775187, theta=-70.654627 -> V=1.0, theta=0.0",
    "INFO    : Bus 29793\t: V=0.9697154, theta=-71.361243 -> V=1.0, theta=0.0",
    "INFO    : Bus 29794\t: V=0.9700944, theta=-71.314635 -> V=1.0, theta=0.0",
    "INFO    : Bus 29795\t: V=0.9698803, theta=-71.085766 -> V=1.0, theta=0.0",
    "INFO    : Bus 29796\t: V=0.9751574, theta=-70.891822 -> V=1.0, theta=0.0",
    "INFO    : Bus 29797\t: V=0.9864798, theta=-69.813834 -> V=1.0, theta=0.0",
    "INFO    : Bus 29798\t: V=0.9666006, theta=-70.513126 -> V=1.0, theta=0.0",
    "INFO    : Bus 29799\t: V=0.9532314, theta=-71.426933 -> V=1.0, theta=0.0",
    "INFO    : Bus 29800\t: V=0.9664225, theta=-70.871928 -> V=1.0, theta=0.0",
    "INFO    : Bus 29801\t: V=0.9651429, theta=-71.487501 -> V=1.0, theta=0.0",
    "INFO    : Bus 29802\t: V=0.96747, theta=-71.117281 -> V=1.0, theta=0.0",
    "INFO    : Bus 29803\t: V=0.9588746, theta=-71.875409 -> V=1.0, theta=0.0",
    "INFO    : Bus 29804\t: V=0.9557067, theta=-71.369826 -> V=1.0, theta=0.0",
    "INFO    : Bus 29805\t: V=0.9572754, theta=-71.350898 -> V=1.0, theta=0.0",
    "INFO    : Bus 29806\t: V=0.9663542, theta=-70.980584 -> V=1.0, theta=0.0",
    "INFO    : Bus 29807\t: V=0.9672407, theta=-71.043084 -> V=1.0, theta=0.0",
    "INFO    : Bus 29808\t: V=0.9682591, theta=-70.418815 -> V=1.0, theta=0.0",
    "INFO    : Bus 29809\t: V=0.9631388, theta=-70.272596 -> V=1.0, theta=0.0",
    "INFO    : Bus 29810\t: V=0.9480153, theta=-70.764064 -> V=1.0, theta=0.0",
    "INFO    : Bus 29811\t: V=0.9732106, theta=-70.239716 -> V=1.0, theta=0.0",
    "INFO    : Bus 29812\t: V=0.9763684, theta=-68.39254 -> V=1.0, theta=0.0",
    "INFO    : Bus 29813\t: V=0.9672432, theta=-70.63206 -> V=1.0, theta=0.0",
    "INFO    : Bus 29814\t: V=0.965695, theta=-70.470082 -> V=1.0, theta=0.0",
    "INFO    : Bus 29815\t: V=0.9671345, theta=-70.22423 -> V=1.0, theta=0.0",
    "INFO    : Bus 29816\t: V=0.9602865, theta=-72.610174 -> V=1.0, theta=0.0",
    "INFO    : Bus 29817\t: V=0.9582058, theta=-70.351892 -> V=1.0, theta=0.0",
    "INFO    : Bus 29818\t: V=0.9645278, theta=-70.10494 -> V=1.0, theta=0.0",
    "INFO    : Bus 29819\t: V=0.9782181, theta=-67.933692 -> V=1.0, theta=0.0",
    "INFO    : Bus 29820\t: V=0.9750067, theta=-70.479645 -> V=1.0, theta=0.0",
    "INFO    : Bus 29821\t: V=0.9665903, theta=-73.644538 -> V=1.0, theta=0.0",
    "INFO    : Bus 29822\t: V=0.9889387, theta=-56.573518 -> V=1.0, theta=0.0",
    "INFO    : Bus 29823\t: V=0.9806542, theta=-57.572955 -> V=1.0, theta=0.0",
    "INFO    : Bus 29824\t: V=0.9834934, theta=-56.863733 -> V=1.0, theta=0.0",
    "INFO    : Bus 29825\t: V=0.9981009, theta=-54.589316 -> V=1.0, theta=0.0",
    "INFO    : Bus 29826\t: V=0.9947817, theta=-55.714836 -> V=1.0, theta=0.0",
    "INFO    : Bus 29827\t: V=0.9818327, theta=-54.163518 -> V=1.0, theta=0.0",
    "INFO    : Bus 29828\t: V=0.9862912, theta=-55.918061 -> V=1.0, theta=0.0",
    "INFO    : Bus 29829\t: V=0.9863757, theta=-56.377246 -> V=1.0, theta=0.0",
    "INFO    : Bus 29830\t: V=0.9904334, theta=-52.409207 -> V=1.0, theta=0.0",
    "INFO    : Bus 29831\t: V=0.9760587, theta=-75.925311 -> V=1.0, theta=0.0",
    "INFO    : Bus 29832\t: V=0.9699367, theta=-77.977734 -> V=1.0, theta=0.0",
    "INFO    : Bus 29833\t: V=0.9827733, theta=-62.99003 -> V=1.0, theta=0.0",
    "INFO    : Bus 29834\t: V=0.9790402, theta=-64.455974 -> V=1.0, theta=0.0",
    "INFO    : Bus 29835\t: V=0.9793704, theta=-62.438465 -> V=1.0, theta=0.0",
    "INFO    : Bus 29836\t: V=0.9881235, theta=-62.422422 -> V=1.0, theta=0.0",
    "INFO    : Bus 29837\t: V=0.9925183, theta=-61.17231 -> V=1.0, theta=0.0",
    "INFO    : Bus 29838\t: V=0.9595445, theta=-52.300027 -> V=1.0, theta=0.0",
    "INFO    : Bus 29839\t: V=0.9757408, theta=-50.501595 -> V=1.0, theta=0.0",
    "INFO    : Bus 29840\t: V=0.9772666, theta=-50.402098 -> V=1.0, theta=0.0",
    "INFO    : Bus 29841\t: V=0.9692152, theta=-51.792372 -> V=1.0, theta=0.0",
    "INFO    : Bus 29842\t: V=0.9622172, theta=-52.190058 -> V=1.0, theta=0.0",
    "INFO    : Bus 29843\t: V=0.9672957, theta=-51.834314 -> V=1.0, theta=0.0",
    "INFO    : Bus 29844\t: V=0.9642521, theta=-52.08415 -> V=1.0, theta=0.0",
    "INFO    : Bus 29845\t: V=0.979365, theta=-50.206725 -> V=1.0, theta=0.0",
    "INFO    : Bus 29846\t: V=0.9661072, theta=-51.95386 -> V=1.0, theta=0.0",
    "INFO    : Bus 29847\t: V=0.9609993, theta=-52.239127 -> V=1.0, theta=0.0",
    "INFO    : Bus 29848\t: V=0.9617858, theta=-52.232959 -> V=1.0, theta=0.0",
    "INFO    : Bus 29849\t: V=0.9594572, theta=-52.361444 -> V=1.0, theta=0.0",
    "INFO    : Bus 29850\t: V=0.9604996, theta=-52.295122 -> V=1.0, theta=0.0",
    "INFO    : Bus 29851\t: V=0.9549053, theta=-52.835865 -> V=1.0, theta=0.0",
    "INFO    : Bus 29852\t: V=0.9564611, theta=-52.713782 -> V=1.0, theta=0.0",
    "INFO    : Bus 29853\t: V=0.9571789, theta=-52.585844 -> V=1.0, theta=0.0",
    "INFO    : Bus 29854\t: V=0.9553077, theta=-52.82694 -> V=1.0, theta=0.0",
    "INFO    : Bus 29855\t: V=0.9537861, theta=-52.969592 -> V=1.0, theta=0.0",
    "INFO    : Bus 29856\t: V=0.9578541, theta=-52.572923 -> V=1.0, theta=0.0",
    "INFO    : Bus 29857\t: V=0.9579034, theta=-52.566467 -> V=1.0, theta=0.0",
    "INFO    : Bus 29858\t: V=0.9583105, theta=-52.533203 -> V=1.0, theta=0.0",
    "INFO    : Bus 29859\t: V=0.9605886, theta=-52.241604 -> V=1.0, theta=0.0",
    "INFO    : Bus 29860\t: V=0.9605192, theta=-52.312874 -> V=1.0, theta=0.0",
    "INFO    : Bus 29861\t: V=0.9600505, theta=-52.367038 -> V=1.0, theta=0.0",
    "INFO    : Bus 29862\t: V=0.9687738, theta=-51.802656 -> V=1.0, theta=0.0",
    "INFO    : Bus 29863\t: V=0.969954, theta=-51.702479 -> V=1.0, theta=0.0",
    "INFO    : Bus 29864\t: V=0.9724636, theta=-51.438738 -> V=1.0, theta=0.0",
    "INFO    : Bus 29865\t: V=0.9826428, theta=-49.905191 -> V=1.0, theta=0.0",
    "INFO    : Bus 29866\t: V=0.9872762, theta=-49.373204 -> V=1.0, theta=0.0",
    "INFO    : Bus 29867\t: V=1.0093297, theta=-46.607789 -> V=1.0, theta=0.0",
    "INFO    : Bus 29868\t: V=1.0100931, theta=-46.481491 -> V=1.0, theta=0.0",
    "INFO    : Bus 29869\t: V=0.99769, theta=-47.512414 -> V=1.0, theta=0.0",
    "INFO    : Bus 29870\t: V=0.979614, theta=-50.238891 -> V=1.0, theta=0.0",
    "INFO    : Bus 29871\t: V=0.9683503, theta=-51.827382 -> V=1.0, theta=0.0",
    "INFO    : Bus 29872\t: V=0.9672988, theta=-51.91791 -> V=1.0, theta=0.0",
    "INFO    : Bus 29873\t: V=0.9703274, theta=-51.818533 -> V=1.0, theta=0.0",
    "INFO    : Bus 29874\t: V=0.9605025, theta=-52.284253 -> V=1.0, theta=0.0",
    "INFO    : Bus 29875\t: V=0.9569058, theta=-52.480206 -> V=1.0, theta=0.0",
    "INFO    : Bus 29876\t: V=0.9584443, theta=-52.420631 -> V=1.0, theta=0.0",
    "INFO    : Bus 29877\t: V=0.95265, theta=-53.020789 -> V=1.0, theta=0.0",
    "INFO    : Bus 29878\t: V=0.9512096, theta=-53.160882 -> V=1.0, theta=0.0",
    "INFO    : Bus 29879\t: V=0.9503966, theta=-53.196059 -> V=1.0, theta=0.0",
    "INFO    : Bus 29880\t: V=0.9557633, theta=-52.428307 -> V=1.0, theta=0.0",
    "INFO    : Bus 29881\t: V=0.9546897, theta=-52.892558 -> V=1.0, theta=0.0",
    "INFO    : Bus 29882\t: V=0.9511236, theta=-53.215658 -> V=1.0, theta=0.0",
    "INFO    : Bus 29883\t: V=0.9582981, theta=-52.31241 -> V=1.0, theta=0.0",
    "INFO    : Bus 29884\t: V=0.9531314, theta=-52.938121 -> V=1.0, theta=0.0",
    "INFO    : Bus 29885\t: V=0.9599785, theta=-52.197417 -> V=1.0, theta=0.0",
    "INFO    : Bus 29886\t: V=0.9638472, theta=-51.986564 -> V=1.0, theta=0.0",
    "INFO    : Bus 29887\t: V=0.9678985, theta=-51.72682 -> V=1.0, theta=0.0",
    "INFO    : Bus 29888\t: V=0.9756468, theta=-50.605734 -> V=1.0, theta=0.0",
    "INFO    : Bus 29889\t: V=0.9677624, theta=-51.825267 -> V=1.0, theta=0.0",
    "INFO    : Bus 29890\t: V=0.9800553, theta=-50.447444 -> V=1.0, theta=0.0",
    "INFO    : Bus 29891\t: V=0.9482584, theta=-53.293806 -> V=1.0, theta=0.0",
    "INFO    : Bus 29892\t: V=0.9491407, theta=-53.228989 -> V=1.0, theta=0.0",
    "INFO    : Bus 29893\t: V=0.9592961, theta=-53.068002 -> V=1.0, theta=0.0",
    "INFO    : Bus 29894\t: V=0.947595, theta=-53.424924 -> V=1.0, theta=0.0",
    "INFO    : Bus 29895\t: V=0.9711124, theta=-51.427797 -> V=1.0, theta=0.0",
    "INFO    : Bus 29896\t: V=0.9757432, theta=-50.948288 -> V=1.0, theta=0.0",
    "INFO    : Bus 29897\t: V=0.9766772, theta=-50.909038 -> V=1.0, theta=0.0",
    "INFO    : Bus 29898\t: V=0.9902913, theta=-48.758272 -> V=1.0, theta=0.0",
    "INFO    : Bus 29899\t: V=0.9980795, theta=-48.147294 -> V=1.0, theta=0.0",
    "INFO    : Bus 29900\t: V=0.9976595, theta=-48.193067 -> V=1.0, theta=0.0",
    "INFO    : Bus 29901\t: V=0.9871692, theta=-49.542232 -> V=1.0, theta=0.0",
    "INFO    : Bus 29902\t: V=0.9954009, theta=-47.694596 -> V=1.0, theta=0.0",
    "INFO    : Bus 29903\t: V=0.9971235, theta=-46.994139 -> V=1.0, theta=0.0",
    "INFO    : Bus 29904\t: V=0.9776888, theta=-50.687648 -> V=1.0, theta=0.0",
    "INFO    : Bus 29905\t: V=0.9968954, theta=-47.52835 -> V=1.0, theta=0.0",
    "INFO    : Bus 29906\t: V=0.9619934, theta=-50.416012 -> V=1.0, theta=0.0",
    "INFO    : Bus 29907\t: V=0.9636122, theta=-52.05802 -> V=1.0, theta=0.0",
    "INFO    : Bus 29908\t: V=0.9748436, theta=-49.279834 -> V=1.0, theta=0.0",
    "INFO    : Bus 29909\t: V=0.9916893, theta=-48.84074 -> V=1.0, theta=0.0",
    "INFO    : Bus 29910\t: V=1.0113217, theta=-46.283256 -> V=1.0, theta=0.0",
    "INFO    : Bus 29911\t: V=1.0130447, theta=-46.034676 -> V=1.0, theta=0.0",
    "INFO    : Bus 29912\t: V=0.9576526, theta=-50.517719 -> V=1.0, theta=0.0",
    "INFO    : Bus 29913\t: V=0.9584019, theta=-50.552993 -> V=1.0, theta=0.0",
    "INFO    : Bus 29914\t: V=0.9609017, theta=-52.157231 -> V=1.0, theta=0.0",
    "INFO    : Bus 29915\t: V=0.9661772, theta=-51.878867 -> V=1.0, theta=0.0",
    "INFO    : Bus 29916\t: V=0.964777, theta=-58.431637 -> V=1.0, theta=0.0",
    "INFO    : Bus 29917\t: V=0.9783193, theta=-56.639761 -> V=1.0, theta=0.0",
    "INFO    : Bus 29918\t: V=0.9703872, theta=-56.797234 -> V=1.0, theta=0.0",
    "INFO    : Bus 29919\t: V=0.9684362, theta=-56.808158 -> V=1.0, theta=0.0",
    "INFO    : Bus 29920\t: V=0.9738853, theta=-56.42542 -> V=1.0, theta=0.0",
    "INFO    : Bus 29921\t: V=0.9803097, theta=-56.154182 -> V=1.0, theta=0.0",
    "INFO    : Bus 29922\t: V=0.9748204, theta=-54.604279 -> V=1.0, theta=0.0",
    "INFO    : Bus 29923\t: V=0.9722503, theta=-54.42406 -> V=1.0, theta=0.0",
    "INFO    : Bus 29924\t: V=0.9705928, theta=-54.232474 -> V=1.0, theta=0.0",
    "INFO    : Bus 29925\t: V=0.9556399, theta=-56.351701 -> V=1.0, theta=0.0",
    "INFO    : Bus 29926\t: V=0.9711232, theta=-53.257501 -> V=1.0, theta=0.0",
    "INFO    : Bus 29927\t: V=0.9546954, theta=-56.100272 -> V=1.0, theta=0.0",
    "INFO    : Bus 29928\t: V=0.9558637, theta=-55.803945 -> V=1.0, theta=0.0",
    "INFO    : Bus 29929\t: V=0.9625536, theta=-55.561905 -> V=1.0, theta=0.0",
    "INFO    : Bus 29930\t: V=0.9639287, theta=-55.883714 -> V=1.0, theta=0.0",
    "INFO    : Bus 29931\t: V=0.9632452, theta=-56.044032 -> V=1.0, theta=0.0",
    "INFO    : Bus 29932\t: V=0.9523173, theta=-58.179416 -> V=1.0, theta=0.0",
    "INFO    : Bus 29933\t: V=0.9618641, theta=-56.191497 -> V=1.0, theta=0.0",
    "INFO    : Bus 29934\t: V=0.9646263, theta=-56.093013 -> V=1.0, theta=0.0",
    "INFO    : Bus 29935\t: V=0.9509458, theta=-58.133275 -> V=1.0, theta=0.0",
    "INFO    : Bus 29936\t: V=0.9630042, theta=-56.442983 -> V=1.0, theta=0.0",
    "INFO    : Bus 29937\t: V=0.962922, theta=-56.617779 -> V=1.0, theta=0.0",
    "INFO    : Bus 29938\t: V=0.9627708, theta=-56.553673 -> V=1.0, theta=0.0",
    "INFO    : Bus 29939\t: V=0.9575902, theta=-57.572396 -> V=1.0, theta=0.0",
    "INFO    : Bus 29940\t: V=0.9545223, theta=-57.918789 -> V=1.0, theta=0.0",
    "INFO    : Bus 29941\t: V=0.9725184, theta=-55.790579 -> V=1.0, theta=0.0",
    "INFO    : Bus 29942\t: V=0.9634528, theta=-56.287393 -> V=1.0, theta=0.0",
    "INFO    : Bus 29943\t: V=0.9643912, theta=-56.503806 -> V=1.0, theta=0.0",
    "INFO    : Bus 29944\t: V=0.951463, theta=-57.461069 -> V=1.0, theta=0.0",
    "INFO    : Bus 29945\t: V=0.9494041, theta=-57.522238 -> V=1.0, theta=0.0",
    "INFO    : Bus 29946\t: V=0.9646635, theta=-56.429722 -> V=1.0, theta=0.0",
    "INFO    : Bus 29947\t: V=0.9643636, theta=-56.57821 -> V=1.0, theta=0.0",
    "INFO    : Bus 29948\t: V=0.9679598, theta=-56.759856 -> V=1.0, theta=0.0",
    "INFO    : Bus 29949\t: V=0.9684523, theta=-56.633432 -> V=1.0, theta=0.0",
    "INFO    : Bus 29950\t: V=0.9664547, theta=-56.690714 -> V=1.0, theta=0.0",
    "INFO    : Bus 29951\t: V=0.9539392, theta=-57.924301 -> V=1.0, theta=0.0",
    "INFO    : Bus 29952\t: V=0.9771865, theta=-55.879815 -> V=1.0, theta=0.0",
    "INFO    : Bus 29953\t: V=0.9659382, theta=-56.622869 -> V=1.0, theta=0.0",
    "INFO    : Bus 29954\t: V=0.9552394, theta=-57.759573 -> V=1.0, theta=0.0",
    "INFO    : Bus 29955\t: V=0.9573362, theta=-57.656598 -> V=1.0, theta=0.0",
    "INFO    : Bus 29956\t: V=0.965745, theta=-56.652937 -> V=1.0, theta=0.0",
    "INFO    : Bus 29957\t: V=0.9651238, theta=-56.688009 -> V=1.0, theta=0.0",
    "INFO    : Bus 29958\t: V=0.965318, theta=-56.700797 -> V=1.0, theta=0.0",
    "INFO    : Bus 29959\t: V=0.9648476, theta=-56.693449 -> V=1.0, theta=0.0",
    "INFO    : Bus 29960\t: V=0.9652533, theta=-56.706572 -> V=1.0, theta=0.0",
    "INFO    : Bus 29961\t: V=0.9648366, theta=-56.688459 -> V=1.0, theta=0.0",
    "INFO    : Bus 29962\t: V=0.9643805, theta=-56.643162 -> V=1.0, theta=0.0",
    "INFO    : Bus 29963\t: V=0.9643223, theta=-56.673551 -> V=1.0, theta=0.0",
    "INFO    : Bus 29964\t: V=0.9640606, theta=-56.584417 -> V=1.0, theta=0.0",
    "INFO    : Bus 29965\t: V=0.9643499, theta=-56.664746 -> V=1.0, theta=0.0",
    "INFO    : Bus 29966\t: V=0.9537426, theta=-57.508188 -> V=1.0, theta=0.0",
    "INFO    : Bus 29967\t: V=0.9664425, theta=-56.52827 -> V=1.0, theta=0.0",
    "INFO    : Bus 29968\t: V=0.963134, theta=-56.873702 -> V=1.0, theta=0.0",
    "INFO    : Bus 29969\t: V=0.9664104, theta=-56.606955 -> V=1.0, theta=0.0",
    "INFO    : Bus 29970\t: V=0.9701378, theta=-56.540398 -> V=1.0, theta=0.0",
    "INFO    : Bus 29971\t: V=0.9642678, theta=-56.85846 -> V=1.0, theta=0.0",
    "INFO    : Bus 29972\t: V=0.9697054, theta=-55.90993 -> V=1.0, theta=0.0",
    "INFO    : Bus 29973\t: V=0.9682483, theta=-56.166449 -> V=1.0, theta=0.0",
    "INFO    : Bus 29974\t: V=0.959041, theta=-57.446096 -> V=1.0, theta=0.0",
    "INFO    : Bus 29975\t: V=0.9894215, theta=-54.995749 -> V=1.0, theta=0.0",
    "INFO    : Bus 29976\t: V=0.9742371, theta=-55.134501 -> V=1.0, theta=0.0",
    "INFO    : Bus 29977\t: V=0.9709058, theta=-53.61018 -> V=1.0, theta=0.0",
    "INFO    : Bus 29978\t: V=0.9840989, theta=-34.112937 -> V=1.0, theta=0.0",
    "INFO    : Bus 29979\t: V=0.9821362, theta=-34.609636 -> V=1.0, theta=0.0",
    "INFO    : Bus 29980\t: V=0.9767964, theta=-35.176354 -> V=1.0, theta=0.0",
    "INFO    : Bus 29981\t: V=0.9846489, theta=-34.374112 -> V=1.0, theta=0.0",
    "INFO    : Bus 29982\t: V=1.0024303, theta=-32.106079 -> V=1.0, theta=0.0",
    "INFO    : Bus 29983\t: V=0.9754472, theta=-35.018389 -> V=1.0, theta=0.0",
    "INFO    : Bus 29984\t: V=0.9804826, theta=-34.172958 -> V=1.0, theta=0.0",
    "INFO    : Bus 29985\t: V=0.9811884, theta=-34.130089 -> V=1.0, theta=0.0",
    "INFO    : Bus 29986\t: V=0.9735147, theta=-35.253628 -> V=1.0, theta=0.0",
    "INFO    : Bus 29987\t: V=0.9729262, theta=-35.335321 -> V=1.0, theta=0.0",
    "INFO    : Bus 29988\t: V=0.9743474, theta=-35.365061 -> V=1.0, theta=0.0",
    "INFO    : Bus 29989\t: V=0.9674467, theta=-35.52859 -> V=1.0, theta=0.0",
    "INFO    : Bus 29990\t: V=0.9755773, theta=-35.018011 -> V=1.0, theta=0.0",
    "INFO    : Bus 29991\t: V=0.9820375, theta=-34.347868 -> V=1.0, theta=0.0",
    "INFO    : Bus 29992\t: V=0.9853652, theta=-34.108321 -> V=1.0, theta=0.0",
    "INFO    : Bus 29993\t: V=0.9803504, theta=-34.37444 -> V=1.0, theta=0.0",
    "INFO    : Bus 29994\t: V=0.9659794, theta=-36.732718 -> V=1.0, theta=0.0",
    "INFO    : Bus 29995\t: V=0.9823412, theta=-34.059361 -> V=1.0, theta=0.0",
    "INFO    : Bus 29996\t: V=0.9805799, theta=-34.276206 -> V=1.0, theta=0.0",
    "INFO    : Bus 29997\t: V=0.9694267, theta=-35.496709 -> V=1.0, theta=0.0",
    "INFO    : Bus 29998\t: V=0.9790684, theta=-34.606784 -> V=1.0, theta=0.0",
    "INFO    : Bus 29999\t: V=0.9772577, theta=-34.775709 -> V=1.0, theta=0.0",
    "INFO    : Bus 30000\t: V=0.9741209, theta=-35.167971 -> V=1.0, theta=0.0",
    "INFO    : Bus 30001\t: V=0.9684334, theta=-36.188012 -> V=1.0, theta=0.0",
    "INFO    : Bus 30002\t: V=0.9747944, theta=-35.054551 -> V=1.0, theta=0.0",
    "INFO    : Bus 30003\t: V=0.97405, theta=-35.167207 -> V=1.0, theta=0.0",
    "INFO    : Bus 30004\t: V=0.9673908, theta=-35.654078 -> V=1.0, theta=0.0",
    "INFO    : Bus 30005\t: V=0.9757864, theta=-34.929967 -> V=1.0, theta=0.0",
    "INFO    : Bus 30006\t: V=0.9664793, theta=-36.375741 -> V=1.0, theta=0.0",
    "INFO    : Bus 30007\t: V=0.9577335, theta=-38.400907 -> V=1.0, theta=0.0",
    "INFO    : Bus 30008\t: V=0.9606287, theta=-37.53446 -> V=1.0, theta=0.0",
    "INFO    : Bus 30009\t: V=1.0046201, theta=-30.763262 -> V=1.0, theta=0.0",
    "INFO    : Bus 30010\t: V=1.0096506, theta=-29.718276 -> V=1.0, theta=0.0",
    "INFO    : Bus 30011\t: V=1.0081947, theta=-30.052517 -> V=1.0, theta=0.0",
    "INFO    : Bus 30012\t: V=0.9780779, theta=-43.237346 -> V=1.0, theta=0.0",
    "INFO    : Bus 30013\t: V=0.9713684, theta=-44.411005 -> V=1.0, theta=0.0",
    "INFO    : Bus 30014\t: V=0.9804176, theta=-42.983235 -> V=1.0, theta=0.0",
    "INFO    : Bus 30015\t: V=0.9774383, theta=-43.466414 -> V=1.0, theta=0.0",
    "INFO    : Bus 30016\t: V=0.9757411, theta=-43.802577 -> V=1.0, theta=0.0",
    "INFO    : Bus 30017\t: V=0.9779887, theta=-43.551971 -> V=1.0, theta=0.0",
    "INFO    : Bus 30018\t: V=0.9687919, theta=-44.720731 -> V=1.0, theta=0.0",
    "INFO    : Bus 30019\t: V=0.9777486, theta=-43.557647 -> V=1.0, theta=0.0",
    "INFO    : Bus 30020\t: V=0.9778253, theta=-43.458372 -> V=1.0, theta=0.0",
    "INFO    : Bus 30021\t: V=0.9764048, theta=-43.755238 -> V=1.0, theta=0.0",
    "INFO    : Bus 30022\t: V=0.9685377, theta=-44.726284 -> V=1.0, theta=0.0",
    "INFO    : Bus 30023\t: V=0.9757336, theta=-43.804583 -> V=1.0, theta=0.0",
    "INFO    : Bus 30024\t: V=0.9758727, theta=-43.796111 -> V=1.0, theta=0.0",
    "INFO    : Bus 30025\t: V=0.9728587, theta=-44.264586 -> V=1.0, theta=0.0",
    "INFO    : Bus 30026\t: V=0.9728076, theta=-44.282432 -> V=1.0, theta=0.0",
    "INFO    : Bus 30027\t: V=0.9770243, theta=-43.67198 -> V=1.0, theta=0.0",
    "INFO    : Bus 30028\t: V=0.9770908, theta=-43.336953 -> V=1.0, theta=0.0",
    "INFO    : Bus 30029\t: V=0.9773946, theta=-43.661858 -> V=1.0, theta=0.0",
    "INFO    : Bus 30030\t: V=0.9797362, theta=-43.049573 -> V=1.0, theta=0.0",
    "INFO    : Bus 30031\t: V=0.9838087, theta=-42.479385 -> V=1.0, theta=0.0",
    "INFO    : Bus 30032\t: V=0.9775885, theta=-43.474177 -> V=1.0, theta=0.0",
    "INFO    : Bus 30033\t: V=0.9785706, theta=-43.185744 -> V=1.0, theta=0.0",
    "INFO    : Bus 30034\t: V=0.9805064, theta=-42.916551 -> V=1.0, theta=0.0",
    "INFO    : Bus 30035\t: V=0.9786024, theta=-43.167336 -> V=1.0, theta=0.0",
    "INFO    : Bus 30036\t: V=0.9769251, theta=-43.406414 -> V=1.0, theta=0.0",
    "INFO    : Bus 30037\t: V=0.9756965, theta=-43.558146 -> V=1.0, theta=0.0",
    "INFO    : Bus 30038\t: V=0.9795538, theta=-43.063856 -> V=1.0, theta=0.0",
    "INFO    : Bus 30039\t: V=0.978472, theta=-43.204473 -> V=1.0, theta=0.0",
    "INFO    : Bus 30040\t: V=0.9730845, theta=-44.093226 -> V=1.0, theta=0.0",
    "INFO    : Bus 30041\t: V=0.97488, theta=-43.970247 -> V=1.0, theta=0.0",
    "INFO    : Bus 30042\t: V=0.9727788, theta=-44.265339 -> V=1.0, theta=0.0",
    "INFO    : Bus 30043\t: V=0.9734961, theta=-44.168121 -> V=1.0, theta=0.0",
    "INFO    : Bus 30044\t: V=0.9717413, theta=-44.424572 -> V=1.0, theta=0.0",
    "INFO    : Bus 30045\t: V=0.9697966, theta=-44.645113 -> V=1.0, theta=0.0",
    "INFO    : Bus 30046\t: V=0.9743532, theta=-43.700199 -> V=1.0, theta=0.0",
    "INFO    : Bus 30047\t: V=0.9748049, theta=-43.654937 -> V=1.0, theta=0.0",
    "INFO    : Bus 30048\t: V=0.9771434, theta=-43.384382 -> V=1.0, theta=0.0",
    "INFO    : Bus 30049\t: V=0.9656952, theta=-45.550564 -> V=1.0, theta=0.0",
    "INFO    : Bus 30050\t: V=0.9757338, theta=-43.551167 -> V=1.0, theta=0.0",
    "INFO    : Bus 30051\t: V=0.9742315, theta=-43.713634 -> V=1.0, theta=0.0",
    "INFO    : Bus 30052\t: V=0.9667695, theta=-45.098558 -> V=1.0, theta=0.0",
    "INFO    : Bus 30053\t: V=0.9671855, theta=-45.087319 -> V=1.0, theta=0.0",
    "INFO    : Bus 30054\t: V=0.9772221, theta=-43.397702 -> V=1.0, theta=0.0",
    "INFO    : Bus 30055\t: V=0.9766436, theta=-43.449189 -> V=1.0, theta=0.0",
    "INFO    : Bus 30056\t: V=0.9681653, theta=-44.99424 -> V=1.0, theta=0.0",
    "INFO    : Bus 30057\t: V=0.9674243, theta=-45.081099 -> V=1.0, theta=0.0",
    "INFO    : Bus 30058\t: V=0.964121, theta=-45.452796 -> V=1.0, theta=0.0",
    "INFO    : Bus 30059\t: V=0.9660019, theta=-45.27175 -> V=1.0, theta=0.0",
    "INFO    : Bus 30060\t: V=0.9665593, theta=-45.193824 -> V=1.0, theta=0.0",
    "INFO    : Bus 30061\t: V=0.9653262, theta=-45.369075 -> V=1.0, theta=0.0",
    "INFO    : Bus 30062\t: V=0.9672158, theta=-45.106643 -> V=1.0, theta=0.0",
    "INFO    : Bus 30063\t: V=0.96873, theta=-44.94092 -> V=1.0, theta=0.0",
    "INFO    : Bus 30064\t: V=0.9769057, theta=-43.42861 -> V=1.0, theta=0.0",
    "INFO    : Bus 30065\t: V=0.9743288, theta=-44.179366 -> V=1.0, theta=0.0",
    "INFO    : Bus 30066\t: V=0.9761769, theta=-43.575047 -> V=1.0, theta=0.0",
    "INFO    : Bus 30067\t: V=0.9685193, theta=-44.905045 -> V=1.0, theta=0.0",
    "INFO    : Bus 30068\t: V=0.9798141, theta=-43.271013 -> V=1.0, theta=0.0",
    "INFO    : Bus 30069\t: V=0.9728514, theta=-44.583914 -> V=1.0, theta=0.0",
    "INFO    : Bus 30070\t: V=0.975597, theta=-44.368161 -> V=1.0, theta=0.0",
    "INFO    : Bus 30071\t: V=0.9743155, theta=-44.554614 -> V=1.0, theta=0.0",
    "INFO    : Bus 30072\t: V=0.9782843, theta=-43.435966 -> V=1.0, theta=0.0",
    "INFO    : Bus 30073\t: V=0.969043, theta=-45.01093 -> V=1.0, theta=0.0",
    "INFO    : Bus 30074\t: V=0.9730444, theta=-44.663781 -> V=1.0, theta=0.0",
    "INFO    : Bus 30075\t: V=0.9721757, theta=-44.719773 -> V=1.0, theta=0.0",
    "INFO    : Bus 30076\t: V=0.9746543, theta=-44.335149 -> V=1.0, theta=0.0",
    "INFO    : Bus 30077\t: V=0.9734466, theta=-44.470997 -> V=1.0, theta=0.0",
    "INFO    : Bus 30078\t: V=0.9738274, theta=-44.456341 -> V=1.0, theta=0.0",
    "INFO    : Bus 30079\t: V=0.9799758, theta=-43.288585 -> V=1.0, theta=0.0",
    "INFO    : Bus 30080\t: V=0.972643, theta=-44.574263 -> V=1.0, theta=0.0",
    "INFO    : Bus 30081\t: V=0.971974, theta=-44.621135 -> V=1.0, theta=0.0",
    "INFO    : Bus 30082\t: V=0.9797186, theta=-43.300801 -> V=1.0, theta=0.0",
    "INFO    : Bus 30083\t: V=0.9721775, theta=-44.745433 -> V=1.0, theta=0.0",
    "INFO    : Bus 30084\t: V=0.9706727, theta=-44.853787 -> V=1.0, theta=0.0",
    "INFO    : Bus 30085\t: V=0.9697974, theta=-44.915066 -> V=1.0, theta=0.0",
    "INFO    : Bus 30086\t: V=0.9711127, theta=-44.794113 -> V=1.0, theta=0.0",
    "INFO    : Bus 30087\t: V=0.9710997, theta=-44.819813 -> V=1.0, theta=0.0",
    "INFO    : Bus 30088\t: V=0.9714531, theta=-44.801927 -> V=1.0, theta=0.0",
    "INFO    : Bus 30089\t: V=0.9698291, theta=-44.913978 -> V=1.0, theta=0.0",
    "INFO    : Bus 30090\t: V=0.9672698, theta=-45.181856 -> V=1.0, theta=0.0",
    "INFO    : Bus 30091\t: V=0.966999, theta=-45.257859 -> V=1.0, theta=0.0",
    "INFO    : Bus 30092\t: V=0.9633189, theta=-45.569568 -> V=1.0, theta=0.0",
    "INFO    : Bus 30093\t: V=0.9664254, theta=-45.241741 -> V=1.0, theta=0.0",
    "INFO    : Bus 30094\t: V=0.9623282, theta=-45.698181 -> V=1.0, theta=0.0",
    "INFO    : Bus 30095\t: V=0.9629883, theta=-45.606787 -> V=1.0, theta=0.0",
    "INFO    : Bus 30096\t: V=0.9613432, theta=-45.76466 -> V=1.0, theta=0.0",
    "INFO    : Bus 30097\t: V=0.9732397, theta=-43.807218 -> V=1.0, theta=0.0",
    "INFO    : Bus 30098\t: V=0.9725596, theta=-43.875093 -> V=1.0, theta=0.0",
    "INFO    : Bus 30099\t: V=0.9624847, theta=-45.647102 -> V=1.0, theta=0.0",
    "INFO    : Bus 30100\t: V=0.964008, theta=-45.533239 -> V=1.0, theta=0.0",
    "INFO    : Bus 30101\t: V=0.9662599, theta=-45.012669 -> V=1.0, theta=0.0",
    "INFO    : Bus 30102\t: V=0.9670511, theta=-44.886304 -> V=1.0, theta=0.0",
    "INFO    : Bus 30103\t: V=0.9684009, theta=-44.69999 -> V=1.0, theta=0.0",
    "INFO    : Bus 30104\t: V=0.9637539, theta=-45.400649 -> V=1.0, theta=0.0",
    "INFO    : Bus 30105\t: V=0.9596782, theta=-45.864406 -> V=1.0, theta=0.0",
    "INFO    : Bus 30106\t: V=0.9604187, theta=-45.814544 -> V=1.0, theta=0.0",
    "INFO    : Bus 30107\t: V=0.959731, theta=-45.84882 -> V=1.0, theta=0.0",
    "INFO    : Bus 30108\t: V=0.9595927, theta=-45.87389 -> V=1.0, theta=0.0",
    "INFO    : Bus 30109\t: V=0.9626808, theta=-45.700963 -> V=1.0, theta=0.0",
    "INFO    : Bus 30110\t: V=0.9639151, theta=-45.57922 -> V=1.0, theta=0.0",
    "INFO    : Bus 30111\t: V=0.9778356, theta=-43.506355 -> V=1.0, theta=0.0",
    "INFO    : Bus 30112\t: V=0.9694499, theta=-44.962125 -> V=1.0, theta=0.0",
    "INFO    : Bus 30113\t: V=0.970739, theta=-44.833012 -> V=1.0, theta=0.0",
    "INFO    : Bus 30114\t: V=0.9709181, theta=-44.823993 -> V=1.0, theta=0.0",
    "INFO    : Bus 30115\t: V=0.9631569, theta=-45.769514 -> V=1.0, theta=0.0",
    "INFO    : Bus 30116\t: V=0.9624664, theta=-45.788752 -> V=1.0, theta=0.0",
    "INFO    : Bus 30117\t: V=0.9749608, theta=-43.861137 -> V=1.0, theta=0.0",
    "INFO    : Bus 30118\t: V=0.9632489, theta=-45.604551 -> V=1.0, theta=0.0",
    "INFO    : Bus 30119\t: V=0.9623026, theta=-45.77736 -> V=1.0, theta=0.0",
    "INFO    : Bus 30120\t: V=0.9628546, theta=-45.756036 -> V=1.0, theta=0.0",
    "INFO    : Bus 30121\t: V=0.9605843, theta=-45.841656 -> V=1.0, theta=0.0",
    "INFO    : Bus 30122\t: V=0.9618872, theta=-45.768466 -> V=1.0, theta=0.0",
    "INFO    : Bus 30123\t: V=0.9612741, theta=-45.820708 -> V=1.0, theta=0.0",
    "INFO    : Bus 30124\t: V=0.9592188, theta=-45.874375 -> V=1.0, theta=0.0",
    "INFO    : Bus 30125\t: V=0.9611157, theta=-45.852016 -> V=1.0, theta=0.0",
    "INFO    : Bus 30126\t: V=0.9587023, theta=-45.899873 -> V=1.0, theta=0.0",
    "INFO    : Bus 30127\t: V=0.9605561, theta=-45.895231 -> V=1.0, theta=0.0",
    "INFO    : Bus 30128\t: V=0.9612381, theta=-45.875894 -> V=1.0, theta=0.0",
    "INFO    : Bus 30129\t: V=0.9618949, theta=-45.828815 -> V=1.0, theta=0.0",
    "INFO    : Bus 30130\t: V=0.9613892, theta=-45.831569 -> V=1.0, theta=0.0",
    "INFO    : Bus 30131\t: V=0.964314, theta=-45.723909 -> V=1.0, theta=0.0",
    "INFO    : Bus 30132\t: V=0.9641362, theta=-45.685135 -> V=1.0, theta=0.0",
    "INFO    : Bus 30133\t: V=0.9740198, theta=-43.92858 -> V=1.0, theta=0.0",
    "INFO    : Bus 30134\t: V=0.962131, theta=-45.785277 -> V=1.0, theta=0.0",
    "INFO    : Bus 30135\t: V=0.9625188, theta=-45.765264 -> V=1.0, theta=0.0",
    "INFO    : Bus 30136\t: V=0.9725726, theta=-44.008385 -> V=1.0, theta=0.0",
    "INFO    : Bus 30137\t: V=0.9623299, theta=-45.786018 -> V=1.0, theta=0.0",
    "INFO    : Bus 30138\t: V=0.9618979, theta=-45.816899 -> V=1.0, theta=0.0",
    "INFO    : Bus 30139\t: V=0.9731595, theta=-43.926788 -> V=1.0, theta=0.0",
    "INFO    : Bus 30140\t: V=0.9619069, theta=-45.797294 -> V=1.0, theta=0.0",
    "INFO    : Bus 30141\t: V=0.9627301, theta=-45.750648 -> V=1.0, theta=0.0",
    "INFO    : Bus 30142\t: V=0.9626126, theta=-45.753744 -> V=1.0, theta=0.0",
    "INFO    : Bus 30143\t: V=0.9631412, theta=-45.747837 -> V=1.0, theta=0.0",
    "INFO    : Bus 30144\t: V=0.9647933, theta=-45.689781 -> V=1.0, theta=0.0",
    "INFO    : Bus 30145\t: V=0.9632505, theta=-45.742102 -> V=1.0, theta=0.0",
    "INFO    : Bus 30146\t: V=0.9624492, theta=-45.763915 -> V=1.0, theta=0.0",
    "INFO    : Bus 30147\t: V=0.9641819, theta=-45.691511 -> V=1.0, theta=0.0",
    "INFO    : Bus 30148\t: V=0.9649906, theta=-45.627838 -> V=1.0, theta=0.0",
    "INFO    : Bus 30149\t: V=0.9654978, theta=-45.596213 -> V=1.0, theta=0.0",
    "INFO    : Bus 30150\t: V=0.9639381, theta=-45.68035 -> V=1.0, theta=0.0",
    "INFO    : Bus 30151\t: V=0.9657403, theta=-45.544942 -> V=1.0, theta=0.0",
    "INFO    : Bus 30152\t: V=0.9658329, theta=-45.542339 -> V=1.0, theta=0.0",
    "INFO    : Bus 30153\t: V=0.9660649, theta=-45.536067 -> V=1.0, theta=0.0",
    "INFO    : Bus 30154\t: V=0.9655367, theta=-45.582271 -> V=1.0, theta=0.0",
    "INFO    : Bus 30155\t: V=0.9654378, theta=-45.585027 -> V=1.0, theta=0.0",
    "INFO    : Bus 30156\t: V=0.9668603, theta=-44.938838 -> V=1.0, theta=0.0",
    "INFO    : Bus 30157\t: V=0.9762786, theta=-43.399989 -> V=1.0, theta=0.0",
    "INFO    : Bus 30158\t: V=0.9757337, theta=-43.441213 -> V=1.0, theta=0.0",
    "INFO    : Bus 30159\t: V=0.9649143, theta=-45.083828 -> V=1.0, theta=0.0",
    "INFO    : Bus 30160\t: V=0.9659078, theta=-45.05146 -> V=1.0, theta=0.0",
    "INFO    : Bus 30161\t: V=0.9659963, theta=-45.049077 -> V=1.0, theta=0.0",
    "INFO    : Bus 30162\t: V=0.9646959, theta=-45.079474 -> V=1.0, theta=0.0",
    "INFO    : Bus 30163\t: V=0.9647986, theta=-45.091961 -> V=1.0, theta=0.0",
    "INFO    : Bus 30164\t: V=0.9645409, theta=-45.110372 -> V=1.0, theta=0.0",
    "INFO    : Bus 30165\t: V=0.9637385, theta=-45.120366 -> V=1.0, theta=0.0",
    "INFO    : Bus 30166\t: V=0.9639946, theta=-45.103595 -> V=1.0, theta=0.0",
    "INFO    : Bus 30167\t: V=0.9624419, theta=-45.219169 -> V=1.0, theta=0.0",
    "INFO    : Bus 30168\t: V=0.962248, theta=-45.224364 -> V=1.0, theta=0.0",
    "INFO    : Bus 30169\t: V=0.96528, theta=-45.074947 -> V=1.0, theta=0.0",
    "INFO    : Bus 30170\t: V=0.9648075, theta=-45.100099 -> V=1.0, theta=0.0",
    "INFO    : Bus 30171\t: V=0.9651315, theta=-45.079115 -> V=1.0, theta=0.0",
    "INFO    : Bus 30172\t: V=0.9666223, theta=-44.931624 -> V=1.0, theta=0.0",
    "INFO    : Bus 30173\t: V=0.9675588, theta=-44.85247 -> V=1.0, theta=0.0",
    "INFO    : Bus 30174\t: V=0.9679941, theta=-44.81479 -> V=1.0, theta=0.0",
    "INFO    : Bus 30175\t: V=0.9691541, theta=-44.709191 -> V=1.0, theta=0.0",
    "INFO    : Bus 30176\t: V=0.9706938, theta=-44.562942 -> V=1.0, theta=0.0",
    "INFO    : Bus 30177\t: V=0.9757337, theta=-43.577636 -> V=1.0, theta=0.0",
    "INFO    : Bus 30178\t: V=0.9707203, theta=-44.53171 -> V=1.0, theta=0.0",
    "INFO    : Bus 30179\t: V=0.9702933, theta=-44.574443 -> V=1.0, theta=0.0",
    "INFO    : Bus 30180\t: V=0.97336, theta=-44.083327 -> V=1.0, theta=0.0",
    "INFO    : Bus 30181\t: V=0.9712925, theta=-44.474596 -> V=1.0, theta=0.0",
    "INFO    : Bus 30182\t: V=0.9761944, theta=-43.515872 -> V=1.0, theta=0.0",
    "INFO    : Bus 30183\t: V=0.9726666, theta=-44.340003 -> V=1.0, theta=0.0",
    "INFO    : Bus 30184\t: V=0.9722907, theta=-44.378658 -> V=1.0, theta=0.0",
    "INFO    : Bus 30185\t: V=0.9768808, theta=-43.424804 -> V=1.0, theta=0.0",
    "INFO    : Bus 30186\t: V=0.9728559, theta=-44.307808 -> V=1.0, theta=0.0",
    "INFO    : Bus 30187\t: V=0.973389, theta=-44.275006 -> V=1.0, theta=0.0",
    "INFO    : Bus 30188\t: V=0.9628708, theta=-45.169123 -> V=1.0, theta=0.0",
    "INFO    : Bus 30189\t: V=0.961603, theta=-45.229314 -> V=1.0, theta=0.0",
    "INFO    : Bus 30190\t: V=0.962307, theta=-45.209443 -> V=1.0, theta=0.0",
    "INFO    : Bus 30191\t: V=0.9627385, theta=-45.172791 -> V=1.0, theta=0.0",
    "INFO    : Bus 30192\t: V=0.9722745, theta=-44.715259 -> V=1.0, theta=0.0",
    "INFO    : Bus 30193\t: V=0.980196, theta=-43.298182 -> V=1.0, theta=0.0",
    "INFO    : Bus 30194\t: V=0.9787433, theta=-43.434356 -> V=1.0, theta=0.0",
    "INFO    : Bus 30195\t: V=0.9710827, theta=-45.165238 -> V=1.0, theta=0.0",
    "INFO    : Bus 30196\t: V=0.9779431, theta=-43.629344 -> V=1.0, theta=0.0",
    "INFO    : Bus 30197\t: V=0.9662243, theta=-45.595758 -> V=1.0, theta=0.0",
    "INFO    : Bus 30198\t: V=0.9675966, theta=-45.496768 -> V=1.0, theta=0.0",
    "INFO    : Bus 30199\t: V=0.9641942, theta=-45.70499 -> V=1.0, theta=0.0",
    "INFO    : Bus 30200\t: V=0.9656309, theta=-45.626724 -> V=1.0, theta=0.0",
    "INFO    : Bus 30201\t: V=0.9652209, theta=-45.662198 -> V=1.0, theta=0.0",
    "INFO    : Bus 30202\t: V=0.9650252, theta=-45.641929 -> V=1.0, theta=0.0",
    "INFO    : Bus 30203\t: V=0.9656482, theta=-45.597687 -> V=1.0, theta=0.0",
    "INFO    : Bus 30204\t: V=0.974797, theta=-43.97301 -> V=1.0, theta=0.0",
    "INFO    : Bus 30205\t: V=0.9659941, theta=-45.576818 -> V=1.0, theta=0.0",
    "INFO    : Bus 30206\t: V=0.9657099, theta=-45.587573 -> V=1.0, theta=0.0",
    "INFO    : Bus 30207\t: V=0.9667246, theta=-45.557204 -> V=1.0, theta=0.0",
    "INFO    : Bus 30208\t: V=0.9662129, theta=-45.575254 -> V=1.0, theta=0.0",
    "INFO    : Bus 30209\t: V=0.9656363, theta=-45.609471 -> V=1.0, theta=0.0",
    "INFO    : Bus 30210\t: V=0.9661489, theta=-45.571827 -> V=1.0, theta=0.0",
    "INFO    : Bus 30211\t: V=0.9657275, theta=-45.59592 -> V=1.0, theta=0.0",
    "INFO    : Bus 30212\t: V=0.9658801, theta=-45.586225 -> V=1.0, theta=0.0",
    "INFO    : Bus 30213\t: V=0.9769294, theta=-43.749174 -> V=1.0, theta=0.0",
    "INFO    : Bus 30214\t: V=0.9676662, theta=-45.428812 -> V=1.0, theta=0.0",
    "INFO    : Bus 30215\t: V=0.9692845, theta=-45.345123 -> V=1.0, theta=0.0",
    "INFO    : Bus 30216\t: V=0.9695221, theta=-44.951123 -> V=1.0, theta=0.0",
    "INFO    : Bus 30217\t: V=0.9784206, theta=-43.590946 -> V=1.0, theta=0.0",
    "INFO    : Bus 30218\t: V=0.9781979, theta=-43.613736 -> V=1.0, theta=0.0",
    "INFO    : Bus 30219\t: V=0.9779399, theta=-43.644424 -> V=1.0, theta=0.0",
    "INFO    : Bus 30220\t: V=0.9767642, theta=-43.7392 -> V=1.0, theta=0.0",
    "INFO    : Bus 30221\t: V=0.9724969, theta=-44.980276 -> V=1.0, theta=0.0",
    "INFO    : Bus 30222\t: V=0.9732535, theta=-44.108293 -> V=1.0, theta=0.0",
    "INFO    : Bus 30223\t: V=0.9733827, theta=-44.096168 -> V=1.0, theta=0.0",
    "INFO    : Bus 30224\t: V=0.9685623, theta=-45.025847 -> V=1.0, theta=0.0",
    "INFO    : Bus 30225\t: V=0.9680851, theta=-45.048182 -> V=1.0, theta=0.0",
    "INFO    : Bus 30226\t: V=0.9687916, theta=-45.008824 -> V=1.0, theta=0.0",
    "INFO    : Bus 30227\t: V=0.9729333, theta=-45.015699 -> V=1.0, theta=0.0",
    "INFO    : Bus 30228\t: V=0.9726349, theta=-45.08791 -> V=1.0, theta=0.0",
    "INFO    : Bus 30229\t: V=0.9689393, theta=-45.379654 -> V=1.0, theta=0.0",
    "INFO    : Bus 30230\t: V=0.9705053, theta=-45.328361 -> V=1.0, theta=0.0",
    "INFO    : Bus 30231\t: V=0.9688856, theta=-45.386066 -> V=1.0, theta=0.0",
    "INFO    : Bus 30232\t: V=0.9705034, theta=-45.306 -> V=1.0, theta=0.0",
    "INFO    : Bus 30233\t: V=0.9671813, theta=-45.466437 -> V=1.0, theta=0.0",
    "INFO    : Bus 30234\t: V=0.9684925, theta=-45.465251 -> V=1.0, theta=0.0",
    "INFO    : Bus 30235\t: V=0.9665187, theta=-45.556459 -> V=1.0, theta=0.0",
    "INFO    : Bus 30236\t: V=0.9662631, theta=-45.575399 -> V=1.0, theta=0.0",
    "INFO    : Bus 30237\t: V=0.9668669, theta=-45.539 -> V=1.0, theta=0.0",
    "INFO    : Bus 30238\t: V=0.9667382, theta=-45.558057 -> V=1.0, theta=0.0",
    "INFO    : Bus 30239\t: V=0.9663697, theta=-45.565481 -> V=1.0, theta=0.0",
    "INFO    : Bus 30240\t: V=0.9665095, theta=-45.558632 -> V=1.0, theta=0.0",
    "INFO    : Bus 30241\t: V=0.9753053, theta=-43.944217 -> V=1.0, theta=0.0",
    "INFO    : Bus 30242\t: V=0.9747721, theta=-43.972033 -> V=1.0, theta=0.0",
    "INFO    : Bus 30243\t: V=0.9752581, theta=-43.920922 -> V=1.0, theta=0.0",
    "INFO    : Bus 30244\t: V=0.9686952, theta=-45.220024 -> V=1.0, theta=0.0",
    "INFO    : Bus 30245\t: V=0.9693261, theta=-45.107872 -> V=1.0, theta=0.0",
    "INFO    : Bus 30246\t: V=0.9676047, theta=-45.368956 -> V=1.0, theta=0.0",
    "INFO    : Bus 30247\t: V=0.9675936, theta=-45.369262 -> V=1.0, theta=0.0",
    "INFO    : Bus 30248\t: V=0.9678871, theta=-45.328252 -> V=1.0, theta=0.0",
    "INFO    : Bus 30249\t: V=0.968138, theta=-45.293009 -> V=1.0, theta=0.0",
    "INFO    : Bus 30250\t: V=0.9685812, theta=-45.222442 -> V=1.0, theta=0.0",
    "INFO    : Bus 30251\t: V=0.9677396, theta=-45.511583 -> V=1.0, theta=0.0",
    "INFO    : Bus 30252\t: V=0.9651803, theta=-45.613583 -> V=1.0, theta=0.0",
    "INFO    : Bus 30253\t: V=0.9659884, theta=-45.582963 -> V=1.0, theta=0.0",
    "INFO    : Bus 30254\t: V=0.9801545, theta=-43.729852 -> V=1.0, theta=0.0",
    "INFO    : Bus 30255\t: V=0.9691055, theta=-45.416854 -> V=1.0, theta=0.0",
    "INFO    : Bus 30256\t: V=0.9686854, theta=-45.42752 -> V=1.0, theta=0.0",
    "INFO    : Bus 30257\t: V=0.9678796, theta=-45.500986 -> V=1.0, theta=0.0",
    "INFO    : Bus 30258\t: V=0.968252, theta=-45.49063 -> V=1.0, theta=0.0",
    "INFO    : Bus 30259\t: V=0.9707339, theta=-45.312824 -> V=1.0, theta=0.0",
    "INFO    : Bus 30260\t: V=0.9699247, theta=-45.401268 -> V=1.0, theta=0.0",
    "INFO    : Bus 30261\t: V=0.9710423, theta=-45.338255 -> V=1.0, theta=0.0",
    "INFO    : Bus 30262\t: V=0.9731764, theta=-45.11323 -> V=1.0, theta=0.0",
    "INFO    : Bus 30263\t: V=0.9867497, theta=-43.571593 -> V=1.0, theta=0.0",
    "INFO    : Bus 30264\t: V=0.967635, theta=-45.130118 -> V=1.0, theta=0.0",
    "INFO    : Bus 30265\t: V=0.9739297, theta=-45.083062 -> V=1.0, theta=0.0",
    "INFO    : Bus 30266\t: V=0.9753248, theta=-44.938585 -> V=1.0, theta=0.0",
    "INFO    : Bus 30267\t: V=0.9688104, theta=-45.081537 -> V=1.0, theta=0.0",
    "INFO    : Bus 30268\t: V=0.968415, theta=-45.11029 -> V=1.0, theta=0.0",
    "INFO    : Bus 30269\t: V=0.9691542, theta=-44.982347 -> V=1.0, theta=0.0",
    "INFO    : Bus 30270\t: V=0.9746171, theta=-43.980219 -> V=1.0, theta=0.0",
    "INFO    : Bus 30271\t: V=0.9720763, theta=-44.877974 -> V=1.0, theta=0.0",
    "INFO    : Bus 30272\t: V=0.972587, theta=-44.838391 -> V=1.0, theta=0.0",
    "INFO    : Bus 30273\t: V=0.9896356, theta=-43.854117 -> V=1.0, theta=0.0",
    "INFO    : Bus 30274\t: V=0.9736639, theta=-44.803752 -> V=1.0, theta=0.0",
    "INFO    : Bus 30275\t: V=0.9735347, theta=-44.746923 -> V=1.0, theta=0.0",
    "INFO    : Bus 30276\t: V=0.9998877, theta=-42.947604 -> V=1.0, theta=0.0",
    "INFO    : Bus 30277\t: V=0.9755834, theta=-44.709238 -> V=1.0, theta=0.0",
    "INFO    : Bus 30278\t: V=0.9877533, theta=-43.53298 -> V=1.0, theta=0.0",
    "INFO    : Bus 30279\t: V=0.9832971, theta=-44.298193 -> V=1.0, theta=0.0",
    "INFO    : Bus 30280\t: V=0.9924481, theta=-43.320545 -> V=1.0, theta=0.0",
    "INFO    : Bus 30281\t: V=1.0024179, theta=-42.832129 -> V=1.0, theta=0.0",
    "INFO    : Bus 30282\t: V=0.9991974, theta=-43.147606 -> V=1.0, theta=0.0",
    "INFO    : Bus 30283\t: V=0.9788168, theta=-43.347289 -> V=1.0, theta=0.0",
    "INFO    : Bus 30284\t: V=1.0045944, theta=-42.729322 -> V=1.0, theta=0.0",
    "INFO    : Bus 30285\t: V=0.9740443, theta=-43.573789 -> V=1.0, theta=0.0",
    "INFO    : Bus 30286\t: V=1.0045264, theta=-42.700965 -> V=1.0, theta=0.0",
    "INFO    : Bus 30287\t: V=0.9782184, theta=-43.272996 -> V=1.0, theta=0.0",
    "INFO    : Bus 30288\t: V=0.9798172, theta=-43.311188 -> V=1.0, theta=0.0",
    "INFO    : Bus 30289\t: V=0.9777954, theta=-43.308442 -> V=1.0, theta=0.0",
    "INFO    : Bus 30290\t: V=0.9754073, theta=-43.497392 -> V=1.0, theta=0.0",
    "INFO    : Bus 30291\t: V=0.9782746, theta=-43.191154 -> V=1.0, theta=0.0",
    "INFO    : Bus 30292\t: V=0.9768747, theta=-43.372448 -> V=1.0, theta=0.0",
    "INFO    : Bus 30293\t: V=0.9765687, theta=-42.96267 -> V=1.0, theta=0.0",
    "INFO    : Bus 30294\t: V=0.9778886, theta=-43.226593 -> V=1.0, theta=0.0",
    "INFO    : Bus 30295\t: V=0.9739764, theta=-44.570777 -> V=1.0, theta=0.0",
    "INFO    : Bus 30296\t: V=0.971413, theta=-44.622852 -> V=1.0, theta=0.0",
    "INFO    : Bus 30297\t: V=0.9826351, theta=-42.269259 -> V=1.0, theta=0.0",
    "INFO    : Bus 30298\t: V=0.9742798, theta=-44.044432 -> V=1.0, theta=0.0",
    "INFO    : Bus 30299\t: V=0.9767852, theta=-43.294765 -> V=1.0, theta=0.0",
    "INFO    : Bus 30300\t: V=0.9819661, theta=-42.465585 -> V=1.0, theta=0.0",
    "INFO    : Bus 30301\t: V=0.9742508, theta=-43.56795 -> V=1.0, theta=0.0",
    "INFO    : Bus 30302\t: V=0.9725079, theta=-44.354498 -> V=1.0, theta=0.0",
    "INFO    : Bus 30303\t: V=0.9734279, theta=-44.200364 -> V=1.0, theta=0.0",
    "INFO    : Bus 30304\t: V=0.9742499, theta=-43.456362 -> V=1.0, theta=0.0",
    "INFO    : Bus 30305\t: V=0.9715626, theta=-44.507535 -> V=1.0, theta=0.0",
    "INFO    : Bus 30306\t: V=0.9731106, theta=-43.861591 -> V=1.0, theta=0.0",
    "INFO    : Bus 30307\t: V=0.9709387, theta=-44.776009 -> V=1.0, theta=0.0",
    "INFO    : Bus 30308\t: V=0.9736931, theta=-43.803842 -> V=1.0, theta=0.0",
    "INFO    : Bus 30309\t: V=0.9743121, theta=-43.738678 -> V=1.0, theta=0.0",
    "INFO    : Bus 30310\t: V=0.9731931, theta=-43.907997 -> V=1.0, theta=0.0",
    "INFO    : Bus 30311\t: V=0.9693637, theta=-44.70867 -> V=1.0, theta=0.0",
    "INFO    : Bus 30312\t: V=0.9724311, theta=-43.998814 -> V=1.0, theta=0.0",
    "INFO    : Bus 30313\t: V=0.9676385, theta=-45.026009 -> V=1.0, theta=0.0",
    "INFO    : Bus 30314\t: V=0.9727379, theta=-43.901193 -> V=1.0, theta=0.0",
    "INFO    : Bus 30315\t: V=0.9688085, theta=-44.98698 -> V=1.0, theta=0.0",
    "INFO    : Bus 30316\t: V=0.9744092, theta=-43.917974 -> V=1.0, theta=0.0",
    "INFO    : Bus 30317\t: V=0.9732538, theta=-44.000004 -> V=1.0, theta=0.0",
    "INFO    : Bus 30318\t: V=0.9721949, theta=-44.026505 -> V=1.0, theta=0.0",
    "INFO    : Bus 30319\t: V=0.9662005, theta=-45.183625 -> V=1.0, theta=0.0",
    "INFO    : Bus 30320\t: V=0.9654433, theta=-45.268107 -> V=1.0, theta=0.0",
    "INFO    : Bus 30321\t: V=0.9661125, theta=-45.202786 -> V=1.0, theta=0.0",
    "INFO    : Bus 30322\t: V=0.9728142, theta=-44.277939 -> V=1.0, theta=0.0",
    "INFO    : Bus 30323\t: V=0.9656731, theta=-45.211424 -> V=1.0, theta=0.0",
    "INFO    : Bus 30324\t: V=0.9654188, theta=-45.248363 -> V=1.0, theta=0.0",
    "INFO    : Bus 30325\t: V=0.9630843, theta=-45.500694 -> V=1.0, theta=0.0",
    "INFO    : Bus 30326\t: V=0.964926, theta=-45.324751 -> V=1.0, theta=0.0",
    "INFO    : Bus 30327\t: V=0.9643099, theta=-45.370619 -> V=1.0, theta=0.0",
    "INFO    : Bus 30328\t: V=0.9714237, theta=-44.089658 -> V=1.0, theta=0.0",
    "INFO    : Bus 30329\t: V=0.9636168, theta=-45.408913 -> V=1.0, theta=0.0",
    "INFO    : Bus 30330\t: V=0.9618195, theta=-45.620133 -> V=1.0, theta=0.0",
    "INFO    : Bus 30331\t: V=0.9636798, theta=-45.457715 -> V=1.0, theta=0.0",
    "INFO    : Bus 30332\t: V=0.9630527, theta=-45.48961 -> V=1.0, theta=0.0",
    "INFO    : Bus 30333\t: V=0.9633468, theta=-45.481302 -> V=1.0, theta=0.0",
    "INFO    : Bus 30334\t: V=0.9639275, theta=-45.426218 -> V=1.0, theta=0.0",
    "INFO    : Bus 30335\t: V=0.9642862, theta=-45.389058 -> V=1.0, theta=0.0",
    "INFO    : Bus 30336\t: V=0.9661115, theta=-45.178259 -> V=1.0, theta=0.0",
    "INFO    : Bus 30337\t: V=0.9661782, theta=-45.171249 -> V=1.0, theta=0.0",
    "INFO    : Bus 30338\t: V=0.9836314, theta=-43.199726 -> V=1.0, theta=0.0",
    "INFO    : Bus 30339\t: V=0.9706058, theta=-44.864892 -> V=1.0, theta=0.0",
    "INFO    : Bus 30340\t: V=0.9754033, theta=-44.427615 -> V=1.0, theta=0.0",
    "INFO    : Bus 30341\t: V=0.9743049, theta=-44.546372 -> V=1.0, theta=0.0",
    "INFO    : Bus 30342\t: V=0.9737967, theta=-44.569188 -> V=1.0, theta=0.0",
    "INFO    : Bus 30343\t: V=0.9823804, theta=-43.16249 -> V=1.0, theta=0.0",
    "INFO    : Bus 30344\t: V=0.9770108, theta=-44.253669 -> V=1.0, theta=0.0",
    "INFO    : Bus 30345\t: V=0.9767757, theta=-44.260075 -> V=1.0, theta=0.0",
    "INFO    : Bus 30346\t: V=0.977532, theta=-44.207124 -> V=1.0, theta=0.0",
    "INFO    : Bus 30347\t: V=0.9775776, theta=-44.20599 -> V=1.0, theta=0.0",
    "INFO    : Bus 30348\t: V=0.9766692, theta=-43.854154 -> V=1.0, theta=0.0",
    "INFO    : Bus 30349\t: V=0.9780985, theta=-43.921302 -> V=1.0, theta=0.0",
    "INFO    : Bus 30350\t: V=0.9923439, theta=-41.327012 -> V=1.0, theta=0.0",
    "INFO    : Bus 30351\t: V=0.9841968, theta=-42.735044 -> V=1.0, theta=0.0",
    "INFO    : Bus 30352\t: V=0.9916863, theta=-41.378726 -> V=1.0, theta=0.0",
    "INFO    : Bus 30353\t: V=0.9913014, theta=-41.408277 -> V=1.0, theta=0.0",
    "INFO    : Bus 30354\t: V=0.9774235, theta=-43.999639 -> V=1.0, theta=0.0",
    "INFO    : Bus 30355\t: V=0.9807132, theta=-43.19889 -> V=1.0, theta=0.0",
    "INFO    : Bus 30356\t: V=0.9831449, theta=-43.093572 -> V=1.0, theta=0.0",
    "INFO    : Bus 30357\t: V=0.985333, theta=-42.63221 -> V=1.0, theta=0.0",
    "INFO    : Bus 30358\t: V=0.9765267, theta=-44.089658 -> V=1.0, theta=0.0",
    "INFO    : Bus 30359\t: V=0.976253, theta=-44.12461 -> V=1.0, theta=0.0",
    "INFO    : Bus 30360\t: V=0.9738468, theta=-44.206424 -> V=1.0, theta=0.0",
    "INFO    : Bus 30361\t: V=0.9734109, theta=-44.082398 -> V=1.0, theta=0.0",
    "INFO    : Bus 30362\t: V=0.977866, theta=-43.333923 -> V=1.0, theta=0.0",
    "INFO    : Bus 30363\t: V=0.9777477, theta=-43.339058 -> V=1.0, theta=0.0",
    "INFO    : Bus 30364\t: V=0.9795752, theta=-43.044559 -> V=1.0, theta=0.0",
    "INFO    : Bus 30365\t: V=0.9833553, theta=-42.440118 -> V=1.0, theta=0.0",
    "INFO    : Bus 30366\t: V=0.9811765, theta=-42.851875 -> V=1.0, theta=0.0",
    "INFO    : Bus 30367\t: V=0.9809006, theta=-42.874347 -> V=1.0, theta=0.0",
    "INFO    : Bus 30368\t: V=0.9786784, theta=-43.548555 -> V=1.0, theta=0.0",
    "INFO    : Bus 30369\t: V=0.9822631, theta=-42.669875 -> V=1.0, theta=0.0",
    "INFO    : Bus 30370\t: V=0.9818178, theta=-42.729924 -> V=1.0, theta=0.0",
    "INFO    : Bus 30371\t: V=0.9792138, theta=-43.443183 -> V=1.0, theta=0.0",
    "INFO    : Bus 30372\t: V=0.9809703, theta=-42.864859 -> V=1.0, theta=0.0",
    "INFO    : Bus 30373\t: V=0.9802262, theta=-42.95331 -> V=1.0, theta=0.0",
    "INFO    : Bus 30374\t: V=0.9803694, theta=-43.006843 -> V=1.0, theta=0.0",
    "INFO    : Bus 30375\t: V=0.9729413, theta=-44.209705 -> V=1.0, theta=0.0",
    "INFO    : Bus 30376\t: V=0.9735602, theta=-44.150063 -> V=1.0, theta=0.0",
    "INFO    : Bus 30377\t: V=0.9788643, theta=-43.215776 -> V=1.0, theta=0.0",
    "INFO    : Bus 30378\t: V=0.9793388, theta=-43.149207 -> V=1.0, theta=0.0",
    "INFO    : Bus 30379\t: V=0.9805394, theta=-43.042678 -> V=1.0, theta=0.0",
    "INFO    : Bus 30380\t: V=0.9792672, theta=-43.634354 -> V=1.0, theta=0.0",
    "INFO    : Bus 30381\t: V=0.9766172, theta=-43.934089 -> V=1.0, theta=0.0",
    "INFO    : Bus 30382\t: V=0.9810216, theta=-42.999444 -> V=1.0, theta=0.0",
    "INFO    : Bus 30383\t: V=0.9772758, theta=-43.842909 -> V=1.0, theta=0.0",
    "INFO    : Bus 30384\t: V=0.9752515, theta=-44.037041 -> V=1.0, theta=0.0",
    "INFO    : Bus 30385\t: V=0.9764996, theta=-43.899571 -> V=1.0, theta=0.0",
    "INFO    : Bus 30386\t: V=0.9793055, theta=-43.549303 -> V=1.0, theta=0.0",
    "INFO    : Bus 30387\t: V=0.9789774, theta=-43.540232 -> V=1.0, theta=0.0",
    "INFO    : Bus 30388\t: V=0.9797631, theta=-43.520035 -> V=1.0, theta=0.0",
    "INFO    : Bus 30389\t: V=0.9754918, theta=-43.77204 -> V=1.0, theta=0.0",
    "INFO    : Bus 30390\t: V=0.976074, theta=-43.189637 -> V=1.0, theta=0.0",
    "INFO    : Bus 30391\t: V=0.9778722, theta=-42.731364 -> V=1.0, theta=0.0",
    "INFO    : Bus 30392\t: V=0.978232, theta=-42.820923 -> V=1.0, theta=0.0",
    "INFO    : Bus 30393\t: V=0.9766129, theta=-42.904959 -> V=1.0, theta=0.0",
    "INFO    : Bus 30394\t: V=0.978713, theta=-43.021097 -> V=1.0, theta=0.0",
    "INFO    : Bus 30395\t: V=0.9770195, theta=-42.883354 -> V=1.0, theta=0.0",
    "INFO    : Bus 30396\t: V=0.9778206, theta=-42.757615 -> V=1.0, theta=0.0",
    "INFO    : Bus 30397\t: V=0.9787836, theta=-42.721207 -> V=1.0, theta=0.0",
    "INFO    : Bus 30398\t: V=0.9761519, theta=-42.716928 -> V=1.0, theta=0.0",
    "INFO    : Bus 30399\t: V=0.9818507, theta=-42.268818 -> V=1.0, theta=0.0",
    "INFO    : Bus 30400\t: V=0.9920215, theta=-40.786229 -> V=1.0, theta=0.0",
    "INFO    : Bus 30401\t: V=0.9794073, theta=-42.940789 -> V=1.0, theta=0.0",
    "INFO    : Bus 30402\t: V=0.9817505, theta=-42.573413 -> V=1.0, theta=0.0",
    "INFO    : Bus 30403\t: V=0.9779556, theta=-42.901643 -> V=1.0, theta=0.0",
    "INFO    : Bus 30404\t: V=0.9911064, theta=-40.903509 -> V=1.0, theta=0.0",
    "INFO    : Bus 30405\t: V=0.9782123, theta=-42.970133 -> V=1.0, theta=0.0",
    "INFO    : Bus 30406\t: V=0.9779322, theta=-42.837107 -> V=1.0, theta=0.0",
    "INFO    : Bus 30407\t: V=0.9759247, theta=-42.919647 -> V=1.0, theta=0.0",
    "INFO    : Bus 30408\t: V=0.9912118, theta=-40.862263 -> V=1.0, theta=0.0",
    "INFO    : Bus 30409\t: V=0.9783957, theta=-42.086318 -> V=1.0, theta=0.0",
    "INFO    : Bus 30410\t: V=0.9973031, theta=-39.939201 -> V=1.0, theta=0.0",
    "INFO    : Bus 30411\t: V=0.9930313, theta=-40.240729 -> V=1.0, theta=0.0",
    "INFO    : Bus 30412\t: V=0.9986771, theta=-39.90586 -> V=1.0, theta=0.0",
    "INFO    : Bus 30413\t: V=0.986743, theta=-41.716254 -> V=1.0, theta=0.0",
    "INFO    : Bus 30414\t: V=0.9860169, theta=-41.813206 -> V=1.0, theta=0.0",
    "INFO    : Bus 30415\t: V=0.987243, theta=-41.843755 -> V=1.0, theta=0.0",
    "INFO    : Bus 30416\t: V=0.9860893, theta=-41.87606 -> V=1.0, theta=0.0",
    "INFO    : Bus 30417\t: V=0.9868184, theta=-41.729089 -> V=1.0, theta=0.0",
    "INFO    : Bus 30418\t: V=0.9938048, theta=-40.707459 -> V=1.0, theta=0.0",
    "INFO    : Bus 30419\t: V=0.995294, theta=-40.379537 -> V=1.0, theta=0.0",
    "INFO    : Bus 30420\t: V=0.99447, theta=-40.524479 -> V=1.0, theta=0.0",
    "INFO    : Bus 30421\t: V=0.9885614, theta=-41.893588 -> V=1.0, theta=0.0",
    "INFO    : Bus 30422\t: V=0.9848122, theta=-41.863673 -> V=1.0, theta=0.0",
    "INFO    : Bus 30423\t: V=0.9845755, theta=-42.074577 -> V=1.0, theta=0.0",
    "INFO    : Bus 30424\t: V=0.9859155, theta=-42.031477 -> V=1.0, theta=0.0",
    "INFO    : Bus 30425\t: V=0.9866144, theta=-41.876464 -> V=1.0, theta=0.0",
    "INFO    : Bus 30426\t: V=1.0059513, theta=-39.219331 -> V=1.0, theta=0.0",
    "INFO    : Bus 30427\t: V=0.984802, theta=-41.956153 -> V=1.0, theta=0.0",
    "INFO    : Bus 30428\t: V=0.9762165, theta=-42.471767 -> V=1.0, theta=0.0",
    "INFO    : Bus 30429\t: V=0.9695509, theta=-43.244801 -> V=1.0, theta=0.0",
    "INFO    : Bus 30430\t: V=0.9837934, theta=-42.964747 -> V=1.0, theta=0.0",
    "INFO    : Bus 30431\t: V=0.9817133, theta=-43.249785 -> V=1.0, theta=0.0",
    "INFO    : Bus 30432\t: V=0.9820467, theta=-43.211902 -> V=1.0, theta=0.0",
    "INFO    : Bus 30433\t: V=0.9828564, theta=-43.139786 -> V=1.0, theta=0.0",
    "INFO    : Bus 30434\t: V=0.9859244, theta=-42.643867 -> V=1.0, theta=0.0",
    "INFO    : Bus 30435\t: V=1.0057899, theta=-38.894885 -> V=1.0, theta=0.0",
    "INFO    : Bus 30436\t: V=0.9868904, theta=-42.26504 -> V=1.0, theta=0.0",
    "INFO    : Bus 30437\t: V=0.9883487, theta=-42.068521 -> V=1.0, theta=0.0",
    "INFO    : Bus 30438\t: V=0.9894806, theta=-41.913606 -> V=1.0, theta=0.0",
    "INFO    : Bus 30439\t: V=0.9864432, theta=-42.36849 -> V=1.0, theta=0.0",
    "INFO    : Bus 30440\t: V=0.981528, theta=-42.988708 -> V=1.0, theta=0.0",
    "INFO    : Bus 30441\t: V=0.9827578, theta=-42.897436 -> V=1.0, theta=0.0",
    "INFO    : Bus 30442\t: V=0.9849076, theta=-42.56415 -> V=1.0, theta=0.0",
    "INFO    : Bus 30443\t: V=0.9835592, theta=-42.831443 -> V=1.0, theta=0.0",
    "INFO    : Bus 30444\t: V=0.983323, theta=-42.865912 -> V=1.0, theta=0.0",
    "INFO    : Bus 30445\t: V=0.9841864, theta=-42.689917 -> V=1.0, theta=0.0",
    "INFO    : Bus 30446\t: V=0.9836349, theta=-42.81497 -> V=1.0, theta=0.0",
    "INFO    : Bus 30447\t: V=0.9808881, theta=-43.375739 -> V=1.0, theta=0.0",
    "INFO    : Bus 30448\t: V=0.9830886, theta=-42.912568 -> V=1.0, theta=0.0",
    "INFO    : Bus 30449\t: V=0.9830317, theta=-42.909118 -> V=1.0, theta=0.0",
    "INFO    : Bus 30450\t: V=0.9827887, theta=-42.932701 -> V=1.0, theta=0.0",
    "INFO    : Bus 30451\t: V=0.9772725, theta=-44.031185 -> V=1.0, theta=0.0",
    "INFO    : Bus 30452\t: V=0.979055, theta=-43.961037 -> V=1.0, theta=0.0",
    "INFO    : Bus 30453\t: V=0.9830452, theta=-42.941353 -> V=1.0, theta=0.0",
    "INFO    : Bus 30454\t: V=0.9764142, theta=-44.1961 -> V=1.0, theta=0.0",
    "INFO    : Bus 30455\t: V=0.9623269, theta=-45.580325 -> V=1.0, theta=0.0",
    "INFO    : Bus 30456\t: V=0.9600479, theta=-45.725573 -> V=1.0, theta=0.0",
    "INFO    : Bus 30457\t: V=0.9608202, theta=-45.707905 -> V=1.0, theta=0.0",
    "INFO    : Bus 30458\t: V=0.9600185, theta=-45.747814 -> V=1.0, theta=0.0",
    "INFO    : Bus 30459\t: V=0.9625526, theta=-45.442917 -> V=1.0, theta=0.0",
    "INFO    : Bus 30460\t: V=0.9629299, theta=-45.40589 -> V=1.0, theta=0.0",
    "INFO    : Bus 30461\t: V=0.9635204, theta=-45.326957 -> V=1.0, theta=0.0",
    "INFO    : Bus 30462\t: V=0.9641756, theta=-45.214032 -> V=1.0, theta=0.0",
    "INFO    : Bus 30463\t: V=0.9668297, theta=-44.968601 -> V=1.0, theta=0.0",
    "INFO    : Bus 30464\t: V=0.9657862, theta=-45.072858 -> V=1.0, theta=0.0",
    "INFO    : Bus 30465\t: V=0.9652621, theta=-45.068453 -> V=1.0, theta=0.0",
    "INFO    : Bus 30466\t: V=0.968102, theta=-44.871399 -> V=1.0, theta=0.0",
    "INFO    : Bus 30467\t: V=0.9738895, theta=-43.506226 -> V=1.0, theta=0.0",
    "INFO    : Bus 30468\t: V=0.968908, theta=-44.717488 -> V=1.0, theta=0.0",
    "INFO    : Bus 30469\t: V=0.9668969, theta=-44.919484 -> V=1.0, theta=0.0",
    "INFO    : Bus 30470\t: V=0.9662722, theta=-44.935021 -> V=1.0, theta=0.0",
    "INFO    : Bus 30471\t: V=0.9651737, theta=-45.109052 -> V=1.0, theta=0.0",
    "INFO    : Bus 30472\t: V=0.9662545, theta=-44.99787 -> V=1.0, theta=0.0",
    "INFO    : Bus 30473\t: V=0.967942, theta=-44.850812 -> V=1.0, theta=0.0",
    "INFO    : Bus 30474\t: V=0.9776266, theta=-43.009056 -> V=1.0, theta=0.0",
    "INFO    : Bus 30475\t: V=0.9685935, theta=-44.741667 -> V=1.0, theta=0.0",
    "INFO    : Bus 30476\t: V=0.9687106, theta=-44.707009 -> V=1.0, theta=0.0",
    "INFO    : Bus 30477\t: V=0.9785029, theta=-42.925052 -> V=1.0, theta=0.0",
    "INFO    : Bus 30478\t: V=0.9679329, theta=-44.890226 -> V=1.0, theta=0.0",
    "INFO    : Bus 30479\t: V=0.968399, theta=-44.861547 -> V=1.0, theta=0.0",
    "INFO    : Bus 30480\t: V=0.967813, theta=-44.885443 -> V=1.0, theta=0.0",
    "INFO    : Bus 30481\t: V=0.9683787, theta=-44.755503 -> V=1.0, theta=0.0",
    "INFO    : Bus 30482\t: V=0.9688442, theta=-44.725392 -> V=1.0, theta=0.0",
    "INFO    : Bus 30483\t: V=0.9713825, theta=-44.47426 -> V=1.0, theta=0.0",
    "INFO    : Bus 30484\t: V=0.9727849, theta=-44.317301 -> V=1.0, theta=0.0",
    "INFO    : Bus 30485\t: V=0.9791511, theta=-42.863688 -> V=1.0, theta=0.0",
    "INFO    : Bus 30486\t: V=0.9693038, theta=-44.633916 -> V=1.0, theta=0.0",
    "INFO    : Bus 30487\t: V=0.9796517, theta=-42.805092 -> V=1.0, theta=0.0",
    "INFO    : Bus 30488\t: V=0.974227, theta=-43.867313 -> V=1.0, theta=0.0",
    "INFO    : Bus 30489\t: V=0.9790439, theta=-42.868935 -> V=1.0, theta=0.0",
    "INFO    : Bus 30490\t: V=0.9699461, theta=-44.578224 -> V=1.0, theta=0.0",
    "INFO    : Bus 30491\t: V=0.9682484, theta=-44.724846 -> V=1.0, theta=0.0",
    "INFO    : Bus 30492\t: V=0.9755899, theta=-43.671705 -> V=1.0, theta=0.0",
    "INFO    : Bus 30493\t: V=0.9674969, theta=-44.743516 -> V=1.0, theta=0.0",
    "INFO    : Bus 30494\t: V=0.9748883, theta=-43.724189 -> V=1.0, theta=0.0",
    "INFO    : Bus 30495\t: V=0.9753244, theta=-43.772394 -> V=1.0, theta=0.0",
    "INFO    : Bus 30496\t: V=0.9759631, theta=-43.759059 -> V=1.0, theta=0.0",
    "INFO    : Bus 30497\t: V=0.9805697, theta=-42.694085 -> V=1.0, theta=0.0",
    "INFO    : Bus 30498\t: V=0.9770857, theta=-43.565556 -> V=1.0, theta=0.0",
    "INFO    : Bus 30499\t: V=0.9904621, theta=-41.004187 -> V=1.0, theta=0.0",
    "INFO    : Bus 30500\t: V=0.9764815, theta=-43.717804 -> V=1.0, theta=0.0",
    "INFO    : Bus 30501\t: V=0.9749989, theta=-44.021867 -> V=1.0, theta=0.0",
    "INFO    : Bus 30502\t: V=0.9766429, theta=-43.271678 -> V=1.0, theta=0.0",
    "INFO    : Bus 30503\t: V=0.9783892, theta=-43.053006 -> V=1.0, theta=0.0",
    "INFO    : Bus 30504\t: V=1.0078182, theta=-38.328956 -> V=1.0, theta=0.0",
    "INFO    : Bus 30505\t: V=0.9928545, theta=-40.680829 -> V=1.0, theta=0.0",
    "INFO    : Bus 30506\t: V=0.9769125, theta=-43.23466 -> V=1.0, theta=0.0",
    "INFO    : Bus 30507\t: V=0.9740757, theta=-43.41857 -> V=1.0, theta=0.0",
    "INFO    : Bus 30508\t: V=0.9760586, theta=-43.099074 -> V=1.0, theta=0.0",
    "INFO    : Bus 30509\t: V=0.9763141, theta=-43.002597 -> V=1.0, theta=0.0",
    "INFO    : Bus 30510\t: V=0.9769649, theta=-43.01436 -> V=1.0, theta=0.0",
    "INFO    : Bus 30511\t: V=0.9761759, theta=-43.145474 -> V=1.0, theta=0.0",
    "INFO    : Bus 30512\t: V=0.976067, theta=-43.192661 -> V=1.0, theta=0.0",
    "INFO    : Bus 30513\t: V=0.9784951, theta=-42.865275 -> V=1.0, theta=0.0",
    "INFO    : Bus 30514\t: V=0.977153, theta=-42.927279 -> V=1.0, theta=0.0",
    "INFO    : Bus 30515\t: V=0.9697602, theta=-45.286478 -> V=1.0, theta=0.0",
    "INFO    : Bus 30516\t: V=1.0089228, theta=-38.590208 -> V=1.0, theta=0.0",
    "INFO    : Bus 30517\t: V=0.9769454, theta=-43.398808 -> V=1.0, theta=0.0",
    "INFO    : Bus 30518\t: V=0.9737733, theta=-45.110749 -> V=1.0, theta=0.0",
    "INFO    : Bus 30519\t: V=0.9717077, theta=-44.650946 -> V=1.0, theta=0.0",
    "INFO    : Bus 30520\t: V=1.0037381, theta=-39.523363 -> V=1.0, theta=0.0",
    "INFO    : Bus 30521\t: V=0.97791, theta=-42.09145 -> V=1.0, theta=0.0",
    "INFO    : Bus 30522\t: V=1.0147997, theta=-37.003492 -> V=1.0, theta=0.0",
    "INFO    : Bus 30523\t: V=0.972138, theta=-44.557771 -> V=1.0, theta=0.0",
    "INFO    : Bus 30524\t: V=1.0096904, theta=-38.446339 -> V=1.0, theta=0.0",
    "INFO    : Bus 30525\t: V=1.0030434, theta=-39.165495 -> V=1.0, theta=0.0",
    "INFO    : Bus 30526\t: V=0.9881594, theta=-41.970435 -> V=1.0, theta=0.0",
    "INFO    : Bus 30527\t: V=0.9940987, theta=-41.194284 -> V=1.0, theta=0.0",
    "INFO    : Bus 30528\t: V=0.9772483, theta=-43.320117 -> V=1.0, theta=0.0",
    "INFO    : Bus 30529\t: V=0.974615, theta=-43.384416 -> V=1.0, theta=0.0",
    "INFO    : Bus 30530\t: V=0.9687708, theta=-43.938984 -> V=1.0, theta=0.0",
    "INFO    : Bus 30531\t: V=0.9651463, theta=-44.176504 -> V=1.0, theta=0.0",
    "INFO    : Bus 30532\t: V=0.97374, theta=-44.369902 -> V=1.0, theta=0.0",
    "INFO    : Bus 30533\t: V=0.9963002, theta=-43.87464 -> V=1.0, theta=0.0",
    "INFO    : Bus 30534\t: V=0.9824978, theta=-44.500495 -> V=1.0, theta=0.0",
    "INFO    : Bus 30535\t: V=1.0038957, theta=-42.811177 -> V=1.0, theta=0.0",
    "INFO    : Bus 30536\t: V=0.9981319, theta=-43.645953 -> V=1.0, theta=0.0",
    "INFO    : Bus 30537\t: V=0.9985748, theta=-43.633114 -> V=1.0, theta=0.0",
    "INFO    : Bus 30538\t: V=1.0055002, theta=-45.226608 -> V=1.0, theta=0.0",
    "INFO    : Bus 30539\t: V=0.9930884, theta=-46.304879 -> V=1.0, theta=0.0",
    "INFO    : Bus 30540\t: V=1.0106482, theta=-45.655351 -> V=1.0, theta=0.0",
    "INFO    : Bus 30541\t: V=1.0087763, theta=-45.539174 -> V=1.0, theta=0.0",
    "INFO    : Bus 30542\t: V=1.0136603, theta=-46.071903 -> V=1.0, theta=0.0",
    "INFO    : Bus 30543\t: V=1.0170537, theta=-46.368871 -> V=1.0, theta=0.0",
    "INFO    : Bus 30544\t: V=1.0190754, theta=-46.472483 -> V=1.0, theta=0.0",
    "INFO    : Bus 30545\t: V=1.0157828, theta=-46.7825 -> V=1.0, theta=0.0",
    "INFO    : Bus 30546\t: V=1.0124734, theta=-47.165592 -> V=1.0, theta=0.0",
    "INFO    : Bus 30547\t: V=1.0092035, theta=-47.551262 -> V=1.0, theta=0.0",
    "INFO    : Bus 30548\t: V=1.0061209, theta=-47.840993 -> V=1.0, theta=0.0",
    "INFO    : Bus 30549\t: V=1.0062368, theta=-47.843957 -> V=1.0, theta=0.0",
    "INFO    : Bus 30550\t: V=1.0059638, theta=-47.913657 -> V=1.0, theta=0.0",
    "INFO    : Bus 30551\t: V=1.0076671, theta=-47.695971 -> V=1.0, theta=0.0",
    "INFO    : Bus 30552\t: V=1.0057149, theta=-47.91846 -> V=1.0, theta=0.0",
    "INFO    : Bus 30553\t: V=0.9841146, theta=-42.399558 -> V=1.0, theta=0.0",
    "INFO    : Bus 30555\t: V=0.9951311, theta=-54.510227 -> V=1.0, theta=0.0",
    "INFO    : Bus 30556\t: V=1.0031383, theta=-54.104825 -> V=1.0, theta=0.0",
    "INFO    : Bus 30557\t: V=0.9816437, theta=-55.185099 -> V=1.0, theta=0.0",
    "INFO    : Bus 30558\t: V=0.9894874, theta=-54.759922 -> V=1.0, theta=0.0",
    "INFO    : Bus 30559\t: V=0.9862388, theta=-54.945737 -> V=1.0, theta=0.0",
    "INFO    : Bus 30560\t: V=0.968104, theta=-55.360102 -> V=1.0, theta=0.0",
    "INFO    : Bus 30561\t: V=0.9834003, theta=-54.467685 -> V=1.0, theta=0.0",
    "INFO    : Bus 30562\t: V=0.971199, theta=-55.881929 -> V=1.0, theta=0.0",
    "INFO    : Bus 30563\t: V=0.9649303, theta=-55.645283 -> V=1.0, theta=0.0",
    "INFO    : Bus 30564\t: V=0.9752009, theta=-54.866994 -> V=1.0, theta=0.0",
    "INFO    : Bus 30565\t: V=0.9687146, theta=-55.347701 -> V=1.0, theta=0.0",
    "INFO    : Bus 30566\t: V=1.0010853, theta=-52.840373 -> V=1.0, theta=0.0",
    "INFO    : Bus 30567\t: V=0.9481669, theta=-86.471582 -> V=1.0, theta=0.0",
    "INFO    : Bus 30568\t: V=0.9655878, theta=-83.13403 -> V=1.0, theta=0.0",
    "INFO    : Bus 30569\t: V=0.955606, theta=-83.911246 -> V=1.0, theta=0.0",
    "INFO    : Bus 30570\t: V=0.9876839, theta=-78.581886 -> V=1.0, theta=0.0",
    "INFO    : Bus 30571\t: V=0.960825, theta=-83.72052 -> V=1.0, theta=0.0",
    "INFO    : Bus 30572\t: V=0.9703895, theta=-83.299138 -> V=1.0, theta=0.0",
    "INFO    : Bus 30573\t: V=0.9853108, theta=-83.091778 -> V=1.0, theta=0.0",
    "INFO    : Bus 30574\t: V=0.9836992, theta=-82.526416 -> V=1.0, theta=0.0",
    "INFO    : Bus 30575\t: V=0.948767, theta=-87.528918 -> V=1.0, theta=0.0",
    "INFO    : Bus 30576\t: V=0.9490421, theta=-87.914989 -> V=1.0, theta=0.0",
    "INFO    : Bus 30577\t: V=0.9458195, theta=-87.842242 -> V=1.0, theta=0.0",
    "INFO    : Bus 30578\t: V=0.9446086, theta=-87.925316 -> V=1.0, theta=0.0",
    "INFO    : Bus 30579\t: V=0.9488768, theta=-87.894236 -> V=1.0, theta=0.0",
    "INFO    : Bus 30580\t: V=0.9613523, theta=-85.931386 -> V=1.0, theta=0.0",
    "INFO    : Bus 30581\t: V=0.9701556, theta=-84.298629 -> V=1.0, theta=0.0",
    "INFO    : Bus 30582\t: V=0.9449728, theta=-88.493074 -> V=1.0, theta=0.0",
    "INFO    : Bus 30583\t: V=0.957036, theta=-86.488933 -> V=1.0, theta=0.0",
    "INFO    : Bus 30584\t: V=0.9456597, theta=-88.474341 -> V=1.0, theta=0.0",
    "INFO    : Bus 30585\t: V=0.9444844, theta=-88.505638 -> V=1.0, theta=0.0",
    "INFO    : Bus 30586\t: V=0.9457986, theta=-88.00959 -> V=1.0, theta=0.0",
    "INFO    : Bus 30587\t: V=0.9417991, theta=-89.7314 -> V=1.0, theta=0.0",
    "INFO    : Bus 30588\t: V=0.9461927, theta=-87.957507 -> V=1.0, theta=0.0",
    "INFO    : Bus 30589\t: V=0.9439653, theta=-88.298175 -> V=1.0, theta=0.0",
    "INFO    : Bus 30590\t: V=0.94338, theta=-88.479835 -> V=1.0, theta=0.0",
    "INFO    : Bus 30591\t: V=0.944642, theta=-88.189314 -> V=1.0, theta=0.0",
    "INFO    : Bus 30592\t: V=0.9431097, theta=-88.570199 -> V=1.0, theta=0.0",
    "INFO    : Bus 30593\t: V=0.9435191, theta=-88.57817 -> V=1.0, theta=0.0",
    "INFO    : Bus 30594\t: V=0.9379707, theta=-90.018635 -> V=1.0, theta=0.0",
    "INFO    : Bus 30595\t: V=0.9400305, theta=-89.728092 -> V=1.0, theta=0.0",
    "INFO    : Bus 30596\t: V=0.9386602, theta=-89.942816 -> V=1.0, theta=0.0",
    "INFO    : Bus 30597\t: V=0.9391352, theta=-89.793154 -> V=1.0, theta=0.0",
    "INFO    : Bus 30598\t: V=0.9438695, theta=-89.663477 -> V=1.0, theta=0.0",
    "INFO    : Bus 30599\t: V=0.9538532, theta=-88.013486 -> V=1.0, theta=0.0",
    "INFO    : Bus 30600\t: V=0.9383017, theta=-90.611289 -> V=1.0, theta=0.0",
    "INFO    : Bus 30601\t: V=0.9434388, theta=-88.510627 -> V=1.0, theta=0.0",
    "INFO    : Bus 30602\t: V=0.9552744, theta=-87.020065 -> V=1.0, theta=0.0",
    "INFO    : Bus 30603\t: V=0.9620572, theta=-85.828781 -> V=1.0, theta=0.0",
    "INFO    : Bus 30604\t: V=0.9618103, theta=-85.885378 -> V=1.0, theta=0.0",
    "INFO    : Bus 30605\t: V=0.9548183, theta=-87.033103 -> V=1.0, theta=0.0",
    "INFO    : Bus 30606\t: V=0.9555672, theta=-87.011519 -> V=1.0, theta=0.0",
    "INFO    : Bus 30607\t: V=0.9626751, theta=-85.759762 -> V=1.0, theta=0.0",
    "INFO    : Bus 30608\t: V=0.9849145, theta=-36.460673 -> V=1.0, theta=0.0",
    "INFO    : Bus 30609\t: V=0.9635749, theta=-42.038056 -> V=1.0, theta=0.0",
    "INFO    : Bus 30610\t: V=0.979927, theta=-37.828802 -> V=1.0, theta=0.0",
    "INFO    : Bus 30611\t: V=0.9938111, theta=-35.580342 -> V=1.0, theta=0.0",
    "INFO    : Bus 30612\t: V=0.9778123, theta=-35.816737 -> V=1.0, theta=0.0",
    "INFO    : Bus 30613\t: V=0.9708308, theta=-35.922966 -> V=1.0, theta=0.0",
    "INFO    : Bus 30614\t: V=0.9750086, theta=-35.899017 -> V=1.0, theta=0.0",
    "INFO    : Bus 30615\t: V=0.9769101, theta=-35.885255 -> V=1.0, theta=0.0",
    "INFO    : Bus 30616\t: V=0.9954251, theta=-34.277913 -> V=1.0, theta=0.0",
    "INFO    : Bus 30617\t: V=0.9949069, theta=-34.830609 -> V=1.0, theta=0.0",
    "INFO    : Bus 30618\t: V=0.9775205, theta=-36.31788 -> V=1.0, theta=0.0",
    "INFO    : Bus 30619\t: V=0.9543703, theta=-50.991063 -> V=1.0, theta=0.0",
    "INFO    : Bus 30620\t: V=0.9532989, theta=-50.997562 -> V=1.0, theta=0.0",
    "INFO    : Bus 30621\t: V=0.9670149, theta=-50.091471 -> V=1.0, theta=0.0",
    "INFO    : Bus 30622\t: V=0.9669145, theta=-50.076626 -> V=1.0, theta=0.0",
    "INFO    : Bus 30623\t: V=0.9559964, theta=-50.950333 -> V=1.0, theta=0.0",
    "INFO    : Bus 30624\t: V=0.9531925, theta=-51.022688 -> V=1.0, theta=0.0",
    "INFO    : Bus 30625\t: V=0.9537683, theta=-50.971415 -> V=1.0, theta=0.0",
    "INFO    : Bus 30626\t: V=0.9528615, theta=-51.010546 -> V=1.0, theta=0.0",
    "INFO    : Bus 30627\t: V=0.9505698, theta=-51.104101 -> V=1.0, theta=0.0",
    "INFO    : Bus 30628\t: V=0.9681617, theta=-50.135043 -> V=1.0, theta=0.0",
    "INFO    : Bus 30629\t: V=0.9687917, theta=-50.103718 -> V=1.0, theta=0.0",
    "INFO    : Bus 30630\t: V=0.9683612, theta=-50.126649 -> V=1.0, theta=0.0",
    "INFO    : Bus 30631\t: V=0.9692764, theta=-50.156511 -> V=1.0, theta=0.0",
    "INFO    : Bus 30632\t: V=0.9691388, theta=-50.185513 -> V=1.0, theta=0.0",
    "INFO    : Bus 30633\t: V=0.961623, theta=-51.020786 -> V=1.0, theta=0.0",
    "INFO    : Bus 30634\t: V=0.9694851, theta=-50.168674 -> V=1.0, theta=0.0",
    "INFO    : Bus 30635\t: V=0.9734579, theta=-49.895493 -> V=1.0, theta=0.0",
    "INFO    : Bus 30636\t: V=0.9705599, theta=-50.136847 -> V=1.0, theta=0.0",
    "INFO    : Bus 30637\t: V=0.971776, theta=-50.03303 -> V=1.0, theta=0.0",
    "INFO    : Bus 30638\t: V=0.9572646, theta=-51.67652 -> V=1.0, theta=0.0",
    "INFO    : Bus 30639\t: V=0.9707168, theta=-50.09709 -> V=1.0, theta=0.0",
    "INFO    : Bus 30640\t: V=0.972239, theta=-49.953846 -> V=1.0, theta=0.0",
    "INFO    : Bus 30641\t: V=0.9711173, theta=-50.031437 -> V=1.0, theta=0.0",
    "INFO    : Bus 30642\t: V=0.9701774, theta=-50.099723 -> V=1.0, theta=0.0",
    "INFO    : Bus 30643\t: V=0.9537839, theta=-51.012751 -> V=1.0, theta=0.0",
    "INFO    : Bus 30644\t: V=0.9643675, theta=-50.444045 -> V=1.0, theta=0.0",
    "INFO    : Bus 30645\t: V=0.9663714, theta=-50.093621 -> V=1.0, theta=0.0",
    "INFO    : Bus 30646\t: V=0.9622954, theta=-50.155785 -> V=1.0, theta=0.0",
    "INFO    : Bus 30647\t: V=0.9623282, theta=-50.113763 -> V=1.0, theta=0.0",
    "INFO    : Bus 30648\t: V=0.9650184, theta=-49.908165 -> V=1.0, theta=0.0",
    "INFO    : Bus 30649\t: V=0.9679413, theta=-49.756655 -> V=1.0, theta=0.0",
    "INFO    : Bus 30650\t: V=0.9636405, theta=-49.997965 -> V=1.0, theta=0.0",
    "INFO    : Bus 30651\t: V=0.9673647, theta=-49.675991 -> V=1.0, theta=0.0",
    "INFO    : Bus 30652\t: V=0.9651848, theta=-49.871328 -> V=1.0, theta=0.0",
    "INFO    : Bus 30653\t: V=0.9660447, theta=-49.705512 -> V=1.0, theta=0.0",
    "INFO    : Bus 30654\t: V=0.9653996, theta=-49.838432 -> V=1.0, theta=0.0",
    "INFO    : Bus 30655\t: V=0.9650573, theta=-49.858453 -> V=1.0, theta=0.0",
    "INFO    : Bus 30656\t: V=0.9666476, theta=-49.706667 -> V=1.0, theta=0.0",
    "INFO    : Bus 30657\t: V=0.9614571, theta=-50.003538 -> V=1.0, theta=0.0",
    "INFO    : Bus 30658\t: V=0.9618828, theta=-50.263498 -> V=1.0, theta=0.0",
    "INFO    : Bus 30659\t: V=0.9626237, theta=-50.247326 -> V=1.0, theta=0.0",
    "INFO    : Bus 30660\t: V=0.9649029, theta=-49.868054 -> V=1.0, theta=0.0",
    "INFO    : Bus 30661\t: V=0.9679063, theta=-49.545315 -> V=1.0, theta=0.0",
    "INFO    : Bus 30662\t: V=0.9666225, theta=-49.663263 -> V=1.0, theta=0.0",
    "INFO    : Bus 30663\t: V=0.9647255, theta=-49.897246 -> V=1.0, theta=0.0",
    "INFO    : Bus 30664\t: V=0.9649409, theta=-49.841361 -> V=1.0, theta=0.0",
    "INFO    : Bus 30665\t: V=0.9653239, theta=-49.773034 -> V=1.0, theta=0.0",
    "INFO    : Bus 30666\t: V=0.957505, theta=-50.217044 -> V=1.0, theta=0.0",
    "INFO    : Bus 30667\t: V=0.9656388, theta=-49.730011 -> V=1.0, theta=0.0",
    "INFO    : Bus 30668\t: V=0.9511461, theta=-50.871443 -> V=1.0, theta=0.0",
    "INFO    : Bus 30669\t: V=0.9510913, theta=-50.87553 -> V=1.0, theta=0.0",
    "INFO    : Bus 30670\t: V=0.9489979, theta=-51.018555 -> V=1.0, theta=0.0",
    "INFO    : Bus 30671\t: V=0.9498768, theta=-50.950517 -> V=1.0, theta=0.0",
    "INFO    : Bus 30672\t: V=0.9548209, theta=-50.713643 -> V=1.0, theta=0.0",
    "INFO    : Bus 30673\t: V=0.948661, theta=-51.11538 -> V=1.0, theta=0.0",
    "INFO    : Bus 30674\t: V=0.9552527, theta=-50.63681 -> V=1.0, theta=0.0",
    "INFO    : Bus 30675\t: V=0.9530554, theta=-50.859564 -> V=1.0, theta=0.0",
    "INFO    : Bus 30676\t: V=0.9693484, theta=-50.032325 -> V=1.0, theta=0.0",
    "INFO    : Bus 30677\t: V=0.9676278, theta=-50.130064 -> V=1.0, theta=0.0",
    "INFO    : Bus 30678\t: V=0.9683364, theta=-50.08928 -> V=1.0, theta=0.0",
    "INFO    : Bus 30679\t: V=0.9673044, theta=-50.133269 -> V=1.0, theta=0.0",
    "INFO    : Bus 30680\t: V=0.9675637, theta=-50.151552 -> V=1.0, theta=0.0",
    "INFO    : Bus 30681\t: V=0.9677462, theta=-50.153716 -> V=1.0, theta=0.0",
    "INFO    : Bus 30682\t: V=0.9679205, theta=-50.168906 -> V=1.0, theta=0.0",
    "INFO    : Bus 30683\t: V=0.9611329, theta=-50.817647 -> V=1.0, theta=0.0",
    "INFO    : Bus 30684\t: V=0.9684779, theta=-50.142494 -> V=1.0, theta=0.0",
    "INFO    : Bus 30685\t: V=0.9683792, theta=-50.174568 -> V=1.0, theta=0.0",
    "INFO    : Bus 30686\t: V=0.9618024, theta=-50.79997 -> V=1.0, theta=0.0",
    "INFO    : Bus 30687\t: V=0.9597372, theta=-50.840511 -> V=1.0, theta=0.0",
    "INFO    : Bus 30688\t: V=0.9681591, theta=-50.212906 -> V=1.0, theta=0.0",
    "INFO    : Bus 30689\t: V=0.9685971, theta=-50.252356 -> V=1.0, theta=0.0",
    "INFO    : Bus 30690\t: V=0.9683358, theta=-50.258734 -> V=1.0, theta=0.0",
    "INFO    : Bus 30691\t: V=0.9683294, theta=-50.247162 -> V=1.0, theta=0.0",
    "INFO    : Bus 30692\t: V=0.9688143, theta=-50.254899 -> V=1.0, theta=0.0",
    "INFO    : Bus 30693\t: V=0.9579091, theta=-51.113133 -> V=1.0, theta=0.0",
    "INFO    : Bus 30694\t: V=0.9687265, theta=-50.349559 -> V=1.0, theta=0.0",
    "INFO    : Bus 30695\t: V=0.968682, theta=-50.378916 -> V=1.0, theta=0.0",
    "INFO    : Bus 30696\t: V=0.968514, theta=-50.32312 -> V=1.0, theta=0.0",
    "INFO    : Bus 30697\t: V=0.968989, theta=-50.499788 -> V=1.0, theta=0.0",
    "INFO    : Bus 30698\t: V=0.9705722, theta=-50.600941 -> V=1.0, theta=0.0",
    "INFO    : Bus 30699\t: V=0.9732366, theta=-50.372367 -> V=1.0, theta=0.0",
    "INFO    : Bus 30700\t: V=0.9680592, theta=-50.641364 -> V=1.0, theta=0.0",
    "INFO    : Bus 30701\t: V=0.9845294, theta=-48.566173 -> V=1.0, theta=0.0",
    "INFO    : Bus 30702\t: V=0.9709659, theta=-51.074941 -> V=1.0, theta=0.0",
    "INFO    : Bus 30703\t: V=0.9688966, theta=-50.321464 -> V=1.0, theta=0.0",
    "INFO    : Bus 30704\t: V=0.9590934, theta=-51.291646 -> V=1.0, theta=0.0",
    "INFO    : Bus 30705\t: V=0.9693438, theta=-50.263843 -> V=1.0, theta=0.0",
    "INFO    : Bus 30706\t: V=0.9613076, theta=-51.008623 -> V=1.0, theta=0.0",
    "INFO    : Bus 30707\t: V=0.9593465, theta=-51.309982 -> V=1.0, theta=0.0",
    "INFO    : Bus 30708\t: V=0.9620639, theta=-51.094076 -> V=1.0, theta=0.0",
    "INFO    : Bus 30709\t: V=0.9612623, theta=-51.167234 -> V=1.0, theta=0.0",
    "INFO    : Bus 30710\t: V=0.9715912, theta=-50.052225 -> V=1.0, theta=0.0",
    "INFO    : Bus 30711\t: V=0.9668352, theta=-50.569136 -> V=1.0, theta=0.0",
    "INFO    : Bus 30712\t: V=0.9650142, theta=-50.644147 -> V=1.0, theta=0.0",
    "INFO    : Bus 30713\t: V=1.0111145, theta=-46.042875 -> V=1.0, theta=0.0",
    "INFO    : Bus 30714\t: V=0.9742605, theta=-49.806594 -> V=1.0, theta=0.0",
    "INFO    : Bus 30715\t: V=0.968736, theta=-49.925836 -> V=1.0, theta=0.0",
    "INFO    : Bus 30716\t: V=0.9680513, theta=-49.963847 -> V=1.0, theta=0.0",
    "INFO    : Bus 30717\t: V=0.9669016, theta=-50.046459 -> V=1.0, theta=0.0",
    "INFO    : Bus 30718\t: V=0.9547245, theta=-50.959615 -> V=1.0, theta=0.0",
    "INFO    : Bus 30719\t: V=0.9527306, theta=-51.670094 -> V=1.0, theta=0.0",
    "INFO    : Bus 30720\t: V=0.9665958, theta=-49.986674 -> V=1.0, theta=0.0",
    "INFO    : Bus 30721\t: V=0.9661437, theta=-50.008392 -> V=1.0, theta=0.0",
    "INFO    : Bus 30722\t: V=0.9656522, theta=-50.041132 -> V=1.0, theta=0.0",
    "INFO    : Bus 30723\t: V=0.9656231, theta=-50.025132 -> V=1.0, theta=0.0",
    "INFO    : Bus 30724\t: V=0.9647535, theta=-50.088927 -> V=1.0, theta=0.0",
    "INFO    : Bus 30725\t: V=0.9652524, theta=-50.030981 -> V=1.0, theta=0.0",
    "INFO    : Bus 30726\t: V=0.9636506, theta=-50.148911 -> V=1.0, theta=0.0",
    "INFO    : Bus 30727\t: V=0.9567225, theta=-50.909422 -> V=1.0, theta=0.0",
    "INFO    : Bus 30728\t: V=0.963192, theta=-50.157887 -> V=1.0, theta=0.0",
    "INFO    : Bus 30729\t: V=0.9648493, theta=-50.031895 -> V=1.0, theta=0.0",
    "INFO    : Bus 30730\t: V=0.9626578, theta=-50.165788 -> V=1.0, theta=0.0",
    "INFO    : Bus 30731\t: V=0.9646365, theta=-49.99312 -> V=1.0, theta=0.0",
    "INFO    : Bus 30732\t: V=0.9645581, theta=-50.024688 -> V=1.0, theta=0.0",
    "INFO    : Bus 30733\t: V=0.9662978, theta=-49.904636 -> V=1.0, theta=0.0",
    "INFO    : Bus 30734\t: V=0.9652176, theta=-49.934994 -> V=1.0, theta=0.0",
    "INFO    : Bus 30735\t: V=0.9662163, theta=-49.880704 -> V=1.0, theta=0.0",
    "INFO    : Bus 30736\t: V=0.9659045, theta=-49.905655 -> V=1.0, theta=0.0",
    "INFO    : Bus 30737\t: V=0.9567218, theta=-50.630383 -> V=1.0, theta=0.0",
    "INFO    : Bus 30738\t: V=0.9662021, theta=-49.593905 -> V=1.0, theta=0.0",
    "INFO    : Bus 30739\t: V=0.9503301, theta=-51.130128 -> V=1.0, theta=0.0",
    "INFO    : Bus 30740\t: V=0.9527414, theta=-51.017227 -> V=1.0, theta=0.0",
    "INFO    : Bus 30741\t: V=0.9668458, theta=-49.50238 -> V=1.0, theta=0.0",
    "INFO    : Bus 30742\t: V=0.9683125, theta=-49.44305 -> V=1.0, theta=0.0",
    "INFO    : Bus 30743\t: V=0.9572476, theta=-50.738945 -> V=1.0, theta=0.0",
    "INFO    : Bus 30744\t: V=0.9680784, theta=-49.373739 -> V=1.0, theta=0.0",
    "INFO    : Bus 30745\t: V=0.9732352, theta=-48.959047 -> V=1.0, theta=0.0",
    "INFO    : Bus 30746\t: V=0.9742597, theta=-48.829969 -> V=1.0, theta=0.0",
    "INFO    : Bus 30747\t: V=0.9759748, theta=-48.660678 -> V=1.0, theta=0.0",
    "INFO    : Bus 30748\t: V=0.9593801, theta=-50.519685 -> V=1.0, theta=0.0",
    "INFO    : Bus 30749\t: V=0.960041, theta=-50.461982 -> V=1.0, theta=0.0",
    "INFO    : Bus 30750\t: V=0.9975652, theta=-45.487222 -> V=1.0, theta=0.0",
    "INFO    : Bus 30751\t: V=0.9879431, theta=-47.201595 -> V=1.0, theta=0.0",
    "INFO    : Bus 30752\t: V=0.9659863, theta=-48.6089 -> V=1.0, theta=0.0",
    "INFO    : Bus 30753\t: V=0.9679204, theta=-49.617059 -> V=1.0, theta=0.0",
    "INFO    : Bus 30754\t: V=0.9539016, theta=-50.90765 -> V=1.0, theta=0.0",
    "INFO    : Bus 30755\t: V=0.9837155, theta=-47.8093 -> V=1.0, theta=0.0",
    "INFO    : Bus 30756\t: V=0.967891, theta=-49.558165 -> V=1.0, theta=0.0",
    "INFO    : Bus 30757\t: V=0.9846717, theta=-47.7233 -> V=1.0, theta=0.0",
    "INFO    : Bus 30758\t: V=0.9690541, theta=-49.56287 -> V=1.0, theta=0.0",
    "INFO    : Bus 30759\t: V=0.9860655, theta=-47.597052 -> V=1.0, theta=0.0",
    "INFO    : Bus 30760\t: V=0.987554, theta=-47.452915 -> V=1.0, theta=0.0",
    "INFO    : Bus 30761\t: V=0.9694635, theta=-49.233069 -> V=1.0, theta=0.0",
    "INFO    : Bus 30762\t: V=0.9706262, theta=-49.12494 -> V=1.0, theta=0.0",
    "INFO    : Bus 30763\t: V=0.9722151, theta=-48.971451 -> V=1.0, theta=0.0",
    "INFO    : Bus 30764\t: V=0.9543308, theta=-50.689871 -> V=1.0, theta=0.0",
    "INFO    : Bus 30765\t: V=0.9782436, theta=-48.455919 -> V=1.0, theta=0.0",
    "INFO    : Bus 30766\t: V=0.9853432, theta=-47.670665 -> V=1.0, theta=0.0",
    "INFO    : Bus 30767\t: V=0.9949976, theta=-46.755476 -> V=1.0, theta=0.0",
    "INFO    : Bus 30768\t: V=0.9921182, theta=-47.140556 -> V=1.0, theta=0.0",
    "INFO    : Bus 30769\t: V=0.9700726, theta=-49.42815 -> V=1.0, theta=0.0",
    "INFO    : Bus 30770\t: V=0.987733, theta=-47.586945 -> V=1.0, theta=0.0",
    "INFO    : Bus 30771\t: V=0.9856011, theta=-47.999239 -> V=1.0, theta=0.0",
    "INFO    : Bus 30772\t: V=0.958085, theta=-50.723229 -> V=1.0, theta=0.0",
    "INFO    : Bus 30773\t: V=0.9692844, theta=-49.747825 -> V=1.0, theta=0.0",
    "INFO    : Bus 30774\t: V=0.9862779, theta=-47.893885 -> V=1.0, theta=0.0",
    "INFO    : Bus 30775\t: V=0.9870502, theta=-47.856678 -> V=1.0, theta=0.0",
    "INFO    : Bus 30776\t: V=0.9697496, theta=-50.039852 -> V=1.0, theta=0.0",
    "INFO    : Bus 30777\t: V=0.9682939, theta=-50.142036 -> V=1.0, theta=0.0",
    "INFO    : Bus 30778\t: V=0.9578382, theta=-51.085174 -> V=1.0, theta=0.0",
    "INFO    : Bus 30779\t: V=0.9676786, theta=-50.151023 -> V=1.0, theta=0.0",
    "INFO    : Bus 30780\t: V=0.9679009, theta=-50.142714 -> V=1.0, theta=0.0",
    "INFO    : Bus 30781\t: V=0.9875737, theta=-48.313636 -> V=1.0, theta=0.0",
    "INFO    : Bus 30782\t: V=0.9742227, theta=-49.615545 -> V=1.0, theta=0.0",
    "INFO    : Bus 30783\t: V=0.9765685, theta=-49.392305 -> V=1.0, theta=0.0",
    "INFO    : Bus 30784\t: V=0.9708819, theta=-49.886797 -> V=1.0, theta=0.0",
    "INFO    : Bus 30785\t: V=0.970875, theta=-49.826055 -> V=1.0, theta=0.0",
    "INFO    : Bus 30786\t: V=0.9742783, theta=-49.521213 -> V=1.0, theta=0.0",
    "INFO    : Bus 30787\t: V=0.9730491, theta=-49.616764 -> V=1.0, theta=0.0",
    "INFO    : Bus 30788\t: V=0.9760105, theta=-49.392344 -> V=1.0, theta=0.0",
    "INFO    : Bus 30789\t: V=0.9837967, theta=-48.820146 -> V=1.0, theta=0.0",
    "INFO    : Bus 30790\t: V=0.9797951, theta=-49.134794 -> V=1.0, theta=0.0",
    "INFO    : Bus 30791\t: V=0.9876245, theta=-48.834916 -> V=1.0, theta=0.0",
    "INFO    : Bus 30792\t: V=0.9863405, theta=-49.458886 -> V=1.0, theta=0.0",
    "INFO    : Bus 30793\t: V=0.9718455, theta=-50.425721 -> V=1.0, theta=0.0",
    "INFO    : Bus 30794\t: V=0.9774991, theta=-50.116287 -> V=1.0, theta=0.0",
    "INFO    : Bus 30795\t: V=0.9833865, theta=-49.339205 -> V=1.0, theta=0.0",
    "INFO    : Bus 30796\t: V=0.9816469, theta=-49.71613 -> V=1.0, theta=0.0",
    "INFO    : Bus 30797\t: V=0.9771236, theta=-50.083073 -> V=1.0, theta=0.0",
    "INFO    : Bus 30798\t: V=0.9496652, theta=-52.232304 -> V=1.0, theta=0.0",
    "INFO    : Bus 30799\t: V=0.9684968, theta=-50.604525 -> V=1.0, theta=0.0",
    "INFO    : Bus 30800\t: V=0.967227, theta=-50.663428 -> V=1.0, theta=0.0",
    "INFO    : Bus 30801\t: V=0.9809746, theta=-49.638655 -> V=1.0, theta=0.0",
    "INFO    : Bus 30802\t: V=0.969959, theta=-50.452703 -> V=1.0, theta=0.0",
    "INFO    : Bus 30803\t: V=1.0114003, theta=-46.09439 -> V=1.0, theta=0.0",
    "INFO    : Bus 30804\t: V=0.9794449, theta=-50.016711 -> V=1.0, theta=0.0",
    "INFO    : Bus 30805\t: V=0.975998, theta=-50.51316 -> V=1.0, theta=0.0",
    "INFO    : Bus 30806\t: V=0.9676748, theta=-51.161616 -> V=1.0, theta=0.0",
    "INFO    : Bus 30807\t: V=0.9778068, theta=-50.235317 -> V=1.0, theta=0.0",
    "INFO    : Bus 30808\t: V=0.9745934, theta=-50.758512 -> V=1.0, theta=0.0",
    "INFO    : Bus 30809\t: V=0.9702389, theta=-51.368504 -> V=1.0, theta=0.0",
    "INFO    : Bus 30810\t: V=0.9743384, theta=-50.040676 -> V=1.0, theta=0.0",
    "INFO    : Bus 30811\t: V=0.9657936, theta=-50.634109 -> V=1.0, theta=0.0",
    "INFO    : Bus 30812\t: V=0.9673522, theta=-50.583573 -> V=1.0, theta=0.0",
    "INFO    : Bus 30813\t: V=0.9652599, theta=-50.645445 -> V=1.0, theta=0.0",
    "INFO    : Bus 30814\t: V=0.9570457, theta=-52.994861 -> V=1.0, theta=0.0",
    "INFO    : Bus 30815\t: V=0.9678002, theta=-51.825204 -> V=1.0, theta=0.0",
    "INFO    : Bus 30816\t: V=0.9516049, theta=-51.746017 -> V=1.0, theta=0.0",
    "INFO    : Bus 30817\t: V=0.9601077, theta=-51.278065 -> V=1.0, theta=0.0",
    "INFO    : Bus 30818\t: V=0.9538712, theta=-51.011907 -> V=1.0, theta=0.0",
    "INFO    : Bus 30819\t: V=0.981831, theta=-48.694477 -> V=1.0, theta=0.0",
    "INFO    : Bus 30820\t: V=0.9626555, theta=-50.077224 -> V=1.0, theta=0.0",
    "INFO    : Bus 30821\t: V=0.9671727, theta=-50.116263 -> V=1.0, theta=0.0",
    "INFO    : Bus 30822\t: V=0.9824624, theta=-48.649719 -> V=1.0, theta=0.0",
    "INFO    : Bus 30823\t: V=0.9662469, theta=-50.100869 -> V=1.0, theta=0.0",
    "INFO    : Bus 30824\t: V=0.967179, theta=-50.051605 -> V=1.0, theta=0.0",
    "INFO    : Bus 30825\t: V=0.992029, theta=-48.258206 -> V=1.0, theta=0.0",
    "INFO    : Bus 30826\t: V=0.9882572, theta=-48.868569 -> V=1.0, theta=0.0",
    "INFO    : Bus 30827\t: V=0.9988446, theta=-47.727985 -> V=1.0, theta=0.0",
    "INFO    : Bus 30828\t: V=0.9971929, theta=-47.739867 -> V=1.0, theta=0.0",
    "INFO    : Bus 30829\t: V=0.9678007, theta=-50.077902 -> V=1.0, theta=0.0",
    "INFO    : Bus 30830\t: V=0.9892461, theta=-48.404341 -> V=1.0, theta=0.0",
    "INFO    : Bus 30831\t: V=0.9814546, theta=-48.651257 -> V=1.0, theta=0.0",
    "INFO    : Bus 30832\t: V=0.9849686, theta=-48.549549 -> V=1.0, theta=0.0",
    "INFO    : Bus 30833\t: V=0.9854633, theta=-48.467889 -> V=1.0, theta=0.0",
    "INFO    : Bus 30834\t: V=0.9758011, theta=-48.575892 -> V=1.0, theta=0.0",
    "INFO    : Bus 30835\t: V=0.9793992, theta=-48.659953 -> V=1.0, theta=0.0",
    "INFO    : Bus 30836\t: V=0.9889074, theta=-48.196214 -> V=1.0, theta=0.0",
    "INFO    : Bus 30837\t: V=0.9912975, theta=-48.083024 -> V=1.0, theta=0.0",
    "INFO    : Bus 30838\t: V=0.989661, theta=-48.161296 -> V=1.0, theta=0.0",
    "INFO    : Bus 30839\t: V=0.9826874, theta=-48.809317 -> V=1.0, theta=0.0",
    "INFO    : Bus 30840\t: V=0.9900511, theta=-48.149008 -> V=1.0, theta=0.0",
    "INFO    : Bus 30841\t: V=0.9885801, theta=-48.430089 -> V=1.0, theta=0.0",
    "INFO    : Bus 30842\t: V=0.9825105, theta=-48.81604 -> V=1.0, theta=0.0",
    "INFO    : Bus 30843\t: V=0.9825706, theta=-48.815359 -> V=1.0, theta=0.0",
    "INFO    : Bus 30844\t: V=0.9829129, theta=-48.748222 -> V=1.0, theta=0.0",
    "INFO    : Bus 30845\t: V=0.9884008, theta=-47.751225 -> V=1.0, theta=0.0",
    "INFO    : Bus 30846\t: V=0.9850835, theta=-48.166746 -> V=1.0, theta=0.0",
    "INFO    : Bus 30847\t: V=0.9781448, theta=-48.854986 -> V=1.0, theta=0.0",
    "INFO    : Bus 30848\t: V=0.9903648, theta=-47.563444 -> V=1.0, theta=0.0",
    "INFO    : Bus 30849\t: V=0.9836535, theta=-48.652036 -> V=1.0, theta=0.0",
    "INFO    : Bus 30850\t: V=0.9712499, theta=-49.500653 -> V=1.0, theta=0.0",
    "INFO    : Bus 30851\t: V=0.9930241, theta=-47.287325 -> V=1.0, theta=0.0",
    "INFO    : Bus 30852\t: V=0.987303, theta=-48.213604 -> V=1.0, theta=0.0",
    "INFO    : Bus 30853\t: V=0.9842517, theta=-48.731227 -> V=1.0, theta=0.0",
    "INFO    : Bus 30854\t: V=0.9869757, theta=-48.187306 -> V=1.0, theta=0.0",
    "INFO    : Bus 30855\t: V=0.9822953, theta=-48.478131 -> V=1.0, theta=0.0",
    "INFO    : Bus 30856\t: V=0.9984279, theta=-46.51276 -> V=1.0, theta=0.0",
    "INFO    : Bus 30857\t: V=0.9739361, theta=-48.5705 -> V=1.0, theta=0.0",
    "INFO    : Bus 30858\t: V=0.9732472, theta=-48.576903 -> V=1.0, theta=0.0",
    "INFO    : Bus 30859\t: V=0.9757504, theta=-48.62199 -> V=1.0, theta=0.0",
    "INFO    : Bus 30860\t: V=0.9787539, theta=-48.541 -> V=1.0, theta=0.0",
    "INFO    : Bus 30861\t: V=0.9646611, theta=-50.32954 -> V=1.0, theta=0.0",
    "INFO    : Bus 30862\t: V=0.9634005, theta=-50.398806 -> V=1.0, theta=0.0",
    "INFO    : Bus 30863\t: V=0.9774737, theta=-48.889857 -> V=1.0, theta=0.0",
    "INFO    : Bus 30864\t: V=0.9748587, theta=-49.126722 -> V=1.0, theta=0.0",
    "INFO    : Bus 30865\t: V=1.0015752, theta=-44.129553 -> V=1.0, theta=0.0",
    "INFO    : Bus 30866\t: V=0.951031, theta=-39.74438 -> V=1.0, theta=0.0",
    "INFO    : Bus 30867\t: V=0.9501834, theta=-39.820299 -> V=1.0, theta=0.0",
    "INFO    : Bus 30868\t: V=0.9547771, theta=-39.384709 -> V=1.0, theta=0.0",
    "INFO    : Bus 30869\t: V=0.9630898, theta=-37.012132 -> V=1.0, theta=0.0",
    "INFO    : Bus 30870\t: V=0.9556858, theta=-39.470608 -> V=1.0, theta=0.0",
    "INFO    : Bus 30871\t: V=0.9563316, theta=-39.202588 -> V=1.0, theta=0.0",
    "INFO    : Bus 30872\t: V=0.9570404, theta=-39.361049 -> V=1.0, theta=0.0",
    "INFO    : Bus 30873\t: V=0.9581129, theta=-39.309642 -> V=1.0, theta=0.0",
    "INFO    : Bus 30874\t: V=0.9562955, theta=-38.98115 -> V=1.0, theta=0.0",
    "INFO    : Bus 30875\t: V=0.956535, theta=-38.808291 -> V=1.0, theta=0.0",
    "INFO    : Bus 30876\t: V=0.9553306, theta=-39.234685 -> V=1.0, theta=0.0",
    "INFO    : Bus 30877\t: V=0.9567977, theta=-39.230739 -> V=1.0, theta=0.0",
    "INFO    : Bus 30878\t: V=0.957601, theta=-39.257798 -> V=1.0, theta=0.0",
    "INFO    : Bus 30879\t: V=0.9558396, theta=-39.571853 -> V=1.0, theta=0.0",
    "INFO    : Bus 30880\t: V=0.9662612, theta=-39.210225 -> V=1.0, theta=0.0",
    "INFO    : Bus 30881\t: V=0.9676731, theta=-39.157795 -> V=1.0, theta=0.0",
    "INFO    : Bus 30882\t: V=0.9548281, theta=-39.59432 -> V=1.0, theta=0.0",
    "INFO    : Bus 30883\t: V=0.9599288, theta=-39.500567 -> V=1.0, theta=0.0",
    "INFO    : Bus 30884\t: V=0.9536015, theta=-39.692062 -> V=1.0, theta=0.0",
    "INFO    : Bus 30885\t: V=0.9545688, theta=-39.664008 -> V=1.0, theta=0.0",
    "INFO    : Bus 30886\t: V=0.9636083, theta=-39.410264 -> V=1.0, theta=0.0",
    "INFO    : Bus 30887\t: V=0.9704702, theta=-39.069263 -> V=1.0, theta=0.0",
    "INFO    : Bus 30888\t: V=0.9609972, theta=-39.484566 -> V=1.0, theta=0.0",
    "INFO    : Bus 30889\t: V=0.9804267, theta=-38.106451 -> V=1.0, theta=0.0",
    "INFO    : Bus 30890\t: V=0.9811326, theta=-38.103805 -> V=1.0, theta=0.0",
    "INFO    : Bus 30891\t: V=0.9678064, theta=-39.207012 -> V=1.0, theta=0.0",
    "INFO    : Bus 30892\t: V=0.9899333, theta=-37.165491 -> V=1.0, theta=0.0",
    "INFO    : Bus 30893\t: V=0.988108, theta=-37.266339 -> V=1.0, theta=0.0",
    "INFO    : Bus 30894\t: V=0.9734708, theta=-38.785134 -> V=1.0, theta=0.0",
    "INFO    : Bus 30895\t: V=0.9701343, theta=-39.029324 -> V=1.0, theta=0.0",
    "INFO    : Bus 30896\t: V=0.9723336, theta=-38.894742 -> V=1.0, theta=0.0",
    "INFO    : Bus 30897\t: V=0.9728204, theta=-38.723613 -> V=1.0, theta=0.0",
    "INFO    : Bus 30898\t: V=0.9886806, theta=-37.157575 -> V=1.0, theta=0.0",
    "INFO    : Bus 30899\t: V=0.9700124, theta=-38.846313 -> V=1.0, theta=0.0",
    "INFO    : Bus 30900\t: V=0.968977, theta=-38.888144 -> V=1.0, theta=0.0",
    "INFO    : Bus 30901\t: V=0.9884311, theta=-36.967535 -> V=1.0, theta=0.0",
    "INFO    : Bus 30902\t: V=0.9779522, theta=-38.368062 -> V=1.0, theta=0.0",
    "INFO    : Bus 30903\t: V=0.9796789, theta=-38.291408 -> V=1.0, theta=0.0",
    "INFO    : Bus 30904\t: V=0.9848812, theta=-37.73885 -> V=1.0, theta=0.0",
    "INFO    : Bus 30905\t: V=0.9918357, theta=-37.059572 -> V=1.0, theta=0.0",
    "INFO    : Bus 30906\t: V=0.9940621, theta=-36.938876 -> V=1.0, theta=0.0",
    "INFO    : Bus 30907\t: V=0.9903766, theta=-37.041255 -> V=1.0, theta=0.0",
    "INFO    : Bus 30908\t: V=0.9864268, theta=-37.644932 -> V=1.0, theta=0.0",
    "INFO    : Bus 30909\t: V=1.0083544, theta=-34.982836 -> V=1.0, theta=0.0",
    "INFO    : Bus 30910\t: V=0.9875383, theta=-37.580403 -> V=1.0, theta=0.0",
    "INFO    : Bus 30911\t: V=1.008402, theta=-34.887125 -> V=1.0, theta=0.0",
    "INFO    : Bus 30912\t: V=0.9965249, theta=-36.832854 -> V=1.0, theta=0.0",
    "INFO    : Bus 30913\t: V=1.0011339, theta=-36.472206 -> V=1.0, theta=0.0",
    "INFO    : Bus 30914\t: V=1.0041898, theta=-36.060723 -> V=1.0, theta=0.0",
    "INFO    : Bus 30915\t: V=0.990861, theta=-37.235647 -> V=1.0, theta=0.0",
    "INFO    : Bus 30916\t: V=0.9793727, theta=-38.176596 -> V=1.0, theta=0.0",
    "INFO    : Bus 30917\t: V=0.9825677, theta=-37.942348 -> V=1.0, theta=0.0",
    "INFO    : Bus 30918\t: V=0.9751253, theta=-38.205891 -> V=1.0, theta=0.0",
    "INFO    : Bus 30919\t: V=0.9760465, theta=-38.198841 -> V=1.0, theta=0.0",
    "INFO    : Bus 30920\t: V=0.9731042, theta=-38.240444 -> V=1.0, theta=0.0",
    "INFO    : Bus 30921\t: V=0.9727212, theta=-38.245863 -> V=1.0, theta=0.0",
    "INFO    : Bus 30922\t: V=0.9729008, theta=-38.241235 -> V=1.0, theta=0.0",
    "INFO    : Bus 30923\t: V=0.9738362, theta=-38.200314 -> V=1.0, theta=0.0",
    "INFO    : Bus 30924\t: V=0.9843528, theta=-36.923873 -> V=1.0, theta=0.0",
    "INFO    : Bus 30925\t: V=0.9781826, theta=-38.185934 -> V=1.0, theta=0.0",
    "INFO    : Bus 30926\t: V=0.9790752, theta=-38.154922 -> V=1.0, theta=0.0",
    "INFO    : Bus 30927\t: V=0.9750163, theta=-38.235574 -> V=1.0, theta=0.0",
    "INFO    : Bus 30928\t: V=0.973521, theta=-38.241726 -> V=1.0, theta=0.0",
    "INFO    : Bus 30929\t: V=0.9862213, theta=-37.484504 -> V=1.0, theta=0.0",
    "INFO    : Bus 30930\t: V=0.9874312, theta=-37.420444 -> V=1.0, theta=0.0",
    "INFO    : Bus 30931\t: V=0.984996, theta=-37.848836 -> V=1.0, theta=0.0",
    "INFO    : Bus 30932\t: V=0.9860153, theta=-37.805912 -> V=1.0, theta=0.0",
    "INFO    : Bus 30933\t: V=0.98883, theta=-37.460269 -> V=1.0, theta=0.0",
    "INFO    : Bus 30934\t: V=0.9876465, theta=-37.556845 -> V=1.0, theta=0.0",
    "INFO    : Bus 30935\t: V=0.9865391, theta=-37.643348 -> V=1.0, theta=0.0",
    "INFO    : Bus 30936\t: V=0.9855034, theta=-37.726667 -> V=1.0, theta=0.0",
    "INFO    : Bus 30937\t: V=0.9829166, theta=-38.035912 -> V=1.0, theta=0.0",
    "INFO    : Bus 30938\t: V=0.9853818, theta=-37.521649 -> V=1.0, theta=0.0",
    "INFO    : Bus 30939\t: V=0.984296, theta=-37.594277 -> V=1.0, theta=0.0",
    "INFO    : Bus 30940\t: V=0.9735634, theta=-38.266585 -> V=1.0, theta=0.0",
    "INFO    : Bus 30941\t: V=0.9730725, theta=-38.236655 -> V=1.0, theta=0.0",
    "INFO    : Bus 30942\t: V=0.9796089, theta=-37.255522 -> V=1.0, theta=0.0",
    "INFO    : Bus 30943\t: V=0.9787731, theta=-37.318456 -> V=1.0, theta=0.0",
    "INFO    : Bus 30944\t: V=0.9752792, theta=-38.64771 -> V=1.0, theta=0.0",
    "INFO    : Bus 30945\t: V=0.9831317, theta=-37.927269 -> V=1.0, theta=0.0",
    "INFO    : Bus 30946\t: V=0.9758958, theta=-38.614992 -> V=1.0, theta=0.0",
    "INFO    : Bus 30947\t: V=0.9881249, theta=-37.63915 -> V=1.0, theta=0.0",
    "INFO    : Bus 30948\t: V=0.9822773, theta=-38.021947 -> V=1.0, theta=0.0",
    "INFO    : Bus 30949\t: V=0.9754495, theta=-38.717524 -> V=1.0, theta=0.0",
    "INFO    : Bus 30950\t: V=0.9744824, theta=-39.418686 -> V=1.0, theta=0.0",
    "INFO    : Bus 30951\t: V=0.9818057, theta=-38.023896 -> V=1.0, theta=0.0",
    "INFO    : Bus 30952\t: V=0.9913242, theta=-36.270296 -> V=1.0, theta=0.0",
    "INFO    : Bus 30953\t: V=0.9788425, theta=-37.38156 -> V=1.0, theta=0.0",
    "INFO    : Bus 30954\t: V=0.9719403, theta=-38.326023 -> V=1.0, theta=0.0",
    "INFO    : Bus 30955\t: V=0.9777101, theta=-37.567127 -> V=1.0, theta=0.0",
    "INFO    : Bus 30956\t: V=0.9772949, theta=-37.639573 -> V=1.0, theta=0.0",
    "INFO    : Bus 30957\t: V=0.9723608, theta=-38.357845 -> V=1.0, theta=0.0",
    "INFO    : Bus 30958\t: V=0.9719131, theta=-38.409862 -> V=1.0, theta=0.0",
    "INFO    : Bus 30959\t: V=0.9722139, theta=-38.374771 -> V=1.0, theta=0.0",
    "INFO    : Bus 30960\t: V=0.9769632, theta=-37.699823 -> V=1.0, theta=0.0",
    "INFO    : Bus 30961\t: V=0.9764396, theta=-37.814892 -> V=1.0, theta=0.0",
    "INFO    : Bus 30962\t: V=0.9753788, theta=-38.05722 -> V=1.0, theta=0.0",
    "INFO    : Bus 30963\t: V=0.9796447, theta=-37.937668 -> V=1.0, theta=0.0",
    "INFO    : Bus 30964\t: V=0.9700292, theta=-38.576857 -> V=1.0, theta=0.0",
    "INFO    : Bus 30965\t: V=0.9777604, theta=-38.113454 -> V=1.0, theta=0.0",
    "INFO    : Bus 30966\t: V=0.9784764, theta=-38.051306 -> V=1.0, theta=0.0",
    "INFO    : Bus 30967\t: V=0.9726979, theta=-38.767233 -> V=1.0, theta=0.0",
    "INFO    : Bus 30968\t: V=0.9810304, theta=-38.06067 -> V=1.0, theta=0.0",
    "INFO    : Bus 30969\t: V=0.9805012, theta=-38.090683 -> V=1.0, theta=0.0",
    "INFO    : Bus 30970\t: V=0.9776665, theta=-38.644248 -> V=1.0, theta=0.0",
    "INFO    : Bus 30971\t: V=0.9750848, theta=-38.747266 -> V=1.0, theta=0.0",
    "INFO    : Bus 30972\t: V=0.9769228, theta=-38.194133 -> V=1.0, theta=0.0",
    "INFO    : Bus 30973\t: V=0.9762938, theta=-38.250639 -> V=1.0, theta=0.0",
    "INFO    : Bus 30974\t: V=0.9716323, theta=-38.875881 -> V=1.0, theta=0.0",
    "INFO    : Bus 30975\t: V=0.9750094, theta=-38.204156 -> V=1.0, theta=0.0",
    "INFO    : Bus 30976\t: V=0.9712946, theta=-38.732071 -> V=1.0, theta=0.0",
    "INFO    : Bus 30977\t: V=0.9706772, theta=-38.745172 -> V=1.0, theta=0.0",
    "INFO    : Bus 30978\t: V=0.9726066, theta=-38.518018 -> V=1.0, theta=0.0",
    "INFO    : Bus 30979\t: V=0.9758202, theta=-37.78962 -> V=1.0, theta=0.0",
    "INFO    : Bus 30980\t: V=0.9742614, theta=-38.106406 -> V=1.0, theta=0.0",
    "INFO    : Bus 30981\t: V=0.9709915, theta=-38.73828 -> V=1.0, theta=0.0",
    "INFO    : Bus 30982\t: V=0.9723412, theta=-38.634319 -> V=1.0, theta=0.0",
    "INFO    : Bus 30983\t: V=0.9775843, theta=-37.592335 -> V=1.0, theta=0.0",
    "INFO    : Bus 30984\t: V=0.9729646, theta=-38.366783 -> V=1.0, theta=0.0",
    "INFO    : Bus 30985\t: V=0.9768101, theta=-37.669873 -> V=1.0, theta=0.0",
    "INFO    : Bus 30986\t: V=0.9712569, theta=-38.704067 -> V=1.0, theta=0.0",
    "INFO    : Bus 30987\t: V=0.9716268, theta=-38.669653 -> V=1.0, theta=0.0",
    "INFO    : Bus 30988\t: V=0.9746516, theta=-38.38765 -> V=1.0, theta=0.0",
    "INFO    : Bus 30989\t: V=0.9725692, theta=-38.872257 -> V=1.0, theta=0.0",
    "INFO    : Bus 30990\t: V=0.9756097, theta=-38.311268 -> V=1.0, theta=0.0",
    "INFO    : Bus 30991\t: V=0.9767812, theta=-38.553943 -> V=1.0, theta=0.0",
    "INFO    : Bus 30992\t: V=0.9788054, theta=-38.618937 -> V=1.0, theta=0.0",
    "INFO    : Bus 30993\t: V=0.9942213, theta=-37.32456 -> V=1.0, theta=0.0",
    "INFO    : Bus 30994\t: V=0.9805309, theta=-38.61067 -> V=1.0, theta=0.0",
    "INFO    : Bus 30995\t: V=0.9758997, theta=-38.720035 -> V=1.0, theta=0.0",
    "INFO    : Bus 30996\t: V=0.9803549, theta=-38.100303 -> V=1.0, theta=0.0",
    "INFO    : Bus 30997\t: V=0.9763126, theta=-38.711708 -> V=1.0, theta=0.0",
    "INFO    : Bus 30998\t: V=0.9790973, theta=-38.621027 -> V=1.0, theta=0.0",
    "INFO    : Bus 30999\t: V=0.9791601, theta=-38.620586 -> V=1.0, theta=0.0",
    "INFO    : Bus 31000\t: V=0.9733475, theta=-39.220341 -> V=1.0, theta=0.0",
    "INFO    : Bus 31001\t: V=0.9663361, theta=-40.224133 -> V=1.0, theta=0.0",
    "INFO    : Bus 31002\t: V=0.9928275, theta=-37.393929 -> V=1.0, theta=0.0",
    "INFO    : Bus 31003\t: V=0.9758439, theta=-38.979911 -> V=1.0, theta=0.0",
    "INFO    : Bus 31004\t: V=0.9743682, theta=-39.192985 -> V=1.0, theta=0.0",
    "INFO    : Bus 31005\t: V=0.9736733, theta=-39.211312 -> V=1.0, theta=0.0",
    "INFO    : Bus 31006\t: V=0.9732082, theta=-39.29184 -> V=1.0, theta=0.0",
    "INFO    : Bus 31007\t: V=0.9729346, theta=-39.15968 -> V=1.0, theta=0.0",
    "INFO    : Bus 31008\t: V=0.9750119, theta=-38.778326 -> V=1.0, theta=0.0",
    "INFO    : Bus 31009\t: V=0.9890372, theta=-36.475753 -> V=1.0, theta=0.0",
    "INFO    : Bus 31010\t: V=0.9695678, theta=-39.515855 -> V=1.0, theta=0.0",
    "INFO    : Bus 31011\t: V=0.9712128, theta=-39.362989 -> V=1.0, theta=0.0",
    "INFO    : Bus 31012\t: V=0.9723652, theta=-39.241202 -> V=1.0, theta=0.0",
    "INFO    : Bus 31013\t: V=0.9729967, theta=-39.126605 -> V=1.0, theta=0.0",
    "INFO    : Bus 31014\t: V=0.9739515, theta=-38.448445 -> V=1.0, theta=0.0",
    "INFO    : Bus 31015\t: V=0.9736592, theta=-38.473021 -> V=1.0, theta=0.0",
    "INFO    : Bus 31016\t: V=0.9737957, theta=-38.976474 -> V=1.0, theta=0.0",
    "INFO    : Bus 31017\t: V=0.9733314, theta=-38.507151 -> V=1.0, theta=0.0",
    "INFO    : Bus 31018\t: V=0.9729307, theta=-38.381302 -> V=1.0, theta=0.0",
    "INFO    : Bus 31019\t: V=0.9596746, theta=-41.76582 -> V=1.0, theta=0.0",
    "INFO    : Bus 31020\t: V=0.9710205, theta=-38.885312 -> V=1.0, theta=0.0",
    "INFO    : Bus 31021\t: V=0.964681, theta=-40.091135 -> V=1.0, theta=0.0",
    "INFO    : Bus 31022\t: V=0.9699129, theta=-39.114535 -> V=1.0, theta=0.0",
    "INFO    : Bus 31023\t: V=0.9689219, theta=-39.288561 -> V=1.0, theta=0.0",
    "INFO    : Bus 31024\t: V=0.9680515, theta=-39.461897 -> V=1.0, theta=0.0",
    "INFO    : Bus 31025\t: V=0.9693164, theta=-39.166985 -> V=1.0, theta=0.0",
    "INFO    : Bus 31026\t: V=0.9667174, theta=-39.744285 -> V=1.0, theta=0.0",
    "INFO    : Bus 31027\t: V=0.9653725, theta=-39.989375 -> V=1.0, theta=0.0",
    "INFO    : Bus 31028\t: V=0.9606196, theta=-41.610401 -> V=1.0, theta=0.0",
    "INFO    : Bus 31029\t: V=0.9619498, theta=-41.413236 -> V=1.0, theta=0.0",
    "INFO    : Bus 31030\t: V=0.9622205, theta=-41.413073 -> V=1.0, theta=0.0",
    "INFO    : Bus 31031\t: V=0.9648157, theta=-40.069856 -> V=1.0, theta=0.0",
    "INFO    : Bus 31032\t: V=0.9614673, theta=-41.456488 -> V=1.0, theta=0.0",
    "INFO    : Bus 31033\t: V=0.9602805, theta=-41.700541 -> V=1.0, theta=0.0",
    "INFO    : Bus 31034\t: V=0.9609115, theta=-41.682726 -> V=1.0, theta=0.0",
    "INFO    : Bus 31035\t: V=0.9608781, theta=-41.595124 -> V=1.0, theta=0.0",
    "INFO    : Bus 31036\t: V=0.9606049, theta=-41.602921 -> V=1.0, theta=0.0",
    "INFO    : Bus 31037\t: V=0.9591052, theta=-41.87694 -> V=1.0, theta=0.0",
    "INFO    : Bus 31038\t: V=0.9593153, theta=-41.77497 -> V=1.0, theta=0.0",
    "INFO    : Bus 31039\t: V=0.9599949, theta=-41.711009 -> V=1.0, theta=0.0",
    "INFO    : Bus 31040\t: V=0.970319, theta=-38.957245 -> V=1.0, theta=0.0",
    "INFO    : Bus 31041\t: V=0.9715906, theta=-38.671222 -> V=1.0, theta=0.0",
    "INFO    : Bus 31042\t: V=0.9677715, theta=-39.458724 -> V=1.0, theta=0.0",
    "INFO    : Bus 31043\t: V=0.9663565, theta=-40.297497 -> V=1.0, theta=0.0",
    "INFO    : Bus 31044\t: V=0.9685955, theta=-39.325277 -> V=1.0, theta=0.0",
    "INFO    : Bus 31045\t: V=0.96755, theta=-39.568725 -> V=1.0, theta=0.0",
    "INFO    : Bus 31046\t: V=0.964897, theta=-40.104226 -> V=1.0, theta=0.0",
    "INFO    : Bus 31047\t: V=0.9671452, theta=-39.564971 -> V=1.0, theta=0.0",
    "INFO    : Bus 31048\t: V=0.9659463, theta=-39.878248 -> V=1.0, theta=0.0",
    "INFO    : Bus 31049\t: V=0.9665331, theta=-39.665237 -> V=1.0, theta=0.0",
    "INFO    : Bus 31050\t: V=0.9628181, theta=-41.051394 -> V=1.0, theta=0.0",
    "INFO    : Bus 31051\t: V=0.9696925, theta=-39.752495 -> V=1.0, theta=0.0",
    "INFO    : Bus 31052\t: V=0.9667331, theta=-40.01475 -> V=1.0, theta=0.0",
    "INFO    : Bus 31053\t: V=0.9665728, theta=-40.282961 -> V=1.0, theta=0.0",
    "INFO    : Bus 31054\t: V=0.9653014, theta=-40.395552 -> V=1.0, theta=0.0",
    "INFO    : Bus 31055\t: V=0.9709836, theta=-39.495618 -> V=1.0, theta=0.0",
    "INFO    : Bus 31056\t: V=0.9674397, theta=-40.185081 -> V=1.0, theta=0.0",
    "INFO    : Bus 31057\t: V=0.9718721, theta=-39.268506 -> V=1.0, theta=0.0",
    "INFO    : Bus 31058\t: V=0.971618, theta=-39.363572 -> V=1.0, theta=0.0",
    "INFO    : Bus 31059\t: V=0.9718094, theta=-39.319054 -> V=1.0, theta=0.0",
    "INFO    : Bus 31060\t: V=0.9705961, theta=-39.480542 -> V=1.0, theta=0.0",
    "INFO    : Bus 31061\t: V=0.9671768, theta=-40.200539 -> V=1.0, theta=0.0",
    "INFO    : Bus 31062\t: V=0.9697202, theta=-39.606056 -> V=1.0, theta=0.0",
    "INFO    : Bus 31063\t: V=0.9689025, theta=-39.716751 -> V=1.0, theta=0.0",
    "INFO    : Bus 31064\t: V=0.9673014, theta=-39.932348 -> V=1.0, theta=0.0",
    "INFO    : Bus 31065\t: V=0.9578549, theta=-41.705211 -> V=1.0, theta=0.0",
    "INFO    : Bus 31066\t: V=0.967626, theta=-39.892297 -> V=1.0, theta=0.0",
    "INFO    : Bus 31067\t: V=0.9659748, theta=-40.084312 -> V=1.0, theta=0.0",
    "INFO    : Bus 31068\t: V=0.9631597, theta=-40.740941 -> V=1.0, theta=0.0",
    "INFO    : Bus 31069\t: V=0.9685722, theta=-39.896903 -> V=1.0, theta=0.0",
    "INFO    : Bus 31070\t: V=0.961856, theta=-41.12353 -> V=1.0, theta=0.0",
    "INFO    : Bus 31071\t: V=0.9617346, theta=-41.155181 -> V=1.0, theta=0.0",
    "INFO    : Bus 31072\t: V=0.9605784, theta=-41.23824 -> V=1.0, theta=0.0",
    "INFO    : Bus 31073\t: V=0.9593613, theta=-41.428416 -> V=1.0, theta=0.0",
    "INFO    : Bus 31074\t: V=0.959783, theta=-41.36346 -> V=1.0, theta=0.0",
    "INFO    : Bus 31075\t: V=0.9564558, theta=-42.815737 -> V=1.0, theta=0.0",
    "INFO    : Bus 31076\t: V=0.9588607, theta=-41.563103 -> V=1.0, theta=0.0",
    "INFO    : Bus 31077\t: V=0.9584981, theta=-41.71045 -> V=1.0, theta=0.0",
    "INFO    : Bus 31078\t: V=0.9595628, theta=-41.438378 -> V=1.0, theta=0.0",
    "INFO    : Bus 31079\t: V=0.9603776, theta=-41.387297 -> V=1.0, theta=0.0",
    "INFO    : Bus 31080\t: V=0.957971, theta=-41.646336 -> V=1.0, theta=0.0",
    "INFO    : Bus 31081\t: V=0.9583757, theta=-41.841416 -> V=1.0, theta=0.0",
    "INFO    : Bus 31082\t: V=0.9619805, theta=-41.153448 -> V=1.0, theta=0.0",
    "INFO    : Bus 31083\t: V=0.958818, theta=-42.173685 -> V=1.0, theta=0.0",
    "INFO    : Bus 31084\t: V=0.9570063, theta=-42.480408 -> V=1.0, theta=0.0",
    "INFO    : Bus 31085\t: V=0.9586657, theta=-42.388647 -> V=1.0, theta=0.0",
    "INFO    : Bus 31086\t: V=0.9564894, theta=-42.876024 -> V=1.0, theta=0.0",
    "INFO    : Bus 31087\t: V=0.9564099, theta=-43.210167 -> V=1.0, theta=0.0",
    "INFO    : Bus 31088\t: V=0.9569305, theta=-42.706864 -> V=1.0, theta=0.0",
    "INFO    : Bus 31089\t: V=0.9553335, theta=-42.90177 -> V=1.0, theta=0.0",
    "INFO    : Bus 31090\t: V=0.960469, theta=-41.458644 -> V=1.0, theta=0.0",
    "INFO    : Bus 31091\t: V=0.9547983, theta=-44.054639 -> V=1.0, theta=0.0",
    "INFO    : Bus 31092\t: V=0.9552857, theta=-44.026904 -> V=1.0, theta=0.0",
    "INFO    : Bus 31093\t: V=0.9550419, theta=-44.099956 -> V=1.0, theta=0.0",
    "INFO    : Bus 31094\t: V=0.9559905, theta=-42.937159 -> V=1.0, theta=0.0",
    "INFO    : Bus 31095\t: V=0.9545994, theta=-44.095571 -> V=1.0, theta=0.0",
    "INFO    : Bus 31096\t: V=0.9550482, theta=-44.042187 -> V=1.0, theta=0.0",
    "INFO    : Bus 31097\t: V=0.9666282, theta=-40.011881 -> V=1.0, theta=0.0",
    "INFO    : Bus 31098\t: V=0.9585661, theta=-41.596365 -> V=1.0, theta=0.0",
    "INFO    : Bus 31099\t: V=0.9549756, theta=-44.020198 -> V=1.0, theta=0.0",
    "INFO    : Bus 31100\t: V=0.9544199, theta=-44.13729 -> V=1.0, theta=0.0",
    "INFO    : Bus 31101\t: V=0.9554261, theta=-44.095794 -> V=1.0, theta=0.0",
    "INFO    : Bus 31102\t: V=0.9574704, theta=-44.06305 -> V=1.0, theta=0.0",
    "INFO    : Bus 31103\t: V=0.9544756, theta=-44.152374 -> V=1.0, theta=0.0",
    "INFO    : Bus 31104\t: V=0.9569129, theta=-44.075311 -> V=1.0, theta=0.0",
    "INFO    : Bus 31105\t: V=0.9556292, theta=-44.089937 -> V=1.0, theta=0.0",
    "INFO    : Bus 31106\t: V=0.9558576, theta=-43.824604 -> V=1.0, theta=0.0",
    "INFO    : Bus 31107\t: V=0.9552257, theta=-43.851034 -> V=1.0, theta=0.0",
    "INFO    : Bus 31108\t: V=0.9565503, theta=-43.922237 -> V=1.0, theta=0.0",
    "INFO    : Bus 31109\t: V=0.9578347, theta=-43.88721 -> V=1.0, theta=0.0",
    "INFO    : Bus 31110\t: V=0.9564665, theta=-43.490052 -> V=1.0, theta=0.0",
    "INFO    : Bus 31111\t: V=0.9589015, theta=-43.437429 -> V=1.0, theta=0.0",
    "INFO    : Bus 31112\t: V=0.9571867, theta=-43.516848 -> V=1.0, theta=0.0",
    "INFO    : Bus 31113\t: V=0.957373, theta=-43.565237 -> V=1.0, theta=0.0",
    "INFO    : Bus 31114\t: V=0.9601913, theta=-43.53511 -> V=1.0, theta=0.0",
    "INFO    : Bus 31115\t: V=0.9584173, theta=-43.576594 -> V=1.0, theta=0.0",
    "INFO    : Bus 31116\t: V=0.961405, theta=-43.535795 -> V=1.0, theta=0.0",
    "INFO    : Bus 31117\t: V=0.9638017, theta=-43.271475 -> V=1.0, theta=0.0",
    "INFO    : Bus 31118\t: V=0.9612898, theta=-43.41882 -> V=1.0, theta=0.0",
    "INFO    : Bus 31119\t: V=0.9737898, theta=-37.162946 -> V=1.0, theta=0.0",
    "INFO    : Bus 31120\t: V=0.9726969, theta=-39.098571 -> V=1.0, theta=0.0",
    "INFO    : Bus 31121\t: V=0.9690931, theta=-40.651229 -> V=1.0, theta=0.0",
    "INFO    : Bus 31122\t: V=0.9651013, theta=-41.32994 -> V=1.0, theta=0.0",
    "INFO    : Bus 31123\t: V=0.9997059, theta=-33.766464 -> V=1.0, theta=0.0",
    "INFO    : Bus 31124\t: V=0.9948942, theta=-34.500174 -> V=1.0, theta=0.0",
    "INFO    : Bus 31125\t: V=0.9939203, theta=-34.605307 -> V=1.0, theta=0.0",
    "INFO    : Bus 31126\t: V=0.9919153, theta=-34.921303 -> V=1.0, theta=0.0",
    "INFO    : Bus 31127\t: V=0.9598295, theta=-43.319404 -> V=1.0, theta=0.0",
    "INFO    : Bus 31128\t: V=0.9597706, theta=-43.400371 -> V=1.0, theta=0.0",
    "INFO    : Bus 31129\t: V=0.9579844, theta=-43.596157 -> V=1.0, theta=0.0",
    "INFO    : Bus 31130\t: V=0.9601012, theta=-43.461157 -> V=1.0, theta=0.0",
    "INFO    : Bus 31131\t: V=0.9592118, theta=-43.378202 -> V=1.0, theta=0.0",
    "INFO    : Bus 31132\t: V=0.9590844, theta=-43.463804 -> V=1.0, theta=0.0",
    "INFO    : Bus 31133\t: V=0.9598941, theta=-43.398146 -> V=1.0, theta=0.0",
    "INFO    : Bus 31134\t: V=0.9607037, theta=-43.395954 -> V=1.0, theta=0.0",
    "INFO    : Bus 31135\t: V=0.9612001, theta=-43.388283 -> V=1.0, theta=0.0",
    "INFO    : Bus 31136\t: V=0.9601046, theta=-43.245249 -> V=1.0, theta=0.0",
    "INFO    : Bus 31137\t: V=0.9604497, theta=-43.16121 -> V=1.0, theta=0.0",
    "INFO    : Bus 31138\t: V=0.9582794, theta=-42.641667 -> V=1.0, theta=0.0",
    "INFO    : Bus 31139\t: V=0.9596327, theta=-42.614791 -> V=1.0, theta=0.0",
    "INFO    : Bus 31140\t: V=0.959352, theta=-42.946285 -> V=1.0, theta=0.0",
    "INFO    : Bus 31141\t: V=0.9573799, theta=-42.697642 -> V=1.0, theta=0.0",
    "INFO    : Bus 31142\t: V=0.9575032, theta=-42.694103 -> V=1.0, theta=0.0",
    "INFO    : Bus 31143\t: V=0.9590741, theta=-42.36849 -> V=1.0, theta=0.0",
    "INFO    : Bus 31144\t: V=0.9601051, theta=-42.326896 -> V=1.0, theta=0.0",
    "INFO    : Bus 31145\t: V=0.9882587, theta=-35.516979 -> V=1.0, theta=0.0",
    "INFO    : Bus 31146\t: V=0.9867959, theta=-35.761698 -> V=1.0, theta=0.0",
    "INFO    : Bus 31147\t: V=0.9839926, theta=-36.2446 -> V=1.0, theta=0.0",
    "INFO    : Bus 31148\t: V=0.9653809, theta=-39.49575 -> V=1.0, theta=0.0",
    "INFO    : Bus 31149\t: V=0.9704702, theta=-39.658312 -> V=1.0, theta=0.0",
    "INFO    : Bus 31150\t: V=0.9688614, theta=-39.94276 -> V=1.0, theta=0.0",
    "INFO    : Bus 31151\t: V=0.9694259, theta=-39.817005 -> V=1.0, theta=0.0",
    "INFO    : Bus 31152\t: V=0.9850302, theta=-35.343864 -> V=1.0, theta=0.0",
    "INFO    : Bus 31153\t: V=0.9838417, theta=-35.352295 -> V=1.0, theta=0.0",
    "INFO    : Bus 31154\t: V=0.982293, theta=-36.794741 -> V=1.0, theta=0.0",
    "INFO    : Bus 31155\t: V=0.980723, theta=-37.06413 -> V=1.0, theta=0.0",
    "INFO    : Bus 31156\t: V=0.983839, theta=-36.500918 -> V=1.0, theta=0.0",
    "INFO    : Bus 31157\t: V=0.9787362, theta=-37.244494 -> V=1.0, theta=0.0",
    "INFO    : Bus 31158\t: V=0.9808999, theta=-36.852785 -> V=1.0, theta=0.0",
    "INFO    : Bus 31159\t: V=0.9596823, theta=-43.452373 -> V=1.0, theta=0.0",
    "INFO    : Bus 31160\t: V=0.958878, theta=-43.502784 -> V=1.0, theta=0.0",
    "INFO    : Bus 31161\t: V=0.9574835, theta=-38.919671 -> V=1.0, theta=0.0",
    "INFO    : Bus 31162\t: V=0.9992783, theta=-34.013469 -> V=1.0, theta=0.0",
    "INFO    : Bus 31163\t: V=0.9967544, theta=-34.286778 -> V=1.0, theta=0.0",
    "INFO    : Bus 31164\t: V=0.987099, theta=-35.984299 -> V=1.0, theta=0.0",
    "INFO    : Bus 31165\t: V=0.9943994, theta=-34.776241 -> V=1.0, theta=0.0",
    "INFO    : Bus 31166\t: V=0.9709146, theta=-38.55012 -> V=1.0, theta=0.0",
    "INFO    : Bus 31167\t: V=0.9838662, theta=-36.539378 -> V=1.0, theta=0.0",
    "INFO    : Bus 31168\t: V=0.9590496, theta=-38.578824 -> V=1.0, theta=0.0",
    "INFO    : Bus 31169\t: V=0.9669266, theta=-38.826551 -> V=1.0, theta=0.0",
    "INFO    : Bus 31170\t: V=0.9767224, theta=-38.148482 -> V=1.0, theta=0.0",
    "INFO    : Bus 31171\t: V=0.9837553, theta=-36.826302 -> V=1.0, theta=0.0",
    "INFO    : Bus 31172\t: V=0.9829013, theta=-36.791963 -> V=1.0, theta=0.0",
    "INFO    : Bus 31173\t: V=0.959287, theta=-39.127896 -> V=1.0, theta=0.0",
    "INFO    : Bus 31174\t: V=0.9614274, theta=-39.124262 -> V=1.0, theta=0.0",
    "INFO    : Bus 31175\t: V=0.9856296, theta=-36.831751 -> V=1.0, theta=0.0",
    "INFO    : Bus 31176\t: V=0.9886553, theta=-35.701191 -> V=1.0, theta=0.0",
    "INFO    : Bus 31177\t: V=0.9907499, theta=-35.3407 -> V=1.0, theta=0.0",
    "INFO    : Bus 31178\t: V=1.0133775, theta=-31.359305 -> V=1.0, theta=0.0",
    "INFO    : Bus 31179\t: V=1.0131872, theta=-28.239591 -> V=1.0, theta=0.0",
    "INFO    : Bus 31180\t: V=1.0039148, theta=-30.68534 -> V=1.0, theta=0.0",
    "INFO    : Bus 31181\t: V=0.9974348, theta=-33.812941 -> V=1.0, theta=0.0",
    "INFO    : Bus 31182\t: V=1.0007908, theta=-31.438107 -> V=1.0, theta=0.0",
    "INFO    : Bus 31183\t: V=0.9985638, theta=-33.906431 -> V=1.0, theta=0.0",
    "INFO    : Bus 31184\t: V=0.9986749, theta=-33.945495 -> V=1.0, theta=0.0",
    "INFO    : Bus 31185\t: V=0.9954606, theta=-34.541555 -> V=1.0, theta=0.0",
    "INFO    : Bus 31186\t: V=0.9936931, theta=-34.329568 -> V=1.0, theta=0.0",
    "INFO    : Bus 31187\t: V=0.9970361, theta=-34.297217 -> V=1.0, theta=0.0",
    "INFO    : Bus 31188\t: V=0.9787942, theta=-37.380317 -> V=1.0, theta=0.0",
    "INFO    : Bus 31189\t: V=0.9868723, theta=-36.723582 -> V=1.0, theta=0.0",
    "INFO    : Bus 31190\t: V=0.9587363, theta=-39.0624 -> V=1.0, theta=0.0",
    "INFO    : Bus 31191\t: V=0.9594124, theta=-43.383924 -> V=1.0, theta=0.0",
    "INFO    : Bus 31192\t: V=0.982988, theta=-37.675392 -> V=1.0, theta=0.0",
    "INFO    : Bus 31193\t: V=0.9888241, theta=-54.166713 -> V=1.0, theta=0.0",
    "INFO    : Bus 31194\t: V=0.987265, theta=-54.274373 -> V=1.0, theta=0.0",
    "INFO    : Bus 31195\t: V=0.9773255, theta=-55.002248 -> V=1.0, theta=0.0",
    "INFO    : Bus 31196\t: V=0.9752866, theta=-55.084081 -> V=1.0, theta=0.0",
    "INFO    : Bus 31197\t: V=0.9828279, theta=-54.637289 -> V=1.0, theta=0.0",
    "INFO    : Bus 31198\t: V=0.9766275, theta=-55.386299 -> V=1.0, theta=0.0",
    "INFO    : Bus 31199\t: V=0.9956782, theta=-53.73183 -> V=1.0, theta=0.0",
    "INFO    : Bus 31200\t: V=0.9967758, theta=-53.674319 -> V=1.0, theta=0.0",
    "INFO    : Bus 31201\t: V=0.99834, theta=-53.512176 -> V=1.0, theta=0.0",
    "INFO    : Bus 31202\t: V=1.0118988, theta=-52.432585 -> V=1.0, theta=0.0",
    "INFO    : Bus 31203\t: V=0.9916247, theta=-53.9355 -> V=1.0, theta=0.0",
    "INFO    : Bus 31204\t: V=0.9993604, theta=-53.501159 -> V=1.0, theta=0.0",
    "INFO    : Bus 31205\t: V=0.9921057, theta=-53.930408 -> V=1.0, theta=0.0",
    "INFO    : Bus 31206\t: V=0.9927084, theta=-53.913643 -> V=1.0, theta=0.0",
    "INFO    : Bus 31207\t: V=0.9931862, theta=-53.906843 -> V=1.0, theta=0.0",
    "INFO    : Bus 31208\t: V=0.998647, theta=-53.416323 -> V=1.0, theta=0.0",
    "INFO    : Bus 31209\t: V=1.0024054, theta=-53.165843 -> V=1.0, theta=0.0",
    "INFO    : Bus 31210\t: V=0.9999553, theta=-53.317053 -> V=1.0, theta=0.0",
    "INFO    : Bus 31211\t: V=0.9940706, theta=-53.842675 -> V=1.0, theta=0.0",
    "INFO    : Bus 31212\t: V=0.9980873, theta=-53.432419 -> V=1.0, theta=0.0",
    "INFO    : Bus 31213\t: V=0.9966353, theta=-53.562874 -> V=1.0, theta=0.0",
    "INFO    : Bus 31214\t: V=0.9974697, theta=-53.503486 -> V=1.0, theta=0.0",
    "INFO    : Bus 31215\t: V=1.01488, theta=-52.243116 -> V=1.0, theta=0.0",
    "INFO    : Bus 31216\t: V=0.9976685, theta=-53.627007 -> V=1.0, theta=0.0",
    "INFO    : Bus 31217\t: V=0.9943507, theta=-53.797165 -> V=1.0, theta=0.0",
    "INFO    : Bus 31218\t: V=0.9927541, theta=-53.887764 -> V=1.0, theta=0.0",
    "INFO    : Bus 31219\t: V=0.9775167, theta=-55.312103 -> V=1.0, theta=0.0",
    "INFO    : Bus 31220\t: V=0.9937727, theta=-53.83058 -> V=1.0, theta=0.0",
    "INFO    : Bus 31221\t: V=0.9899702, theta=-54.059658 -> V=1.0, theta=0.0",
    "INFO    : Bus 31222\t: V=0.991475, theta=-53.969529 -> V=1.0, theta=0.0",
    "INFO    : Bus 31223\t: V=0.9837425, theta=-54.622247 -> V=1.0, theta=0.0",
    "INFO    : Bus 31224\t: V=0.9833493, theta=-54.648544 -> V=1.0, theta=0.0",
    "INFO    : Bus 31225\t: V=0.9836951, theta=-54.547828 -> V=1.0, theta=0.0",
    "INFO    : Bus 31226\t: V=0.9764228, theta=-55.069182 -> V=1.0, theta=0.0",
    "INFO    : Bus 31227\t: V=0.9772378, theta=-55.037532 -> V=1.0, theta=0.0",
    "INFO    : Bus 31228\t: V=0.9762906, theta=-55.050023 -> V=1.0, theta=0.0",
    "INFO    : Bus 31229\t: V=0.9833965, theta=-54.565344 -> V=1.0, theta=0.0",
    "INFO    : Bus 31230\t: V=0.9905682, theta=-54.02606 -> V=1.0, theta=0.0",
    "INFO    : Bus 31231\t: V=0.9836561, theta=-54.637323 -> V=1.0, theta=0.0",
    "INFO    : Bus 31232\t: V=0.9785706, theta=-54.949112 -> V=1.0, theta=0.0",
    "INFO    : Bus 31233\t: V=0.9892757, theta=-54.094677 -> V=1.0, theta=0.0",
    "INFO    : Bus 31234\t: V=0.9845747, theta=-54.489199 -> V=1.0, theta=0.0",
    "INFO    : Bus 31235\t: V=0.9803107, theta=-54.825607 -> V=1.0, theta=0.0",
    "INFO    : Bus 31236\t: V=0.9825666, theta=-54.6524 -> V=1.0, theta=0.0",
    "INFO    : Bus 31237\t: V=0.9943212, theta=-53.723242 -> V=1.0, theta=0.0",
    "INFO    : Bus 31238\t: V=0.9882592, theta=-53.986623 -> V=1.0, theta=0.0",
    "INFO    : Bus 31239\t: V=0.9949883, theta=-53.474834 -> V=1.0, theta=0.0",
    "INFO    : Bus 31240\t: V=0.9826966, theta=-54.587052 -> V=1.0, theta=0.0",
    "INFO    : Bus 31241\t: V=0.9908711, theta=-53.868062 -> V=1.0, theta=0.0",
    "INFO    : Bus 31242\t: V=0.9953407, theta=-53.74758 -> V=1.0, theta=0.0",
    "INFO    : Bus 31243\t: V=0.9992045, theta=-53.508871 -> V=1.0, theta=0.0",
    "INFO    : Bus 31244\t: V=0.9967568, theta=-53.675867 -> V=1.0, theta=0.0",
    "INFO    : Bus 31245\t: V=0.9871928, theta=-54.412353 -> V=1.0, theta=0.0",
    "INFO    : Bus 31246\t: V=0.9954902, theta=-53.732012 -> V=1.0, theta=0.0",
    "INFO    : Bus 31247\t: V=0.9978772, theta=-53.591443 -> V=1.0, theta=0.0",
    "INFO    : Bus 31248\t: V=0.9911875, theta=-54.111839 -> V=1.0, theta=0.0",
    "INFO    : Bus 31249\t: V=0.9952803, theta=-53.631073 -> V=1.0, theta=0.0",
    "INFO    : Bus 31250\t: V=0.9967843, theta=-53.514904 -> V=1.0, theta=0.0",
    "INFO    : Bus 31251\t: V=0.9938461, theta=-53.701147 -> V=1.0, theta=0.0",
    "INFO    : Bus 31252\t: V=0.9806672, theta=-54.623595 -> V=1.0, theta=0.0",
    "INFO    : Bus 31253\t: V=0.9948879, theta=-53.635682 -> V=1.0, theta=0.0",
    "INFO    : Bus 31254\t: V=0.9768438, theta=-54.748965 -> V=1.0, theta=0.0",
    "INFO    : Bus 31255\t: V=0.9696887, theta=-54.929802 -> V=1.0, theta=0.0",
    "INFO    : Bus 31256\t: V=0.9801929, theta=-54.185229 -> V=1.0, theta=0.0",
    "INFO    : Bus 31257\t: V=0.9569369, theta=-55.270273 -> V=1.0, theta=0.0",
    "INFO    : Bus 31258\t: V=0.9540965, theta=-55.427113 -> V=1.0, theta=0.0",
    "INFO    : Bus 31259\t: V=0.9539912, theta=-55.292118 -> V=1.0, theta=0.0",
    "INFO    : Bus 31260\t: V=0.9851225, theta=-54.038186 -> V=1.0, theta=0.0",
    "INFO    : Bus 31261\t: V=0.990785, theta=-53.795258 -> V=1.0, theta=0.0",
    "INFO    : Bus 31262\t: V=0.9900541, theta=-53.934025 -> V=1.0, theta=0.0",
    "INFO    : Bus 31263\t: V=0.9917996, theta=-53.842863 -> V=1.0, theta=0.0",
    "INFO    : Bus 31264\t: V=0.9794884, theta=-54.676987 -> V=1.0, theta=0.0",
    "INFO    : Bus 31265\t: V=0.9903692, theta=-53.924356 -> V=1.0, theta=0.0",
    "INFO    : Bus 31266\t: V=0.9908747, theta=-53.89832 -> V=1.0, theta=0.0",
    "INFO    : Bus 31267\t: V=0.9918141, theta=-53.860346 -> V=1.0, theta=0.0",
    "INFO    : Bus 31268\t: V=1.0078251, theta=-52.740029 -> V=1.0, theta=0.0",
    "INFO    : Bus 31269\t: V=0.9792876, theta=-54.817013 -> V=1.0, theta=0.0",
    "INFO    : Bus 31270\t: V=0.990986, theta=-53.946384 -> V=1.0, theta=0.0",
    "INFO    : Bus 31271\t: V=1.0112286, theta=-52.55686 -> V=1.0, theta=0.0",
    "INFO    : Bus 31272\t: V=0.9760505, theta=-54.932917 -> V=1.0, theta=0.0",
    "INFO    : Bus 31273\t: V=0.9809908, theta=-54.158926 -> V=1.0, theta=0.0",
    "INFO    : Bus 31274\t: V=0.9837891, theta=-53.991544 -> V=1.0, theta=0.0",
    "INFO    : Bus 31275\t: V=0.9736544, theta=-54.714146 -> V=1.0, theta=0.0",
    "INFO    : Bus 31276\t: V=0.9780173, theta=-54.249789 -> V=1.0, theta=0.0",
    "INFO    : Bus 31277\t: V=0.9749453, theta=-54.370612 -> V=1.0, theta=0.0",
    "INFO    : Bus 31278\t: V=0.9732429, theta=-54.445 -> V=1.0, theta=0.0",
    "INFO    : Bus 31279\t: V=0.9541488, theta=-55.452238 -> V=1.0, theta=0.0",
    "INFO    : Bus 31280\t: V=0.9545809, theta=-55.442133 -> V=1.0, theta=0.0",
    "INFO    : Bus 31281\t: V=0.9678128, theta=-54.678332 -> V=1.0, theta=0.0",
    "INFO    : Bus 31282\t: V=0.9687243, theta=-54.646339 -> V=1.0, theta=0.0",
    "INFO    : Bus 31283\t: V=0.9702904, theta=-54.578449 -> V=1.0, theta=0.0",
    "INFO    : Bus 31284\t: V=0.9696631, theta=-54.59153 -> V=1.0, theta=0.0",
    "INFO    : Bus 31285\t: V=0.9533801, theta=-55.418369 -> V=1.0, theta=0.0",
    "INFO    : Bus 31286\t: V=0.9505084, theta=-55.554961 -> V=1.0, theta=0.0",
    "INFO    : Bus 31287\t: V=0.9682393, theta=-54.38834 -> V=1.0, theta=0.0",
    "INFO    : Bus 31288\t: V=0.9654775, theta=-54.535796 -> V=1.0, theta=0.0",
    "INFO    : Bus 31289\t: V=0.9657994, theta=-54.093667 -> V=1.0, theta=0.0",
    "INFO    : Bus 31290\t: V=0.9624235, theta=-54.897486 -> V=1.0, theta=0.0",
    "INFO    : Bus 31291\t: V=0.9634888, theta=-54.653591 -> V=1.0, theta=0.0",
    "INFO    : Bus 31292\t: V=0.9599552, theta=-54.109941 -> V=1.0, theta=0.0",
    "INFO    : Bus 31293\t: V=0.9505543, theta=-55.480189 -> V=1.0, theta=0.0",
    "INFO    : Bus 31294\t: V=0.9531182, theta=-55.294291 -> V=1.0, theta=0.0",
    "INFO    : Bus 31295\t: V=0.9510908, theta=-54.838529 -> V=1.0, theta=0.0",
    "INFO    : Bus 31296\t: V=0.9538748, theta=-55.228805 -> V=1.0, theta=0.0",
    "INFO    : Bus 31297\t: V=0.9519808, theta=-54.815534 -> V=1.0, theta=0.0",
    "INFO    : Bus 31298\t: V=0.9714992, theta=-54.194963 -> V=1.0, theta=0.0",
    "INFO    : Bus 31299\t: V=0.974856, theta=-54.010881 -> V=1.0, theta=0.0",
    "INFO    : Bus 31300\t: V=0.9795609, theta=-53.751203 -> V=1.0, theta=0.0",
    "INFO    : Bus 31301\t: V=0.9753402, theta=-53.500891 -> V=1.0, theta=0.0",
    "INFO    : Bus 31302\t: V=0.975707, theta=-53.706639 -> V=1.0, theta=0.0",
    "INFO    : Bus 31303\t: V=0.984474, theta=-52.803118 -> V=1.0, theta=0.0",
    "INFO    : Bus 31304\t: V=0.9819385, theta=-52.706631 -> V=1.0, theta=0.0",
    "INFO    : Bus 31305\t: V=0.9850588, theta=-52.563466 -> V=1.0, theta=0.0",
    "INFO    : Bus 31306\t: V=0.9795407, theta=-52.557413 -> V=1.0, theta=0.0",
    "INFO    : Bus 31307\t: V=0.9851266, theta=-52.273623 -> V=1.0, theta=0.0",
    "INFO    : Bus 31308\t: V=0.9782524, theta=-52.441837 -> V=1.0, theta=0.0",
    "INFO    : Bus 31309\t: V=0.9776716, theta=-52.371829 -> V=1.0, theta=0.0",
    "INFO    : Bus 31310\t: V=0.9676537, theta=-53.710178 -> V=1.0, theta=0.0",
    "INFO    : Bus 31311\t: V=0.9607611, theta=-53.761609 -> V=1.0, theta=0.0",
    "INFO    : Bus 31312\t: V=0.9615974, theta=-53.990779 -> V=1.0, theta=0.0",
    "INFO    : Bus 31313\t: V=0.9596014, theta=-53.767277 -> V=1.0, theta=0.0",
    "INFO    : Bus 31314\t: V=0.9790965, theta=-52.067805 -> V=1.0, theta=0.0",
    "INFO    : Bus 31315\t: V=0.9698922, theta=-53.308568 -> V=1.0, theta=0.0",
    "INFO    : Bus 31316\t: V=0.968589, theta=-53.329686 -> V=1.0, theta=0.0",
    "INFO    : Bus 31317\t: V=0.9629062, theta=-53.90814 -> V=1.0, theta=0.0",
    "INFO    : Bus 31318\t: V=0.9765146, theta=-52.341071 -> V=1.0, theta=0.0",
    "INFO    : Bus 31319\t: V=0.9690128, theta=-53.300357 -> V=1.0, theta=0.0",
    "INFO    : Bus 31320\t: V=0.9640022, theta=-53.607509 -> V=1.0, theta=0.0",
    "INFO    : Bus 31321\t: V=0.9661102, theta=-53.469069 -> V=1.0, theta=0.0",
    "INFO    : Bus 31322\t: V=0.9760577, theta=-52.239644 -> V=1.0, theta=0.0",
    "INFO    : Bus 31323\t: V=0.9761643, theta=-51.988791 -> V=1.0, theta=0.0",
    "INFO    : Bus 31324\t: V=0.9855847, theta=-51.893326 -> V=1.0, theta=0.0",
    "INFO    : Bus 31325\t: V=0.9766388, theta=-51.655744 -> V=1.0, theta=0.0",
    "INFO    : Bus 31326\t: V=0.9679055, theta=-55.372263 -> V=1.0, theta=0.0",
    "INFO    : Bus 31327\t: V=0.9615202, theta=-55.715373 -> V=1.0, theta=0.0",
    "INFO    : Bus 31328\t: V=0.9520656, theta=-56.513669 -> V=1.0, theta=0.0",
    "INFO    : Bus 31329\t: V=0.9605897, theta=-55.726796 -> V=1.0, theta=0.0",
    "INFO    : Bus 31330\t: V=0.9718485, theta=-55.199079 -> V=1.0, theta=0.0",
    "INFO    : Bus 31331\t: V=0.9684386, theta=-55.303054 -> V=1.0, theta=0.0",
    "INFO    : Bus 31332\t: V=0.9623561, theta=-55.663608 -> V=1.0, theta=0.0",
    "INFO    : Bus 31333\t: V=0.9616944, theta=-55.669598 -> V=1.0, theta=0.0",
    "INFO    : Bus 31334\t: V=0.9675449, theta=-55.427799 -> V=1.0, theta=0.0",
    "INFO    : Bus 31335\t: V=0.9657344, theta=-55.526066 -> V=1.0, theta=0.0",
    "INFO    : Bus 31336\t: V=0.9699609, theta=-55.282212 -> V=1.0, theta=0.0",
    "INFO    : Bus 31337\t: V=0.9797136, theta=-54.432068 -> V=1.0, theta=0.0",
    "INFO    : Bus 31338\t: V=0.9817022, theta=-54.418008 -> V=1.0, theta=0.0",
    "INFO    : Bus 31339\t: V=0.9815674, theta=-54.387856 -> V=1.0, theta=0.0",
    "INFO    : Bus 31340\t: V=0.9978772, theta=-53.199215 -> V=1.0, theta=0.0",
    "INFO    : Bus 31341\t: V=0.971954, theta=-55.106305 -> V=1.0, theta=0.0",
    "INFO    : Bus 31342\t: V=0.9800053, theta=-54.012682 -> V=1.0, theta=0.0",
    "INFO    : Bus 31343\t: V=0.974886, theta=-54.816439 -> V=1.0, theta=0.0",
    "INFO    : Bus 31344\t: V=0.9791749, theta=-54.368538 -> V=1.0, theta=0.0",
    "INFO    : Bus 31345\t: V=0.9768382, theta=-54.549532 -> V=1.0, theta=0.0",
    "INFO    : Bus 31346\t: V=0.9733988, theta=-54.826234 -> V=1.0, theta=0.0",
    "INFO    : Bus 31347\t: V=0.9712881, theta=-54.95387 -> V=1.0, theta=0.0",
    "INFO    : Bus 31348\t: V=0.9693458, theta=-55.064763 -> V=1.0, theta=0.0",
    "INFO    : Bus 31349\t: V=0.9691143, theta=-55.097899 -> V=1.0, theta=0.0",
    "INFO    : Bus 31350\t: V=0.9669189, theta=-55.349317 -> V=1.0, theta=0.0",
    "INFO    : Bus 31351\t: V=0.9561879, theta=-56.038613 -> V=1.0, theta=0.0",
    "INFO    : Bus 31352\t: V=0.9548034, theta=-56.098485 -> V=1.0, theta=0.0",
    "INFO    : Bus 31353\t: V=0.9533878, theta=-56.123303 -> V=1.0, theta=0.0",
    "INFO    : Bus 31354\t: V=0.9565771, theta=-55.995137 -> V=1.0, theta=0.0",
    "INFO    : Bus 31355\t: V=0.9548019, theta=-56.10029 -> V=1.0, theta=0.0",
    "INFO    : Bus 31356\t: V=0.9583934, theta=-55.886504 -> V=1.0, theta=0.0",
    "INFO    : Bus 31357\t: V=0.9618015, theta=-55.671302 -> V=1.0, theta=0.0",
    "INFO    : Bus 31358\t: V=0.9698095, theta=-54.910985 -> V=1.0, theta=0.0",
    "INFO    : Bus 31359\t: V=0.9709567, theta=-54.902702 -> V=1.0, theta=0.0",
    "INFO    : Bus 31360\t: V=0.9696372, theta=-55.100734 -> V=1.0, theta=0.0",
    "INFO    : Bus 31361\t: V=0.9848017, theta=-53.686399 -> V=1.0, theta=0.0",
    "INFO    : Bus 31362\t: V=0.9719775, theta=-54.836414 -> V=1.0, theta=0.0",
    "INFO    : Bus 31363\t: V=0.9833244, theta=-53.807623 -> V=1.0, theta=0.0",
    "INFO    : Bus 31364\t: V=0.9871705, theta=-53.413883 -> V=1.0, theta=0.0",
    "INFO    : Bus 31365\t: V=0.9865165, theta=-53.428066 -> V=1.0, theta=0.0",
    "INFO    : Bus 31366\t: V=0.9780857, theta=-54.385666 -> V=1.0, theta=0.0",
    "INFO    : Bus 31367\t: V=0.9785592, theta=-54.379068 -> V=1.0, theta=0.0",
    "INFO    : Bus 31368\t: V=0.9776813, theta=-54.460117 -> V=1.0, theta=0.0",
    "INFO    : Bus 31369\t: V=0.9773258, theta=-54.501009 -> V=1.0, theta=0.0",
    "INFO    : Bus 31370\t: V=0.978788, theta=-54.417128 -> V=1.0, theta=0.0",
    "INFO    : Bus 31371\t: V=0.9798001, theta=-54.372487 -> V=1.0, theta=0.0",
    "INFO    : Bus 31372\t: V=0.9797761, theta=-54.34933 -> V=1.0, theta=0.0",
    "INFO    : Bus 31373\t: V=0.9799531, theta=-54.30851 -> V=1.0, theta=0.0",
    "INFO    : Bus 31374\t: V=0.980265, theta=-54.263093 -> V=1.0, theta=0.0",
    "INFO    : Bus 31375\t: V=0.9808377, theta=-54.279721 -> V=1.0, theta=0.0",
    "INFO    : Bus 31376\t: V=0.9832579, theta=-54.037887 -> V=1.0, theta=0.0",
    "INFO    : Bus 31377\t: V=1.0030368, theta=-51.815374 -> V=1.0, theta=0.0",
    "INFO    : Bus 31378\t: V=0.9865458, theta=-53.671094 -> V=1.0, theta=0.0",
    "INFO    : Bus 31379\t: V=0.9803635, theta=-54.225319 -> V=1.0, theta=0.0",
    "INFO    : Bus 31380\t: V=0.9887394, theta=-53.302716 -> V=1.0, theta=0.0",
    "INFO    : Bus 31381\t: V=0.9808225, theta=-54.115583 -> V=1.0, theta=0.0",
    "INFO    : Bus 31382\t: V=0.9800226, theta=-54.13814 -> V=1.0, theta=0.0",
    "INFO    : Bus 31383\t: V=0.9814969, theta=-54.10412 -> V=1.0, theta=0.0",
    "INFO    : Bus 31384\t: V=0.9908176, theta=-53.072324 -> V=1.0, theta=0.0",
    "INFO    : Bus 31385\t: V=0.9819344, theta=-54.072027 -> V=1.0, theta=0.0",
    "INFO    : Bus 31386\t: V=0.9813035, theta=-54.077328 -> V=1.0, theta=0.0",
    "INFO    : Bus 31387\t: V=0.9959181, theta=-52.47147 -> V=1.0, theta=0.0",
    "INFO    : Bus 31388\t: V=1.0026921, theta=-51.845225 -> V=1.0, theta=0.0",
    "INFO    : Bus 31389\t: V=0.9914369, theta=-53.089203 -> V=1.0, theta=0.0",
    "INFO    : Bus 31390\t: V=0.9930431, theta=-52.71604 -> V=1.0, theta=0.0",
    "INFO    : Bus 31391\t: V=0.9796646, theta=-53.731404 -> V=1.0, theta=0.0",
    "INFO    : Bus 31392\t: V=0.9611591, theta=-55.486009 -> V=1.0, theta=0.0",
    "INFO    : Bus 31393\t: V=0.9646607, theta=-55.179408 -> V=1.0, theta=0.0",
    "INFO    : Bus 31394\t: V=0.98259, theta=-53.347614 -> V=1.0, theta=0.0",
    "INFO    : Bus 31395\t: V=0.9788068, theta=-53.85639 -> V=1.0, theta=0.0",
    "INFO    : Bus 31396\t: V=0.9912612, theta=-53.031446 -> V=1.0, theta=0.0",
    "INFO    : Bus 31397\t: V=1.0114838, theta=-51.286495 -> V=1.0, theta=0.0",
    "INFO    : Bus 31398\t: V=0.9860061, theta=-53.548576 -> V=1.0, theta=0.0",
    "INFO    : Bus 31399\t: V=0.9772747, theta=-53.960708 -> V=1.0, theta=0.0",
    "INFO    : Bus 31400\t: V=0.9879298, theta=-53.14121 -> V=1.0, theta=0.0",
    "INFO    : Bus 31401\t: V=1.0112452, theta=-51.242992 -> V=1.0, theta=0.0",
    "INFO    : Bus 31402\t: V=0.9849309, theta=-53.683734 -> V=1.0, theta=0.0",
    "INFO    : Bus 31403\t: V=0.9716216, theta=-55.009883 -> V=1.0, theta=0.0",
    "INFO    : Bus 31404\t: V=0.9857622, theta=-53.633144 -> V=1.0, theta=0.0",
    "INFO    : Bus 31405\t: V=0.9691812, theta=-55.133173 -> V=1.0, theta=0.0",
    "INFO    : Bus 31406\t: V=0.9674775, theta=-55.223518 -> V=1.0, theta=0.0",
    "INFO    : Bus 31407\t: V=0.9646475, theta=-55.447398 -> V=1.0, theta=0.0",
    "INFO    : Bus 31408\t: V=0.9684104, theta=-55.140707 -> V=1.0, theta=0.0",
    "INFO    : Bus 31409\t: V=0.9683749, theta=-55.212116 -> V=1.0, theta=0.0",
    "INFO    : Bus 31410\t: V=0.983223, theta=-53.522583 -> V=1.0, theta=0.0",
    "INFO    : Bus 31411\t: V=0.9780546, theta=-53.866179 -> V=1.0, theta=0.0",
    "INFO    : Bus 31412\t: V=0.96421, theta=-55.292384 -> V=1.0, theta=0.0",
    "INFO    : Bus 31413\t: V=0.9806897, theta=-53.691874 -> V=1.0, theta=0.0",
    "INFO    : Bus 31414\t: V=0.9760447, theta=-53.989439 -> V=1.0, theta=0.0",
    "INFO    : Bus 31415\t: V=0.9550058, theta=-56.072155 -> V=1.0, theta=0.0",
    "INFO    : Bus 31416\t: V=0.977744, theta=-53.797889 -> V=1.0, theta=0.0",
    "INFO    : Bus 31417\t: V=0.9665545, theta=-55.031688 -> V=1.0, theta=0.0",
    "INFO    : Bus 31418\t: V=0.9733549, theta=-54.093857 -> V=1.0, theta=0.0",
    "INFO    : Bus 31419\t: V=0.9737707, theta=-54.103959 -> V=1.0, theta=0.0",
    "INFO    : Bus 31420\t: V=0.9565618, theta=-55.980307 -> V=1.0, theta=0.0",
    "INFO    : Bus 31421\t: V=0.9608615, theta=-55.724581 -> V=1.0, theta=0.0",
    "INFO    : Bus 31422\t: V=0.959825, theta=-55.787258 -> V=1.0, theta=0.0",
    "INFO    : Bus 31423\t: V=0.9551628, theta=-56.05237 -> V=1.0, theta=0.0",
    "INFO    : Bus 31424\t: V=0.959389, theta=-55.818728 -> V=1.0, theta=0.0",
    "INFO    : Bus 31425\t: V=0.962879, theta=-55.585199 -> V=1.0, theta=0.0",
    "INFO    : Bus 31426\t: V=0.9592962, theta=-55.828612 -> V=1.0, theta=0.0",
    "INFO    : Bus 31427\t: V=0.9542338, theta=-56.077117 -> V=1.0, theta=0.0",
    "INFO    : Bus 31428\t: V=0.954126, theta=-56.09751 -> V=1.0, theta=0.0",
    "INFO    : Bus 31429\t: V=0.9509015, theta=-56.33594 -> V=1.0, theta=0.0",
    "INFO    : Bus 31430\t: V=0.9519715, theta=-56.285102 -> V=1.0, theta=0.0",
    "INFO    : Bus 31431\t: V=0.9483628, theta=-57.589505 -> V=1.0, theta=0.0",
    "INFO    : Bus 31432\t: V=0.9529908, theta=-56.194052 -> V=1.0, theta=0.0",
    "INFO    : Bus 31433\t: V=0.9545002, theta=-56.545169 -> V=1.0, theta=0.0",
    "INFO    : Bus 31434\t: V=0.953919, theta=-56.556245 -> V=1.0, theta=0.0",
    "INFO    : Bus 31435\t: V=0.9553982, theta=-56.519298 -> V=1.0, theta=0.0",
    "INFO    : Bus 31436\t: V=0.9545776, theta=-56.540328 -> V=1.0, theta=0.0",
    "INFO    : Bus 31437\t: V=0.954988, theta=-56.530089 -> V=1.0, theta=0.0",
    "INFO    : Bus 31438\t: V=0.9549078, theta=-56.736792 -> V=1.0, theta=0.0",
    "INFO    : Bus 31439\t: V=0.9489276, theta=-57.478251 -> V=1.0, theta=0.0",
    "INFO    : Bus 31440\t: V=0.9499071, theta=-57.450078 -> V=1.0, theta=0.0",
    "INFO    : Bus 31441\t: V=0.9485448, theta=-57.564039 -> V=1.0, theta=0.0",
    "INFO    : Bus 31442\t: V=0.9480245, theta=-57.579106 -> V=1.0, theta=0.0",
    "INFO    : Bus 31443\t: V=0.9576015, theta=-56.482811 -> V=1.0, theta=0.0",
    "INFO    : Bus 31444\t: V=0.9567128, theta=-56.560925 -> V=1.0, theta=0.0",
    "INFO    : Bus 31445\t: V=0.9552266, theta=-56.691704 -> V=1.0, theta=0.0",
    "INFO    : Bus 31446\t: V=0.9677542, theta=-54.630698 -> V=1.0, theta=0.0",
    "INFO    : Bus 31447\t: V=0.9554151, theta=-56.6967 -> V=1.0, theta=0.0",
    "INFO    : Bus 31448\t: V=0.9561734, theta=-56.645033 -> V=1.0, theta=0.0",
    "INFO    : Bus 31449\t: V=0.9719634, theta=-54.233996 -> V=1.0, theta=0.0",
    "INFO    : Bus 31450\t: V=0.9591201, theta=-56.077369 -> V=1.0, theta=0.0",
    "INFO    : Bus 31451\t: V=0.9704909, theta=-54.395449 -> V=1.0, theta=0.0",
    "INFO    : Bus 31452\t: V=0.9579428, theta=-56.149973 -> V=1.0, theta=0.0",
    "INFO    : Bus 31453\t: V=0.9572997, theta=-56.497481 -> V=1.0, theta=0.0",
    "INFO    : Bus 31454\t: V=0.9585937, theta=-56.141197 -> V=1.0, theta=0.0",
    "INFO    : Bus 31455\t: V=0.9597504, theta=-55.777168 -> V=1.0, theta=0.0",
    "INFO    : Bus 31456\t: V=0.9606579, theta=-55.699598 -> V=1.0, theta=0.0",
    "INFO    : Bus 31457\t: V=0.9619527, theta=-55.526875 -> V=1.0, theta=0.0",
    "INFO    : Bus 31458\t: V=0.9763929, theta=-54.008091 -> V=1.0, theta=0.0",
    "INFO    : Bus 31459\t: V=1.0038908, theta=-49.0509 -> V=1.0, theta=0.0",
    "INFO    : Bus 31460\t: V=0.9590978, theta=-55.860899 -> V=1.0, theta=0.0",
    "INFO    : Bus 31461\t: V=0.9573423, theta=-56.027342 -> V=1.0, theta=0.0",
    "INFO    : Bus 31462\t: V=0.9626644, theta=-55.464283 -> V=1.0, theta=0.0",
    "INFO    : Bus 31463\t: V=0.9677501, theta=-54.932303 -> V=1.0, theta=0.0",
    "INFO    : Bus 31464\t: V=0.974178, theta=-53.890813 -> V=1.0, theta=0.0",
    "INFO    : Bus 31465\t: V=0.9747676, theta=-53.847153 -> V=1.0, theta=0.0",
    "INFO    : Bus 31466\t: V=0.955763, theta=-57.177128 -> V=1.0, theta=0.0",
    "INFO    : Bus 31467\t: V=0.9621637, theta=-55.377499 -> V=1.0, theta=0.0",
    "INFO    : Bus 31468\t: V=0.9547246, theta=-57.263512 -> V=1.0, theta=0.0",
    "INFO    : Bus 31469\t: V=0.9569494, theta=-57.133992 -> V=1.0, theta=0.0",
    "INFO    : Bus 31470\t: V=0.955475, theta=-57.244267 -> V=1.0, theta=0.0",
    "INFO    : Bus 31471\t: V=0.9591008, theta=-56.610919 -> V=1.0, theta=0.0",
    "INFO    : Bus 31472\t: V=0.9599594, theta=-56.586386 -> V=1.0, theta=0.0",
    "INFO    : Bus 31473\t: V=0.9541964, theta=-57.322049 -> V=1.0, theta=0.0",
    "INFO    : Bus 31474\t: V=0.9559774, theta=-57.199974 -> V=1.0, theta=0.0",
    "INFO    : Bus 31475\t: V=0.9532089, theta=-56.166096 -> V=1.0, theta=0.0",
    "INFO    : Bus 31476\t: V=0.949794, theta=-56.559166 -> V=1.0, theta=0.0",
    "INFO    : Bus 31477\t: V=0.9501948, theta=-56.535915 -> V=1.0, theta=0.0",
    "INFO    : Bus 31478\t: V=0.9525164, theta=-56.297651 -> V=1.0, theta=0.0",
    "INFO    : Bus 31479\t: V=0.9560385, theta=-56.14448 -> V=1.0, theta=0.0",
    "INFO    : Bus 31480\t: V=0.953047, theta=-56.2809 -> V=1.0, theta=0.0",
    "INFO    : Bus 31481\t: V=0.954463, theta=-56.224939 -> V=1.0, theta=0.0",
    "INFO    : Bus 31482\t: V=0.9522686, theta=-56.255768 -> V=1.0, theta=0.0",
    "INFO    : Bus 31483\t: V=0.9562325, theta=-56.045365 -> V=1.0, theta=0.0",
    "INFO    : Bus 31484\t: V=0.9549325, theta=-56.227376 -> V=1.0, theta=0.0",
    "INFO    : Bus 31485\t: V=0.9574066, theta=-55.997498 -> V=1.0, theta=0.0",
    "INFO    : Bus 31486\t: V=0.955993, theta=-56.181841 -> V=1.0, theta=0.0",
    "INFO    : Bus 31487\t: V=0.984094, theta=-54.784733 -> V=1.0, theta=0.0",
    "INFO    : Bus 31488\t: V=0.9564727, theta=-56.156768 -> V=1.0, theta=0.0",
    "INFO    : Bus 31489\t: V=0.9633396, theta=-55.66565 -> V=1.0, theta=0.0",
    "INFO    : Bus 31490\t: V=0.9603373, theta=-55.748474 -> V=1.0, theta=0.0",
    "INFO    : Bus 31491\t: V=0.9618518, theta=-55.647235 -> V=1.0, theta=0.0",
    "INFO    : Bus 31492\t: V=0.9589119, theta=-55.880031 -> V=1.0, theta=0.0",
    "INFO    : Bus 31493\t: V=0.9574501, theta=-55.908882 -> V=1.0, theta=0.0",
    "INFO    : Bus 31494\t: V=0.9641505, theta=-55.505781 -> V=1.0, theta=0.0",
    "INFO    : Bus 31495\t: V=0.9665348, theta=-55.39771 -> V=1.0, theta=0.0",
    "INFO    : Bus 31496\t: V=0.9935745, theta=-54.355441 -> V=1.0, theta=0.0",
    "INFO    : Bus 31497\t: V=0.9675766, theta=-55.398585 -> V=1.0, theta=0.0",
    "INFO    : Bus 31498\t: V=0.9615787, theta=-55.735399 -> V=1.0, theta=0.0",
    "INFO    : Bus 31499\t: V=0.9609216, theta=-55.740175 -> V=1.0, theta=0.0",
    "INFO    : Bus 31500\t: V=0.9595834, theta=-55.787748 -> V=1.0, theta=0.0",
    "INFO    : Bus 31501\t: V=0.9638689, theta=-55.527452 -> V=1.0, theta=0.0",
    "INFO    : Bus 31502\t: V=0.9603612, theta=-55.758613 -> V=1.0, theta=0.0",
    "INFO    : Bus 31503\t: V=0.9530979, theta=-56.238503 -> V=1.0, theta=0.0",
    "INFO    : Bus 31504\t: V=0.9623162, theta=-55.759498 -> V=1.0, theta=0.0",
    "INFO    : Bus 31505\t: V=0.957888, theta=-55.961664 -> V=1.0, theta=0.0",
    "INFO    : Bus 31506\t: V=0.9551778, theta=-56.123866 -> V=1.0, theta=0.0",
    "INFO    : Bus 31507\t: V=0.9561099, theta=-56.092987 -> V=1.0, theta=0.0",
    "INFO    : Bus 31508\t: V=0.9582082, theta=-56.052811 -> V=1.0, theta=0.0",
    "INFO    : Bus 31509\t: V=0.9574846, theta=-56.027168 -> V=1.0, theta=0.0",
    "INFO    : Bus 31510\t: V=0.9518377, theta=-56.293125 -> V=1.0, theta=0.0",
    "INFO    : Bus 31511\t: V=0.9752794, theta=-54.678616 -> V=1.0, theta=0.0",
    "INFO    : Bus 31512\t: V=0.9607446, theta=-55.887706 -> V=1.0, theta=0.0",
    "INFO    : Bus 31513\t: V=0.9767876, theta=-54.609677 -> V=1.0, theta=0.0",
    "INFO    : Bus 31514\t: V=0.978612, theta=-54.717306 -> V=1.0, theta=0.0",
    "INFO    : Bus 31515\t: V=0.9864942, theta=-53.957536 -> V=1.0, theta=0.0",
    "INFO    : Bus 31516\t: V=0.9881925, theta=-53.876357 -> V=1.0, theta=0.0",
    "INFO    : Bus 31517\t: V=0.9837348, theta=-54.174084 -> V=1.0, theta=0.0",
    "INFO    : Bus 31518\t: V=0.9812596, theta=-54.337335 -> V=1.0, theta=0.0",
    "INFO    : Bus 31519\t: V=0.9666798, theta=-55.553364 -> V=1.0, theta=0.0",
    "INFO    : Bus 31520\t: V=0.9697743, theta=-55.467849 -> V=1.0, theta=0.0",
    "INFO    : Bus 31521\t: V=0.9785259, theta=-54.518481 -> V=1.0, theta=0.0",
    "INFO    : Bus 31522\t: V=1.0169911, theta=-51.983042 -> V=1.0, theta=0.0",
    "INFO    : Bus 31523\t: V=0.9803943, theta=-54.442673 -> V=1.0, theta=0.0",
    "INFO    : Bus 31524\t: V=0.9792048, theta=-54.636202 -> V=1.0, theta=0.0",
    "INFO    : Bus 31525\t: V=0.9660179, theta=-55.418316 -> V=1.0, theta=0.0",
    "INFO    : Bus 31526\t: V=0.9678832, theta=-55.411888 -> V=1.0, theta=0.0",
    "INFO    : Bus 31527\t: V=0.9706098, theta=-55.283861 -> V=1.0, theta=0.0",
    "INFO    : Bus 31528\t: V=0.9656705, theta=-55.502076 -> V=1.0, theta=0.0",
    "INFO    : Bus 31529\t: V=0.9645426, theta=-55.528631 -> V=1.0, theta=0.0",
    "INFO    : Bus 31530\t: V=0.9767487, theta=-53.766592 -> V=1.0, theta=0.0",
    "INFO    : Bus 31531\t: V=0.9745565, theta=-52.970904 -> V=1.0, theta=0.0",
    "INFO    : Bus 31532\t: V=0.9757213, theta=-54.616208 -> V=1.0, theta=0.0",
    "INFO    : Bus 31533\t: V=0.9708465, theta=-54.772047 -> V=1.0, theta=0.0",
    "INFO    : Bus 31534\t: V=0.9649393, theta=-55.415572 -> V=1.0, theta=0.0",
    "INFO    : Bus 31535\t: V=0.9689326, theta=-54.853611 -> V=1.0, theta=0.0",
    "INFO    : Bus 31536\t: V=0.9635272, theta=-55.429526 -> V=1.0, theta=0.0",
    "INFO    : Bus 31537\t: V=0.9649169, theta=-55.331584 -> V=1.0, theta=0.0",
    "INFO    : Bus 31538\t: V=0.9784729, theta=-53.621333 -> V=1.0, theta=0.0",
    "INFO    : Bus 31539\t: V=0.995746, theta=-53.540172 -> V=1.0, theta=0.0",
    "INFO    : Bus 31540\t: V=0.9817875, theta=-54.609468 -> V=1.0, theta=0.0",
    "INFO    : Bus 31541\t: V=0.9945324, theta=-53.59394 -> V=1.0, theta=0.0",
    "INFO    : Bus 31542\t: V=1.0020885, theta=-53.129955 -> V=1.0, theta=0.0",
    "INFO    : Bus 31543\t: V=0.9955184, theta=-53.490916 -> V=1.0, theta=0.0",
    "INFO    : Bus 31544\t: V=0.9566238, theta=-56.50716 -> V=1.0, theta=0.0",
    "INFO    : Bus 31545\t: V=0.9522845, theta=-57.377641 -> V=1.0, theta=0.0",
    "INFO    : Bus 31546\t: V=0.9566962, theta=-56.508928 -> V=1.0, theta=0.0",
    "INFO    : Bus 31547\t: V=0.9550417, theta=-56.70747 -> V=1.0, theta=0.0",
    "INFO    : Bus 31548\t: V=0.9467221, theta=-57.653407 -> V=1.0, theta=0.0",
    "INFO    : Bus 31549\t: V=0.948322, theta=-57.56998 -> V=1.0, theta=0.0",
    "INFO    : Bus 31550\t: V=0.9473416, theta=-57.616819 -> V=1.0, theta=0.0",
    "INFO    : Bus 31551\t: V=0.9501044, theta=-56.356776 -> V=1.0, theta=0.0",
    "INFO    : Bus 31552\t: V=0.9520582, theta=-56.095634 -> V=1.0, theta=0.0",
    "INFO    : Bus 31553\t: V=0.9531412, theta=-56.161955 -> V=1.0, theta=0.0",
    "INFO    : Bus 31554\t: V=0.9528047, theta=-56.166083 -> V=1.0, theta=0.0",
    "INFO    : Bus 31555\t: V=0.9521459, theta=-56.172341 -> V=1.0, theta=0.0",
    "INFO    : Bus 31556\t: V=0.9535595, theta=-56.470408 -> V=1.0, theta=0.0",
    "INFO    : Bus 31557\t: V=0.9560263, theta=-56.290489 -> V=1.0, theta=0.0",
    "INFO    : Bus 31558\t: V=0.9544062, theta=-56.398711 -> V=1.0, theta=0.0",
    "INFO    : Bus 31559\t: V=0.9584143, theta=-55.910403 -> V=1.0, theta=0.0",
    "INFO    : Bus 31560\t: V=0.9575071, theta=-55.914374 -> V=1.0, theta=0.0",
    "INFO    : Bus 31561\t: V=0.9546169, theta=-56.392737 -> V=1.0, theta=0.0",
    "INFO    : Bus 31562\t: V=0.9580882, theta=-55.944808 -> V=1.0, theta=0.0",
    "INFO    : Bus 31563\t: V=0.9599944, theta=-55.843807 -> V=1.0, theta=0.0",
    "INFO    : Bus 31564\t: V=0.9659371, theta=-55.413234 -> V=1.0, theta=0.0",
    "INFO    : Bus 31565\t: V=0.9658083, theta=-55.414781 -> V=1.0, theta=0.0",
    "INFO    : Bus 31566\t: V=0.9668483, theta=-55.402976 -> V=1.0, theta=0.0",
    "INFO    : Bus 31567\t: V=0.9998245, theta=-53.108023 -> V=1.0, theta=0.0",
    "INFO    : Bus 31568\t: V=0.9746112, theta=-54.769377 -> V=1.0, theta=0.0",
    "INFO    : Bus 31569\t: V=0.9962713, theta=-48.620836 -> V=1.0, theta=0.0",
    "INFO    : Bus 31570\t: V=0.9832936, theta=-49.607377 -> V=1.0, theta=0.0",
    "INFO    : Bus 31571\t: V=0.9946838, theta=-48.68285 -> V=1.0, theta=0.0",
    "INFO    : Bus 31572\t: V=0.9883863, theta=-49.240021 -> V=1.0, theta=0.0",
    "INFO    : Bus 31573\t: V=0.9934968, theta=-48.708061 -> V=1.0, theta=0.0",
    "INFO    : Bus 31574\t: V=0.9856988, theta=-49.046815 -> V=1.0, theta=0.0",
    "INFO    : Bus 31575\t: V=0.9919052, theta=-48.693124 -> V=1.0, theta=0.0",
    "INFO    : Bus 31576\t: V=0.9924792, theta=-48.71729 -> V=1.0, theta=0.0",
    "INFO    : Bus 31577\t: V=0.9820214, theta=-49.587312 -> V=1.0, theta=0.0",
    "INFO    : Bus 31578\t: V=0.9815703, theta=-49.556187 -> V=1.0, theta=0.0",
    "INFO    : Bus 31579\t: V=0.9825326, theta=-49.643618 -> V=1.0, theta=0.0",
    "INFO    : Bus 31580\t: V=0.981202, theta=-49.709217 -> V=1.0, theta=0.0",
    "INFO    : Bus 31581\t: V=0.9900193, theta=-49.132338 -> V=1.0, theta=0.0",
    "INFO    : Bus 31582\t: V=0.9810578, theta=-50.032487 -> V=1.0, theta=0.0",
    "INFO    : Bus 31583\t: V=0.9842161, theta=-49.629423 -> V=1.0, theta=0.0",
    "INFO    : Bus 31584\t: V=0.9825464, theta=-49.994939 -> V=1.0, theta=0.0",
    "INFO    : Bus 31585\t: V=0.9966561, theta=-48.660017 -> V=1.0, theta=0.0",
    "INFO    : Bus 31586\t: V=0.9848617, theta=-49.622271 -> V=1.0, theta=0.0",
    "INFO    : Bus 31587\t: V=0.9985382, theta=-48.551144 -> V=1.0, theta=0.0",
    "INFO    : Bus 31588\t: V=1.014238, theta=-45.99017 -> V=1.0, theta=0.0",
    "INFO    : Bus 31589\t: V=1.0173127, theta=-47.187045 -> V=1.0, theta=0.0",
    "INFO    : Bus 31590\t: V=1.0078867, theta=-46.710887 -> V=1.0, theta=0.0",
    "INFO    : Bus 31591\t: V=1.0148038, theta=-47.036204 -> V=1.0, theta=0.0",
    "INFO    : Bus 31592\t: V=1.0018224, theta=-48.01038 -> V=1.0, theta=0.0",
    "INFO    : Bus 31593\t: V=1.0044275, theta=-48.298297 -> V=1.0, theta=0.0",
    "INFO    : Bus 31594\t: V=0.994599, theta=-48.8224 -> V=1.0, theta=0.0",
    "INFO    : Bus 31595\t: V=1.00392, theta=-47.991246 -> V=1.0, theta=0.0",
    "INFO    : Bus 31596\t: V=1.0007146, theta=-48.306363 -> V=1.0, theta=0.0",
    "INFO    : Bus 31597\t: V=0.9851082, theta=-49.617885 -> V=1.0, theta=0.0",
    "INFO    : Bus 31598\t: V=0.9941404, theta=-48.841438 -> V=1.0, theta=0.0",
    "INFO    : Bus 31599\t: V=0.9909887, theta=-48.620705 -> V=1.0, theta=0.0",
    "INFO    : Bus 31600\t: V=0.9913407, theta=-48.649887 -> V=1.0, theta=0.0",
    "INFO    : Bus 31601\t: V=0.9947257, theta=-48.407496 -> V=1.0, theta=0.0",
    "INFO    : Bus 31602\t: V=1.0001674, theta=-47.375635 -> V=1.0, theta=0.0",
    "INFO    : Bus 31603\t: V=0.9918799, theta=-48.620908 -> V=1.0, theta=0.0",
    "INFO    : Bus 31604\t: V=0.9891253, theta=-48.934163 -> V=1.0, theta=0.0",
    "INFO    : Bus 31605\t: V=0.9854099, theta=-49.270966 -> V=1.0, theta=0.0",
    "INFO    : Bus 31606\t: V=0.9856107, theta=-49.030829 -> V=1.0, theta=0.0",
    "INFO    : Bus 31607\t: V=0.9786648, theta=-49.677103 -> V=1.0, theta=0.0",
    "INFO    : Bus 31608\t: V=0.9854078, theta=-49.089908 -> V=1.0, theta=0.0",
    "INFO    : Bus 31609\t: V=0.9793056, theta=-49.638713 -> V=1.0, theta=0.0",
    "INFO    : Bus 31610\t: V=0.9814807, theta=-49.325045 -> V=1.0, theta=0.0",
    "INFO    : Bus 31611\t: V=0.9830922, theta=-49.324991 -> V=1.0, theta=0.0",
    "INFO    : Bus 31612\t: V=0.9867175, theta=-48.927041 -> V=1.0, theta=0.0",
    "INFO    : Bus 31613\t: V=0.9861328, theta=-48.982094 -> V=1.0, theta=0.0",
    "INFO    : Bus 31614\t: V=0.9710843, theta=-50.857789 -> V=1.0, theta=0.0",
    "INFO    : Bus 31615\t: V=0.9857772, theta=-49.37068 -> V=1.0, theta=0.0",
    "INFO    : Bus 31616\t: V=0.9804977, theta=-49.379172 -> V=1.0, theta=0.0",
    "INFO    : Bus 31617\t: V=0.9793554, theta=-49.764509 -> V=1.0, theta=0.0",
    "INFO    : Bus 31618\t: V=0.9872667, theta=-50.72748 -> V=1.0, theta=0.0",
    "INFO    : Bus 31619\t: V=0.9793299, theta=-50.208964 -> V=1.0, theta=0.0",
    "INFO    : Bus 31620\t: V=0.9764774, theta=-50.373974 -> V=1.0, theta=0.0",
    "INFO    : Bus 31621\t: V=0.9735821, theta=-50.39782 -> V=1.0, theta=0.0",
    "INFO    : Bus 31622\t: V=0.9818012, theta=-50.08024 -> V=1.0, theta=0.0",
    "INFO    : Bus 31623\t: V=0.9949209, theta=-49.229446 -> V=1.0, theta=0.0",
    "INFO    : Bus 31624\t: V=0.9943979, theta=-49.731468 -> V=1.0, theta=0.0",
    "INFO    : Bus 31625\t: V=0.9930411, theta=-49.796515 -> V=1.0, theta=0.0",
    "INFO    : Bus 31626\t: V=0.9972682, theta=-49.650506 -> V=1.0, theta=0.0",
    "INFO    : Bus 31627\t: V=0.9980883, theta=-49.553796 -> V=1.0, theta=0.0",
    "INFO    : Bus 31628\t: V=0.9857654, theta=-49.567021 -> V=1.0, theta=0.0",
    "INFO    : Bus 31629\t: V=0.985478, theta=-50.57578 -> V=1.0, theta=0.0",
    "INFO    : Bus 31630\t: V=0.9966582, theta=-49.738652 -> V=1.0, theta=0.0",
    "INFO    : Bus 31631\t: V=0.9985168, theta=-49.576136 -> V=1.0, theta=0.0",
    "INFO    : Bus 31632\t: V=0.9902647, theta=-49.738423 -> V=1.0, theta=0.0",
    "INFO    : Bus 31633\t: V=0.9865457, theta=-50.938516 -> V=1.0, theta=0.0",
    "INFO    : Bus 31634\t: V=0.9922953, theta=-50.236903 -> V=1.0, theta=0.0",
    "INFO    : Bus 31635\t: V=0.9882676, theta=-49.748502 -> V=1.0, theta=0.0",
    "INFO    : Bus 31636\t: V=0.9915587, theta=-49.450545 -> V=1.0, theta=0.0",
    "INFO    : Bus 31637\t: V=0.9992978, theta=-48.60041 -> V=1.0, theta=0.0",
    "INFO    : Bus 31638\t: V=0.9820814, theta=-48.659456 -> V=1.0, theta=0.0",
    "INFO    : Bus 31639\t: V=0.9769859, theta=-49.80153 -> V=1.0, theta=0.0",
    "INFO    : Bus 31640\t: V=1.0056488, theta=-47.952632 -> V=1.0, theta=0.0",
    "INFO    : Bus 31641\t: V=1.0115047, theta=-47.365158 -> V=1.0, theta=0.0",
    "INFO    : Bus 31642\t: V=0.9764457, theta=-49.367206 -> V=1.0, theta=0.0",
    "INFO    : Bus 31643\t: V=0.9788298, theta=-49.343658 -> V=1.0, theta=0.0",
    "INFO    : Bus 31644\t: V=0.9778004, theta=-49.356875 -> V=1.0, theta=0.0",
    "INFO    : Bus 31645\t: V=1.0021746, theta=-47.112032 -> V=1.0, theta=0.0",
    "INFO    : Bus 31646\t: V=0.9790794, theta=-48.824928 -> V=1.0, theta=0.0",
    "INFO    : Bus 31647\t: V=0.9776752, theta=-49.377272 -> V=1.0, theta=0.0",
    "INFO    : Bus 31648\t: V=0.9877308, theta=-48.49703 -> V=1.0, theta=0.0",
    "INFO    : Bus 31649\t: V=0.9888001, theta=-48.37256 -> V=1.0, theta=0.0",
    "INFO    : Bus 31650\t: V=0.9768881, theta=-49.32953 -> V=1.0, theta=0.0",
    "INFO    : Bus 31651\t: V=0.979189, theta=-49.185724 -> V=1.0, theta=0.0",
    "INFO    : Bus 31652\t: V=0.9858684, theta=-48.466418 -> V=1.0, theta=0.0",
    "INFO    : Bus 31653\t: V=0.9879382, theta=-48.301555 -> V=1.0, theta=0.0",
    "INFO    : Bus 31654\t: V=0.975252, theta=-49.494691 -> V=1.0, theta=0.0",
    "INFO    : Bus 31655\t: V=0.9737489, theta=-49.58429 -> V=1.0, theta=0.0",
    "INFO    : Bus 31656\t: V=0.9827609, theta=-49.113715 -> V=1.0, theta=0.0",
    "INFO    : Bus 31657\t: V=0.9887711, theta=-48.737067 -> V=1.0, theta=0.0",
    "INFO    : Bus 31658\t: V=0.9902062, theta=-48.721321 -> V=1.0, theta=0.0",
    "INFO    : Bus 31659\t: V=1.0054406, theta=-47.988731 -> V=1.0, theta=0.0",
    "INFO    : Bus 31660\t: V=1.0041339, theta=-47.943498 -> V=1.0, theta=0.0",
    "INFO    : Bus 31661\t: V=1.0024824, theta=-47.790275 -> V=1.0, theta=0.0",
    "INFO    : Bus 31662\t: V=0.9962429, theta=-48.365729 -> V=1.0, theta=0.0",
    "INFO    : Bus 31663\t: V=1.0024835, theta=-47.576758 -> V=1.0, theta=0.0",
    "INFO    : Bus 31664\t: V=0.9944702, theta=-48.376933 -> V=1.0, theta=0.0",
    "INFO    : Bus 31665\t: V=0.9844648, theta=-49.050713 -> V=1.0, theta=0.0",
    "INFO    : Bus 31666\t: V=0.9793182, theta=-49.255414 -> V=1.0, theta=0.0",
    "INFO    : Bus 31667\t: V=0.980897, theta=-49.115119 -> V=1.0, theta=0.0",
    "INFO    : Bus 31668\t: V=0.9792328, theta=-49.219127 -> V=1.0, theta=0.0",
    "INFO    : Bus 31669\t: V=0.9878229, theta=-48.774599 -> V=1.0, theta=0.0",
    "INFO    : Bus 31670\t: V=0.9979171, theta=-47.781213 -> V=1.0, theta=0.0",
    "INFO    : Bus 31671\t: V=0.9908033, theta=-48.068219 -> V=1.0, theta=0.0",
    "INFO    : Bus 31672\t: V=0.9797911, theta=-49.181382 -> V=1.0, theta=0.0",
    "INFO    : Bus 31673\t: V=0.9882604, theta=-48.26045 -> V=1.0, theta=0.0",
    "INFO    : Bus 31674\t: V=0.9895983, theta=-48.171756 -> V=1.0, theta=0.0",
    "INFO    : Bus 31675\t: V=0.9923298, theta=-47.973586 -> V=1.0, theta=0.0",
    "INFO    : Bus 31676\t: V=0.9909465, theta=-48.078919 -> V=1.0, theta=0.0",
    "INFO    : Bus 31677\t: V=0.9602039, theta=-50.171487 -> V=1.0, theta=0.0",
    "INFO    : Bus 31678\t: V=0.9595963, theta=-50.181675 -> V=1.0, theta=0.0",
    "INFO    : Bus 31679\t: V=0.9600474, theta=-50.149436 -> V=1.0, theta=0.0",
    "INFO    : Bus 31680\t: V=0.973007, theta=-49.554652 -> V=1.0, theta=0.0",
    "INFO    : Bus 31681\t: V=0.9707061, theta=-49.68229 -> V=1.0, theta=0.0",
    "INFO    : Bus 31682\t: V=0.9732893, theta=-49.533079 -> V=1.0, theta=0.0",
    "INFO    : Bus 31683\t: V=0.9653803, theta=-49.866336 -> V=1.0, theta=0.0",
    "INFO    : Bus 31684\t: V=0.9599439, theta=-50.051622 -> V=1.0, theta=0.0",
    "INFO    : Bus 31685\t: V=0.9571561, theta=-49.567103 -> V=1.0, theta=0.0",
    "INFO    : Bus 31686\t: V=0.9723162, theta=-47.740514 -> V=1.0, theta=0.0",
    "INFO    : Bus 31687\t: V=0.9587766, theta=-49.929958 -> V=1.0, theta=0.0",
    "INFO    : Bus 31688\t: V=0.9577366, theta=-49.957988 -> V=1.0, theta=0.0",
    "INFO    : Bus 31689\t: V=0.985187, theta=-48.224996 -> V=1.0, theta=0.0",
    "INFO    : Bus 31690\t: V=1.0113936, theta=-45.989207 -> V=1.0, theta=0.0",
    "INFO    : Bus 31691\t: V=0.9955062, theta=-47.796575 -> V=1.0, theta=0.0",
    "INFO    : Bus 31692\t: V=0.9960774, theta=-47.803155 -> V=1.0, theta=0.0",
    "INFO    : Bus 31693\t: V=0.9865659, theta=-48.306836 -> V=1.0, theta=0.0",
    "INFO    : Bus 31694\t: V=0.9951691, theta=-48.079415 -> V=1.0, theta=0.0",
    "INFO    : Bus 31695\t: V=1.0062304, theta=-45.944745 -> V=1.0, theta=0.0",
    "INFO    : Bus 31696\t: V=1.0023148, theta=-47.199329 -> V=1.0, theta=0.0",
    "INFO    : Bus 31697\t: V=0.9910355, theta=-48.426444 -> V=1.0, theta=0.0",
    "INFO    : Bus 31698\t: V=1.0014013, theta=-46.617308 -> V=1.0, theta=0.0",
    "INFO    : Bus 31699\t: V=0.9844429, theta=-49.129418 -> V=1.0, theta=0.0",
    "INFO    : Bus 31700\t: V=1.0039723, theta=-47.076085 -> V=1.0, theta=0.0",
    "INFO    : Bus 31701\t: V=1.0102192, theta=-46.898028 -> V=1.0, theta=0.0",
    "INFO    : Bus 31702\t: V=1.0078607, theta=-46.660815 -> V=1.0, theta=0.0",
    "INFO    : Bus 31703\t: V=1.0062693, theta=-46.890205 -> V=1.0, theta=0.0",
    "INFO    : Bus 31704\t: V=1.0052173, theta=-47.10622 -> V=1.0, theta=0.0",
    "INFO    : Bus 31705\t: V=0.9851182, theta=-48.189266 -> V=1.0, theta=0.0",
    "INFO    : Bus 31706\t: V=0.9545331, theta=-49.825502 -> V=1.0, theta=0.0",
    "INFO    : Bus 31707\t: V=0.9580886, theta=-49.35311 -> V=1.0, theta=0.0",
    "INFO    : Bus 31708\t: V=0.9690613, theta=-48.942659 -> V=1.0, theta=0.0",
    "INFO    : Bus 31709\t: V=0.9682442, theta=-49.142515 -> V=1.0, theta=0.0",
    "INFO    : Bus 31710\t: V=0.9556533, theta=-49.935313 -> V=1.0, theta=0.0",
    "INFO    : Bus 31711\t: V=0.9728967, theta=-47.310933 -> V=1.0, theta=0.0",
    "INFO    : Bus 31712\t: V=0.9707916, theta=-48.634492 -> V=1.0, theta=0.0",
    "INFO    : Bus 31713\t: V=0.9747855, theta=-46.441965 -> V=1.0, theta=0.0",
    "INFO    : Bus 31714\t: V=0.9695, theta=-48.64416 -> V=1.0, theta=0.0",
    "INFO    : Bus 31715\t: V=0.9779074, theta=-48.026272 -> V=1.0, theta=0.0",
    "INFO    : Bus 31716\t: V=1.0084609, theta=-46.226136 -> V=1.0, theta=0.0",
    "INFO    : Bus 31717\t: V=1.0087773, theta=-46.034486 -> V=1.0, theta=0.0",
    "INFO    : Bus 31718\t: V=1.0106065, theta=-45.847638 -> V=1.0, theta=0.0",
    "INFO    : Bus 31719\t: V=1.0139777, theta=-44.641018 -> V=1.0, theta=0.0",
    "INFO    : Bus 31720\t: V=1.0201285, theta=-43.735082 -> V=1.0, theta=0.0",
    "INFO    : Bus 31721\t: V=0.9843633, theta=-49.6144 -> V=1.0, theta=0.0",
    "INFO    : Bus 31722\t: V=0.9748164, theta=-48.333116 -> V=1.0, theta=0.0",
    "INFO    : Bus 31723\t: V=1.0068315, theta=-51.787666 -> V=1.0, theta=0.0",
    "INFO    : Bus 31724\t: V=0.9772775, theta=-55.018869 -> V=1.0, theta=0.0",
    "INFO    : Bus 31725\t: V=0.9786582, theta=-55.346941 -> V=1.0, theta=0.0",
    "INFO    : Bus 31726\t: V=0.9862725, theta=-55.436501 -> V=1.0, theta=0.0",
    "INFO    : Bus 31727\t: V=0.9832177, theta=-55.791357 -> V=1.0, theta=0.0",
    "INFO    : Bus 31728\t: V=0.9774999, theta=-54.737342 -> V=1.0, theta=0.0",
    "INFO    : Bus 31729\t: V=1.0058855, theta=-51.933795 -> V=1.0, theta=0.0",
    "INFO    : Bus 31730\t: V=1.0115875, theta=-51.287159 -> V=1.0, theta=0.0",
    "INFO    : Bus 31731\t: V=1.0114845, theta=-51.271613 -> V=1.0, theta=0.0",
    "INFO    : Bus 31732\t: V=1.0112977, theta=-51.226916 -> V=1.0, theta=0.0",
    "INFO    : Bus 31733\t: V=1.0112268, theta=-51.389432 -> V=1.0, theta=0.0",
    "INFO    : Bus 31734\t: V=1.0048579, theta=-51.721522 -> V=1.0, theta=0.0",
    "INFO    : Bus 31735\t: V=1.0066288, theta=-51.286801 -> V=1.0, theta=0.0",
    "INFO    : Bus 31736\t: V=0.9970118, theta=-51.880009 -> V=1.0, theta=0.0",
    "INFO    : Bus 31737\t: V=1.0023997, theta=-50.795169 -> V=1.0, theta=0.0",
    "INFO    : Bus 31738\t: V=0.9935342, theta=-51.853544 -> V=1.0, theta=0.0",
    "INFO    : Bus 31739\t: V=0.9555409, theta=-57.83414 -> V=1.0, theta=0.0",
    "INFO    : Bus 31740\t: V=0.9625426, theta=-56.573482 -> V=1.0, theta=0.0",
    "INFO    : Bus 31741\t: V=0.9620563, theta=-56.631345 -> V=1.0, theta=0.0",
    "INFO    : Bus 31742\t: V=0.9521508, theta=-58.568161 -> V=1.0, theta=0.0",
    "INFO    : Bus 31743\t: V=0.963007, theta=-56.34677 -> V=1.0, theta=0.0",
    "INFO    : Bus 31744\t: V=0.9638797, theta=-56.266222 -> V=1.0, theta=0.0",
    "INFO    : Bus 31745\t: V=0.9532749, theta=-57.493162 -> V=1.0, theta=0.0",
    "INFO    : Bus 31746\t: V=0.9618796, theta=-56.414554 -> V=1.0, theta=0.0",
    "INFO    : Bus 31747\t: V=0.9521993, theta=-57.52408 -> V=1.0, theta=0.0",
    "INFO    : Bus 31748\t: V=0.9541942, theta=-57.520513 -> V=1.0, theta=0.0",
    "INFO    : Bus 31749\t: V=0.9630788, theta=-56.119749 -> V=1.0, theta=0.0",
    "INFO    : Bus 31750\t: V=0.9549275, theta=-57.436734 -> V=1.0, theta=0.0",
    "INFO    : Bus 31751\t: V=0.9548658, theta=-57.376612 -> V=1.0, theta=0.0",
    "INFO    : Bus 31752\t: V=0.9657004, theta=-55.872464 -> V=1.0, theta=0.0",
    "INFO    : Bus 31753\t: V=0.9586945, theta=-56.545431 -> V=1.0, theta=0.0",
    "INFO    : Bus 31754\t: V=0.9565137, theta=-56.763912 -> V=1.0, theta=0.0",
    "INFO    : Bus 31755\t: V=0.9543462, theta=-56.856893 -> V=1.0, theta=0.0",
    "INFO    : Bus 31756\t: V=0.9664583, theta=-55.809212 -> V=1.0, theta=0.0",
    "INFO    : Bus 31757\t: V=0.9684912, theta=-55.633637 -> V=1.0, theta=0.0",
    "INFO    : Bus 31758\t: V=0.9527269, theta=-56.869898 -> V=1.0, theta=0.0",
    "INFO    : Bus 31759\t: V=0.9655514, theta=-56.053942 -> V=1.0, theta=0.0",
    "INFO    : Bus 31760\t: V=0.9882753, theta=-53.534649 -> V=1.0, theta=0.0",
    "INFO    : Bus 31761\t: V=0.9639757, theta=-56.439667 -> V=1.0, theta=0.0",
    "INFO    : Bus 31762\t: V=0.9669599, theta=-56.182325 -> V=1.0, theta=0.0",
    "INFO    : Bus 31763\t: V=0.993514, theta=-53.040907 -> V=1.0, theta=0.0",
    "INFO    : Bus 31764\t: V=0.9735715, theta=-54.8924 -> V=1.0, theta=0.0",
    "INFO    : Bus 31765\t: V=0.9996649, theta=-52.460698 -> V=1.0, theta=0.0",
    "INFO    : Bus 31766\t: V=0.9647275, theta=-56.431756 -> V=1.0, theta=0.0",
    "INFO    : Bus 31767\t: V=0.9609232, theta=-57.025457 -> V=1.0, theta=0.0",
    "INFO    : Bus 31768\t: V=0.9604357, theta=-56.446228 -> V=1.0, theta=0.0",
    "INFO    : Bus 31769\t: V=0.9604273, theta=-56.54883 -> V=1.0, theta=0.0",
    "INFO    : Bus 31770\t: V=0.9591305, theta=-57.146996 -> V=1.0, theta=0.0",
    "INFO    : Bus 31771\t: V=0.963139, theta=-56.619129 -> V=1.0, theta=0.0",
    "INFO    : Bus 31772\t: V=0.9625488, theta=-56.67187 -> V=1.0, theta=0.0",
    "INFO    : Bus 31773\t: V=0.9590492, theta=-57.125511 -> V=1.0, theta=0.0",
    "INFO    : Bus 31774\t: V=0.9604745, theta=-56.711208 -> V=1.0, theta=0.0",
    "INFO    : Bus 31775\t: V=0.9609544, theta=-56.713914 -> V=1.0, theta=0.0",
    "INFO    : Bus 31776\t: V=0.9583121, theta=-57.36231 -> V=1.0, theta=0.0",
    "INFO    : Bus 31777\t: V=0.951706, theta=-58.581007 -> V=1.0, theta=0.0",
    "INFO    : Bus 31778\t: V=1.0020607, theta=-33.497347 -> V=1.0, theta=0.0",
    "INFO    : Bus 31779\t: V=0.9906045, theta=-34.867251 -> V=1.0, theta=0.0",
    "INFO    : Bus 31780\t: V=0.9897987, theta=-34.930437 -> V=1.0, theta=0.0",
    "INFO    : Bus 31781\t: V=0.9919857, theta=-34.664879 -> V=1.0, theta=0.0",
    "INFO    : Bus 31782\t: V=1.0028828, theta=-33.351618 -> V=1.0, theta=0.0",
    "INFO    : Bus 31783\t: V=1.0015645, theta=-33.661079 -> V=1.0, theta=0.0",
    "INFO    : Bus 31784\t: V=0.9899435, theta=-34.780722 -> V=1.0, theta=0.0",
    "INFO    : Bus 31785\t: V=1.0001336, theta=-33.963612 -> V=1.0, theta=0.0",
    "INFO    : Bus 31786\t: V=0.9951145, theta=-34.48873 -> V=1.0, theta=0.0",
    "INFO    : Bus 31787\t: V=0.9885594, theta=-34.979173 -> V=1.0, theta=0.0",
    "INFO    : Bus 31788\t: V=0.9980388, theta=-34.245211 -> V=1.0, theta=0.0",
    "INFO    : Bus 31789\t: V=0.9972114, theta=-34.398313 -> V=1.0, theta=0.0",
    "INFO    : Bus 31790\t: V=0.9951683, theta=-34.592504 -> V=1.0, theta=0.0",
    "INFO    : Bus 31791\t: V=0.9829647, theta=-35.204367 -> V=1.0, theta=0.0",
    "INFO    : Bus 31792\t: V=0.9908272, theta=-34.500537 -> V=1.0, theta=0.0",
    "INFO    : Bus 31793\t: V=0.9906671, theta=-34.431398 -> V=1.0, theta=0.0",
    "INFO    : Bus 31794\t: V=1.0033917, theta=-33.566775 -> V=1.0, theta=0.0",
    "INFO    : Bus 31795\t: V=1.0024177, theta=-33.350288 -> V=1.0, theta=0.0",
    "INFO    : Bus 31796\t: V=1.0011113, theta=-33.230707 -> V=1.0, theta=0.0",
    "INFO    : Bus 31797\t: V=0.9940478, theta=-34.196094 -> V=1.0, theta=0.0",
    "INFO    : Bus 31798\t: V=0.9911416, theta=-34.396734 -> V=1.0, theta=0.0",
    "INFO    : Bus 31799\t: V=1.0009508, theta=-33.435803 -> V=1.0, theta=0.0",
    "INFO    : Bus 31800\t: V=1.002748, theta=-33.282649 -> V=1.0, theta=0.0",
    "INFO    : Bus 31801\t: V=1.003, theta=-33.286984 -> V=1.0, theta=0.0",
    "INFO    : Bus 31802\t: V=0.9975898, theta=-33.617417 -> V=1.0, theta=0.0",
    "INFO    : Bus 31803\t: V=0.980665, theta=-34.858327 -> V=1.0, theta=0.0",
    "INFO    : Bus 31804\t: V=0.9800701, theta=-34.855625 -> V=1.0, theta=0.0",
    "INFO    : Bus 31805\t: V=0.9803845, theta=-34.874032 -> V=1.0, theta=0.0",
    "INFO    : Bus 31806\t: V=0.9880926, theta=-34.576852 -> V=1.0, theta=0.0",
    "INFO    : Bus 31807\t: V=0.9914394, theta=-33.656483 -> V=1.0, theta=0.0",
    "INFO    : Bus 31808\t: V=0.9779164, theta=-35.003024 -> V=1.0, theta=0.0",
    "INFO    : Bus 31809\t: V=0.9924141, theta=-33.572329 -> V=1.0, theta=0.0",
    "INFO    : Bus 31810\t: V=1.0013804, theta=-33.04098 -> V=1.0, theta=0.0",
    "INFO    : Bus 31811\t: V=0.9813557, theta=-34.8558 -> V=1.0, theta=0.0",
    "INFO    : Bus 31812\t: V=0.9845613, theta=-34.663681 -> V=1.0, theta=0.0",
    "INFO    : Bus 31813\t: V=1.0105165, theta=-31.798413 -> V=1.0, theta=0.0",
    "INFO    : Bus 31814\t: V=1.0147145, theta=-32.312001 -> V=1.0, theta=0.0",
    "INFO    : Bus 31815\t: V=1.0029451, theta=-32.250921 -> V=1.0, theta=0.0",
    "INFO    : Bus 31816\t: V=1.0024766, theta=-32.587723 -> V=1.0, theta=0.0",
    "INFO    : Bus 31817\t: V=1.0118022, theta=-32.082637 -> V=1.0, theta=0.0",
    "INFO    : Bus 31818\t: V=0.9790831, theta=-34.860758 -> V=1.0, theta=0.0",
    "INFO    : Bus 31819\t: V=0.9953264, theta=-33.360378 -> V=1.0, theta=0.0",
    "INFO    : Bus 31820\t: V=0.9720165, theta=-35.758263 -> V=1.0, theta=0.0",
    "INFO    : Bus 31821\t: V=0.9946508, theta=-34.554277 -> V=1.0, theta=0.0",
    "INFO    : Bus 31822\t: V=0.9329271, theta=-87.736659 -> V=1.0, theta=0.0",
    "INFO    : Bus 31823\t: V=0.9651071, theta=-90.833776 -> V=1.0, theta=0.0",
    "INFO    : Bus 31824\t: V=0.977512, theta=-89.08255 -> V=1.0, theta=0.0",
    "INFO    : Bus 31825\t: V=0.989397, theta=-88.465584 -> V=1.0, theta=0.0",
    "INFO    : Bus 31826\t: V=1.0075102, theta=-86.432736 -> V=1.0, theta=0.0",
    "INFO    : Bus 31827\t: V=0.9971587, theta=-89.008149 -> V=1.0, theta=0.0",
    "INFO    : Bus 31828\t: V=1.0081588, theta=-87.4741 -> V=1.0, theta=0.0",
    "INFO    : Bus 31829\t: V=1.0105126, theta=-87.419086 -> V=1.0, theta=0.0",
    "INFO    : Bus 31830\t: V=1.0053097, theta=-88.216828 -> V=1.0, theta=0.0",
    "INFO    : Bus 31831\t: V=0.997879, theta=-89.206539 -> V=1.0, theta=0.0",
    "INFO    : Bus 31832\t: V=1.0143502, theta=-87.598196 -> V=1.0, theta=0.0",
    "INFO    : Bus 31833\t: V=1.0160461, theta=-87.590647 -> V=1.0, theta=0.0",
    "INFO    : Bus 31834\t: V=1.0167034, theta=-86.754135 -> V=1.0, theta=0.0",
    "INFO    : Bus 31835\t: V=1.0125449, theta=-87.518268 -> V=1.0, theta=0.0",
    "INFO    : Bus 31836\t: V=0.9325161, theta=-91.547398 -> V=1.0, theta=0.0",
    "INFO    : Bus 31837\t: V=0.9988699, theta=-85.382211 -> V=1.0, theta=0.0",
    "INFO    : Bus 31838\t: V=1.0074999, theta=-87.092235 -> V=1.0, theta=0.0",
    "INFO    : Bus 31839\t: V=0.9406202, theta=-90.894415 -> V=1.0, theta=0.0",
    "INFO    : Bus 31840\t: V=0.9425504, theta=-91.561435 -> V=1.0, theta=0.0",
    "INFO    : Bus 31841\t: V=0.9420272, theta=-91.539295 -> V=1.0, theta=0.0",
    "INFO    : Bus 31842\t: V=0.9415906, theta=-91.478585 -> V=1.0, theta=0.0",
    "INFO    : Bus 31843\t: V=0.940429, theta=-91.23239 -> V=1.0, theta=0.0",
    "INFO    : Bus 31844\t: V=0.9358754, theta=-91.286429 -> V=1.0, theta=0.0",
    "INFO    : Bus 31845\t: V=0.9436528, theta=-90.039779 -> V=1.0, theta=0.0",
    "INFO    : Bus 31846\t: V=0.9709464, theta=-90.453707 -> V=1.0, theta=0.0",
    "INFO    : Bus 31847\t: V=0.9645532, theta=-53.132843 -> V=1.0, theta=0.0",
    "INFO    : Bus 31848\t: V=0.96489, theta=-53.204702 -> V=1.0, theta=0.0",
    "INFO    : Bus 31849\t: V=0.9656195, theta=-52.940147 -> V=1.0, theta=0.0",
    "INFO    : Bus 31850\t: V=0.9662652, theta=-52.81452 -> V=1.0, theta=0.0",
    "INFO    : Bus 31851\t: V=0.985305, theta=-49.883952 -> V=1.0, theta=0.0",
    "INFO    : Bus 31852\t: V=0.9669302, theta=-52.931653 -> V=1.0, theta=0.0",
    "INFO    : Bus 31853\t: V=0.9643243, theta=-53.368525 -> V=1.0, theta=0.0",
    "INFO    : Bus 31854\t: V=0.9695625, theta=-52.39352 -> V=1.0, theta=0.0",
    "INFO    : Bus 31855\t: V=0.9707453, theta=-52.22171 -> V=1.0, theta=0.0",
    "INFO    : Bus 31856\t: V=0.9632084, theta=-53.431045 -> V=1.0, theta=0.0",
    "INFO    : Bus 31857\t: V=0.9644707, theta=-53.308554 -> V=1.0, theta=0.0",
    "INFO    : Bus 31858\t: V=0.9681419, theta=-52.57099 -> V=1.0, theta=0.0",
    "INFO    : Bus 31859\t: V=0.9617733, theta=-53.545202 -> V=1.0, theta=0.0",
    "INFO    : Bus 31860\t: V=0.9628916, theta=-53.45325 -> V=1.0, theta=0.0",
    "INFO    : Bus 31861\t: V=0.9612026, theta=-53.380109 -> V=1.0, theta=0.0",
    "INFO    : Bus 31862\t: V=0.9594898, theta=-53.429706 -> V=1.0, theta=0.0",
    "INFO    : Bus 31863\t: V=0.9598539, theta=-53.05457 -> V=1.0, theta=0.0",
    "INFO    : Bus 31864\t: V=0.964937, theta=-52.905104 -> V=1.0, theta=0.0",
    "INFO    : Bus 31865\t: V=0.9656402, theta=-52.857583 -> V=1.0, theta=0.0",
    "INFO    : Bus 31866\t: V=1.0082468, theta=-46.726495 -> V=1.0, theta=0.0",
    "INFO    : Bus 31867\t: V=0.9725688, theta=-51.950122 -> V=1.0, theta=0.0",
    "INFO    : Bus 31868\t: V=0.9772259, theta=-50.501291 -> V=1.0, theta=0.0",
    "INFO    : Bus 31869\t: V=0.9660342, theta=-53.128452 -> V=1.0, theta=0.0",
    "INFO    : Bus 31870\t: V=0.9758118, theta=-50.6435 -> V=1.0, theta=0.0",
    "INFO    : Bus 31871\t: V=0.9657723, theta=-52.288357 -> V=1.0, theta=0.0",
    "INFO    : Bus 31872\t: V=0.9655906, theta=-52.816352 -> V=1.0, theta=0.0",
    "INFO    : Bus 31873\t: V=0.964083, theta=-53.149146 -> V=1.0, theta=0.0",
    "INFO    : Bus 31874\t: V=0.9626735, theta=-53.377173 -> V=1.0, theta=0.0",
    "INFO    : Bus 31875\t: V=0.9631596, theta=-53.493495 -> V=1.0, theta=0.0",
    "INFO    : Bus 31876\t: V=0.9619532, theta=-53.00561 -> V=1.0, theta=0.0",
    "INFO    : Bus 31877\t: V=0.9633902, theta=-52.308043 -> V=1.0, theta=0.0",
    "INFO    : Bus 31878\t: V=0.9640451, theta=-52.225735 -> V=1.0, theta=0.0",
    "INFO    : Bus 31879\t: V=0.9621254, theta=-53.612786 -> V=1.0, theta=0.0",
    "INFO    : Bus 31880\t: V=0.9613969, theta=-53.684985 -> V=1.0, theta=0.0",
    "INFO    : Bus 31881\t: V=0.9617477, theta=-53.48736 -> V=1.0, theta=0.0",
    "INFO    : Bus 31882\t: V=0.9590007, theta=-53.9636 -> V=1.0, theta=0.0",
    "INFO    : Bus 31883\t: V=0.9592142, theta=-53.857679 -> V=1.0, theta=0.0",
    "INFO    : Bus 31884\t: V=0.96701, theta=-52.711647 -> V=1.0, theta=0.0",
    "INFO    : Bus 31885\t: V=0.9661832, theta=-52.820735 -> V=1.0, theta=0.0",
    "INFO    : Bus 31886\t: V=0.9593, theta=-53.968598 -> V=1.0, theta=0.0",
    "INFO    : Bus 31887\t: V=0.9642896, theta=-53.016585 -> V=1.0, theta=0.0",
    "INFO    : Bus 31888\t: V=0.9651469, theta=-52.929592 -> V=1.0, theta=0.0",
    "INFO    : Bus 31889\t: V=0.9577742, theta=-53.997413 -> V=1.0, theta=0.0",
    "INFO    : Bus 31890\t: V=0.9584682, theta=-53.886015 -> V=1.0, theta=0.0",
    "INFO    : Bus 31891\t: V=0.9590407, theta=-53.839009 -> V=1.0, theta=0.0",
    "INFO    : Bus 31892\t: V=0.957521, theta=-53.913336 -> V=1.0, theta=0.0",
    "INFO    : Bus 31893\t: V=0.9559961, theta=-54.073901 -> V=1.0, theta=0.0",
    "INFO    : Bus 31894\t: V=0.956652, theta=-54.057427 -> V=1.0, theta=0.0",
    "INFO    : Bus 31895\t: V=0.9565252, theta=-54.163893 -> V=1.0, theta=0.0",
    "INFO    : Bus 31896\t: V=0.9539949, theta=-54.484774 -> V=1.0, theta=0.0",
    "INFO    : Bus 31897\t: V=0.9554885, theta=-54.312173 -> V=1.0, theta=0.0",
    "INFO    : Bus 31898\t: V=0.9636536, theta=-53.07922 -> V=1.0, theta=0.0",
    "INFO    : Bus 31899\t: V=0.9555847, theta=-54.356041 -> V=1.0, theta=0.0",
    "INFO    : Bus 31900\t: V=0.9532106, theta=-54.586375 -> V=1.0, theta=0.0",
    "INFO    : Bus 31901\t: V=0.9579822, theta=-54.119315 -> V=1.0, theta=0.0",
    "INFO    : Bus 31902\t: V=0.9520043, theta=-54.773485 -> V=1.0, theta=0.0",
    "INFO    : Bus 31903\t: V=0.9497654, theta=-54.998604 -> V=1.0, theta=0.0",
    "INFO    : Bus 31904\t: V=0.9612166, theta=-53.684662 -> V=1.0, theta=0.0",
    "INFO    : Bus 31905\t: V=0.9560243, theta=-54.39902 -> V=1.0, theta=0.0",
    "INFO    : Bus 31906\t: V=0.9538134, theta=-54.68451 -> V=1.0, theta=0.0",
    "INFO    : Bus 31907\t: V=0.9530918, theta=-54.771713 -> V=1.0, theta=0.0",
    "INFO    : Bus 31908\t: V=0.9517925, theta=-54.908001 -> V=1.0, theta=0.0",
    "INFO    : Bus 31909\t: V=0.9480603, theta=-55.971121 -> V=1.0, theta=0.0",
    "INFO    : Bus 31910\t: V=0.9484901, theta=-55.907043 -> V=1.0, theta=0.0",
    "INFO    : Bus 31911\t: V=0.9476082, theta=-56.068539 -> V=1.0, theta=0.0",
    "INFO    : Bus 31912\t: V=0.9474316, theta=-56.030844 -> V=1.0, theta=0.0",
    "INFO    : Bus 31913\t: V=0.946858, theta=-56.208772 -> V=1.0, theta=0.0",
    "INFO    : Bus 31914\t: V=0.9463772, theta=-56.283026 -> V=1.0, theta=0.0",
    "INFO    : Bus 31915\t: V=0.9470567, theta=-56.189661 -> V=1.0, theta=0.0",
    "INFO    : Bus 31916\t: V=0.9465015, theta=-56.259589 -> V=1.0, theta=0.0",
    "INFO    : Bus 31917\t: V=0.945741, theta=-56.357523 -> V=1.0, theta=0.0",
    "INFO    : Bus 31918\t: V=0.9451179, theta=-56.398607 -> V=1.0, theta=0.0",
    "INFO    : Bus 31919\t: V=0.9450165, theta=-56.384564 -> V=1.0, theta=0.0",
    "INFO    : Bus 31920\t: V=0.9472349, theta=-56.127198 -> V=1.0, theta=0.0",
    "INFO    : Bus 31921\t: V=0.9467795, theta=-56.180248 -> V=1.0, theta=0.0",
    "INFO    : Bus 31922\t: V=0.9441007, theta=-56.457349 -> V=1.0, theta=0.0",
    "INFO    : Bus 31923\t: V=0.9437166, theta=-56.457798 -> V=1.0, theta=0.0",
    "INFO    : Bus 31924\t: V=0.9431328, theta=-56.483047 -> V=1.0, theta=0.0",
    "INFO    : Bus 31925\t: V=0.9434477, theta=-56.396714 -> V=1.0, theta=0.0",
    "INFO    : Bus 31926\t: V=0.9435251, theta=-56.306117 -> V=1.0, theta=0.0",
    "INFO    : Bus 31927\t: V=0.963671, theta=-53.559458 -> V=1.0, theta=0.0",
    "INFO    : Bus 31928\t: V=0.9763674, theta=-51.272473 -> V=1.0, theta=0.0",
    "INFO    : Bus 31929\t: V=1.0112376, theta=-46.878569 -> V=1.0, theta=0.0",
    "INFO    : Bus 31930\t: V=0.9695259, theta=-51.605426 -> V=1.0, theta=0.0",
    "INFO    : Bus 31931\t: V=0.9500989, theta=-55.561289 -> V=1.0, theta=0.0",
    "INFO    : Bus 31932\t: V=0.954679, theta=-54.57367 -> V=1.0, theta=0.0",
    "INFO    : Bus 31933\t: V=0.9483191, theta=-55.826048 -> V=1.0, theta=0.0",
    "INFO    : Bus 31934\t: V=0.9514471, theta=-55.298501 -> V=1.0, theta=0.0",
    "INFO    : Bus 31935\t: V=0.955624, theta=-54.763075 -> V=1.0, theta=0.0",
    "INFO    : Bus 31936\t: V=0.9489625, theta=-55.907174 -> V=1.0, theta=0.0",
    "INFO    : Bus 31937\t: V=0.9606731, theta=-54.044568 -> V=1.0, theta=0.0",
    "INFO    : Bus 31938\t: V=0.9637276, theta=-53.504744 -> V=1.0, theta=0.0",
    "INFO    : Bus 31939\t: V=0.9613928, theta=-53.863994 -> V=1.0, theta=0.0",
    "INFO    : Bus 31940\t: V=0.9571971, theta=-54.624567 -> V=1.0, theta=0.0",
    "INFO    : Bus 31941\t: V=0.9842343, theta=-48.788271 -> V=1.0, theta=0.0",
    "INFO    : Bus 31942\t: V=0.9757109, theta=-49.527116 -> V=1.0, theta=0.0",
    "INFO    : Bus 31943\t: V=0.9751566, theta=-49.530934 -> V=1.0, theta=0.0",
    "INFO    : Bus 31944\t: V=0.9731136, theta=-49.645032 -> V=1.0, theta=0.0",
    "INFO    : Bus 31945\t: V=0.9817884, theta=-48.890709 -> V=1.0, theta=0.0",
    "INFO    : Bus 31946\t: V=0.9729133, theta=-49.610156 -> V=1.0, theta=0.0",
    "INFO    : Bus 31947\t: V=0.9729377, theta=-49.616891 -> V=1.0, theta=0.0",
    "INFO    : Bus 31948\t: V=0.9797587, theta=-48.898306 -> V=1.0, theta=0.0",
    "INFO    : Bus 31949\t: V=0.9739877, theta=-49.604727 -> V=1.0, theta=0.0",
    "INFO    : Bus 31950\t: V=1.0180707, theta=-44.982684 -> V=1.0, theta=0.0",
    "INFO    : Bus 31951\t: V=0.9992288, theta=-47.116653 -> V=1.0, theta=0.0",
    "INFO    : Bus 31952\t: V=0.9841576, theta=-48.667505 -> V=1.0, theta=0.0",
    "INFO    : Bus 31953\t: V=0.9893141, theta=-48.123888 -> V=1.0, theta=0.0",
    "INFO    : Bus 31954\t: V=0.969361, theta=-49.693734 -> V=1.0, theta=0.0",
    "INFO    : Bus 31955\t: V=0.9732712, theta=-49.320346 -> V=1.0, theta=0.0",
    "INFO    : Bus 31956\t: V=0.9778871, theta=-49.053083 -> V=1.0, theta=0.0",
    "INFO    : Bus 31957\t: V=0.9751768, theta=-49.302897 -> V=1.0, theta=0.0",
    "INFO    : Bus 31958\t: V=0.9760507, theta=-49.140573 -> V=1.0, theta=0.0",
    "INFO    : Bus 31959\t: V=0.9701588, theta=-49.684592 -> V=1.0, theta=0.0",
    "INFO    : Bus 31960\t: V=0.9746964, theta=-49.370372 -> V=1.0, theta=0.0",
    "INFO    : Bus 31961\t: V=0.9755775, theta=-49.281218 -> V=1.0, theta=0.0",
    "INFO    : Bus 31962\t: V=0.9762661, theta=-49.212874 -> V=1.0, theta=0.0",
    "INFO    : Bus 31963\t: V=0.9793883, theta=-48.967346 -> V=1.0, theta=0.0",
    "INFO    : Bus 31964\t: V=0.9796349, theta=-48.978942 -> V=1.0, theta=0.0",
    "INFO    : Bus 31965\t: V=0.9778956, theta=-48.933688 -> V=1.0, theta=0.0",
    "INFO    : Bus 31966\t: V=0.9765476, theta=-49.166797 -> V=1.0, theta=0.0",
    "INFO    : Bus 31967\t: V=0.9703009, theta=-49.842115 -> V=1.0, theta=0.0",
    "INFO    : Bus 31968\t: V=0.9878345, theta=-47.955879 -> V=1.0, theta=0.0",
    "INFO    : Bus 31969\t: V=0.9882171, theta=-47.076535 -> V=1.0, theta=0.0",
    "INFO    : Bus 31970\t: V=0.9922965, theta=-46.530107 -> V=1.0, theta=0.0",
    "INFO    : Bus 31971\t: V=0.9717246, theta=-49.380911 -> V=1.0, theta=0.0",
    "INFO    : Bus 31972\t: V=0.9705444, theta=-49.41911 -> V=1.0, theta=0.0",
    "INFO    : Bus 31973\t: V=0.9734597, theta=-49.089681 -> V=1.0, theta=0.0",
    "INFO    : Bus 31974\t: V=0.9731192, theta=-49.085526 -> V=1.0, theta=0.0",
    "INFO    : Bus 31975\t: V=0.974176, theta=-49.075417 -> V=1.0, theta=0.0",
    "INFO    : Bus 31976\t: V=0.9711562, theta=-49.252183 -> V=1.0, theta=0.0",
    "INFO    : Bus 31977\t: V=0.9728555, theta=-49.050985 -> V=1.0, theta=0.0",
    "INFO    : Bus 31978\t: V=0.974007, theta=-48.978671 -> V=1.0, theta=0.0",
    "INFO    : Bus 31979\t: V=0.9696395, theta=-49.348506 -> V=1.0, theta=0.0",
    "INFO    : Bus 31980\t: V=0.9696776, theta=-49.416552 -> V=1.0, theta=0.0",
    "INFO    : Bus 31981\t: V=0.973882, theta=-49.021553 -> V=1.0, theta=0.0",
    "INFO    : Bus 31982\t: V=0.9722886, theta=-49.131217 -> V=1.0, theta=0.0",
    "INFO    : Bus 31983\t: V=0.9726903, theta=-49.109961 -> V=1.0, theta=0.0",
    "INFO    : Bus 31984\t: V=0.9698448, theta=-49.517733 -> V=1.0, theta=0.0",
    "INFO    : Bus 31985\t: V=0.9676656, theta=-49.643329 -> V=1.0, theta=0.0",
    "INFO    : Bus 31986\t: V=0.9507647, theta=-51.86822 -> V=1.0, theta=0.0",
    "INFO    : Bus 31987\t: V=0.9708032, theta=-49.469433 -> V=1.0, theta=0.0",
    "INFO    : Bus 31988\t: V=0.964034, theta=-50.343034 -> V=1.0, theta=0.0",
    "INFO    : Bus 31989\t: V=0.9838269, theta=-48.511208 -> V=1.0, theta=0.0",
    "INFO    : Bus 31990\t: V=0.967852, theta=-49.763365 -> V=1.0, theta=0.0",
    "INFO    : Bus 31991\t: V=0.9739099, theta=-49.46671 -> V=1.0, theta=0.0",
    "INFO    : Bus 31992\t: V=0.9655098, theta=-50.626484 -> V=1.0, theta=0.0",
    "INFO    : Bus 31993\t: V=0.9672528, theta=-50.560916 -> V=1.0, theta=0.0",
    "INFO    : Bus 31994\t: V=0.9681118, theta=-50.145794 -> V=1.0, theta=0.0",
    "INFO    : Bus 31995\t: V=0.9777859, theta=-49.366306 -> V=1.0, theta=0.0",
    "INFO    : Bus 31996\t: V=0.974353, theta=-49.563971 -> V=1.0, theta=0.0",
    "INFO    : Bus 31997\t: V=0.9748259, theta=-49.535555 -> V=1.0, theta=0.0",
    "INFO    : Bus 31998\t: V=0.9669977, theta=-50.196752 -> V=1.0, theta=0.0",
    "INFO    : Bus 31999\t: V=0.9667557, theta=-50.308705 -> V=1.0, theta=0.0",
    "INFO    : Bus 32000\t: V=0.9755773, theta=-49.484292 -> V=1.0, theta=0.0",
    "INFO    : Bus 32001\t: V=0.9748906, theta=-49.503059 -> V=1.0, theta=0.0",
    "INFO    : Bus 32002\t: V=0.9676374, theta=-50.533208 -> V=1.0, theta=0.0",
    "INFO    : Bus 32003\t: V=0.9702825, theta=-49.817517 -> V=1.0, theta=0.0",
    "INFO    : Bus 32004\t: V=0.9696852, theta=-49.860617 -> V=1.0, theta=0.0",
    "INFO    : Bus 32005\t: V=0.9660256, theta=-50.6059 -> V=1.0, theta=0.0",
    "INFO    : Bus 32006\t: V=0.9664163, theta=-50.554425 -> V=1.0, theta=0.0",
    "INFO    : Bus 32007\t: V=0.9683842, theta=-49.878413 -> V=1.0, theta=0.0",
    "INFO    : Bus 32008\t: V=0.9571659, theta=-50.871247 -> V=1.0, theta=0.0",
    "INFO    : Bus 32009\t: V=0.9578525, theta=-50.858802 -> V=1.0, theta=0.0",
    "INFO    : Bus 32010\t: V=0.9583512, theta=-50.85436 -> V=1.0, theta=0.0",
    "INFO    : Bus 32011\t: V=0.9670226, theta=-50.190332 -> V=1.0, theta=0.0",
    "INFO    : Bus 32012\t: V=0.971198, theta=-49.694422 -> V=1.0, theta=0.0",
    "INFO    : Bus 32013\t: V=0.9698565, theta=-49.765014 -> V=1.0, theta=0.0",
    "INFO    : Bus 32014\t: V=0.9525521, theta=-51.198197 -> V=1.0, theta=0.0",
    "INFO    : Bus 32015\t: V=0.9558678, theta=-51.368913 -> V=1.0, theta=0.0",
    "INFO    : Bus 32016\t: V=0.9668749, theta=-49.9821 -> V=1.0, theta=0.0",
    "INFO    : Bus 32017\t: V=0.9675866, theta=-49.684671 -> V=1.0, theta=0.0",
    "INFO    : Bus 32018\t: V=0.9663425, theta=-49.74498 -> V=1.0, theta=0.0",
    "INFO    : Bus 32019\t: V=0.966074, theta=-49.740001 -> V=1.0, theta=0.0",
    "INFO    : Bus 32020\t: V=0.9659967, theta=-49.728083 -> V=1.0, theta=0.0",
    "INFO    : Bus 32021\t: V=0.9580432, theta=-50.619188 -> V=1.0, theta=0.0",
    "INFO    : Bus 32022\t: V=0.9657439, theta=-49.726656 -> V=1.0, theta=0.0",
    "INFO    : Bus 32023\t: V=0.9576322, theta=-50.640001 -> V=1.0, theta=0.0",
    "INFO    : Bus 32024\t: V=0.9656285, theta=-49.694469 -> V=1.0, theta=0.0",
    "INFO    : Bus 32025\t: V=0.9668402, theta=-49.883959 -> V=1.0, theta=0.0",
    "INFO    : Bus 32026\t: V=0.9579099, theta=-50.617301 -> V=1.0, theta=0.0",
    "INFO    : Bus 32027\t: V=0.9615895, theta=-56.059536 -> V=1.0, theta=0.0",
    "INFO    : Bus 32028\t: V=0.9553254, theta=-56.286108 -> V=1.0, theta=0.0",
    "INFO    : Bus 32029\t: V=0.9642173, theta=-55.627412 -> V=1.0, theta=0.0",
    "INFO    : Bus 32030\t: V=0.9662402, theta=-55.370791 -> V=1.0, theta=0.0",
    "INFO    : Bus 32031\t: V=0.9620156, theta=-54.908135 -> V=1.0, theta=0.0",
    "INFO    : Bus 32032\t: V=0.972511, theta=-54.641713 -> V=1.0, theta=0.0",
    "INFO    : Bus 32033\t: V=0.9700128, theta=-54.968821 -> V=1.0, theta=0.0",
    "INFO    : Bus 32034\t: V=0.9642554, theta=-54.293119 -> V=1.0, theta=0.0",
    "INFO    : Bus 32035\t: V=0.9643515, theta=-55.551043 -> V=1.0, theta=0.0",
    "INFO    : Bus 32036\t: V=0.9537752, theta=-56.398797 -> V=1.0, theta=0.0",
    "INFO    : Bus 32037\t: V=0.9717564, theta=-54.79575 -> V=1.0, theta=0.0",
    "INFO    : Bus 32038\t: V=0.9739159, theta=-54.472896 -> V=1.0, theta=0.0",
    "INFO    : Bus 32039\t: V=0.9632567, theta=-55.241099 -> V=1.0, theta=0.0",
    "INFO    : Bus 32040\t: V=0.9621433, theta=-55.917108 -> V=1.0, theta=0.0",
    "INFO    : Bus 32041\t: V=0.9642297, theta=-55.248331 -> V=1.0, theta=0.0",
    "INFO    : Bus 32042\t: V=0.9506378, theta=-56.585098 -> V=1.0, theta=0.0",
    "INFO    : Bus 32043\t: V=0.9645155, theta=-55.59751 -> V=1.0, theta=0.0",
    "INFO    : Bus 32044\t: V=0.9640394, theta=-55.673738 -> V=1.0, theta=0.0",
    "INFO    : Bus 32045\t: V=0.9711876, theta=-53.101356 -> V=1.0, theta=0.0",
    "INFO    : Bus 32046\t: V=0.9956271, theta=-59.353636 -> V=1.0, theta=0.0",
    "INFO    : Bus 32047\t: V=1.0072765, theta=-59.095805 -> V=1.0, theta=0.0",
    "INFO    : Bus 32048\t: V=1.0074188, theta=-58.845305 -> V=1.0, theta=0.0",
    "INFO    : Bus 32049\t: V=1.0124258, theta=-58.857755 -> V=1.0, theta=0.0",
    "INFO    : Bus 32050\t: V=1.006744, theta=-59.220376 -> V=1.0, theta=0.0",
    "INFO    : Bus 32051\t: V=0.9996673, theta=-59.379373 -> V=1.0, theta=0.0",
    "INFO    : Bus 32052\t: V=0.9966709, theta=-59.106108 -> V=1.0, theta=0.0",
    "INFO    : Bus 32053\t: V=0.9840184, theta=-63.550198 -> V=1.0, theta=0.0",
    "INFO    : Bus 32054\t: V=0.9844135, theta=-64.82332 -> V=1.0, theta=0.0",
    "INFO    : Bus 32055\t: V=0.9870164, theta=-62.925366 -> V=1.0, theta=0.0",
    "INFO    : Bus 32056\t: V=0.9897211, theta=-61.245394 -> V=1.0, theta=0.0",
    "INFO    : Bus 32057\t: V=0.9552792, theta=-58.514044 -> V=1.0, theta=0.0",
    "INFO    : Bus 32058\t: V=0.9614672, theta=-59.607872 -> V=1.0, theta=0.0",
    "INFO    : Bus 32059\t: V=0.9600914, theta=-60.408069 -> V=1.0, theta=0.0",
    "INFO    : Bus 32060\t: V=0.9579332, theta=-54.607726 -> V=1.0, theta=0.0",
    "INFO    : Bus 32061\t: V=0.9593129, theta=-54.837859 -> V=1.0, theta=0.0",
    "INFO    : Bus 32062\t: V=0.9589662, theta=-54.448396 -> V=1.0, theta=0.0",
    "INFO    : Bus 32063\t: V=0.9588739, theta=-54.258266 -> V=1.0, theta=0.0",
    "INFO    : Bus 32064\t: V=0.9589316, theta=-53.895919 -> V=1.0, theta=0.0",
    "INFO    : Bus 32065\t: V=0.9593753, theta=-53.627096 -> V=1.0, theta=0.0",
    "INFO    : Bus 32066\t: V=0.9593023, theta=-53.743276 -> V=1.0, theta=0.0",
    "INFO    : Bus 32067\t: V=0.9584743, theta=-54.354609 -> V=1.0, theta=0.0",
    "INFO    : Bus 32068\t: V=0.9597359, theta=-53.643096 -> V=1.0, theta=0.0",
    "INFO    : Bus 32069\t: V=0.9615992, theta=-53.47213 -> V=1.0, theta=0.0",
    "INFO    : Bus 32070\t: V=0.9604457, theta=-53.499981 -> V=1.0, theta=0.0",
    "INFO    : Bus 32071\t: V=0.9603096, theta=-53.765595 -> V=1.0, theta=0.0",
    "INFO    : Bus 32072\t: V=0.9566615, theta=-54.636842 -> V=1.0, theta=0.0",
    "INFO    : Bus 32073\t: V=0.9540002, theta=-55.027188 -> V=1.0, theta=0.0",
    "INFO    : Bus 32074\t: V=0.9610911, theta=-53.257705 -> V=1.0, theta=0.0",
    "INFO    : Bus 32075\t: V=0.9603488, theta=-53.359832 -> V=1.0, theta=0.0",
    "INFO    : Bus 32076\t: V=0.9597542, theta=-53.44233 -> V=1.0, theta=0.0",
    "INFO    : Bus 32077\t: V=0.9600433, theta=-53.339051 -> V=1.0, theta=0.0",
    "INFO    : Bus 32078\t: V=0.9605679, theta=-53.184821 -> V=1.0, theta=0.0",
    "INFO    : Bus 32079\t: V=0.9580967, theta=-53.071085 -> V=1.0, theta=0.0",
    "INFO    : Bus 32080\t: V=0.9612948, theta=-53.034976 -> V=1.0, theta=0.0",
    "INFO    : Bus 32081\t: V=0.9620693, theta=-53.132193 -> V=1.0, theta=0.0",
    "INFO    : Bus 32082\t: V=0.9621167, theta=-53.191187 -> V=1.0, theta=0.0",
    "INFO    : Bus 32083\t: V=0.963436, theta=-52.985471 -> V=1.0, theta=0.0",
    "INFO    : Bus 32084\t: V=0.9597487, theta=-53.153565 -> V=1.0, theta=0.0",
    "INFO    : Bus 32085\t: V=0.9620142, theta=-52.906765 -> V=1.0, theta=0.0",
    "INFO    : Bus 32086\t: V=0.9627997, theta=-52.780796 -> V=1.0, theta=0.0",
    "INFO    : Bus 32087\t: V=0.9593458, theta=-53.061072 -> V=1.0, theta=0.0",
    "INFO    : Bus 32088\t: V=0.9638233, theta=-52.621181 -> V=1.0, theta=0.0",
    "INFO    : Bus 32089\t: V=0.9643911, theta=-52.940404 -> V=1.0, theta=0.0",
    "INFO    : Bus 32090\t: V=0.9609156, theta=-52.66769 -> V=1.0, theta=0.0",
    "INFO    : Bus 32091\t: V=0.9645859, theta=-52.512538 -> V=1.0, theta=0.0",
    "INFO    : Bus 32092\t: V=0.9655466, theta=-52.379473 -> V=1.0, theta=0.0",
    "INFO    : Bus 32093\t: V=0.9662165, theta=-52.245722 -> V=1.0, theta=0.0",
    "INFO    : Bus 32094\t: V=0.9577781, theta=-53.352548 -> V=1.0, theta=0.0",
    "INFO    : Bus 32095\t: V=0.9635526, theta=-52.575985 -> V=1.0, theta=0.0",
    "INFO    : Bus 32096\t: V=0.9592421, theta=-52.995662 -> V=1.0, theta=0.0",
    "INFO    : Bus 32097\t: V=0.9627821, theta=-52.617298 -> V=1.0, theta=0.0",
    "INFO    : Bus 32098\t: V=0.9660865, theta=-52.313925 -> V=1.0, theta=0.0",
    "INFO    : Bus 32099\t: V=0.9661102, theta=-52.367071 -> V=1.0, theta=0.0",
    "INFO    : Bus 32100\t: V=0.9672199, theta=-51.922186 -> V=1.0, theta=0.0",
    "INFO    : Bus 32101\t: V=0.9675564, theta=-52.092361 -> V=1.0, theta=0.0",
    "INFO    : Bus 32102\t: V=0.9605845, theta=-52.59665 -> V=1.0, theta=0.0",
    "INFO    : Bus 32103\t: V=0.9616824, theta=-52.521107 -> V=1.0, theta=0.0",
    "INFO    : Bus 32104\t: V=0.9695979, theta=-51.627039 -> V=1.0, theta=0.0",
    "INFO    : Bus 32105\t: V=0.9687401, theta=-51.758456 -> V=1.0, theta=0.0",
    "INFO    : Bus 32106\t: V=0.9677158, theta=-51.866588 -> V=1.0, theta=0.0",
    "INFO    : Bus 32107\t: V=0.9579336, theta=-53.072401 -> V=1.0, theta=0.0",
    "INFO    : Bus 32108\t: V=0.9601731, theta=-52.667831 -> V=1.0, theta=0.0",
    "INFO    : Bus 32109\t: V=0.9714916, theta=-51.002424 -> V=1.0, theta=0.0",
    "INFO    : Bus 32110\t: V=0.9610705, theta=-52.620771 -> V=1.0, theta=0.0",
    "INFO    : Bus 32111\t: V=0.9722655, theta=-51.048258 -> V=1.0, theta=0.0",
    "INFO    : Bus 32112\t: V=0.9782168, theta=-49.717471 -> V=1.0, theta=0.0",
    "INFO    : Bus 32113\t: V=0.9899027, theta=-47.234743 -> V=1.0, theta=0.0",
    "INFO    : Bus 32114\t: V=0.9799037, theta=-49.417009 -> V=1.0, theta=0.0",
    "INFO    : Bus 32115\t: V=0.9716029, theta=-51.363933 -> V=1.0, theta=0.0",
    "INFO    : Bus 32116\t: V=0.9740679, theta=-50.828862 -> V=1.0, theta=0.0",
    "INFO    : Bus 32117\t: V=0.9873998, theta=-48.294919 -> V=1.0, theta=0.0",
    "INFO    : Bus 32118\t: V=0.9854895, theta=-48.578915 -> V=1.0, theta=0.0",
    "INFO    : Bus 32119\t: V=0.9739018, theta=-50.956703 -> V=1.0, theta=0.0",
    "INFO    : Bus 32120\t: V=1.0137606, theta=-43.91362 -> V=1.0, theta=0.0",
    "INFO    : Bus 32121\t: V=0.9855018, theta=-48.492237 -> V=1.0, theta=0.0",
    "INFO    : Bus 32122\t: V=0.9861233, theta=-48.403873 -> V=1.0, theta=0.0",
    "INFO    : Bus 32123\t: V=0.9877782, theta=-48.135109 -> V=1.0, theta=0.0",
    "INFO    : Bus 32124\t: V=0.982456, theta=-48.983673 -> V=1.0, theta=0.0",
    "INFO    : Bus 32125\t: V=0.9890846, theta=-48.061811 -> V=1.0, theta=0.0",
    "INFO    : Bus 32126\t: V=0.9590263, theta=-54.098193 -> V=1.0, theta=0.0",
    "INFO    : Bus 32127\t: V=0.9554458, theta=-54.622383 -> V=1.0, theta=0.0",
    "INFO    : Bus 32128\t: V=0.945017, theta=-55.548096 -> V=1.0, theta=0.0",
    "INFO    : Bus 32129\t: V=0.9575009, theta=-52.95299 -> V=1.0, theta=0.0",
    "INFO    : Bus 32130\t: V=0.9585477, theta=-52.625572 -> V=1.0, theta=0.0",
    "INFO    : Bus 32131\t: V=0.9697629, theta=-49.639617 -> V=1.0, theta=0.0",
    "INFO    : Bus 32132\t: V=0.9966969, theta=-49.995167 -> V=1.0, theta=0.0",
    "INFO    : Bus 32133\t: V=0.9908894, theta=-51.244623 -> V=1.0, theta=0.0",
    "INFO    : Bus 32134\t: V=0.9950648, theta=-48.77947 -> V=1.0, theta=0.0",
    "INFO    : Bus 32135\t: V=0.9938045, theta=-49.29114 -> V=1.0, theta=0.0",
    "INFO    : Bus 32136\t: V=0.9851139, theta=-49.602047 -> V=1.0, theta=0.0",
    "INFO    : Bus 32137\t: V=0.9777295, theta=-50.032514 -> V=1.0, theta=0.0",
    "INFO    : Bus 32138\t: V=0.9806548, theta=-49.667539 -> V=1.0, theta=0.0",
    "INFO    : Bus 32139\t: V=0.9774462, theta=-49.741553 -> V=1.0, theta=0.0",
    "INFO    : Bus 32140\t: V=0.9874792, theta=-48.853366 -> V=1.0, theta=0.0",
    "INFO    : Bus 32141\t: V=0.9891536, theta=-48.785571 -> V=1.0, theta=0.0",
    "INFO    : Bus 32142\t: V=0.9962293, theta=-48.407401 -> V=1.0, theta=0.0",
    "INFO    : Bus 32143\t: V=0.9960427, theta=-48.415486 -> V=1.0, theta=0.0",
    "INFO    : Bus 32144\t: V=0.9905392, theta=-48.722105 -> V=1.0, theta=0.0",
    "INFO    : Bus 32145\t: V=0.9875462, theta=-49.148757 -> V=1.0, theta=0.0",
    "INFO    : Bus 32146\t: V=0.9984643, theta=-47.981754 -> V=1.0, theta=0.0",
    "INFO    : Bus 32147\t: V=0.9895956, theta=-49.039856 -> V=1.0, theta=0.0",
    "INFO    : Bus 32148\t: V=0.9865593, theta=-49.170134 -> V=1.0, theta=0.0",
    "INFO    : Bus 32149\t: V=0.9884797, theta=-48.745789 -> V=1.0, theta=0.0",
    "INFO    : Bus 32150\t: V=0.9893345, theta=-48.654497 -> V=1.0, theta=0.0",
    "INFO    : Bus 32151\t: V=0.9961939, theta=-48.071175 -> V=1.0, theta=0.0",
    "INFO    : Bus 32152\t: V=0.9951226, theta=-48.254737 -> V=1.0, theta=0.0",
    "INFO    : Bus 32153\t: V=1.0063118, theta=-46.548896 -> V=1.0, theta=0.0",
    "INFO    : Bus 32154\t: V=0.9843335, theta=-49.002463 -> V=1.0, theta=0.0",
    "INFO    : Bus 32155\t: V=0.9643756, theta=-50.197373 -> V=1.0, theta=0.0",
    "INFO    : Bus 32156\t: V=0.9682322, theta=-50.139275 -> V=1.0, theta=0.0",
    "INFO    : Bus 32157\t: V=0.9910954, theta=-48.478561 -> V=1.0, theta=0.0",
    "INFO    : Bus 32158\t: V=0.9917838, theta=-48.419226 -> V=1.0, theta=0.0",
    "INFO    : Bus 32159\t: V=0.9805453, theta=-49.401772 -> V=1.0, theta=0.0",
    "INFO    : Bus 32160\t: V=0.9936378, theta=-48.27797 -> V=1.0, theta=0.0",
    "INFO    : Bus 32161\t: V=0.9683716, theta=-50.166983 -> V=1.0, theta=0.0",
    "INFO    : Bus 32162\t: V=0.9806424, theta=-49.194709 -> V=1.0, theta=0.0",
    "INFO    : Bus 32163\t: V=0.9821956, theta=-49.115286 -> V=1.0, theta=0.0",
    "INFO    : Bus 32164\t: V=0.9837768, theta=-49.004092 -> V=1.0, theta=0.0",
    "INFO    : Bus 32165\t: V=0.9903001, theta=-48.554724 -> V=1.0, theta=0.0",
    "INFO    : Bus 32166\t: V=0.9685093, theta=-50.058462 -> V=1.0, theta=0.0",
    "INFO    : Bus 32167\t: V=0.9666711, theta=-50.094232 -> V=1.0, theta=0.0",
    "INFO    : Bus 32168\t: V=0.966152, theta=-50.192728 -> V=1.0, theta=0.0",
    "INFO    : Bus 32169\t: V=0.9669215, theta=-50.214795 -> V=1.0, theta=0.0",
    "INFO    : Bus 32170\t: V=0.980215, theta=-49.430499 -> V=1.0, theta=0.0",
    "INFO    : Bus 32171\t: V=0.9673107, theta=-50.080918 -> V=1.0, theta=0.0",
    "INFO    : Bus 32172\t: V=0.9790761, theta=-50.764845 -> V=1.0, theta=0.0",
    "INFO    : Bus 32173\t: V=0.98944, theta=-72.943441 -> V=1.0, theta=0.0",
    "INFO    : Bus 32174\t: V=1.0093337, theta=-70.014703 -> V=1.0, theta=0.0",
    "INFO    : Bus 32175\t: V=1.0165242, theta=-68.324463 -> V=1.0, theta=0.0",
    "INFO    : Bus 32176\t: V=0.9795301, theta=-71.44074 -> V=1.0, theta=0.0",
    "INFO    : Bus 32177\t: V=0.9550297, theta=-83.982895 -> V=1.0, theta=0.0",
    "INFO    : Bus 32178\t: V=0.9438694, theta=-84.257415 -> V=1.0, theta=0.0",
    "INFO    : Bus 32179\t: V=0.9526399, theta=-84.3244 -> V=1.0, theta=0.0",
    "INFO    : Bus 32180\t: V=0.9555499, theta=-84.142452 -> V=1.0, theta=0.0",
    "INFO    : Bus 32181\t: V=0.9632071, theta=-84.199115 -> V=1.0, theta=0.0",
    "INFO    : Bus 32182\t: V=0.9372576, theta=-86.753167 -> V=1.0, theta=0.0",
    "INFO    : Bus 32183\t: V=0.9450497, theta=-86.463611 -> V=1.0, theta=0.0",
    "INFO    : Bus 32184\t: V=0.9595208, theta=-84.789591 -> V=1.0, theta=0.0",
    "INFO    : Bus 32185\t: V=0.9650599, theta=-85.000154 -> V=1.0, theta=0.0",
    "INFO    : Bus 32186\t: V=0.975609, theta=-83.928309 -> V=1.0, theta=0.0",
    "INFO    : Bus 32187\t: V=0.9626191, theta=-85.464817 -> V=1.0, theta=0.0",
    "INFO    : Bus 32188\t: V=0.9219205, theta=-86.439259 -> V=1.0, theta=0.0",
    "INFO    : Bus 32189\t: V=0.9256021, theta=-86.271917 -> V=1.0, theta=0.0",
    "INFO    : Bus 32190\t: V=0.9261896, theta=-85.81773 -> V=1.0, theta=0.0",
    "INFO    : Bus 32191\t: V=0.9328698, theta=-86.55514 -> V=1.0, theta=0.0",
    "INFO    : Bus 32192\t: V=0.981118, theta=-81.013883 -> V=1.0, theta=0.0",
    "INFO    : Bus 32193\t: V=0.9482248, theta=-85.858968 -> V=1.0, theta=0.0",
    "INFO    : Bus 32194\t: V=0.9228006, theta=-85.698064 -> V=1.0, theta=0.0",
    "INFO    : Bus 84641\t: V=1.0098349, theta=-32.351103 -> V=1.0, theta=0.0",
    "INFO    : Bus 84642\t: V=1.0054151, theta=-33.12361 -> V=1.0, theta=0.0",
    "INFO    : Bus 84643\t: V=1.0044802, theta=-33.272824 -> V=1.0, theta=0.0",
    "INFO    : Bus 84644\t: V=1.0117077, theta=-51.3201 -> V=1.0, theta=0.0",
    "INFO    : Bus 84645\t: V=1.0095533, theta=-51.609885 -> V=1.0, theta=0.0",
    "INFO    : Bus 84646\t: V=1.0030258, theta=-52.099635 -> V=1.0, theta=0.0",
    "INFO    : Bus 84647\t: V=1.0079105, theta=-52.772333 -> V=1.0, theta=0.0",
    "INFO    : Bus 84648\t: V=1.0122431, theta=-52.419822 -> V=1.0, theta=0.0",
    "INFO    : Bus 84649\t: V=0.9994911, theta=-46.325119 -> V=1.0, theta=0.0",
    "INFO    : Bus 84650\t: V=0.9977658, theta=-46.462424 -> V=1.0, theta=0.0",
    "INFO    : Bus 84651\t: V=1.0097967, theta=-47.44973 -> V=1.0, theta=0.0",
    "INFO    : Bus 84652\t: V=1.0075852, theta=-47.720361 -> V=1.0, theta=0.0",
    "INFO    : Bus 84653\t: V=1.0064652, theta=-50.045858 -> V=1.0, theta=0.0",
    "INFO    : Bus 84654\t: V=1.00519, theta=-50.767884 -> V=1.0, theta=0.0",
    "INFO    : Bus 84655\t: V=1.0161053, theta=-42.7837 -> V=1.0, theta=0.0",
    "INFO    : Bus 84656\t: V=1.02, theta=-28.980206 -> V=1.0, theta=0.0",
    "INFO    : Bus 84657\t: V=1.0193784, theta=-29.266699 -> V=1.0, theta=0.0",
    "INFO    : Bus 84658\t: V=1.0024625, theta=-48.272874 -> V=1.0, theta=0.0",
    "INFO    : Bus 84659\t: V=0.9986863, theta=-36.730625 -> V=1.0, theta=0.0",
    "INFO    : Bus 84660\t: V=1.0016942, theta=-36.45952 -> V=1.0, theta=0.0",
    "INFO    : Bus 84661\t: V=1.0115486, theta=-32.134716 -> V=1.0, theta=0.0",
    "INFO    : Bus 84662\t: V=1.0112468, theta=-32.223193 -> V=1.0, theta=0.0",
    "INFO    : Bus 84663\t: V=1.0034189, theta=-52.010139 -> V=1.0, theta=0.0",
    "INFO    : Bus 84664\t: V=1.0123892, theta=-56.682453 -> V=1.0, theta=0.0",
    "INFO    : Bus 84665\t: V=1.0057596, theta=-33.421747 -> V=1.0, theta=0.0",
    "INFO    : Bus 84666\t: V=1.010426, theta=-33.09802 -> V=1.0, theta=0.0",
    "INFO    : Bus 84667\t: V=1.0074513, theta=-51.399817 -> V=1.0, theta=0.0",
    "INFO    : Bus 84668\t: V=1.0114001, theta=-51.144203 -> V=1.0, theta=0.0",
    "INFO    : Bus 84669\t: V=1.0100765, theta=-44.32779 -> V=1.0, theta=0.0",
    "INFO    : Bus 84670\t: V=1.0128004, theta=-87.91218 -> V=1.0, theta=0.0",
    "INFO    : Bus 84671\t: V=1.0143472, theta=-44.472058 -> V=1.0, theta=0.0",
    "INFO    : Bus 84672\t: V=0.9886059, theta=-69.627753 -> V=1.0, theta=0.0",
    "INFO    : Bus 84673\t: V=0.9854476, theta=-69.927639 -> V=1.0, theta=0.0",
    "INFO    : Bus 84674\t: V=1.0111862, theta=-42.747908 -> V=1.0, theta=0.0",
    "INFO    : Bus 84675\t: V=1.011723, theta=-42.763085 -> V=1.0, theta=0.0",
    "INFO    : Bus 84676\t: V=1.0149771, theta=-45.269712 -> V=1.0, theta=0.0",
    "INFO    : Bus 84677\t: V=1.0170002, theta=-44.598145 -> V=1.0, theta=0.0",
    "INFO    : Bus 84678\t: V=1.0069512, theta=-47.543822 -> V=1.0, theta=0.0",
    "INFO    : Bus 84679\t: V=1.0033689, theta=-47.737732 -> V=1.0, theta=0.0",
    "INFO    : Bus 84680\t: V=1.0035183, theta=-48.757107 -> V=1.0, theta=0.0",
    "INFO    : Bus 84681\t: V=1.001659, theta=-49.118418 -> V=1.0, theta=0.0",
    "INFO    : Bus 84682\t: V=1.0076692, theta=-47.942003 -> V=1.0, theta=0.0",
    "INFO    : Bus 84683\t: V=1.0082913, theta=-47.832584 -> V=1.0, theta=0.0",
    "INFO    : Bus 84684\t: V=1.0090406, theta=-46.16874 -> V=1.0, theta=0.0",
    "INFO    : Bus 84685\t: V=1.0093773, theta=-46.093183 -> V=1.0, theta=0.0",
    "INFO    : Bus 84686\t: V=1.0091681, theta=-46.927357 -> V=1.0, theta=0.0",
    "INFO    : Bus 84687\t: V=1.0058496, theta=-47.439306 -> V=1.0, theta=0.0",
    "INFO    : Bus 84688\t: V=1.0015297, theta=-47.649399 -> V=1.0, theta=0.0",
    "INFO    : Bus 84689\t: V=1.0084325, theta=-29.103537 -> V=1.0, theta=0.0",
    "INFO    : Bus 84690\t: V=1.0096887, theta=-29.054701 -> V=1.0, theta=0.0",
    "INFO    : Bus 84691\t: V=1.0106498, theta=-38.067253 -> V=1.0, theta=0.0",
    "INFO    : Bus 84692\t: V=1.0088377, theta=-38.580627 -> V=1.0, theta=0.0",
    "INFO    : Bus 84693\t: V=1.0088536, theta=-38.58074 -> V=1.0, theta=0.0",
    "INFO    : Bus 84694\t: V=0.9991324, theta=-40.364663 -> V=1.0, theta=0.0",
    "INFO    : Bus 84695\t: V=0.9919997, theta=-41.497475 -> V=1.0, theta=0.0",
    "INFO    : Bus 84696\t: V=0.9900111, theta=-41.962014 -> V=1.0, theta=0.0",
    "INFO    : Bus 84697\t: V=0.9952324, theta=-52.987194 -> V=1.0, theta=0.0",
    "INFO    : Bus 84698\t: V=0.9963516, theta=-52.954023 -> V=1.0, theta=0.0",
    "INFO    : Bus 84699\t: V=1.0067393, theta=-53.150689 -> V=1.0, theta=0.0",
    "INFO    : Bus 84700\t: V=1.0115256, theta=-52.645725 -> V=1.0, theta=0.0",
    "INFO    : Bus 84701\t: V=1.018263, theta=-43.376781 -> V=1.0, theta=0.0",
    "INFO    : Bus 84702\t: V=1.0181687, theta=-43.832934 -> V=1.0, theta=0.0",
