{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "CASE6468RTE",
    "AC Power flow data for French system.",
    "Please see CASEFORMAT for details on the case file format.",
    "This case accurately represents the size and complexity of French",
    "very high voltage and high voltage transmission network.",
    "These data are snapshots of French VHV+HV grid in 2013.",
    "These data can be used to validate mathematical methods and tools.",
    "These data should NOT be used for operation",
    "nor planning of the French or European grids.",
    "When publishing results using this data, please cite:",
    "C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,",
    "\"AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "http://arxiv.org/abs/1603.01533",
    "Contacts (primary contact for this file : Jean Maeght):",
    "Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "firstname.lastname@rte-france.com",
    "Réseau de Transport d'Electricité (French Transmission System Operator)",
    "Département Expertise Système, Immeuble \"Le Colbert\"",
    "9 rue de la Porte de Buc, 78000 Versailles Cedex, France",
    "March 4th, 2016",
    "Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "SYNC",
    "NUC",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "SYNC",
    "NG",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "COW",
    "SYNC",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "COW",
    "NUC",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "NUC",
    "NG",
    "NG",
    "PEL",
    "COW",
    "SYNC",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "SYNC",
    "NUC",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "COW",
    "NUC",
    "COW",
    "PEL",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NUC",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NUC",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NUC",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "SYNC",
    "NUC",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "SYNC",
    "NG",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "COW",
    "SYNC",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "COW",
    "NUC",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "NUC",
    "NG",
    "NG",
    "PEL",
    "COW",
    "SYNC",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "SYNC",
    "NUC",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "SYNC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "COW",
    "NUC",
    "COW",
    "PEL",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NUC",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NUC",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NUC",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         ub",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    350 -     3.44",
    "INFO    : NUC    15  -    14.09",
    "INFO    : SYNC   33  -     0.00",
    "INFO    : COW    227 -    70.43",
    "INFO    : NG     670 -    12.04",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.4487779107 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.3328184613 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 13.8359402813 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.6671457989 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.609646854 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.3174342532 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.685523947 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.7286868958 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.4170117885 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.7379515998 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.9513991354 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.5729516444 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.5581292237 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.206947877 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.328840161 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.539495848 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.3636056224 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.9496999401 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.450488467 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.303907004 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.8669184179 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.5222082627 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.651497521 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.20264106 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.1494829068 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.5791726461 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.5712658928 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1913744117 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.3096829023 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.84148318 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.740133344 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.3193412468 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 14.2339208912 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.110539369 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.8521896367 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.6295079216 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.53436235 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.1022802541 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.965247722 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.5274842175 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.9877344581 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.383923192 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.7982274426 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.6872173286 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.2166742621 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.2492315536 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 10.6660550635 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.915824198 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.95596131 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.0872594981 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.4342647768 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.8125139176 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.684672185 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.5463389102 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.737406878 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 13.0902511474 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.880091786 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.3913876039 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 9.27785497126 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.1035455889 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.4541213787 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.8890850372 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.191000292 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 38.6355031339 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.0986339764 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6937623726 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.202652106 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.12725926 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 13.3625368768 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.4595249987 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.0704840819 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.1365953709 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.5723844847 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.523862923 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.546718384 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.1584544517 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.412773357 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.02322986 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.7755526811 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.8932925953 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.4124727485 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.491204491 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.0804492753 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.136435255 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.758050432 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.218951885 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.072050428 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.334969411 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.202289778 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.324987573 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.2708989736 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.8074528662 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 14.1429313977 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.5573285534 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.5083184205 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5279338645 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.61967828 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.377116517 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.8247384642 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.1990530946 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.8772376029 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.351725401 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.068924245 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 9.76181347405 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.219026712 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.675115576 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.057954886 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.541455618 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.454942672 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.324663343 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.3058361329 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.9625160117 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.945927411 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.6375841968 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.8944290354 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.230259304 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.2585901376 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.3967655615 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.6911841627 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.0903769243 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.436519127 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.9817563422 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.180189858 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.9141880637 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.309065603 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.4093561692 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.1752235933 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.7925030614 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.86734235 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.9297151251 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.0219723486 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 10.5699738104 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.951477991 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.7112498754 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.8677632827 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.5174291075 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.1189600604 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.6625468159 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.5771344968 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.196041853 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.7080585869 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.8134665074 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.5653612408 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.9178707835 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.7728721844 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.773031978 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.3553209566 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.1254693836 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.2521374038 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.910523626 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.9559694309 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.2367833157 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6419910946 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.845400537 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.2076457343 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.7393113109 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.4472946707 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.78941775 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.1254691711 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.1626233699 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.4541380158 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.0799068927 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.022196837 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.2970212964 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.139212105 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 10.6173647564 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 56.2534230458 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5046367347 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.4249455427 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.485491302 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.273777743 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.927805316 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.506496678 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.1670094194 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.3819683341 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.1996158339 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.2819535548 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.3397278826 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.971465645 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.7198706776 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.5466654185 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.8192207459 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.9801369932 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.4560381536 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.8905401433 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.2351210901 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 60.1328445824 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.35348848 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8754043618 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.0826505385 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 4.67621933547 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.9082683532 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.0371828033 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.685497683 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.354324586 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.6869413466 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.648188575 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.0049077028 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 57.8462129738 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 10.8728039754 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.91086112 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.4800240293 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.346365543 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.6794092701 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9186237278 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.5417060575 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.3485762751 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.2403508011 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.691531839 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.0275981934 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.6446651287 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.910975244 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 61.5754183249 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.839274018 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1036037453 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.328544023 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.9804014871 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.8818441545 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.7500431446 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 132.768857183 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.3460348209 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.287273882 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.7951907131 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.773415544 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.291430922 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.901161611 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.917001637 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 54.8410876139 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.0293576474 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.990811055 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.7248775194 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.4433316428 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.767278655 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.9150528724 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.9156145704 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.5764078337 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.8251470147 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.79918359 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 100.340053671 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.0864464909 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.8893992371 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.0548117289 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.627414007 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.2976062186 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.6406835576 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.6028380895 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.8046031263 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.7742879012 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 8.07227140321 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3065067713 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.1237994 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.313333829 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.1380467704 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.167735185 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.9541143791 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.996261537 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.559836577 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.971491372 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.2458177188 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.8748748168 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.2077117784 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.4724626154 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.0749497762 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.4339330717 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.280756372 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.125641964 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.9804233704 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 94.9500379936 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.8435994032 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 41.550526638 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.5644272523 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.7741090415 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.5713155756 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.8001061493 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.534164749 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.7177507689 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.7990589736 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.779091712 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 55.7083664129 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.7890806234 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8090866992 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.3299114979 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.6222709562 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.1305803143 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.5380537535 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.65045454 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.232074718 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.7638927861 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.0721456919 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3806565573 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.0378530801 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 51.1336395737 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4142456995 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.6349213903 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.558980509 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.585874977 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.903356009 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.2996208641 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.3797738078 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.3195074849 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.027893752 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.563725284 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.0698680302 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.997222719 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.058460622 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.059757319 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.8016564252 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 62.8541323167 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.4271025888 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 92.2572698083 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.965041495 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.1711425753 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.1749843051 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.2017516596 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.7391948652 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 51.6129138122 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.6989033838 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.0660925529 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.6688985486 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.6897731456 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.211560377 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.4216168419 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.5019950754 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.4636513899 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.339405289 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.5456701804 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.9283621584 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.2790017992 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.1137990214 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.736638394 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.134315802 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 55.9362885275 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.4036377135 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.8004909594 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.8347011567 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.028666968 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.909752193 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.3454383748 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.001985022 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.303353088 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.7529343492 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.7381432108 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.4011814941 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.342375694 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.2695289719 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.521536408 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.7019920298 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.4005303648 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.537054094 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.622598283 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 60.6941334325 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.2658354191 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.051572971 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.6557048493 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.694592139 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.036207912 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.777873929 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.5139216673 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7991413102 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.225215929 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.9966871692 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.2554593603 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.128909784 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.7916969363 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.437911021 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.140082884 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.3172975988 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.948141638 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.617513748 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.85808225 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.3409470774 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.247108156 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.921748273 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.672350016 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0039354218 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.9445087482 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.067126243 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.7440974865 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.4963436656 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 127.836487823 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.811913694 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.370833417 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 91.418102645 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.0227901801 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4764411534 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.1654606906 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.745846409 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.189287156 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.403272205 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.563264157 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.2563385912 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.300574655 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.2074168569 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.202896788 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.9426877329 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.6738140316 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 8.10940735317 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.4060000608 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.7388041842 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.039852272 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 94.8624037195 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.6055191199 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.0727971434 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.0386614964 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6279583267 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.363762846 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 95.9177816683 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.4118483633 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.7341580465 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 35.4019490878 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.0465526085 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.3950956173 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.010335053 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.558212385 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.798435028 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.4240623037 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.208983602 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.545500083 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.986432556 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.5672316649 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.8120839875 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.085641589 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.8187222175 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 57.2828640263 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.5796472644 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.9234887462 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.3437455943 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.7805411852 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.4735323841 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.33155161 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.7349005676 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.4893914812 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.670113274 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 128.48214092 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.6217534127 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.374973448 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.316719667 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.7216671574 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 130.22875015 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.7082777042 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.0557931753 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.6144108517 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 97.5097519619 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.043019399 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.6821207423 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.8246153424 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.881441502 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.0117840728 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.886570184 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 16.6162631875 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.293798076 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.608171329 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.517275973 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.1613287348 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.176886527 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.8988830012 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.218501584 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.412959058 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 16.9375122495 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.8076514437 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.1577567894 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.124845694 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.758422755 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.740346621 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.2596710723 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.7937777494 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.732976008 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.009372129 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.463344294 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.554153947 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.0574924799 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.3993027076 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.2940652039 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 11.8031870183 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.5687165207 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 41.4772546941 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.6994835556 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.090556717 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.326444501 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.6210912574 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.4660975577 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.759021621 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.6363705794 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.3866443688 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.748117629 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.9087869331 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.0416806891 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.415375564 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.392643099 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.2139549657 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.1853819187 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.1513499559 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.161675343 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.022888945 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.2831424652 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.933894918 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.640567385 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.6041457624 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.7219066087 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.233339766 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.7822748196 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.7334498381 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.8671231092 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.5341690342 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.9366974868 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.211785781 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.4871290401 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9792219729 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.5652466092 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.2103983555 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 94.5620213741 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.1622877741 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.1550002702 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.5823943616 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.614082703 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.0621802805 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.0538483207 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.8550460414 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.31955375 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.1110176849 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.900500327 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.5911349826 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.48563478 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.825375627 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 57.001615653 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.373624793 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.8996481579 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.6570800748 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.941588146 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.484090545 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.6355878347 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3030201715 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.054127526 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.9738682611 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.221198403 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.8025007922 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2921643866 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 84.2765490939 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.913701054 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.7905748091 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.465730759 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.6769747922 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.4525997024 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.238439318 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.1946426757 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.4859004414 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.025240159 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.8467019213 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.4968414306 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.2995941927 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.632017966 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.1632517913 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.2008257017 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.261471484 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 62.0766936573 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.7034094508 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.4027080377 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.7339814783 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.9873128607 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.6585547751 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.371813189 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 96.7538354741 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 130.328728994 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.1088376616 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 59.7940300402 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 54.6523015928 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.805470545 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 89.6212196141 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 100.861999476 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.3264350915 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.4929351146 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.662196092 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.5873322592 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.1261505584 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.673693895 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.8828829985 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.9315790495 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 10.0280543116 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.4258035863 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.7623706336 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.2019545685 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.3085684784 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.3637772731 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.3400068693 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.504957683 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.7591606305 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.891914974 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.2265978046 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.068405479 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.6036985357 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.0721671336 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.2965826385 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 13.3162469831 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.041483049 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 13.7942128799 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.7322800977 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 97.4581533452 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.2942520943 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 16.6022862619 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.4039615219 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.2552312178 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.0422814715 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.5496156779 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.1645001767 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.3841833611 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.289402314 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.6340340762 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.467370849 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.0317420932 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.711897549 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.40738197 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 128.890687481 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.0198899193 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.9372850311 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.4522219139 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.6780574253 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.8081319689 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.600088096 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.776581784 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.4469013772 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.4752196927 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.575130349 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.1108461534 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.8566377221 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.47048183 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.6996041899 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.878461337 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.2164915049 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.132673024 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.1265413489 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.293430695 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.8547544607 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.558844469 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.859174804 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.718180268 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.023383531 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.0388064767 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 95.6436035108 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.1511398717 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.951200951 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.5142019703 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.9214781099 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5421303645 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 14.6099167184 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 131.991442373 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.487702933 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.974444379 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 91.5195564007 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 6.94896363879 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.535773518 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.9359097512 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 94.138151634 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.505481273 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.485958066 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.1698819718 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 130.611492701 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.3228598434 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.6648464588 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.918605541 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.039676151 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.4319782085 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.0728423944 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.7628425222 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.018269905 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.9342138418 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.3813105778 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.6433584036 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.8144103435 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.4326698037 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.288112601 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.5554222257 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5161097926 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.6451995645 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 4.59323491642 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.803316152 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.0830081478 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.1577591271 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.5284046966 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.6768030047 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.7908752096 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.0094502266 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.2409126526 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.875149781 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.6494238151 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.26117989 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.5161408007 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.1972286662 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.7626911614 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 10.2211675662 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.8622824126 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.489606016 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.728966733 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.1084022875 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9838943372 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.05500146 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.1917592989 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.2901555703 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.293365766 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 52.1604444025 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.175397387 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 10.3776554806 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.570431078 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.0490233508 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.891545035 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.3460540871 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 44.3121019111 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.781178427 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.25426648 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.738648909 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.4796160221 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.347523245 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.2541955411 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.936008494 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2053155249 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.2166805702 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.7284696516 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.0147071541 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.130289425 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.684176216 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.953077046 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.612884394 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.0644804356 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.0502100888 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.62423802 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.8264453522 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.3696451114 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.851707275 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.3317150536 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.006354191 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.055585466 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.652098268 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4879632581 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.997980073 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.0781473597 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.2264354904 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 14.001903591 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 127.618615869 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.1545996002 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.424605754 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.885651348 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.7477579109 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.6985893939 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.7860670604 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.1715762873 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.998293466 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.55498993 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.9441209808 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2515635462 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.707878973 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.010355894 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.783923146 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.4006462943 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.5971654385 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.5193750532 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.0931258009 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.6280009156 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.2795314622 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.7053395759 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1452716702 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.478637062 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.830603455 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 96.6804225633 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.5472927898 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.5134520677 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.9589718268 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.3153452792 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.829814142 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.412682665 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.3854447977 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.539114847 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4359114509 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.4204393974 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.808813384 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.9047333929 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.4587126113 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.131968351 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.388065505 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.0522380969 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.553780986 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.7246302021 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.3564411102 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.920857604 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.249321022 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.8741989583 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 127.143919861 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.28758109 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.5953325754 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 60.9284577471 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.001552349 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 14.3142344879 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.777787391 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.4182694986 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.697865652 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.7982947537 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.039237605 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.2859143112 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.421474191 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.4780776267 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.404745843 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.4000475806 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.157761331 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 69.1765011197 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.0104061208 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.7022025422 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2076930997 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.463100071 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 56.7608721673 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 95.9541434522 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.1390711813 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.4694651183 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.0037053117 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.2178626011 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.316352212 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.708765529 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.4713177267 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.766313951 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.585974713 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.6403931083 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.282453666 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.90809647 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 38.8674018184 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 13.9075263461 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.509849952 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.9149373484 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2906908706 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.005683502 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.267565856 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 100.406903912 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.8818416809 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.625882367 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 57.2455030902 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.0018661895 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.1018290561 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.465090184 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.1814632393 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.185899399 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8386879665 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 129.269905606 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.5797775145 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.8584678138 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 61.3578570643 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.949967858 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.3477781262 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.4582016903 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.3761633443 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.1775785737 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.560609545 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5783943617 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.9058607277 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.9599343098 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2995938829 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.3714132617 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.1198659817 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.224818988 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.2773692058 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.331112332 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.6354531937 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.245486711 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.293245643 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.5503705191 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.052326677 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.1849227666 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.5576365607 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.040588789 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.8036928764 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.2560529133 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.949790675 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.761907835 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.937509987 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.809188832 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.747700147 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.1773973855 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.0871251665 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.2607517936 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.1272441928 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.437561811 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.078563433 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.659549358 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.8324547233 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.5238713791 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.2814278415 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.664298883 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.0134566364 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.6772428066 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.5903460853 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.8579466002 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.9196034023 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.2168097787 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.4837533292 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 51.4824175284 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.5784999189 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8635229226 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.771236893 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 35.324547556 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.232427922 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 60.9489601624 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.3397540474 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.5336233683 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.631042884 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.9394330204 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7167088369 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 129.895583768 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.017476254 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2950446352 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.3849830283 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 131.853488981 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.5629156785 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.7022489711 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.5918283203 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.8156974146 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.2346417168 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.3344899183 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.353370416 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 126.585382978 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.1295261295 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.6694723088 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.9642142922 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.8439361784 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.7703425936 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.7694527091 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.8100305735 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.382923259 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.880425022 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 126.243216679 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.7661613127 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.1705450254 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.6009480965 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.4199795485 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.3187784493 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.2751176109 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.9071268735 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.0348369359 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 14.5600740915 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.5744837194 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 138.039588867 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.1960516952 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.5844537101 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.350122638 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.251361804 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.901591929 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.742882036 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.7141721878 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4955867381 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 100.247516062 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.90213357 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.740250503 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.912345009 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.122453445 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.5338539505 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 61.0885705453 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.908230884 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.6241345067 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 37.1157285709 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.410260265 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.8639920668 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.098670547 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.0577642233 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.5544518663 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.4335257223 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.5774891723 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.4271966558 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.773069269 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.3835164734 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 38.0963888903 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.9903895072 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.9763347796 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5047999954 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.3274195627 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.9236254952 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.2952422191 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.1168829124 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.540835619 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.376271002 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.5619339086 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 100.760410553 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.8595788699 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.5625217253 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.8103921833 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.7582034192 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.0949474463 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.8517518152 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.7363175551 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.1094172489 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.6975859476 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.0278093259 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.4565902964 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.0414516137 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.0683190161 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.5521095158 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.4536094757 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.0995932889 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4939964949 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.2360967946 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.0594028433 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.1579542196 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.5169024962 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.6426930276 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1185784412 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.4516783894 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.8867970961 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.2543652817 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.5686171527 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.92087314203 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.435030313 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.106248583 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.3683715223 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.7894582313 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.4417210278 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.1017834244 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.30565343495 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.4702977591 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3042998382 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.5584784952 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.2290030819 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.8052966672 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.331130672 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.6703408 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.7657224104 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.9626320908 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.99838244828 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.905710428 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.3805642272 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.5786733079 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.9597570051 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.9351568449 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.7074704719 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.7932979126 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.88448946977 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6768876779 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.6354482782 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.8459619121 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.7034966902 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6740621083 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4676469569 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9263375303 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2454139475 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3182749656 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.2201854502 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7696327608 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.9429678001 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.0914867139 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.5977387965 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8026661295 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.7684302415 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.9745117305 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.0096219964 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.8273566518 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.08347551152 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.3574859925 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.3692976314 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.23710544 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.437574524 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.7364775702 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.0936385428 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.1169402288 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.3318573334 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.22177509508 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.52748541746 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.1917507327 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 57.2891222725 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.3211892623 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.1517066898 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.1328542565 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.9248446192 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.3373691883 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.1860581749 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.9079731783 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 44.5634809139 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.707515425 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.126796031 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.4132045417 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.587640666339 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 14.4032925475 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 39.9303035681 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9295504939 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5657789606 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.3774746087 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.9919318532 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.7033216869 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.0024192779 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.7945075993 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2947240743 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.8847802022 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.8523243247 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.7342284 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.701533275 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.3934578074 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7977297245 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.1171169677 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4367514528 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.6023552885 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.873424771 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.9951634875 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.8881087942 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.431826526 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.3767876378 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.9948661256 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.1248081006 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.269169093 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.7573778663 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.164188458 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8076189043 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.0618732847 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6060219572 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.2861141451 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.7659399199 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.808112842 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.1074028481 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.0120229235 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.0863720077 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1046979504 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 127.060018189 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.179998443 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.031886608 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.332213619 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.291120235 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.529436516 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 13.039070874 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 40.1427134553 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.71188371225 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.0458115878 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.517554803 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.9364574775 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.9353959947 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.65190675914 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 8.18322622205 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.37367743128 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.0823335108 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 38.6767729746 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.7383318679 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.6988977042 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.9660992914 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.8334840453 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 8.11724565867 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6870646824 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1503862851 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.2940373861 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.3318593797 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2576793788 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4662847071 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.6862255052 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.0279912378 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.1803166015 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.0831919586 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.3084314543 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 41.2507980109 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.7617667918 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.369896559 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.980197107 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.925904059 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.4090331515 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.3344288391 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.39777159 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.5611594346 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.7081755449 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.55894979122 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.8789539443 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.2342218929 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.8281978988 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.3830998593 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 46.5348827958 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.4566830349 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.03317312697 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.8904772918 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.4252250752 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.6151066607 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 41.2030494334 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.2130892492 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.1465199906 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.5844950513 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.2327405287 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.4333590533 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.7457314089 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.0676726259 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.814518932 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.474401326 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8558033993 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.4815354426 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0099629211 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.333964454 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.083052538 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.077994285 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.066093323 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.06366206 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.5193838004 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.3497657265 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.1045789225 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.7429781228 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.8615576891 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4065614111 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.2607073144 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.9856028848 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.5952104154 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.5826798902 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.9270871941 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.2674061365 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.07971060877 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.0586895871 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4029687172 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.6400703175 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.8794419656 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.75775249511 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 8.27470587567 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5057410509 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.2710788197 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.9824566406 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.5073473912 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.9179422396 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.3107389304 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.751392129 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.0604117942 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.9441971774 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.9973093708 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 140.088928101 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 131.139709011 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.313665364 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.5506715051 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7423040698 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.7612365341 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 126.391585119 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.4409358504 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.238704064 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.473767743 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.869894393 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.1025307148 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.9651207899 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.0447646735 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.2614211518 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.4959336921 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.206349551 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.597303103 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.08453157 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.798832143 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3761322995 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.4466946404 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.5928144156 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.130438016 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.7786223793 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5308499625 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.3874772774 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.6709563539 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8192407164 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 85.0384638512 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.3219225217 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 41.0192166759 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.902598333 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7218439155 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.122707355 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.45355858 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5873474601 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.5436564008 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.75636404423 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.1036335707 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.4030426242 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.7811216357 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.4453613625 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.9122979804 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.4487070872 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.1460366613 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.6067504492 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.1269676715 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 59.1496431339 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Transformer 4667-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5273-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-2 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1680-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2311-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 696-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3961-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5073-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4437-5 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2789-6 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2790-7 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2477-8 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 473-9 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 30-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2945-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2189-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4039-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4041-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 115-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2345-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4597-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 116-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1229-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2887-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4615-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4976-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5259-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2887-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4615-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2921-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4150-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4477-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 252-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 340-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5865-17 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3747-18 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5121-19 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3747-20 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1359-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1605-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1849-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5050-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1161-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2713-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3443-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 145-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1287-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 493-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2101-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 613-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1872-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2613-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2938-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3357-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4652-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2938-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 536-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2358-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2694-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3913-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2900-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3339-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3339-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 145-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1559-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4861-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 151-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3180-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3712-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4763-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 151-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3749-32 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 369-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1020-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1162-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2591-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2714-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4768-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4878-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5700-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 371-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1114-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2158-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3153-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 370-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2158-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2158-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5258-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5544-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 726-38 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1233-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5839-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1233-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2259-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4615-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 432-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3975-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1488-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2775-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2734-43 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3506-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4347-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5124-45 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2202-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3323-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-47 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5392-48 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1227-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2353-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 473-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1683-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3572-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4649-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3572-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4649-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1200-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1201-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 167-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5518-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3367-53 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2779-54 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 376-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2703-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3445-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5125-57 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3408-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3584-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 142-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1659-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2487-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3544-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2236-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2645-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2054-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2966-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 374-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3100-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 146-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5135-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4627-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4627-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1552-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2300-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3267-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3049-67 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2202-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2896-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4557-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5178-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4630-69 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5126-70 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2173-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3163-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5127-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3163-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3766-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3766-73 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5135-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5155-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 146-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4988-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2091-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3101-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3852-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2352-77 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 243-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4582-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 632-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1877-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2420-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4102-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 632-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4101-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4103-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4103-80 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 676-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 799-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2079-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3503-83 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2137-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3822-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5130-85 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2821-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3530-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3791-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4371-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3791-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1624-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1713-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3663-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5588-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2507-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4252-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5131-90 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3747-91 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 649-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4079-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5758-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2145-93 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3788-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5875-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 286-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1178-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5734-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4136-96 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3019-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4202-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4468-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3019-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1256-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3536-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4672-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2644-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2645-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 553-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1198-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1910-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4472-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1483-102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1970-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2498-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4306-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1970-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1677-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5523-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 266-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1565-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2103-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3558-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2216-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2280-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3280-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5097-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3018-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3018-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4001-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4000-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 635-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 673-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 761-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5231-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5235-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4762-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 484-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5434-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5538-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 715-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4465-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1172-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1663-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2304-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5343-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1662-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2304-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1661-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1036-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1080-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5293-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1036-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1080-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5292-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1080-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3540-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4016-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1248-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5438-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5560-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4988-118 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1004-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4577-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1004-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2713-120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5263-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5490-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5133-122 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5133-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5134-124 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1269-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1268-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4334-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5767-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 183-127 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2399-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2756-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4285-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5325-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5771-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2756-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5324-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3007-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3431-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4595-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4596-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4596-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 784-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1152-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4064-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4127-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2203-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2744-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1716-133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1194-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1723-134 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3408-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4837-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 628-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3067-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4547-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5213-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3576-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4773-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3020-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3020-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 852-141 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 189-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1659-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2226-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2227-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3912-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5754-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3912-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1681-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4159-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1559-145 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1566-145 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3713-145 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5073-145 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5694-145 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1566-145 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 508-146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 697-146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 760-146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1053-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2731-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3390-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4622-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1053-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2731-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3390-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4623-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4622-147 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5008-148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 483-149 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4268-150 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2001-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4294-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4541-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4724-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 157-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3594-154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5513-154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5755-154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5514-154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1968-155 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5136-156 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 685-158 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4767-159 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5840-158 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1734-160 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2774-160 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2852-160 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3712-160 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5100-162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5100-161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4643-163 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4690-163 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2231-165 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2231-164 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1414-168 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1596-168 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3639-168 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3805-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4205-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4517-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5170-168 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5221-168 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5439-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3467-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5885-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3724-169 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5695-169 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3724-169 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5137-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2581-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5619-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1569-172 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4641-172 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5831-172 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1569-172 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5707-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5708-173 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5140-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 447-175 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5398-175 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1950-175 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2457-176 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5195-176 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5180-177 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5196-177 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4741-178 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5149-178 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 184-179 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 184-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 913-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1497-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3485-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4958-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4963-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5703-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 914-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1453-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4961-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4962-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 997-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1054-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1128-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1274-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2115-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2984-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4410-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4968-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5065-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 997-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2984-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4965-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4964-184 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5141-185 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4435-186 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5142-187 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1039-188 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5417-189 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5143-190 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5435-191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2256-192 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5633-192 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5144-193 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2760-194 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4858-194 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 320-195 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5125-195 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4120-196 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2515-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2790-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5366-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3233-198 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3233-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 324-200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 574-200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 934-200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 324-200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 827-201 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1766-201 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5145-202 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2466-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4580-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-205 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1077-205 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 830-206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1931-206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2075-206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2729-206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3010-206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 830-206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1931-206 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1595-207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2730-207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5725-207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2731-208 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5093-208 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 395-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1696-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5164-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 564-210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 564-210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5616-211 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5883-211 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3951-212 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1803-214 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4859-213 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1803-214 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3894-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3894-216 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 526-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1186-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1424-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1744-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1891-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4094-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4936-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 355-218 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1140-218 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2907-218 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4645-218 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1996-219 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5449-219 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-220 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1588-220 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2779-221 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5148-222 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5146-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 258-224 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2051-224 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4424-224 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1607-225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2961-225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2322-226 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4180-226 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2322-226 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5149-227 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3853-229 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3853-228 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1556-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1556-230 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 424-232 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3159-232 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4585-232 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 424-232 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2501-233 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 521-234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1875-235 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4908-235 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3690-237 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3691-238 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 507-239 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1019-240 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3967-240 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2707-241 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5044-241 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2390-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4630-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5476-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5768-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 363-243 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4581-243 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 693-244 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4475-244 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5527-244 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1696-245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5721-245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3173-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3374-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1934-247 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2364-247 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5151-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 285-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 482-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 752-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2462-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4755-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3598-250 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3185-251 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2123-252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3587-252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1277-253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1634-253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2271-253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2962-254 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4035-255 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5143-255 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3536-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3536-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1122-257 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3843-257 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4662-257 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 560-258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1694-258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3520-259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4195-259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4578-259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4580-260 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1118-261 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 764-262 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1464-262 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5012-263 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5835-263 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5152-264 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1385-266 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1636-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2809-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4869-266 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5446-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1635-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2214-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1952-267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2810-267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5101-267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2810-267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5094-267 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 729-268 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 740-269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1283-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1381-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3547-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3902-269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1912-271 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2690-271 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 550-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5317-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3007-274 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3007-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1418-275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1708-275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4473-275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4862-275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5284-275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5832-275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4473-275 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1331-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3007-276 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1950-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1950-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 281-278 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1060-279 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1524-279 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2469-279 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1524-279 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2469-279 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1064-279 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1063-279 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 741-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 989-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1062-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 742-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1061-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1523-281 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3724-281 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3005-282 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2479-283 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4976-283 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5112-283 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2479-283 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1268-284 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5751-286 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 450-287 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2680-287 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3666-287 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5154-288 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5153-289 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 968-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2331-291 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-291 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4654-291 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5465-291 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2637-292 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2808-293 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2180-294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2642-294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3173-294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5233-294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 295-296 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 483-296 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1575-296 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1248-297 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5155-298 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1309-299 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1762-300 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4348-301 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2174-302 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2175-303 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5156-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 200-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4614-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5776-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 200-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4614-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4856-307 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5440-307 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 691-308 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4711-308 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3918-309 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2494-310 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4959-310 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1315-311 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4602-311 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1645-313 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1645-312 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5652-314 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3170-315 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2653-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5189-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5188-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 655-317 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3050-317 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1039-318 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5158-318 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2297-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5317-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5319-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2297-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3315-320 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3293-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5159-322 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-323 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1664-323 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 831-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2319-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3145-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3165-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4591-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2319-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3145-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3165-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3145-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4176-325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4177-325 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1942-326 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1942-326 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2320-327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 523-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 522-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1851-329 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2621-329 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2941-329 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4143-329 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5406-329 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4143-329 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1802-330 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3105-330 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1801-331 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1801-331 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2280-332 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2280-332 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4421-333 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4676-333 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4771-333 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4693-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4884-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4884-334 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1372-335 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3704-335 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1014-336 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1622-336 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2560-336 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4789-336 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5296-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1142-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2836-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4949-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2515-340 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2657-340 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1707-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1870-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3315-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3519-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5834-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3082-343 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3403-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3256-345 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3909-345 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5437-345 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5161-346 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1871-347 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4546-347 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5329-347 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 672-348 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1738-348 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1288-349 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5486-349 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4947-350 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 446-351 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3400-351 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3336-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3390-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3794-353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3928-353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4622-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4855-353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3337-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3390-353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3794-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3928-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4623-353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4855-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3338-353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3335-353 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4049-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 559-355 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 882-356 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2705-356 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5880-356 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5163-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1364-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 361-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3169-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3898-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2308-361 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3049-361 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5166-361 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5647-361 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1696-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4045-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4581-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4950-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5184-363 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2363-364 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2458-364 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2459-365 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 493-366 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5140-366 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5139-366 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4423-367 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4763-368 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2147-369 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 860-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3408-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 861-373 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3029-374 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3100-374 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1909-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2184-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2772-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3784-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2183-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3408-376 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3570-377 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3685-377 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1178-378 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1786-378 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2593-378 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2108-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2112-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2112-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 648-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2337-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2783-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 404-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1261-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1915-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4117-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4922-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5047-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4922-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5047-381 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 472-382 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3119-382 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3964-382 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4118-382 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5029-382 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5186-382 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1944-383 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2081-383 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2781-383 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3965-383 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2080-383 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2781-383 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4317-383 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4034-384 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5309-384 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2440-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3717-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5454-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 945-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3819-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 945-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3819-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2451-387 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5262-387 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5791-387 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2946-388 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5808-388 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3050-389 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1601-390 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2960-390 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2722-391 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3557-391 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1409-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1888-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3874-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4711-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1408-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4618-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5759-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1732-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1829-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2338-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2482-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3962-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5637-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1919-396 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 398-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1798-398 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4587-398 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1798-398 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3891-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4113-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2409-400 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3870-400 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5224-401 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 850-402 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2251-403 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2802-403 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2314-405 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2826-405 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2784-406 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5202-406 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2306-407 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3311-407 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1088-408 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1028-409 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1873-409 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4035-409 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2371-410 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2468-410 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2830-411 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 490-412 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1066-412 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1876-413 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3215-413 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1644-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2054-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3258-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4105-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1150-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4219-416 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5171-416 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3692-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4469-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 545-418 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 858-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3698-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4154-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3761-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4339-421 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5174-421 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5172-421 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5172-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3573-423 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1487-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1487-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 851-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2791-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1573-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3429-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4043-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4553-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1573-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4043-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4043-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2772-427 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5737-427 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5173-428 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1160-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4704-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3893-431 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5239-431 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3893-431 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1673-431 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1055-432 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1275-432 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3315-433 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3225-434 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4030-434 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 881-435 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1454-436 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5505-436 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 990-437 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3082-437 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5303-437 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2859-437 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3082-437 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4009-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5733-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2562-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3002-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1680-441 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2227-441 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5038-441 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5177-442 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5175-443 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2768-444 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4242-444 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1564-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1658-447 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2038-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4896-447 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5368-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1658-447 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2038-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4896-447 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4869-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5179-448 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3613-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1238-450 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2922-450 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4005-450 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2922-450 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1349-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1439-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4826-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5634-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 503-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4826-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 502-451 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2254-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2773-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4934-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2254-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4935-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 504-452 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5183-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 465-454 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2347-454 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2709-454 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3733-454 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2347-454 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3458-454 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3565-455 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3686-455 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5184-456 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4089-458 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4089-457 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4271-460 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3018-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3641-461 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4700-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4700-462 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3192-463 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4043-464 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5512-465 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5185-466 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2722-468 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5187-469 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2193-470 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3499-470 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3580-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2193-470 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3498-470 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3580-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2193-470 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3005-473 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 980-474 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3363-474 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3764-474 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2731-476 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2731-475 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4322-477 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4323-477 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2182-478 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3895-478 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5605-479 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3783-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3783-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4067-481 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 643-482 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1841-482 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3597-482 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 979-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1574-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2156-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2176-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3174-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1575-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2177-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2178-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2157-484 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2020-485 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2520-486 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5472-486 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5628-486 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5633-486 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 968-487 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4200-487 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1992-488 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3564-488 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5188-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1033-490 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1066-490 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 654-491 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3660-491 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2271-492 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2629-492 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2211-493 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5190-494 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3590-495 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5113-495 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 595-496 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-497 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-498 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-499 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 596-500 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2166-501 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2468-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2573-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5229-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4001-506 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4000-506 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 737-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1287-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1823-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5150-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5392-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2677-509 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4367-509 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5191-510 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5192-510 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4004-511 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1570-512 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5259-512 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5649-513 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5650-513 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3018-514 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2986-515 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3171-515 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3254-515 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2987-515 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3172-515 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3255-515 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1086-516 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2598-516 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-517 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5485-518 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2275-519 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3231-519 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 566-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4224-521 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4335-521 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1411-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2903-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2942-523 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3693-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3858-523 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4292-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5687-523 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2942-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1412-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2893-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2904-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4487-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5471-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-524 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-525 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2933-525 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1136-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1928-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2973-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3055-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3334-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4274-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4715-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4790-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5585-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5729-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4714-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1288-528 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-528 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4619-528 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4727-528 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1288-528 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3556-528 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4727-528 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 530-529 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1360-529 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1849-529 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1089-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 533-532 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1401-532 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1401-532 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3901-534 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3901-534 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 664-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1361-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2892-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3477-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5711-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5712-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 664-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3477-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5568-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3277-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4796-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4796-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 647-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1326-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1198-538 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5415-538 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1139-539 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2109-540 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-541 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-542 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1351-543 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2099-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2693-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3004-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5806-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2907-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5707-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1692-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5197-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5607-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5628-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5195-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5841-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2609-549 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5160-549 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3090-550 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3218-551 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-552 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2744-552 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3588-552 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5226-552 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1549-552 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1197-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1562-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3412-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5736-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4371-555 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4920-555 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4371-555 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2961-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2961-556 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1800-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3927-559 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1142-560 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3092-560 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3663-560 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4399-560 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5438-561 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3019-562 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1137-563 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2479-563 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2669-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4822-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1450-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3107-565 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 853-566 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2999-566 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 853-566 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1018-567 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4261-567 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2457-568 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5836-568 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4556-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2319-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5058-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 586-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4243-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1076-572 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3342-572 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1910-573 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4892-573 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1189-575 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3911-575 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4880-575 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4930-575 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3132-575 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5732-575 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1582-576 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2051-576 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1832-577 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 655-578 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5200-579 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1216-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1733-582 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3271-582 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3669-582 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4467-582 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 581-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3548-583 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5064-584 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3059-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1465-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1161-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5013-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5307-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2440-588 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2505-588 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5202-589 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5370-590 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5722-590 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1529-591 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2175-591 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1528-591 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2175-591 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5203-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3225-593 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4030-593 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4030-593 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2654-594 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3051-596 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3535-596 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-596 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3534-596 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-596 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1339-596 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5821-597 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3536-598 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3537-599 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-600 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1859-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5760-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2696-602 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5382-602 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 738-603 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1895-603 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2067-603 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3873-603 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1895-603 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3382-604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4884-604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 609-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 609-606 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 609-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2388-608 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3966-608 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4351-608 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2796-609 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3623-609 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5295-609 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 882-610 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4392-610 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5538-612 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3357-613 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2198-614 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5405-614 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3108-615 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2273-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2019-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2961-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3621-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5348-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5361-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5817-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2961-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1010-618 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2781-619 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3960-619 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5206-621 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5210-620 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5064-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5064-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-624 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4924-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5068-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5275-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5867-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2714-626 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 819-627 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1112-627 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2605-627 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5213-630 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5220-631 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5211-634 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5214-633 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4257-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5212-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1268-637 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4307-637 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2472-638 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2552-638 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5626-638 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2804-639 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4590-639 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5735-639 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1116-640 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4003-640 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5187-641 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5092-642 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1004-644 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-645 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1350-646 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1362-647 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4307-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1747-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4480-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1747-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4952-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5819-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1792-650 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5217-650 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3199-651 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3596-651 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5256-651 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5218-652 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5219-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2012-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2762-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2874-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4396-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5189-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5462-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1082-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2199-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5188-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3418-655 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2181-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3783-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4144-657 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1215-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3890-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1215-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2754-659 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3835-659 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1632-660 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1438-661 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5277-661 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5671-662 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4916-663 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4489-668 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4488-667 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4489-666 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4488-665 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1828-669 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2541-669 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2566-669 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2776-669 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2238-669 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3691-670 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2779-671 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4871-671 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5850-671 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4871-671 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1512-672 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2031-672 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5443-672 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1396-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3869-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4937-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3398-674 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3082-675 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1762-676 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1681-677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2724-677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2834-678 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5428-678 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5222-679 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4959-680 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2691-681 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3580-682 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3580-682 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3580-682 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1324-683 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5223-683 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3923-684 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2007-685 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5445-685 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1944-686 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4232-687 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1944-688 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2356-689 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2357-690 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5517-691 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4606-692 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 888-693 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2826-693 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2344-695 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2344-694 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 737-696 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4053-696 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5610-696 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4708-696 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5237-702 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3917-704 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4342-703 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5224-704 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5751-704 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4342-703 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5294-705 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4051-706 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5445-706 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5870-706 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4877-706 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5750-707 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2627-712 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2741-712 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-711 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3332-711 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5465-711 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3332-711 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1730-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2062-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4168-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5430-713 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5225-714 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5261-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4467-716 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 965-717 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5034-717 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1190-717 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3056-717 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1936-718 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 717-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3586-720 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5846-720 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5377-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5561-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4354-721 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 969-722 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4309-722 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4760-722 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5226-723 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5663-723 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1396-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1910-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5706-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2860-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4304-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4765-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4303-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4765-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2190-727 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2464-727 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2733-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4164-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4172-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5537-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5609-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2190-727 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4164-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4611-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 854-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2476-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2666-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4145-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5726-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2477-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2477-728 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3367-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3367-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3367-731 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 927-732 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 927-732 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-733 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5227-734 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5228-735 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2170-736 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4852-739 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1568-740 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4070-740 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2544-743 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3681-743 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4799-743 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5503-743 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1681-744 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2724-744 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 746-745 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5070-745 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3687-746 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3638-747 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3447-748 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 490-749 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2018-750 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2049-750 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5081-750 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1224-751 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4117-751 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4977-751 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-753 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3459-753 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4711-754 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2561-755 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4766-755 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2561-755 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4766-755 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 462-756 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 462-756 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2756-757 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2973-757 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4411-757 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5729-757 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3654-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3902-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 760-759 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4191-760 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5231-762 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1853-765 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1563-766 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3329-766 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3829-767 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4054-767 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 343-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5148-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 662-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1307-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2229-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2325-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3079-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4141-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4568-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5441-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5653-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1307-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3079-769 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1541-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3758-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3812-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3811-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5789-770 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1764-774 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1884-774 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3737-774 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4872-774 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5676-774 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1884-774 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5678-774 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2310-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 922-776 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4852-776 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 901-777 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2736-777 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3785-777 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 902-777 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5232-778 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 956-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 956-780 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 956-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5234-782 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1767-783 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2527-783 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1697-785 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5236-786 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1133-790 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3442-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3481-790 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4352-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4562-790 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4801-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5838-790 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5860-790 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1346-790 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4562-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 701-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 806-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 925-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1990-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4802-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5264-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5304-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1911-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5237-791 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 962-792 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-792 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2640-793 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2357-794 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4643-794 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4926-795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4863-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4926-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 483-797 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 926-797 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 819-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3142-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4427-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1227-799 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1995-800 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3512-800 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4431-800 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1995-800 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 947-801 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1969-801 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5237-805 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3698-807 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1772-808 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3165-808 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-810 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1484-809 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1620-811 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4947-811 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 846-812 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5643-812 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5638-812 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3771-813 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4957-814 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4465-815 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4946-815 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5325-817 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5324-816 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1571-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3755-818 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2452-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 821-820 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4350-820 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1075-821 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5564-821 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1697-822 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5241-823 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4852-824 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2142-825 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4274-826 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2018-827 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3686-828 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1204-829 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2798-829 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2729-830 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3112-832 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4067-832 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4701-833 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5244-834 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1685-835 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4659-835 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2244-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3044-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3398-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3470-837 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3678-837 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4800-837 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2974-839 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5435-838 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5574-838 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5243-840 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2969-841 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4150-841 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4852-842 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5238-843 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1889-844 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1889-844 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1558-845 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5071-845 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3017-847 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3017-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3017-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1930-850 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3817-850 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3978-850 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5576-850 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5297-850 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5577-850 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2791-851 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3020-851 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3183-851 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3183-851 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4050-852 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4050-852 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1828-853 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1828-853 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3691-854 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2601-855 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2810-855 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1146-856 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5719-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2728-858 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3129-858 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5786-858 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2989-859 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4932-859 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3235-861 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3360-861 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2388-862 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3468-862 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3925-862 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4351-862 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4131-864 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4131-863 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5251-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5248-865 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4243-867 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1163-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5421-869 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1620-870 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2262-870 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4515-870 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2500-872 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2500-871 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4669-873 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4671-873 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4618-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5289-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4618-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5240-875 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2677-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4367-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2262-878 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2262-877 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5252-879 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5249-880 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3411-881 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3752-881 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4783-881 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5078-881 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5699-882 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5803-882 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4805-881 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2050-883 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3003-884 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3633-883 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4621-883 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5859-884 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4621-884 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2218-885 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5326-885 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5478-886 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5255-887 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3325-888 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4702-888 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5586-888 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2194-890 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3024-889 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4152-889 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1317-892 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2046-893 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5253-893 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2549-894 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3398-895 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4178-895 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4805-896 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4934-897 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4934-898 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4935-899 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4935-900 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5108-903 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5882-903 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4743-904 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3961-905 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4190-905 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3398-906 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4178-906 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3593-907 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4103-907 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5832-908 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5259-909 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3668-910 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5833-910 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2496-911 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4464-911 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1760-912 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5262-915 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2323-919 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2459-918 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2459-918 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2459-919 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2792-920 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4885-920 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2792-920 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4885-920 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5263-921 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4852-922 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1809-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5701-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4481-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5198-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5782-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5591-926 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2572-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2572-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3172-928 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3386-928 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2408-929 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3859-929 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2716-930 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5353-930 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2181-931 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1798-932 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1798-932 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4146-933 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5849-934 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3503-939 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3575-939 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5453-940 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5502-939 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5504-939 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5451-940 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5394-941 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5395-941 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2908-942 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4622-942 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2908-943 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4623-943 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2824-944 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5704-944 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2126-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2562-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3229-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3567-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5508-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5673-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2562-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4910-946 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4910-946 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2570-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-949 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1539-949 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3356-951 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3937-951 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2473-950 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3937-950 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3325-952 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2718-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3339-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5531-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2222-954 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2824-954 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2608-955 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3450-955 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1048-956 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1107-956 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2370-956 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3091-956 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1050-957 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1203-957 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2672-958 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5264-958 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1522-959 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1378-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2309-961 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2324-961 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2929-961 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4435-961 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4658-961 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4895-961 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4435-961 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1223-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2158-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2933-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3625-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4488-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1247-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2158-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2933-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
