{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "CASE6470RTE",
    "AC Power flow data for French system.",
    "Please see CASEFORMAT for details on the case file format.",
    "This case accurately represents the size and complexity of French",
    "very high voltage and high voltage transmission network.",
    "These data are snapshots of French VHV+HV grid in 2013.",
    "These data can be used to validate mathematical methods and tools.",
    "These data should NOT be used for operation",
    "nor planning of the French or European grids.",
    "When publishing results using this data, please cite:",
    "C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,",
    "\"AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE\"",
    "http://arxiv.org/abs/1603.01533",
    "Contacts (primary contact for this file : Jean Maeght):",
    "Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici",
    "firstname.lastname@rte-france.com",
    "Réseau de Transport d'Electricité (French Transmission System Operator)",
    "Département Expertise Système, Immeuble \"Le Colbert\"",
    "9 rue de la Porte de Buc, 78000 Versailles Cedex, France",
    "March 4th, 2016",
    "Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,",
    "and Patrick Panciatici",
    "Licensed under the Creative Commons Attribution 4.0 International license,",
    "http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "COW",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NUC",
    "COW",
    "SYNC",
    "SYNC",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "SYNC",
    "SYNC",
    "NUC",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "NUC",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "NUC",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NUC",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NUC",
    "NG",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NUC",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "SYNC",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "SYNC",
    "COW",
    "NUC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "SYNC",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "COW",
    "NUC",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NUC",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NUC",
    "NUC",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "NUC",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NUC",
    "PEL",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "COW",
    "COW",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "COW",
    "PEL",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NUC",
    "COW",
    "SYNC",
    "SYNC",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "SYNC",
    "SYNC",
    "NUC",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "SYNC",
    "NUC",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "SYNC",
    "NG",
    "COW",
    "NUC",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "NUC",
    "NG",
    "NG",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NUC",
    "NG",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NUC",
    "SYNC",
    "SYNC",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "SYNC",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "SYNC",
    "COW",
    "NUC",
    "SYNC",
    "SYNC",
    "SYNC",
    "NG",
    "COW",
    "SYNC",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "COW",
    "COW",
    "SYNC",
    "SYNC",
    "NG",
    "NG",
    "NG",
    "COW",
    "NUC",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NUC",
    "COW",
    "COW",
    "NUC",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NUC",
    "NUC",
    "COW",
    "NG",
    "PEL",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "NUC",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "NUC",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NUC",
    "PEL",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "NG",
    "NG",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NUC",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "PEL",
    "NUC",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Line Capacity Model:         ub",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "INFO    : Line Capacity PAB:           15.0 (deg.)",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    319 -     4.96",
    "INFO    : NUC    23  -    16.20",
    "INFO    : SYNC   24  -     0.00",
    "INFO    : COW    233 -    56.88",
    "INFO    : NG     731 -    21.96",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.7191009474 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.2651180904 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.0199849342 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.857376118 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.274748297 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.0707512033 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.380030386 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 97.0793858007 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.1899619181 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.259097072 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.532072227 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.3963995749 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.6788893791 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.9082927798 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.9550465884 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.606676697 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.5234513801 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.6387325491 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.834409456 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.0832470863 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.792247232 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.5151963 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.1516276529 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.0740897233 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.7935973252 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.3570199243 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.277328936 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.4914705418 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.919519443 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9408162344 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.0551352142 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.7885337774 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.2928787174 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.056287102 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.368658523 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.4121419742 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.017630121 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 85.1732230943 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.1249451267 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.165706497 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.8412431115 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.4160926952 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 89.2181548618 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.9607569785 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.606963733 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.028871585 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 128.292720895 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2527392534 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.6041313315 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.053546573 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.6956402056 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.917973902 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 98.5787949604 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5491572126 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.6122194078 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 61.4437411995 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.1791747855 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.2084845506 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 1.66259172869 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.9235108835 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 126.105535931 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.5728335932 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 14.2154846189 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.0604886849 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3538764988 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4374187365 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4042925756 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7693618129 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.5371222526 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.286590702 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.8220985166 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1862039197 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.1766487071 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.465505845 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.703695428 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.728290681 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.4674438 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.8602055851 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.4350208037 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.7469637644 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.6288569358 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.96775542 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.652095151 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.581811927 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.2359551641 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.4685556451 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.7943136319 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.683734432 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.2557814059 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.8384141653 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2546854004 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.434555068 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 98.5086581935 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.5396579229 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.377380818 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 130.391310955 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.2396450483 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.473273013 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.604090299 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.271036394 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.4298661709 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 94.3688141007 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.652288456 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.6009131389 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6549248349 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.129386532 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 41.5318799416 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.0211474378 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.716028 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.7942533681 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.7645416001 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.0586390847 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.1413865068 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2994138697 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.796126594 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.2490137658 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.0797763 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.250372322 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.1955889119 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.8536715689 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.3013673722 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.5661398164 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.43620383 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.5873323924 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.9765280067 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.6709148026 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 6.81554890114 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.5112730967 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5935214056 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.7202673903 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.9452909188 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.7370802573 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3409233293 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.9068740657 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.031387447 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.544045318 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3000554041 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.25830548 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.1909974699 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.450704536 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7943825953 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.788061951 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.3309616992 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.055980657 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.5470716831 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.7288759644 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 127.485754968 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.084226535 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.3131390795 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.210827831 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.6043909736 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4444369876 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 5.77139408018 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.2160569419 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.0337314817 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.21685025 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.39046645 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.5376871811 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3944657184 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.2188299749 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.842194142 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.0584219495 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5513676833 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.707885502 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.3758065136 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.687688072 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.783293701 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.473965824 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0498446423 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.661349551 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.86281066 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.1876257922 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.030831061 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.392307234 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 97.9268126052 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1659596751 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.8071877418 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.1087324455 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 100.937756385 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7647066077 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.5743964174 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4809943419 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6616779439 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.879594664 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4689636898 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.7640402917 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 92.6141304187 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.769660654 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 60.6913914338 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.5947028188 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.610773928 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.4731867144 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.395905286 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.7016382749 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.084654414 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.597860464 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.0669003844 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.6056132224 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.8778285544 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.1046506789 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.058093709 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.2444053395 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.919626592 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.0181037894 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.0219129274 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.3945002958 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.217897027 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.310033337 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.7182773425 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.9382859637 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.9313204764 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.6276918727 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.9740067957 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.8563423216 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 89.4061433647 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 61.8333067354 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 129.631907329 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3367151795 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.9301875216 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.2773223813 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.5836588351 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.0998424839 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.0242821664 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.9335464787 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.0227414205 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.7711258422 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.2338621196 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2812870858 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 75.8381282141 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.157014766 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 83.4913227305 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.4597421446 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.6238165204 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.591489528 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.071753893 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.2789709773 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.3787380339 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.7678728792 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.490048093 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.3400761468 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.7634111711 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.758165388 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.44594409 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7504249601 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.0248023532 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.3789900778 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.5709604035 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.057614855 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4355477995 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 4.04261780108 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.0644165134 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.5383043821 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.7996797726 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.737778186 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1872313107 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.334575365 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.41828311 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.0992503242 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.869238897 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5389487872 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6732039825 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.420972439 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.9927374517 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0734323039 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.7055651942 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.392219224 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.63750166 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.470460984 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 57.6639131115 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.6220371527 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.3104635635 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.9187794956 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.058732909 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.4864189081 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.0588415969 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.2522923452 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.85751734 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.9507514638 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9375890344 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4918179443 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.5070007113 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.3256202429 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.551234395 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8527990102 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.642065431 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.79363717 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.459973683 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 14.1706992761 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.9720793791 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.208894843 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.2453953665 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.5399160745 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.61020155 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.5652692277 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.7138405343 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.9135760527 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.1451631325 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.7315388632 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.2443390497 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.874942529 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.927628948 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.2585686978 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.2693418273 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.747597477 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.192827761 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.6075023413 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.363526094 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.8569778753 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.6729647867 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.691934224 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.5046270646 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.7934271293 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5827297634 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.454068909 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.532112394 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.974242104 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 14.8388557803 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.0924463454 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7746633936 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.7257314866 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.1348705816 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 11.1460884749 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6364453046 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.3384583235 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.4098668173 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 11.7186160458 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.6303303965 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.0971980906 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.0694970687 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.4009653922 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.0551048538 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.2958348958 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.978318833 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.1349555466 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 92.9691765869 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.5695120284 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.8474646892 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.2917538732 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 100.519448141 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.4970940645 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.6795635893 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.056468822 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6263602289 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.521958039 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.4477983719 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.6419270583 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4760061093 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8593285075 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.6728325358 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.9897651796 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.2076651347 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 128.150032091 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 88.2611298255 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.081120709 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.959227768 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 51.0311467761 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.8307977496 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 10.5494163923 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 93.7129629113 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.505530134 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5771317194 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.2695131291 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.4539539216 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9125729945 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.72394783 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 41.3082135845 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.4280639116 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7658019917 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.974304182 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.044426341 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9530310046 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.768252525 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 132.824014267 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.7960332748 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 94.3715280356 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.63276398529 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.049405279 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.3586050312 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.091361862 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.941307011 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.390525547 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3885219085 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.010142162 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.65051277 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.646262751 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.1689008364 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.957829053 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.296012023 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.6477267227 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.1265552127 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.5009637575 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.7402488157 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.0369039922 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 89.5494722136 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 66.9613581536 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1373872682 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.411589974 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.4700867503 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.5627961843 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.754447022 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.1470725611 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8949908012 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.8817442436 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.0588947381 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1598056412 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.850400512 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.419662893 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.6654169234 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.992611947 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.792298545 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9816963263 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.085309078 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 136.77787049 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.3618548221 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 55.7763782249 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.4477395301 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.196612792 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.1521954009 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.1554067413 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.382701185 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 51.6914125477 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1708773561 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.3197776042 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.880656038 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.4596417537 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.3272905183 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.8347439051 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.32965047 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 13.2847229096 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4766679088 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.3272880457 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.0897325989 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.1041722806 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.3265075811 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9174605167 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.9503304281 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.8771981432 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.7029820532 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.3457552115 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.9418249819 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.221652832 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.028176104 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.6980916032 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.41244045 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.737618691 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9225092597 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.901768642 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.153614858 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.317318137 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 62.3895135456 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.9398050754 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.837696844 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.9800015602 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.9506888087 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.3677610724 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.0493165397 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.612703109 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.001936237 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 8.02531875137 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.7219357731 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.5593689193 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.8394295602 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 56.5212356248 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 16.1736075463 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9870786597 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.936246484 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.6760582272 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.8680935141 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.8860945164 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2840784305 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.483214099 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 131.970508127 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.014153899 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.8154781353 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.9961970409 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.7248957835 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.152429138 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.7364023576 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.8376866888 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.9301444455 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.3810997002 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.729937986 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.1063252912 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.5288626493 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.0484484994 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.8965450881 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.7993537692 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.3338069826 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.6221923473 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.3708931715 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.7796886923 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.7431491164 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.3429664173 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.9172689233 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.6972529099 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4122635982 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.1431200081 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.8316583408 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.434462659 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.631740386 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.569447731 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.232924335 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.972175392 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.2794672376 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.120905936 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.8058836576 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 66.1605699144 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.93116131727 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.758826583 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.0952190228 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.123261683 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.9030358472 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.523821729 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.021766191 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.4300142412 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.3590785336 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.3196254866 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8619606116 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.6327296271 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.5264502103 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.6610291573 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.2298891649 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.8923101252 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.5223222544 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.0920044333 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.204097939 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.498031476 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.4849380333 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.8950658409 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.0438588011 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.424151547 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.6199216434 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.4384971447 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.7463646531 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.102008224 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.755403933 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.7447145297 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.6119139808 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.162979201 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.318772472 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.7883412181 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3607417133 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.149007081 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.817969448 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.4862357715 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.194093488 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9358845449 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5843029255 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.85071693 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.180456932 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.027666723 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.8614792275 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.343373179 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.621052371 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.4739016034 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.1722764776 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.6181620871 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.3826548843 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.2086430314 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.2738627883 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.698568509 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.093584769 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.2394281092 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.478992234 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.7395184044 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.7078371975 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.887335732 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.47484352 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.783793923 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.4671748052 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.89544789 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 101.271781662 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.3035876669 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.8456807524 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.2893460012 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.850896664 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5736593115 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.707891632 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.95382729 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.602615261 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.129991209 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.3829084994 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.5234382636 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.0823639268 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.4333387229 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9041969495 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9249071984 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.708928497 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2694294377 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9023875169 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.0605598536 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 11.1620785162 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.8158897684 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.1740885116 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.154160257 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.954907366 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.1342872706 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.0344690207 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.3287229387 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.761049693 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 12.8636873947 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.3672995324 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.462985584 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.7823431905 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.2974821317 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.5533424663 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2030984272 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.7172378269 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.9143352771 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.184646065 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7752421001 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.77320275 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.391265931 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.715226008 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.016594409 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.5991224359 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.842299153 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.6859350599 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.3678947614 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.3730732418 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.297343987 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.4560615173 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4772640605 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.1764546604 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.976089738 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.26128425 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4215221475 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.435598094 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.8002447534 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.5402832391 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.3844991638 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 86.4558190706 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.7468630748 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.489080259 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.7398513052 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.130854118 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.9581931918 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.565928612 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.686223362 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.9414649425 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.78163775 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.2139901342 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.8677480526 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.4189026942 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.363697869 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.156266259 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.5456619406 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 5.03979413674 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 2.3565169338 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 130.742767318 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.8444825664 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.7152371926 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.3866192376 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.1720003092 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.5992806718 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.28323374 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.413783612 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.526752027 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.942982289 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.4536214709 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.3782825078 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.897724793 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.667571285 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4904214603 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.266078992 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.5242300428 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.2903491712 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.6587903828 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.0168724814 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.62151558623 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.20684202 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.8590487013 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.5474885264 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.5480297899 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.673507426 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.706255272 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.0569334913 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.0085210128 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.354812248 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7048149855 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4248280555 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.0498872109 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.1953897775 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.11604136 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3689930421 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.8343568499 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.403263051 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.769033721 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.968294816 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.317726196 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.0776956886 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.292742287 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.890348898 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.7667711715 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.1809767878 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.867854098 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.9640376333 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.6654434623 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4721899932 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.7083501224 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.353405037 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.411303235 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.5741405429 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.361566434 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.9376280864 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.0060624922 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.8359022136 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.077026633 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.0881639294 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.0633974076 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.491812552 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.9812073362 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.5672256084 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.5951552224 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.734120943 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.4483552924 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 44.7133760372 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.3674596683 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.054864382 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.338442748 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.508811953 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.1812847488 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.0475268792 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.4489462188 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.7272833884 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.6486487681 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.352741903 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.862698162 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3545659043 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.5542669018 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.6740069084 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 40.9819085565 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.26932523 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.232331996 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.2391576553 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.7467841064 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1879590584 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.157577173 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 86.2169010488 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.5604735767 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 121.510293757 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 54.4345566243 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.5854266572 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.9386448508 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.9827554286 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4394107485 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.2827922365 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.3861243183 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 51.1666206456 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6358321646 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.558190588 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.298282942 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8871466106 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.849744841 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.5450322058 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.7328997237 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.0468018509 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.2516700637 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.7418268476 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.7667329056 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.5782842893 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1500602088 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.1393360721 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.2864197681 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5196456437 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.199405183 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.3998405279 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.339225828 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.4030602726 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.299490267 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.1114684623 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.7366766368 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2893990718 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.526352601 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.1129724329 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.5308117192 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.367019704 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.103049909 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0853040209 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.9646566319 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.739590418 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.340986746 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.0279120356 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.564696454 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.8460173466 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.1345404729 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.4081295909 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1957637072 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.190388262 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.9782919124 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.495918993 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.4158133124 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.5087495961 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.586392261 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.8514800884 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4009438021 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.9356362451 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 56.3555556539 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.3664283081 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.2261446514 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3854833858 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.966691175 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.412235831 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.3583299083 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.5638139005 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.4018120557 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.434919364 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.417793203 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.303255046 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.0564962883 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4856818607 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.7097256095 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.1786433482 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.468690159 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.2677760373 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.064604035 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.5486073646 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.3803955628 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3079251916 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.590833126 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.354277203 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.242760244 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.8836027149 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.862464938 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.0773506193 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 95.3313448915 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.860172143 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.9132127626 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.4033611225 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.563256246 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.152038676 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.869878657 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2925940787 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.025412202 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.5538860758 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.3312193326 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 92.4368871079 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.835465199 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.504130012 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.0911663165 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.7396037943 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3097631866 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.348426736 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.595205516 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.786521757 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.601159091 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.836865574 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.289462293 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.429393325 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 128.735705289 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.7918680846 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.6177915535 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.4164195815 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.0817643437 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.7559515675 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.687242711 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.7915918715 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.4535969929 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.0892097923 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.1296090556 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.6550599529 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.3381397763 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3244774657 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.1453131797 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1050301486 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.6170409592 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.7355257625 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.2209841439 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 62.6057768728 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9817051676 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.021015992 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2994167288 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 11.5033975721 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8939347139 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.4126524056 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.618826515 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5622849363 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.735178221 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.443701197 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.4392366942 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 8.21574835399 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 98.1351209482 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.4428509713 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.2669394324 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.4965469696 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.8256752954 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.402536267 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 120.52892605 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.5878415046 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.3465187713 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.5027091848 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 95.0155192497 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.2552374657 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.3506882838 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.0498646041 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.8638126769 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8334721053 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1533802237 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.720597544 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.3114055335 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.7022724568 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 126.405026023 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.1160467236 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.491931694 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.056009169 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2743081078 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2886756316 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4385874918 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.8538745444 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.5934231954 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.989652001 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2583091559 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8108097726 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.1150633626 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.0432121012 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.6485982614 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.2434662713 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.8772425132 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 128.858849578 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.463521664 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.1215080502 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.99778308252 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4829292547 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 12.6664881517 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 55.4170889681 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.0150722762 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.0339923723 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.5081889842 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.451977616 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.270507066 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 58.0942427571 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.0886791738 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.1421773338 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7428203733 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2543274347 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.5467579381 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6007743769 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.6149540758 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.9039490732 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.610805191 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2002381818 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.3295923967 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.027586846 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0195674222 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.239002022 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5379871347 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.7497929254 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 92.6861544635 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.7770305764 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.1019705171 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.587706211 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.9716203276 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4502907258 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1026370715 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.0586080084 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.3210716759 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.2997950709 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.6458837742 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.7016707122 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.7857785928 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 9.29073699419 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.9296556772 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.9192845649 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.3483551034 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.081099321 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.6103183589 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.6632723282 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.3368440459 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.6307166249 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.1342508896 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5309919304 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.7262724654 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.3901829865 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.9747994642 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.2367952646 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.13583853774 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.5622433431 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.9212856544 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.151857345 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.411620164 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.9905767967 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.8515649051 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.7193987497 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.1629361253 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.514020391 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.1244928409 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.63990494988 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 12.9137776742 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.3475696433 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.9239359977 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 32.9243429113 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.5150431157 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.5988558471 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.7514439534 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.0773082735 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.6424840816 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.3216608453 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.4491600533 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.8643075683 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.9135033949 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.3091676274 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.6450809275 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 44.0549502492 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8278538703 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.2793034869 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.4753938438 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.29850217996 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.3807053048 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.7986824456 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5809949903 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.37753206 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.9459157767 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.2420009284 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.61798018 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.680742554 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.6938635087 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.10561513537 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 48.8737345147 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.8172564503 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.03817888973 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.2783899983 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 11.6305918723 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.8409241893 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.8857448421 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.90635049928 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.68331068 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.0005238784 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.1106777248 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.4748405929 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.4666232943 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.625530816 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7712945766 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4145518752 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.9515451371 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 8.50492378308 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.1613995286 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.8382694394 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.6506215967 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.4044207098 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4176862473 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.8735717417 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.9420726059 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.9220152417 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.0359906529 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.4653952857 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7540723879 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2435888129 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.065957758 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.7381203065 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.7432293142 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.45173495732 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.4364065435 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.614265298 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5477769793 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.5566563811 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1399416726 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.763005179 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 44.4589523284 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0625068859 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9039167717 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.3952642267 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.9606220875 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.7226360621 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.8076060167 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.8445002336 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 38.7288587176 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.06461341078 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3616875022 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.5761760217 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 6.53045497617 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.0312535495 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.8891226741 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.837149996 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.032006738 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.4775606988 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4895753053 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.1094448857 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8921345965 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.6814095784 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.418254379 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.6479295935 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.715610319 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.0978413145 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.713177747 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.5090036683 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.2761339716 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.9862718689 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 10.2021173849 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.52002509776 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.4619516334 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.379671929 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2477475922 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.2542940467 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.7381496858 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.6578289126 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 5.04589208239 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.9047470562 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.5825314849 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.4141039917 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 10.6897682524 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.0736155912 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.351244398 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.3704249328 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.9327836278 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9070823793 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.5770379697 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.8227775127 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.1265755347 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.8739509149 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.9011378015 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7419370976 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.9390007329 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.6222149658 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4628702129 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.3780571932 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 95.0870789131 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.464125854 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.198863693 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.4741320009 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7816273498 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.049562031 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.8691422135 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8752402924 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.241712114 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1323267887 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.7587105981 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.0048769163 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.126896991 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.49269530351 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.2366516995 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.378169608 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.760080755 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.134215735 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8296287018 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.801828561 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5953211503 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.45605618 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.7262580516 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.17997349496 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.02086185535 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.2617402202 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.2249797686 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.284572039 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7548314237 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2545181875 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.2376523741 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.95561855 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.7834459437 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.8107674896 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.7476005661 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.5680455027 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9466162975 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3067601487 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.7499326686 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.7014303601 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.9156806841 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.3827963565 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.8377493826 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.4092871351 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.4988767704 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7318009554 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4340618899 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.4434062041 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.4818676953 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.0407280436 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.6931870735 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.65845071509 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.6705063572 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6561697103 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.5795538331 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.5787758896 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.3546389769 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.55253557931 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2778715063 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.784439987 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.60011156261 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.8599661883 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.9209826296 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8123168221 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8830508592 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.4799423405 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.51985735 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.345790502 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 91.6391949458 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.2268841635 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.31563689 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.249466692 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.898039849 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.47142199395 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.5673155177 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.2779341173 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.2491344815 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.8663768618 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.732486423 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2400007593 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.7256796733 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.1017514376 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 7.94568218838 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.5213634012 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.7323280515 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.354222233 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.8404757864 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.020158023 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.274430681 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3073473743 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.7203746265 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.1242933973 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.8141736755 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.8129419911 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.693241367 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.380500862 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.6070111747 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.856177326 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3874212947 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.0224144957 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1799200868 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.560156987 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5134957236 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.9734568941 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.622309988 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.379275899 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2615757334 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2207501746 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5948315655 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 53.934070793 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 59.108565881 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.669453749 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.8005155377 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.5877012939 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 3.52697658644 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.0716971831 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 5.03352485578 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.6450566193 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.442104711 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8572818026 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.1401029807 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.8477202854 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7328205342 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.5181944537 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.9997503316 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1201401865 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.1484313697 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4421924146 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.3916207927 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.2668103125 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.3534397794 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.1773357393 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.039667358 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2416516812 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.2037672841 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.829637226 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.561411545 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3206586776 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.12121779 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.817182232 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.8982931186 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 46.1384828312 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3036741541 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5289697276 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.680302431 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 12.62052126 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.726103674 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.0120288237 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8164801931 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.7168934725 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.8098462879 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.9874540669 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.385528244 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.7958513362 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.8184432337 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1509300697 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.3801749566 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.99699303506 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.5406254019 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.6507962823 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.8319786398 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2270636257 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.9296671499 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.0069871421 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 64.463059792 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 7.15795159318 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.126737851 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.45991628844 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.8592876601 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.1662045832 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.3906687 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2265175667 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2541987517 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.4048554508 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.6936447728 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9971433629 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.0691730104 0",
    "INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.8598798493 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.438037225 0",
    "INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.62911435901 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.0095998793 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.9634948367 0",
    "INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4680591941 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.2210970289 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.6041191947 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.8583372271 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.1583310785 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9024880242 0",
    "INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.8141778464 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 8.37386747674 0",
    "INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 12.9774980412 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "WARNING : Transformer 4644-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5243-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1682-2 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1673-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2302-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 694-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3940-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5043-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4414-5 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2780-6 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2781-7 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2468-8 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 471-9 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 30-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2930-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2180-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4018-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4020-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 115-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2336-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4574-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 116-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1224-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2875-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4592-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4950-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5229-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2875-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4592-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2907-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4126-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4454-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 251-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 339-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5835-17 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3728-18 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5091-19 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3728-20 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1353-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1598-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1842-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5020-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1156-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2705-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3425-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 144-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 491-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2092-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 611-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1865-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2604-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2923-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3339-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4629-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2923-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 534-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2349-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2686-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3893-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2888-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3321-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3321-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 144-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1553-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4836-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 150-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3162-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3693-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4740-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 150-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3730-32 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 368-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1016-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1157-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2582-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2706-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4745-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4853-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5670-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 370-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1108-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2149-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3135-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 369-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2149-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2149-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5228-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5514-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 724-38 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1228-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5809-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1228-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2250-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4592-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 431-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3954-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1482-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2766-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2725-43 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3488-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4324-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5094-45 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1084-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2193-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3305-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1084-47 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5362-48 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1222-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2344-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 471-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1676-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3554-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4626-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3554-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4626-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1195-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1196-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 166-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5488-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3349-53 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2770-54 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 375-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2695-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3427-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5095-57 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3390-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3566-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 142-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1652-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2478-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3526-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2227-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2636-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2047-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2951-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 373-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3082-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 145-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5105-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4604-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4604-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1546-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2291-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3249-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3031-67 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2193-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2884-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4534-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5148-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4607-69 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5096-70 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2164-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3145-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5097-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3145-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3747-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3747-73 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5105-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5125-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 145-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4961-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2083-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3083-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3833-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2343-77 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 242-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4559-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 629-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1870-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2411-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4078-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 629-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4077-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4079-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4079-80 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 674-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 797-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2072-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3485-83 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2128-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3803-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5100-85 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2810-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3512-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3772-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4348-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3772-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1617-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1706-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3644-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5558-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2498-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4228-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5101-90 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3728-91 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 647-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4057-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5728-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2136-93 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3769-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5845-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 285-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5704-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4112-96 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3003-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4178-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4445-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3003-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1251-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3518-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4649-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2635-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2636-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 551-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1194-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1903-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4449-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1477-102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1963-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2489-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4283-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1963-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1670-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5493-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 265-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1559-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2094-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3540-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2207-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2271-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3262-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5067-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3002-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3002-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3980-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3979-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 632-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 671-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 759-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5201-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5205-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4739-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 482-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5404-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5508-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 713-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4442-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1167-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1656-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2295-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5313-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1168-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1655-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2295-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1654-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1075-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5263-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1032-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1075-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5262-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1075-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3522-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3995-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1246-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5408-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5530-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4961-118 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1000-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4554-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1000-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2705-120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5233-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5460-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5103-122 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5103-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5104-124 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1263-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4311-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5737-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 182-127 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2390-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2747-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4261-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5295-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5741-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2747-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5294-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2991-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3413-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4572-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4573-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4573-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 782-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1147-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4043-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4103-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2194-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2735-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1709-133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1189-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1716-134 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3390-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1884-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4814-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 625-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3049-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4524-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5183-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3558-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4750-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3004-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3004-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 850-141 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 188-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1652-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2217-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2218-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3892-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5724-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3892-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1674-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4135-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1553-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1560-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3694-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5043-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5664-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1560-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 506-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 695-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 758-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1049-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2722-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3372-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4599-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1049-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2722-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3372-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4600-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4599-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4978-147 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 481-148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4244-149 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1994-150 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4270-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4518-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4701-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 156-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3576-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5483-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5725-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5484-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1961-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5106-155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 683-157 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4744-158 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5810-157 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1727-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2765-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2840-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3693-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5070-161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5070-160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4620-162 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4666-162 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2222-164 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2222-163 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1408-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1590-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3620-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3786-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4181-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4494-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5140-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5191-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5409-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3449-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5855-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3705-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5665-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3705-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5107-169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2572-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5589-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1563-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4618-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5801-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1563-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5677-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5678-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5110-173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 446-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5368-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1943-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2448-175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5165-175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5150-176 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5166-176 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4718-177 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5119-177 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 183-178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 183-179 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 911-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1447-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1491-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3467-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4932-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4937-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5673-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 912-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1447-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1447-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4935-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4936-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 993-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1050-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1123-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1268-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2106-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2968-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4387-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4942-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5035-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 993-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2968-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4939-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4938-183 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5111-184 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4412-185 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5112-186 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1035-187 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5387-188 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5113-189 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5405-190 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2247-191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5603-191 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5114-192 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2751-193 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4833-193 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 319-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5095-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4096-195 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2506-196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2781-196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5336-196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3215-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3215-198 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 323-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 572-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 931-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 323-199 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 825-200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1759-200 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5115-201 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2457-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4557-202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1485-203 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 394-204 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1073-204 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 828-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1924-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2068-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2720-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2994-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 828-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1924-205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1589-206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2721-206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5695-206 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2722-207 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5063-207 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 394-208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5134-208 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 562-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 562-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5586-210 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5853-210 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3931-211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1796-213 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4834-212 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1796-213 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3875-214 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3875-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 524-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1181-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1418-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1737-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1884-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4072-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4910-216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 354-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1135-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2893-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4622-217 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1989-218 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5419-218 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1516-219 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1582-219 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2770-220 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5118-221 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5116-222 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 257-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2044-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4401-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1600-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2946-224 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2313-225 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4156-225 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2313-225 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5119-226 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3834-228 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3834-227 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1550-230 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1550-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 423-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3141-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4562-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 423-231 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2492-232 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 519-233 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1868-234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4882-234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3671-236 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3672-237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 505-238 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1015-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3946-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2699-240 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5014-240 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2381-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4607-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5446-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5738-241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 362-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4558-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 691-243 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4452-243 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5497-243 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-244 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5691-244 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3155-245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3356-245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1927-246 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2355-246 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5121-247 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 284-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 480-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 750-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2453-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4732-248 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3580-249 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3167-250 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2114-251 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3569-251 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1271-252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1627-252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2262-252 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2947-253 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4014-254 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5113-254 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3518-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3518-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1117-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3824-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4639-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 558-257 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1687-257 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3502-258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4171-258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4555-258 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4557-259 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1113-260 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 762-261 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1458-261 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4982-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5805-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5122-263 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1379-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1629-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2798-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4844-265 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5416-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1628-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2205-264 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1945-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2799-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5071-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2799-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5064-266 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 727-267 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 738-268 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1277-269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1375-269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3529-269 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3882-268 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1905-270 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2682-270 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 548-271 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5287-271 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2991-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2991-272 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1412-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1701-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4450-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4837-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5254-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5802-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4450-274 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1325-275 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2991-275 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1943-276 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1943-276 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 280-277 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1056-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2460-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1518-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2460-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1060-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1059-278 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 739-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 985-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1058-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 740-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1057-279 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1517-280 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3705-280 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2989-281 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2470-282 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4950-282 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5082-282 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2470-282 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-283 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5721-285 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 449-286 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2672-286 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3647-286 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5124-287 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5123-288 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 964-289 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2322-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2913-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4631-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5435-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2628-291 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2797-292 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2171-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2633-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3155-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5203-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 294-295 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 481-295 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1569-295 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1243-296 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5125-297 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1303-298 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1755-299 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4325-300 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2165-301 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2166-302 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5126-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 199-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4591-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5746-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 199-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4591-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4831-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5410-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 689-307 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4688-307 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3898-308 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2485-309 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4933-309 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1309-310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4579-310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1638-312 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1638-311 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5622-313 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3152-314 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2644-315 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5159-315 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5158-315 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 653-316 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3032-316 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1035-317 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5128-317 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2288-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5287-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5289-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2288-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3297-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3275-320 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5129-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1257-322 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1657-322 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 829-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2310-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3127-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3147-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4568-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2310-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3127-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3147-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3127-323 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4152-324 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4153-324 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1935-325 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1935-325 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2311-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1682-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 521-327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 520-327 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1844-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2612-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2926-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4119-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5376-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4119-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1795-329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3087-329 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1794-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1794-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2271-331 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2271-331 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4398-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4653-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4748-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4669-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4858-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4858-333 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1366-334 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3685-334 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1010-335 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1615-335 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2551-335 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4766-335 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5266-336 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1137-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2825-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4923-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2506-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2648-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1700-340 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1863-340 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3297-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3501-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5804-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3064-342 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3385-343 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3238-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3889-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5407-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5131-345 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1864-346 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4523-346 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5299-346 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 670-347 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1731-347 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5456-348 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4921-349 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 445-350 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3382-350 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3318-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3372-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3775-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3908-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4599-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4830-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3319-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3372-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3775-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3908-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4600-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4830-351 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3320-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3317-352 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4028-353 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 557-354 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 880-355 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2697-355 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5850-355 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5133-356 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1358-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 360-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1354-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3151-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3879-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2299-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3031-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5136-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5617-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1689-361 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4024-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4558-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4924-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5154-362 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2354-363 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2449-363 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2450-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 491-365 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5110-365 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5109-365 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4400-366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4740-367 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2138-368 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 858-371 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3390-371 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 859-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3013-373 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3082-373 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1902-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2175-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2763-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3765-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2174-374 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3390-375 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3552-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3666-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1173-377 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1779-377 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2584-377 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2099-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2103-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2103-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 646-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2328-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2774-379 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 403-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1256-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1537-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1908-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4093-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4896-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5017-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4896-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5017-380 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 470-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3101-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3943-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4094-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4999-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5156-381 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1937-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2074-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2772-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3944-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2073-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2772-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4294-382 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4013-383 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5279-383 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2431-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3698-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5424-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 941-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3800-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 941-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3800-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2442-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5232-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5761-386 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2931-387 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5778-387 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3032-388 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1595-389 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2945-389 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2714-390 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3539-390 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1403-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1881-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3855-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4688-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1402-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4595-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5729-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1725-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1822-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2329-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2473-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3941-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5607-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1912-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 397-396 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1791-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4564-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1791-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3872-398 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4089-398 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2400-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3851-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5194-400 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 848-401 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2242-402 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2791-402 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2305-404 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2815-404 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2775-405 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5172-405 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2297-406 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3293-406 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1083-407 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1024-408 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1866-408 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4014-408 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2362-409 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2459-409 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2819-410 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 488-411 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1062-411 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1869-412 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3197-412 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1637-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2047-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3240-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4081-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1145-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1145-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4195-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5141-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1246-416 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3673-416 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4446-416 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 543-417 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 856-418 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3679-418 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4130-418 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3742-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4316-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5144-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5142-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5142-421 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3555-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-423 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1481-423 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 849-424 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2782-424 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1567-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3411-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4022-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4530-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1567-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4022-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4022-425 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2763-426 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5707-426 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5143-427 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1155-428 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4681-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3874-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5209-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3874-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1666-430 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1051-431 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1269-431 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3297-432 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3207-433 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4009-433 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 879-434 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1448-435 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5475-435 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 986-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3064-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5273-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2847-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3064-436 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3988-437 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5703-437 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2553-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2986-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1673-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2218-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5008-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5147-441 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5145-442 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2759-443 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4218-443 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1558-444 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1651-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2031-444 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4870-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5338-444 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1651-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2031-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4870-446 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4844-447 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5149-447 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3595-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1233-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2908-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3984-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2908-449 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1343-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1433-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4803-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5604-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 501-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4803-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 500-450 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2245-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2764-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4908-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2245-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4909-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 502-451 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5153-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 463-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2338-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2701-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3714-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2338-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3440-453 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3547-454 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3667-454 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5154-455 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4067-457 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4067-456 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4247-458 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3002-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3622-459 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4677-460 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4677-460 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3174-461 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4022-462 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5482-463 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5155-464 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2714-466 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5157-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2184-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3481-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3562-469 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2184-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3480-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3562-469 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2184-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2989-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 976-472 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3345-472 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3745-472 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2722-474 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2722-473 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4299-475 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4300-475 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2173-476 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3876-476 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5575-477 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3764-478 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3764-478 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4046-479 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 641-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1834-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3579-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 975-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1568-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2147-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2167-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3156-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1569-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2168-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2169-481 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2148-482 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2013-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2511-484 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5442-484 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5598-484 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5603-484 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 964-485 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4176-485 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3546-486 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5158-487 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1029-488 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1062-488 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 652-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3641-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2262-490 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2620-490 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2202-491 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5160-492 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3572-493 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5083-493 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 593-494 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 594-495 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 594-496 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 594-497 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 594-498 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2157-499 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2459-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2564-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5199-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3980-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3979-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 735-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1281-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1816-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5120-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5362-505 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2669-507 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4344-507 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5161-508 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5162-508 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3983-509 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1564-510 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5229-510 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5619-511 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5620-511 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3002-512 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2970-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3153-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3236-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2971-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3154-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3237-513 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1081-514 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2589-514 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1194-515 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5455-516 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2266-517 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3213-517 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 564-518 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4200-519 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4312-519 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1405-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2891-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3674-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3839-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4268-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5657-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2927-520 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1406-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2881-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2892-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4464-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5441-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-522 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-523 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2918-523 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1131-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1921-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2958-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3037-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3316-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4250-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4692-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4767-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5555-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5699-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4691-525 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4596-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4704-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1282-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3538-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4704-526 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 528-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1354-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1842-527 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1084-529 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 531-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1395-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3881-532 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3881-532 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 662-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1355-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2880-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3459-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5681-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5682-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 662-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3459-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5538-533 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3259-534 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4773-534 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4773-534 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 645-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1320-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1356-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1193-536 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5385-536 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1134-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2100-538 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-539 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-540 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1345-541 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2090-542 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2685-542 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2988-542 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5776-542 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2893-543 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5677-543 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1685-544 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5167-544 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5577-545 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5598-545 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5165-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5811-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2600-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5130-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3072-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3200-549 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2735-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3570-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5196-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1543-550 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1192-551 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1556-551 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3394-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5706-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4348-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4894-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4348-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2946-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2946-554 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1793-556 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3907-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1137-558 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3074-558 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3644-558 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4376-558 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5408-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3003-560 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1132-561 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2470-561 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2660-562 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4799-562 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1444-563 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3089-563 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 851-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2983-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 851-564 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1014-565 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4237-565 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2448-566 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5806-566 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4533-567 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2310-568 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5028-568 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 584-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4219-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1072-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3324-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1903-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4866-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1184-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3891-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4855-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4904-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3114-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5702-573 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1576-574 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2044-574 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1825-575 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 653-576 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5170-577 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1211-579 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1726-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3253-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3650-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4444-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 579-578 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3530-581 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5034-582 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3041-583 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1459-584 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1156-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4983-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5277-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2431-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2496-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5172-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5340-588 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5692-588 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1525-589 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2166-589 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1524-589 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2166-589 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5173-590 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3207-591 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4009-591 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4009-591 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2645-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3033-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3517-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1333-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3516-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1333-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1333-594 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5791-595 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3518-596 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3519-597 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1516-598 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1852-599 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5730-599 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2688-600 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5352-600 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 736-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1888-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2060-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3854-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1888-601 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3364-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4858-602 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 607-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 607-604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 607-603 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2379-606 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3945-606 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4328-606 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2785-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3605-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5265-607 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 880-608 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4369-608 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5508-610 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3339-611 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2189-612 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5375-612 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3090-613 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2264-614 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2012-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2946-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3603-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5318-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5331-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5787-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2946-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1006-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2772-616 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3939-616 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5176-618 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5180-617 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5034-619 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5034-620 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1246-621 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4898-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5038-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5245-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5837-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2706-623 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 817-624 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1107-624 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2596-624 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5183-627 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5190-628 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5181-631 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5184-630 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4233-632 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5182-633 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1262-634 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4284-634 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2463-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2543-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5596-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2793-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4567-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5705-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1110-637 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3982-637 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5157-638 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5062-639 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3939-640 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1000-642 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-643 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1344-644 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1356-645 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4284-646 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1740-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4457-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1740-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4926-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5789-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1785-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5187-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3181-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3578-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5226-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5188-650 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5189-651 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2005-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2753-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2862-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4373-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5159-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5432-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1077-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2190-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5158-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3400-653 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2172-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3764-654 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4120-655 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1210-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3871-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1210-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2745-657 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3816-657 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1625-658 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1432-659 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5247-659 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5641-660 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4890-661 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4466-666 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4465-665 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4466-664 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4465-663 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1821-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2532-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2557-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2767-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2229-667 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3672-668 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2770-669 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4846-669 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5820-669 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4846-669 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1506-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2024-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5413-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1390-671 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3850-671 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4911-671 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3380-672 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3064-673 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1755-674 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1674-675 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2715-675 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2823-676 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5398-676 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5192-677 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4933-678 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2683-679 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3562-680 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3562-680 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3562-680 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1318-681 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5193-681 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3903-682 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2000-683 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5415-683 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1937-684 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4208-685 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1937-686 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2347-687 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2348-688 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5487-689 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4583-690 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 886-691 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2815-691 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2335-693 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2335-692 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 735-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4032-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5580-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4685-694 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5207-700 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3897-702 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4319-701 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5194-702 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5721-702 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4319-701 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5264-703 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4030-704 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5415-704 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5840-704 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4852-704 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5720-705 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2618-710 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2732-710 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2913-709 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3314-709 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5435-709 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3314-709 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1723-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2055-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4144-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5400-711 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5195-712 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5231-713 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4444-714 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 961-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5004-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1185-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3038-715 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1929-716 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 715-717 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3568-718 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5816-718 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5347-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5531-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4331-719 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 965-720 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4286-720 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4737-720 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5196-721 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5633-721 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1390-722 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1903-722 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5676-722 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2848-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4281-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4742-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4280-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4742-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2181-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2455-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2724-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4140-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4148-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5507-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5579-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2181-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4140-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4588-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 852-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2467-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2657-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4121-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5696-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2468-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2468-726 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3349-728 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3349-727 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3349-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 924-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 924-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 971-731 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5197-732 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5198-733 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2161-734 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4827-737 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1562-738 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4048-738 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2535-741 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3662-741 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4776-741 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5473-741 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1674-742 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2715-742 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 744-743 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5040-743 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3668-744 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3619-745 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3429-746 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 488-747 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2011-748 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2042-748 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5051-748 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1219-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4093-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4951-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1475-751 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3441-751 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4688-752 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2552-753 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4743-753 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2552-753 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4743-753 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 460-754 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 460-754 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2747-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2958-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4388-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5699-755 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3635-756 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3882-756 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 758-757 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4167-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5201-760 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1846-763 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1557-764 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3311-764 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3810-765 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4033-765 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 342-766 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5118-766 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 660-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2220-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2316-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3061-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4117-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4545-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5411-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5623-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1301-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3061-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1535-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3739-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3793-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3792-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5759-768 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1757-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1877-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3718-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4847-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5646-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1877-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5648-772 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2301-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 919-774 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4827-774 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 899-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2727-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3766-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 900-775 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5202-776 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 952-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 952-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 952-777 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5204-780 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1760-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2518-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1690-783 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5206-784 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1128-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3424-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3463-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4329-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4539-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4778-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5808-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5830-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1340-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4539-787 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 699-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 804-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 922-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1983-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4779-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5234-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5274-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1904-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5207-789 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 958-790 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1218-790 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2631-791 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2348-792 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4620-792 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4900-793 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4838-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4900-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 481-795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 923-795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 817-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3124-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4404-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1222-797 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1988-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3494-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4408-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1988-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 943-799 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1962-799 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5207-803 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3679-805 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1765-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3147-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1478-808 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1478-807 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1613-809 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4921-809 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 844-810 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5613-810 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5608-810 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3752-811 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4931-812 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4442-813 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4920-813 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5295-815 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5294-814 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1565-816 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3736-816 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2443-817 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 819-818 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4327-818 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1071-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5534-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1690-820 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5211-821 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4827-822 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2133-823 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4250-824 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2011-825 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3667-826 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1199-827 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2787-827 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2720-828 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3094-830 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4046-830 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4678-831 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5214-832 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1678-833 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4636-833 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2235-834 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3028-834 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3380-834 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3452-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3659-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4777-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2959-837 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5405-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5544-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5213-838 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2954-839 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4126-839 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4827-840 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5208-841 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1882-842 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1882-842 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1552-843 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5041-843 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3001-845 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3001-847 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3001-846 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1923-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3798-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3957-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5546-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5267-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5547-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2782-849 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3004-849 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3165-849 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3165-849 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4029-850 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4029-850 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1821-851 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1821-851 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3672-852 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2592-853 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2799-853 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1141-854 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5689-855 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2719-856 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3111-856 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5756-856 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2973-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4906-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3217-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3342-859 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2379-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3450-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3905-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4328-860 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4107-862 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4107-861 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5221-864 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5218-863 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4219-865 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1158-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5391-867 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1613-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2253-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4492-868 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2491-870 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2491-869 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4646-871 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4648-871 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4595-872 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5259-872 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4595-872 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5210-873 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2669-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4344-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2253-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2253-875 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5222-877 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5219-878 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3393-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3733-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4760-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5048-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5669-880 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5773-880 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4782-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2043-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2987-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3614-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4598-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5829-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4598-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2209-883 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5296-883 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5448-884 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5225-885 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3307-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4679-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5556-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2185-888 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3008-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4128-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1311-890 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2039-891 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5223-891 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2540-892 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3380-893 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4154-893 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4782-894 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4908-895 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4908-896 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4909-897 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4909-898 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5078-901 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5852-901 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4720-902 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3940-903 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4166-903 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3380-904 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4154-904 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3575-905 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4079-905 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5802-906 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5229-907 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3649-908 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5803-908 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2487-909 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4441-909 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1753-910 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5232-913 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2314-916 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2450-915 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2450-915 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2450-916 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2783-917 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4859-917 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2783-917 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4859-917 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5233-918 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4827-919 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1802-920 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5671-920 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4458-920 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5168-921 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5752-921 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5561-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1347-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2563-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1347-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2563-924 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3154-925 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3368-925 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2399-926 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3840-926 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2708-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5323-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2172-928 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1791-929 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1791-929 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4122-930 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5819-931 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3485-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3557-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5423-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5472-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5474-935 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5421-936 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5364-937 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5365-937 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2894-938 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4599-938 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2894-939 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4600-939 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2813-940 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5674-940 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2117-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2553-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3211-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3549-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5478-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5643-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2553-941 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4884-942 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 4884-942 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2561-944 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-945 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1533-945 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3338-947 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3917-947 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2464-946 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3917-946 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3307-948 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2710-949 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3321-949 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 5501-949 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2213-950 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2813-950 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 2599-951 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 3432-951 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
    "WARNING : Transformer 1044-952 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0",
