{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%               Benchmark Group - Typical Operations               %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "This is a synthetic power system network model that covers the geographic",
    "footprint of the state of Texas. The case is designed with a 345, 230, 138",
    "and 69 kV transmission network to serve a load that roughly mimics the",
    "actual population of its geographic footprint. The synthetic transmission",
    "system was designed by algorithms described in [1] to be statistically",
    "similar to actual transmission system models but without modeling any",
    "actual lines.",
    "One-line diagrams and other data formats available at:",
    "https://github.com/WISPO-POP/SyntheticElectricNetworkModels",
    "https://electricgrids.engr.tamu.edu",
    "This synthetic dateset was developed as part of the ARPA-E GRID DATA",
    "program as part of the EPIGRIDS project.",
    "When publishing results based on this data, please cite:",
    "[1] J. M. Snodgrass, \"Tractable Algorithms for Constructing Electric Power Network Models,\"",
    "Ph.D. Thesis, The University of Wisconsin - Madison, 2021.",
    "Copyright (c) 2022 by J. Snodgrass, S. Greene, B. Lesieutre, C. DeMarco",
    "Licensed under the Creative Commons Attribution 4.0",
    "International license, http://creativecommons.org/licenses/by/4.0/",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin\tPc1\tPc2\tQc1min\tQc1max\tQc2min\tQc2max\tramp_agc\tramp_10\tramp_30\tramp_q\tapf",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "NUC",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NUC",
    "COW",
    "COW",
    "COW",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "COW",
    "PEL",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "COW",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "COW",
    "PEL",
    "COW",
    "NG",
    "COW",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "COW",
    "NG",
    "COW",
    "NG",
    "PEL",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "NG",
    "NG",
    "COW",
    "NG",
    "PEL",
    "COW",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "PEL",
    "NG",
    "NG",
    "NG",
    "NG",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           30.0 (deg.)",
    "INFO    : Gen Active Cost Model:       stat",
    "INFO    : Setting Flat Start",
    "WARNING : Unrecognized data matrix named mpc.dcline: data was ignored",
    "INFO    :",
    "INFO    : === Generator Classification Notes ===",
    "INFO    : PEL    86  -     3.68",
    "INFO    : NUC    2   -     3.10",
    "INFO    : COW    113 -    36.10",
    "INFO    : NG     485 -    57.12",
    "INFO    :",
    "INFO    : === Generator Active Cost Stat Model Notes ===",
    "INFO    : Updated Generator Cost: NUC - 0.0 0.0 0.0 -> 0 6.39149713532 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 5.93260338016 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 8.79448447008 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 19.8907234926 0",
    "INFO    : Updated Generator Cost: COW - 1494.04 12.513 0.002 -> 0 9.22545179173 0",
    "INFO    : Updated Generator Cost: COW - 1450.0 12.513 0.002 -> 0 17.6036435038 0",
    "INFO    : Updated Generator Cost: COW - 1553.6 12.513 0.001 -> 0 24.3457942527 0",
    "INFO    : Updated Generator Cost: COW - 1290.37 12.544 0.002 -> 0 31.1758986546 0",
    "INFO    : Updated Generator Cost: COW - 1290.37 12.544 0.002 -> 0 28.0255837299 0",
    "INFO    : Updated Generator Cost: COW - 1290.37 12.544 0.002 -> 0 15.4485324439 0",
    "INFO    : Updated Generator Cost: COW - 1932.17 20.127 0.003 -> 0 28.1405676811 0",
    "INFO    : Updated Generator Cost: COW - 1932.17 20.127 0.003 -> 0 29.8891462442 0",
    "INFO    : Updated Generator Cost: COW - 1132.28 12.843 0.002 -> 0 13.7339056279 0",
    "INFO    : Updated Generator Cost: COW - 1115.18 12.88 0.002 -> 0 32.734468246 0",
    "INFO    : Updated Generator Cost: COW - 1042.7 13.047 0.002 -> 0 33.0295435414 0",
    "INFO    : Updated Generator Cost: COW - 957.8 13.254 0.002 -> 0 14.3307358047 0",
    "INFO    : Updated Generator Cost: NG - 527.76 22.242 0.011 -> 0 31.0689293028 0",
    "INFO    : Updated Generator Cost: NG - 527.76 22.242 0.011 -> 0 20.0569795361 0",
    "INFO    : Updated Generator Cost: COW - 1402.95 21.179 0.003 -> 0 21.4716914498 0",
    "INFO    : Updated Generator Cost: COW - 1183.24 12.795 0.002 -> 0 17.2627532754 0",
    "INFO    : Updated Generator Cost: NUC - 1183.24 12.795 0.002 -> 0 7.239954859 0",
    "INFO    : Updated Generator Cost: COW - 782.46 21.39 0.007 -> 0 21.5342246164 0",
    "INFO    : Updated Generator Cost: COW - 937.46 13.289 0.002 -> 0 32.1405565986 0",
    "INFO    : Updated Generator Cost: COW - 1014.15 13.114 0.002 -> 0 28.3259073562 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 45.2497999523 0",
    "INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 29.3831910237 0",
    "INFO    : Updated Generator Cost: COW - 900.88 13.341 0.002 -> 0 27.5847639544 0",
    "INFO    : Updated Generator Cost: COW - 900.88 13.341 0.002 -> 0 34.1108985681 0",
    "INFO    : Updated Generator Cost: COW - 1297.52 12.531 0.002 -> 0 23.9856260594 0",
    "INFO    : Updated Generator Cost: COW - 902.0 13.341 0.002 -> 0 25.0264914232 0",
    "INFO    : Updated Generator Cost: COW - 902.0 13.341 0.002 -> 0 18.543165959 0",
    "INFO    : Updated Generator Cost: COW - 893.67 13.334 0.002 -> 0 39.9933249996 0",
    "INFO    : Updated Generator Cost: PEL - 861.41 13.311 0.002 -> 0 131.440187401 0",
    "INFO    : Updated Generator Cost: COW - 861.41 13.311 0.002 -> 0 17.6825312544 0",
    "INFO    : Updated Generator Cost: COW - 1425.7 12.513 0.002 -> 0 26.4431183741 0",
    "INFO    : Updated Generator Cost: NG - 853.25 13.305 0.002 -> 0 33.6243519092 0",
    "INFO    : Updated Generator Cost: NG - 852.34 13.304 0.002 -> 0 32.5373236351 0",
    "INFO    : Updated Generator Cost: NG - 852.34 13.304 0.002 -> 0 43.0512924958 0",
    "INFO    : Updated Generator Cost: COW - 852.34 13.304 0.002 -> 0 21.9142516667 0",
    "INFO    : Updated Generator Cost: COW - 687.29 13.19 0.003 -> 0 22.9023625955 0",
    "INFO    : Updated Generator Cost: COW - 938.49 13.288 0.002 -> 0 29.4478831845 0",
    "INFO    : Updated Generator Cost: COW - 938.49 13.288 0.002 -> 0 14.3291227156 0",
    "INFO    : Updated Generator Cost: NG - 681.56 13.177 0.003 -> 0 38.3010258648 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 32.477063943 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 33.8264406364 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 29.0055614845 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.6810980864 0",
    "INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 111.595090361 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 35.9518701922 0",
    "INFO    : Updated Generator Cost: COW - 1038.56 20.88 0.005 -> 0 30.8108993058 0",
    "INFO    : Updated Generator Cost: COW - 1038.56 20.88 0.005 -> 0 21.1343339796 0",
    "INFO    : Updated Generator Cost: NG - 1048.59 20.865 0.005 -> 0 44.985893656 0",
    "INFO    : Updated Generator Cost: NG - 671.23 13.173 0.003 -> 0 45.0414710422 0",
    "INFO    : Updated Generator Cost: COW - 728.07 13.215 0.003 -> 0 9.0029364474 0",
    "INFO    : Updated Generator Cost: NG - 619.03 13.127 0.003 -> 0 26.629935427 0",
    "INFO    : Updated Generator Cost: NG - 1115.38 20.99 0.004 -> 0 21.9238666445 0",
    "INFO    : Updated Generator Cost: COW - 1115.38 20.99 0.004 -> 0 27.8327150884 0",
    "INFO    : Updated Generator Cost: NG - 979.98 20.929 0.005 -> 0 38.8982911145 0",
    "INFO    : Updated Generator Cost: NG - 1277.5 21.094 0.003 -> 0 39.4339032214 0",
    "INFO    : Updated Generator Cost: NG - 950.4 20.869 0.006 -> 0 41.9038600256 0",
    "INFO    : Updated Generator Cost: NG - 556.82 13.263 0.004 -> 0 35.3184036929 0",
    "INFO    : Updated Generator Cost: COW - 556.82 13.263 0.004 -> 0 20.2528907201 0",
    "INFO    : Updated Generator Cost: NG - 556.82 13.263 0.004 -> 0 48.0186266234 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 33.4026317994 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 38.1904917384 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 30.2791401685 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 53.7534034217 0",
    "INFO    : Updated Generator Cost: NG - 710.57 21.618 0.008 -> 0 38.6585826967 0",
    "INFO    : Updated Generator Cost: NG - 710.57 21.618 0.008 -> 0 23.7970166108 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 31.0599975965 0",
    "INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 26.6741430131 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 45.9147461635 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 39.3544151502 0",
    "INFO    : Updated Generator Cost: NG - 664.19 21.73 0.009 -> 0 26.9405649494 0",
    "INFO    : Updated Generator Cost: NG - 917.22 20.985 0.006 -> 0 40.6469283638 0",
    "INFO    : Updated Generator Cost: NG - 652.55 21.744 0.009 -> 0 34.5235566262 0",
    "INFO    : Updated Generator Cost: NG - 652.55 21.744 0.009 -> 0 49.2969413977 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 22.6133920252 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 15.3300209986 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 29.9495449516 0",
    "INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 32.3066625353 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 30.8949326458 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 3.69587442748 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 25.8393650715 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 47.05499498 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 33.2762826147 0",
    "INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 27.2056220318 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 48.2381656723 0",
    "INFO    : Updated Generator Cost: NG - 650.05 21.779 0.009 -> 0 41.7984879313 0",
    "INFO    : Updated Generator Cost: NG - 650.05 21.779 0.009 -> 0 60.2170447944 0",
    "INFO    : Updated Generator Cost: COW - 1433.6 21.208 0.003 -> 0 35.9341411668 0",
    "INFO    : Updated Generator Cost: COW - 1136.7 20.991 0.004 -> 0 32.0641410589 0",
    "INFO    : Updated Generator Cost: NG - 1216.5 21.048 0.004 -> 0 37.4880957418 0",
    "INFO    : Updated Generator Cost: NG - 636.23 21.853 0.009 -> 0 54.9277062713 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 39.1426433939 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 13.9813397121 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 27.0989465204 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 40.8954828919 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 37.5348023338 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 40.6201534616 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 43.9959209498 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.1051969919 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 29.7369055448 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.0753954599 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 35.330079797 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 25.0171423862 0",
    "INFO    : Updated Generator Cost: COW - 128.6 26.977 0.07 -> 0 0.711471595501 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 39.922947911 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 37.1242524308 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 28.8297380984 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 21.2711651944 0",
    "INFO    : Updated Generator Cost: PEL - 128.6 26.977 0.07 -> 0 129.927044131 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 26.1931294694 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 23.5115796528 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 36.1327325817 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 29.9471668674 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 39.1981916467 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 27.3039092312 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 4.31126870426 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 24.1198373335 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 28.2326770736 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 59.2293593076 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 58.8012934057 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 5.41988999548 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 47.1480450391 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 18.5817309697 0",
    "INFO    : Updated Generator Cost: COW - 128.6 26.977 0.07 -> 0 34.8159012406 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 22.5616116615 0",
    "INFO    : Updated Generator Cost: COW - 128.6 26.977 0.07 -> 0 24.3479843656 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 26.9317539575 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 45.4608310104 0",
    "INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 5.85643413003 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 30.8653183492 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.5243021064 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 28.2493928112 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 26.8532653868 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 45.4102845074 0",
    "INFO    : Updated Generator Cost: NG - 539.38 22.191 0.011 -> 0 35.8614265043 0",
    "INFO    : Updated Generator Cost: COW - 1403.83 21.185 0.003 -> 0 30.9856177059 0",
    "INFO    : Updated Generator Cost: NG - 940.86 20.919 0.006 -> 0 39.9520703583 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 44.2435845566 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 37.0162618937 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 34.6512009104 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 21.5764546104 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 52.2155489644 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 44.3854105131 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 38.4191230152 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 36.2822778851 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 33.3052020185 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 30.8178578209 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 20.1883627584 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 41.3608029357 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.6243961265 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 46.437900083 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 32.1679609315 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 27.8527328621 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 33.8431803321 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 31.483315383 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 43.9981654181 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 34.0472730101 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 40.0894443354 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 24.6628502684 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 15.3181274191 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 37.0970382163 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 45.6355780339 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 41.6294073911 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 16.4692334018 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 60.6901616524 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 38.1917964921 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 36.1399264012 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 34.3662610364 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 43.2897299624 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 51.0950081132 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 31.1942029039 0",
    "INFO    : Updated Generator Cost: NG - 897.55 21.046 0.006 -> 0 30.5134832618 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.5994361929 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.9090734693 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 48.1536403478 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 49.0687947478 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 25.0008022975 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 24.6350069397 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 27.395056509 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.7253257079 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 44.705192252 0",
    "INFO    : Updated Generator Cost: NG - 526.15 22.266 0.011 -> 0 33.09258461 0",
    "INFO    : Updated Generator Cost: NG - 526.15 22.266 0.011 -> 0 45.5659113211 0",
    "INFO    : Updated Generator Cost: NG - 619.42 21.859 0.009 -> 0 24.911254659 0",
    "INFO    : Updated Generator Cost: COW - 619.42 21.859 0.009 -> 0 19.6601464327 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 24.4709192983 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 53.5440243704 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 41.1907399391 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 40.8490950545 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 27.6667969289 0",
    "INFO    : Updated Generator Cost: PEL - 2249.86 9.547 0.032 -> 0 116.600623879 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 17.6808841541 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 25.0747154156 0",
    "INFO    : Updated Generator Cost: NG - 514.31 22.349 0.012 -> 0 30.168343926 0",
    "INFO    : Updated Generator Cost: COW - 867.61 21.086 0.006 -> 0 26.7895207674 0",
    "INFO    : Updated Generator Cost: NG - 867.61 21.086 0.006 -> 0 48.4962029248 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 17.2425088196 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 34.8777305632 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.9622760218 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 26.997962206 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 8.33039695277 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 28.9012886256 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 54.3568389588 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 53.0682231357 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 34.3676241945 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 24.6379160139 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 45.8323236806 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 23.2618226177 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.7026194371 0",
    "INFO    : Updated Generator Cost: COW - 505.79 22.404 0.012 -> 0 25.03322653 0",
    "INFO    : Updated Generator Cost: NG - 1261.8 21.082 0.003 -> 0 15.8369041965 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 44.7874248694 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 37.8464756398 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 38.9538327875 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.6323115846 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 22.758684094 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 33.2676717195 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 40.4879365253 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 13.1307127987 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 30.712189292 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 47.3027354772 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 38.6759064401 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 17.199069091 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.3210640773 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 29.1878366583 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 19.3464803994 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 39.6658635267 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 22.914381591 0",
    "INFO    : Updated Generator Cost: NG - 316.58 14.083 0.008 -> 0 24.1198976235 0",
    "INFO    : Updated Generator Cost: NG - 316.58 14.083 0.008 -> 0 47.4724183167 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 25.7151705364 0",
    "INFO    : Updated Generator Cost: PEL - 2249.86 9.547 0.032 -> 0 94.6068556906 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 27.476431849 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 57.1359442312 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 35.2263802737 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 33.0092199402 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 43.4979636335 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 35.1098661666 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 44.7494987012 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 49.2872674568 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 38.0848731611 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.1087419319 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.4042913159 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 33.3948852397 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 16.7593005212 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 52.3522909326 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 20.5804604338 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 12.153844043 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 42.7194685351 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 20.432953183 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 13.0955930914 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 51.4663982356 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 30.6435548428 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 25.5453343807 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 23.7086086044 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 38.2898897527 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.7895097303 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 25.649223672 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 17.3625726098 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 26.6429890969 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 53.5983308676 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 40.2685831686 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 15.611045718 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.9263154215 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 31.6001370727 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.8042750738 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 22.2058021441 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 24.4578249792 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 40.7843141872 0",
    "INFO    : Updated Generator Cost: NG - 2130.63 13.659 0.009 -> 0 41.3323583852 0",
    "INFO    : Updated Generator Cost: COW - 2130.63 13.659 0.009 -> 0 25.4389351591 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 33.3234225997 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 21.0829261811 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 26.1623441734 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 44.8880323541 0",
    "INFO    : Updated Generator Cost: COW - 993.75 11.398 0.026 -> 0 24.4398860427 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 35.4467290555 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 29.35726157 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 56.9368625141 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 35.5566085163 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 24.070714309 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 51.8658934519 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 33.3882169694 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 42.5082882333 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 30.8913576303 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 15.4766570038 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 22.6631856487 0",
    "INFO    : Updated Generator Cost: NG - 480.51 22.638 0.013 -> 0 34.8763661515 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 35.6240187535 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 24.6010475126 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.4774378406 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 33.7528247161 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 32.3833241793 0",
    "INFO    : Updated Generator Cost: NG - 993.75 11.398 0.026 -> 0 35.9180853949 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 51.355577124 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 35.2746047349 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 42.1046999438 0",
    "INFO    : Updated Generator Cost: PEL - 2249.86 9.547 0.032 -> 0 114.299523668 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 43.1448479514 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 116.419884186 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 25.8253011655 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 115.52287519 0",
    "INFO    : Updated Generator Cost: COW - 51.34 14.879 0.053 -> 0 24.4517400644 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 28.1043464934 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 23.4474305171 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 34.0785933212 0",
    "INFO    : Updated Generator Cost: COW - 2894.55 60.757 0.005 -> 0 29.8608021943 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 36.655360707 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 34.7812473293 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 37.4657276697 0",
    "INFO    : Updated Generator Cost: COW - 402.81 23.127 0.016 -> 0 8.7585832606 0",
    "INFO    : Updated Generator Cost: NG - 402.81 23.127 0.016 -> 0 57.8783548952 0",
    "INFO    : Updated Generator Cost: COW - 883.48 21.056 0.006 -> 0 26.8839057332 0",
    "INFO    : Updated Generator Cost: NG - 399.36 23.158 0.017 -> 0 10.9656440928 0",
    "INFO    : Updated Generator Cost: NG - 401.48 23.131 0.016 -> 0 36.1394211505 0",
    "INFO    : Updated Generator Cost: COW - 1397.95 21.178 0.003 -> 0 30.3506072246 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 23.8196062405 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 43.2933786823 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 26.5214978629 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 35.8908709847 0",
    "INFO    : Updated Generator Cost: PEL - 0.0 0.0 0.0 -> 0 114.938424569 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 40.5247684575 0",
    "INFO    : Updated Generator Cost: NG - 362.92 23.348 0.018 -> 0 47.387238354 0",
    "INFO    : Updated Generator Cost: NG - 525.58 22.288 0.012 -> 0 41.1233468535 0",
    "INFO    : Updated Generator Cost: NG - 944.62 20.873 0.006 -> 0 26.0837913334 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 58.376578178 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 25.7269368756 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 17.1453746252 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 46.355861566 0",
    "INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 25.3796781126 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 14.4206737953 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 26.9186910146 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 37.3893494657 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 8.28969031773 0",
    "INFO    : Updated Generator Cost: NG - 653.85 21.738 0.009 -> 0 16.1069078894 0",
    "INFO    : Updated Generator Cost: COW - 343.15 23.525 0.02 -> 0 18.183164512 0",
    "INFO    : Updated Generator Cost: NG - 343.15 23.525 0.02 -> 0 32.3417578166 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 6.08451979225 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 20.9708594522 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 38.3639494484 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 61.6378242575 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 18.1628434047 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 43.0298304052 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 14.7931161262 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 21.582546685 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 29.6556505269 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 27.1590859616 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 34.1215179944 0",
    "INFO    : Updated Generator Cost: COW - 2249.86 9.547 0.032 -> 0 25.3275733434 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.3572972047 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 12.6854250029 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 41.9693371582 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 34.8685302042 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 28.7508298315 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 43.3058020255 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 18.639087854 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.8409575171 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 41.6066999505 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 52.2853929253 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 12.3123221235 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 39.0586800504 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 28.580487007 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 41.8980164875 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.1105179413 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 23.114352586 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 26.7012110202 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 28.1934886081 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 28.0412994501 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 36.9306483451 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 43.0129217333 0",
    "INFO    : Updated Generator Cost: NG - 487.74 22.492 0.013 -> 0 24.5292017386 0",
    "INFO    : Updated Generator Cost: NG - 1231.6 21.059 0.004 -> 0 35.5209530186 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 39.8783486096 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 28.3952382592 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 33.0391605005 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 24.9482281505 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 42.1204854242 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 16.6978522413 0",
    "INFO    : Updated Generator Cost: NG - 345.28 23.516 0.02 -> 0 30.2289911904 0",
    "INFO    : Updated Generator Cost: COW - 1298.58 21.118 0.003 -> 0 26.1867723172 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 42.5300547173 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 40.2237812286 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 105.038748334 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 44.576522559 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 53.1994985709 0",
    "INFO    : Updated Generator Cost: COW - 2042.45 19.809 0.003 -> 0 39.8264686866 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 34.5248995016 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 23.836596718 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 26.6512368394 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 6.67223654584 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 30.2239448893 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 98.9615209642 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 27.9618178373 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 18.3174046741 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 53.803017676 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 29.7000362059 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 25.578328913 0",
    "INFO    : Updated Generator Cost: NG - 362.18 23.397 0.018 -> 0 26.1109324853 0",
    "INFO    : Updated Generator Cost: NG - 255.61 24.449 0.029 -> 0 26.9760380518 0",
    "INFO    : Updated Generator Cost: PEL - 255.61 24.449 0.029 -> 0 107.589598563 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 31.0133106449 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.5798902392 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 35.6672460536 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 19.7530574954 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.2956826896 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 42.5662275123 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 26.669472732 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 48.5548340663 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 31.2374495856 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 45.1820852639 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.5852988624 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 9.33938841481 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 59.3320144983 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 28.2601332263 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 2.31671342799 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 40.3086332403 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 33.6123980664 0",
    "INFO    : Updated Generator Cost: COW - 588.04 18.772 0.009 -> 0 19.1856975054 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 37.1827189868 0",
    "INFO    : Updated Generator Cost: NG - 451.68 22.794 0.014 -> 0 29.9774498312 0",
    "INFO    : Updated Generator Cost: NG - 338.44 23.562 0.02 -> 0 41.7980237828 0",
    "INFO    : Updated Generator Cost: PEL - 242.21 24.602 0.031 -> 0 106.93072254 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 112.903612683 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 27.8752721253 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 34.906848843 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 21.5254137385 0",
    "INFO    : Updated Generator Cost: COW - 633.25 21.853 0.009 -> 0 18.2291339799 0",
    "INFO    : Updated Generator Cost: NG - 245.42 24.54 0.031 -> 0 37.7085988184 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 32.3129119764 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 51.1236500748 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 47.0939785882 0",
    "INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 92.8592661346 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 30.6999603557 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 33.5689965146 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 44.9455811094 0",
    "INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 97.0988182025 0",
    "INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 103.635988094 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 116.029560855 0",
    "INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 36.3210442724 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 55.9244232711 0",
    "INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 46.7453989429 0",
    "INFO    : Updated Generator Cost: PEL - 0.38 17.2 0.004 -> 0 118.040669221 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.6974661221 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 50.1496123578 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 46.4740703971 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 35.2089500043 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.1653593699 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 29.8653820314 0",
    "INFO    : Updated Generator Cost: COW - 0.38 17.2 0.004 -> 0 13.9072685703 0",
    "INFO    : Updated Generator Cost: PEL - 0.38 17.2 0.004 -> 0 101.198784427 0",
    "INFO    : Updated Generator Cost: COW - 1069.37 20.858 0.005 -> 0 24.815328723 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 120.657172606 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 120.531611783 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 140.957395074 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 47.8968849673 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 102.842392421 0",
    "INFO    : Updated Generator Cost: PEL - 371.49 16.922 0.007 -> 0 109.402648074 0",
    "INFO    : Updated Generator Cost: NG - 555.95 22.019 0.011 -> 0 36.5713876774 0",
    "INFO    : Updated Generator Cost: COW - 313.66 23.733 0.023 -> 0 24.6024218603 0",
    "INFO    : Updated Generator Cost: PEL - 210.83 25.007 0.037 -> 0 122.765182861 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 30.6855013663 0",
    "INFO    : Updated Generator Cost: NG - 614.64 21.866 0.009 -> 0 12.8834393471 0",
    "INFO    : Updated Generator Cost: NG - 669.8 21.727 0.009 -> 0 17.9884894006 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 41.9452207247 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 29.5373535993 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 43.070183718 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 43.2611573853 0",
    "INFO    : Updated Generator Cost: NG - 988.72 20.921 0.005 -> 0 24.2191918037 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 37.6385932175 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 44.8601620205 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 122.494238833 0",
    "INFO    : Updated Generator Cost: COW - 0.38 17.2 0.004 -> 0 25.9526646492 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 26.2053217468 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 19.7968870057 0",
    "INFO    : Updated Generator Cost: PEL - 0.38 17.2 0.004 -> 0 102.967317184 0",
    "INFO    : Updated Generator Cost: NG - 249.26 34.683 0.058 -> 0 25.6227602503 0",
    "INFO    : Updated Generator Cost: NG - 249.26 34.683 0.058 -> 0 29.720588588 0",
    "INFO    : Updated Generator Cost: NG - 249.26 34.683 0.058 -> 0 23.5163306088 0",
    "INFO    : Updated Generator Cost: NG - 148.58 34.988 0.103 -> 0 24.6644147483 0",
    "INFO    : Updated Generator Cost: NG - 343.48 23.523 0.02 -> 0 45.5313714243 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 13.4354289983 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 107.825560604 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 26.3477661604 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 104.129895253 0",
    "INFO    : Updated Generator Cost: NG - 242.27 24.588 0.031 -> 0 25.5523546605 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 29.6993206928 0",
    "INFO    : Updated Generator Cost: PEL - 162.76 15.254 0.026 -> 0 113.439422525 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 106.984034895 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 133.483166739 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 110.883611572 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 33.5034153244 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 48.2210432729 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 25.2522257175 0",
    "INFO    : Updated Generator Cost: COW - 371.49 16.922 0.007 -> 0 26.8526696338 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 22.8194408406 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 24.7769368921 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 43.3013852721 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 42.6580327056 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 21.4023982195 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 35.5710628792 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 40.1754380475 0",
    "INFO    : Updated Generator Cost: COW - 51.34 14.879 0.053 -> 0 26.8110953263 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 117.169212647 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 121.477803928 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 115.569322948 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 67.0588202855 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 35.7626867156 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 15.1837256268 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 24.171123322 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 27.0497567535 0",
    "INFO    : Updated Generator Cost: NG - 980.23 20.922 0.005 -> 0 30.5442159583 0",
    "INFO    : Updated Generator Cost: COW - 814.9 21.309 0.007 -> 0 16.3775130178 0",
    "INFO    : Updated Generator Cost: PEL - 367.1 17.118 0.005 -> 0 104.756767971 0",
    "INFO    : Updated Generator Cost: PEL - 367.1 17.118 0.005 -> 0 127.360529555 0",
    "INFO    : Updated Generator Cost: NG - 152.07 15.371 0.03 -> 0 50.2360457867 0",
    "INFO    : Updated Generator Cost: NG - 152.07 15.371 0.03 -> 0 26.8988933916 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 48.1151271396 0",
    "INFO    : Updated Generator Cost: NG - 85.99 25.463 0.113 -> 0 30.7692389134 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 33.0132778849 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 108.870590257 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 33.9117358932 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.6671657726 0",
    "INFO    : Updated Generator Cost: COW - 316.5 23.699 0.022 -> 0 28.7098125894 0",
    "INFO    : Updated Generator Cost: NG - 163.04 25.187 0.064 -> 0 40.212653091 0",
    "INFO    : Updated Generator Cost: NG - 536.84 22.221 0.011 -> 0 31.1009462029 0",
    "INFO    : Updated Generator Cost: NG - 162.41 25.192 0.064 -> 0 15.387996335 0",
    "INFO    : Updated Generator Cost: NG - 294.99 23.892 0.024 -> 0 32.3771888989 0",
    "INFO    : Updated Generator Cost: PEL - 294.99 23.892 0.024 -> 0 127.830695277 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.9024202331 0",
    "INFO    : Updated Generator Cost: NG - 153.94 25.206 0.069 -> 0 55.9740503397 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 55.2166898302 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 22.6379198527 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 23.3208678126 0",
    "INFO    : Updated Generator Cost: NG - 43.97 14.879 0.062 -> 0 40.6260658276 0",
    "INFO    : Updated Generator Cost: COW - 43.97 14.879 0.062 -> 0 27.9136460962 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 29.2468381039 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 18.5800277859 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 37.3021965446 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 34.6360973914 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 53.4840354924 0",
    "INFO    : Updated Generator Cost: NG - 43.97 14.879 0.062 -> 0 48.5900454278 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 106.741317284 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 47.2923774298 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 30.2671089482 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 20.6076217526 0",
    "INFO    : Updated Generator Cost: NG - 2894.55 60.757 0.005 -> 0 28.7382668084 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 24.7344438137 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.2036278745 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 20.804968605 0",
    "INFO    : Updated Generator Cost: COW - 144.65 25.256 0.076 -> 0 28.8193420074 0",
    "INFO    : Updated Generator Cost: NG - 144.65 25.256 0.076 -> 0 35.0658543442 0",
    "INFO    : Updated Generator Cost: PEL - 234.27 24.706 0.033 -> 0 113.626140299 0",
    "INFO    : Updated Generator Cost: NG - 867.35 21.145 0.006 -> 0 34.5779366018 0",
    "INFO    : Updated Generator Cost: PEL - 121.06 25.545 0.068 -> 0 110.309622256 0",
    "INFO    : Updated Generator Cost: PEL - 0.38 17.2 0.004 -> 0 105.410567826 0",
    "INFO    : Updated Generator Cost: COW - 51.34 14.879 0.053 -> 0 30.1113625023 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 102.296352651 0",
    "INFO    : Updated Generator Cost: COW - 51.34 14.879 0.053 -> 0 28.1336903831 0",
    "INFO    : Updated Generator Cost: NG - 140.23 15.45 0.039 -> 0 29.5094660639 0",
    "INFO    : Updated Generator Cost: COW - 139.61 25.279 0.08 -> 0 12.8499783869 0",
    "INFO    : Updated Generator Cost: PEL - 0.38 17.2 0.004 -> 0 132.301679698 0",
    "INFO    : Updated Generator Cost: NG - 43.97 14.879 0.062 -> 0 53.2978121842 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 114.074454135 0",
    "INFO    : Updated Generator Cost: NG - 43.97 14.879 0.062 -> 0 23.8882020291 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 124.023135769 0",
    "INFO    : Updated Generator Cost: NG - 84.25 23.025 0.076 -> 0 22.4734673918 0",
    "INFO    : Updated Generator Cost: NG - 84.25 23.025 0.076 -> 0 43.8089618961 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 110.862356927 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 89.6857173304 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 107.822220254 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.117312772 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 126.950673343 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 115.467417829 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 35.8778197072 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 30.8404331201 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 116.353935143 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 26.0948134857 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 32.3456690127 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 46.4978428939 0",
    "INFO    : Updated Generator Cost: NG - 128.6 26.977 0.07 -> 0 36.5779360612 0",
    "INFO    : Updated Generator Cost: NG - 150.38 25.222 0.069 -> 0 31.3635922349 0",
    "INFO    : Updated Generator Cost: NG - 110.23 25.395 0.102 -> 0 29.522181045 0",
    "INFO    : Updated Generator Cost: PEL - 112.66 34.988 0.13 -> 0 126.634392748 0",
    "INFO    : Updated Generator Cost: NG - 179.98 34.988 0.083 -> 0 30.2019380542 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 38.8921173276 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 102.995855699 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 104.170598387 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 1.44487534181 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 107.039482397 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 13.5981197041 0",
    "INFO    : Updated Generator Cost: NG - 94.32 15.653 0.061 -> 0 31.9801405156 0",
    "INFO    : Updated Generator Cost: NG - 107.11 34.988 0.137 -> 0 47.5247444943 0",
    "INFO    : Updated Generator Cost: NG - 107.11 34.988 0.137 -> 0 24.7035892218 0",
    "INFO    : Updated Generator Cost: NG - 107.11 34.988 0.137 -> 0 23.8475497988 0",
    "INFO    : Updated Generator Cost: NG - 107.11 34.988 0.137 -> 0 45.6002291462 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 111.689682735 0",
    "INFO    : Updated Generator Cost: NG - 82.91 25.481 0.114 -> 0 33.619652443 0",
    "INFO    : Updated Generator Cost: NG - 82.91 25.481 0.114 -> 0 35.4420174659 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 37.5503451463 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 40.4436367926 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 40.0196138368 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 26.5454881344 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 36.7644058344 0",
    "INFO    : Updated Generator Cost: COW - 105.98 25.402 0.104 -> 0 26.7726852238 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 34.1003438537 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 18.8340565217 0",
    "INFO    : Updated Generator Cost: COW - 51.34 14.879 0.053 -> 0 25.4420653061 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 61.8344184787 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 44.0353213077 0",
    "INFO    : Updated Generator Cost: NG - 191.18 25.075 0.051 -> 0 40.9215039423 0",
    "INFO    : Updated Generator Cost: PEL - 86.14 25.462 0.113 -> 0 97.6072944158 0",
    "INFO    : Updated Generator Cost: PEL - 100.76 25.406 0.104 -> 0 113.786949343 0",
    "INFO    : Updated Generator Cost: PEL - 65.44 25.545 0.126 -> 0 101.37192719 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 108.034458055 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 113.955598109 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 97.5068060748 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 39.8884483553 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 24.6439376327 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 36.4202853356 0",
    "INFO    : Updated Generator Cost: COW - 0.0 0.0 0.0 -> 0 21.8028569986 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 18.8955024173 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 21.1661971468 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 32.6427303581 0",
    "INFO    : Updated Generator Cost: NG - 2249.86 9.547 0.032 -> 0 30.5806217621 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 28.3377091782 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 42.5258231281 0",
    "INFO    : Updated Generator Cost: PEL - 51.34 14.879 0.053 -> 0 85.4795477532 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 19.337571561 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 16.3622193766 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 53.5597652505 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 41.1939176616 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 93.2337334318 0",
    "INFO    : Updated Generator Cost: NG - 51.34 14.879 0.053 -> 0 25.4558719678 0",
    "INFO    : Updated Generator Cost: PEL - 588.04 18.772 0.009 -> 0 109.177540127 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 17.0121768906 0",
    "INFO    : Updated Generator Cost: NG - 588.04 18.772 0.009 -> 0 26.5065520556 0",
    "INFO    : Updated Generator Cost: NG - 0.0 0.0 0.0 -> 0 29.9124589137 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 21.4637699245 0",
    "INFO    : Updated Generator Cost: NG - 371.49 16.922 0.007 -> 0 56.0654859334 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 33.6531946429 0",
    "INFO    : Updated Generator Cost: PEL - 0.38 17.2 0.004 -> 0 102.370618302 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 23.4070278926 0",
    "INFO    : Updated Generator Cost: NG - 203.71 25.032 0.041 -> 0 35.884049522 0",
    "INFO    : Updated Generator Cost: PEL - 203.71 25.032 0.041 -> 0 94.2063186595 0",
    "INFO    : Updated Generator Cost: PEL - 203.71 25.032 0.041 -> 0 123.847188027 0",
    "INFO    : Updated Generator Cost: NG - 203.71 25.032 0.041 -> 0 42.3044078293 0",
    "INFO    : Updated Generator Cost: NG - 201.37 25.037 0.042 -> 0 31.5326151077 0",
    "INFO    : Updated Generator Cost: PEL - 208.25 25.024 0.039 -> 0 124.042458628 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 45.3578442143 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 37.0124950518 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 25.3168611461 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 31.0259222797 0",
    "INFO    : Updated Generator Cost: COW - 0.38 17.2 0.004 -> 0 16.6009546318 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.54 0.026 -> 0 21.2147243782 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.54 0.026 -> 0 21.489762701 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.54 0.026 -> 0 32.4483598529 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.54 0.026 -> 0 116.045018906 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 23.9552176474 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 111.100109864 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 105.575289863 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 98.4054886908 0",
    "INFO    : Updated Generator Cost: NG - 0.38 17.2 0.004 -> 0 35.5189988215 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 19.85321763 0",
    "INFO    : Updated Generator Cost: PEL - 150.5 25.545 0.055 -> 0 116.979400671 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 49.6226592988 0",
    "INFO    : Updated Generator Cost: NG - 148.2 25.236 0.071 -> 0 12.5819677415 0",
    "INFO    : Updated Generator Cost: COW - 318.86 13.537 0.026 -> 0 26.629730893 0",
    "INFO    : Updated Generator Cost: NG - 137.52 25.303 0.082 -> 0 32.561893585 0",
    "INFO    : Updated Generator Cost: PEL - 137.52 25.303 0.082 -> 0 105.160819087 0",
    "INFO    : Updated Generator Cost: COW - 43.97 14.879 0.062 -> 0 19.9289255341 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 98.8561420605 0",
    "INFO    : Updated Generator Cost: PEL - 99.99 15.604 0.06 -> 0 108.410180333 0",
    "INFO    : Updated Generator Cost: NG - 99.99 15.604 0.06 -> 0 37.4744092803 0",
    "INFO    : Updated Generator Cost: NG - 99.99 15.604 0.06 -> 0 33.5798928834 0",
    "INFO    : Updated Generator Cost: PEL - 99.99 15.604 0.06 -> 0 103.494181501 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 121.636037018 0",
    "INFO    : Updated Generator Cost: PEL - 43.97 14.879 0.062 -> 0 106.35432046 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 110.642012144 0",
    "INFO    : Updated Generator Cost: PEL - 318.86 13.537 0.026 -> 0 106.553163572 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 15.2910092382 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 26.4593681313 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 49.5676405235 0",
    "INFO    : Updated Generator Cost: NG - 318.86 13.537 0.026 -> 0 50.1684499172 0",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Voltage Setpoint Replacement Notes ===",
    "INFO    : Bus 50310\t: V=1.02, theta=-59.255595 -> V=1.0, theta=0.0",
    "INFO    : Bus 50311\t: V=1.02, theta=-66.917384 -> V=1.0, theta=0.0",
    "INFO    : Bus 50312\t: V=1.02, theta=-68.881611 -> V=1.0, theta=0.0",
    "INFO    : Bus 50313\t: V=1.02, theta=-66.29681 -> V=1.0, theta=0.0",
    "INFO    : Bus 50314\t: V=1.02, theta=-61.961509 -> V=1.0, theta=0.0",
    "INFO    : Bus 50315\t: V=1.02, theta=-74.502388 -> V=1.0, theta=0.0",
    "INFO    : Bus 50316\t: V=1.02, theta=-61.704167 -> V=1.0, theta=0.0",
    "INFO    : Bus 50317\t: V=1.02, theta=-62.78717 -> V=1.0, theta=0.0",
    "INFO    : Bus 50318\t: V=1.02, theta=-63.192126 -> V=1.0, theta=0.0",
    "INFO    : Bus 50319\t: V=1.02, theta=-58.193612 -> V=1.0, theta=0.0",
    "INFO    : Bus 50320\t: V=1.02, theta=-67.191789 -> V=1.0, theta=0.0",
    "INFO    : Bus 50321\t: V=1.02, theta=-70.818616 -> V=1.0, theta=0.0",
    "INFO    : Bus 50322\t: V=1.02, theta=-69.047467 -> V=1.0, theta=0.0",
    "INFO    : Bus 50323\t: V=1.02, theta=-61.662274 -> V=1.0, theta=0.0",
    "INFO    : Bus 50324\t: V=1.0199046, theta=-63.203941 -> V=1.0, theta=0.0",
    "INFO    : Bus 50325\t: V=1.02, theta=-53.824588 -> V=1.0, theta=0.0",
    "INFO    : Bus 50326\t: V=1.02, theta=-64.317422 -> V=1.0, theta=0.0",
    "INFO    : Bus 50327\t: V=1.02, theta=-60.789587 -> V=1.0, theta=0.0",
    "INFO    : Bus 50328\t: V=1.02, theta=-68.111743 -> V=1.0, theta=0.0",
    "INFO    : Bus 50329\t: V=1.0175259, theta=-70.959143 -> V=1.0, theta=0.0",
    "INFO    : Bus 50330\t: V=1.0150131, theta=-75.465383 -> V=1.0, theta=0.0",
    "INFO    : Bus 50331\t: V=1.0203146, theta=-64.294293 -> V=1.0, theta=0.0",
    "INFO    : Bus 50332\t: V=1.02, theta=-66.539281 -> V=1.0, theta=0.0",
    "INFO    : Bus 50333\t: V=1.0202457, theta=-64.299089 -> V=1.0, theta=0.0",
    "INFO    : Bus 50334\t: V=1.02, theta=-62.891394 -> V=1.0, theta=0.0",
    "INFO    : Bus 50335\t: V=1.0075901, theta=-77.821126 -> V=1.0, theta=0.0",
    "INFO    : Bus 50336\t: V=1.0031018, theta=-76.879888 -> V=1.0, theta=0.0",
    "INFO    : Bus 50337\t: V=1.02, theta=-55.648019 -> V=1.0, theta=0.0",
    "INFO    : Bus 50338\t: V=0.9972527, theta=-78.280481 -> V=1.0, theta=0.0",
    "INFO    : Bus 50339\t: V=1.02, theta=-54.735307 -> V=1.0, theta=0.0",
    "INFO    : Bus 50340\t: V=1.02, theta=-57.192556 -> V=1.0, theta=0.0",
    "INFO    : Bus 50341\t: V=1.02, theta=-73.702964 -> V=1.0, theta=0.0",
    "INFO    : Bus 50342\t: V=1.02, theta=-57.519839 -> V=1.0, theta=0.0",
    "INFO    : Bus 50343\t: V=1.02, theta=-46.254695 -> V=1.0, theta=0.0",
    "INFO    : Bus 50344\t: V=1.02, theta=-61.979272 -> V=1.0, theta=0.0",
    "INFO    : Bus 50345\t: V=1.02, theta=-56.42278 -> V=1.0, theta=0.0",
    "INFO    : Bus 50346\t: V=1.018197, theta=-68.005916 -> V=1.0, theta=0.0",
    "INFO    : Bus 50347\t: V=1.02, theta=-70.10786 -> V=1.0, theta=0.0",
    "INFO    : Bus 50348\t: V=1.02, theta=-64.274374 -> V=1.0, theta=0.0",
    "INFO    : Bus 50349\t: V=1.02, theta=-43.355793 -> V=1.0, theta=0.0",
    "INFO    : Bus 50350\t: V=1.02, theta=-71.023979 -> V=1.0, theta=0.0",
    "INFO    : Bus 50351\t: V=1.0181535, theta=-71.619809 -> V=1.0, theta=0.0",
    "INFO    : Bus 50352\t: V=1.0205772, theta=-47.049263 -> V=1.0, theta=0.0",
    "INFO    : Bus 50353\t: V=0.9945059, theta=-76.580528 -> V=1.0, theta=0.0",
    "INFO    : Bus 50354\t: V=1.02, theta=-47.665661 -> V=1.0, theta=0.0",
    "INFO    : Bus 50355\t: V=1.02, theta=-74.623902 -> V=1.0, theta=0.0",
    "INFO    : Bus 50356\t: V=1.02, theta=-46.959131 -> V=1.0, theta=0.0",
    "INFO    : Bus 50357\t: V=1.02, theta=-65.323514 -> V=1.0, theta=0.0",
    "INFO    : Bus 50358\t: V=1.02, theta=-53.213314 -> V=1.0, theta=0.0",
    "INFO    : Bus 50359\t: V=1.0197107, theta=-54.409499 -> V=1.0, theta=0.0",
    "INFO    : Bus 50360\t: V=1.02, theta=-54.919629 -> V=1.0, theta=0.0",
    "INFO    : Bus 50361\t: V=1.01937, theta=-67.234917 -> V=1.0, theta=0.0",
    "INFO    : Bus 50362\t: V=1.02, theta=-53.969007 -> V=1.0, theta=0.0",
    "INFO    : Bus 50363\t: V=1.0170362, theta=-51.761333 -> V=1.0, theta=0.0",
    "INFO    : Bus 50364\t: V=1.02, theta=-50.032944 -> V=1.0, theta=0.0",
    "INFO    : Bus 50365\t: V=1.02, theta=-70.190149 -> V=1.0, theta=0.0",
    "INFO    : Bus 50366\t: V=1.02, theta=-54.651173 -> V=1.0, theta=0.0",
    "INFO    : Bus 50367\t: V=1.02, theta=-69.821193 -> V=1.0, theta=0.0",
    "INFO    : Bus 50368\t: V=1.02, theta=-67.750174 -> V=1.0, theta=0.0",
    "INFO    : Bus 50369\t: V=1.02, theta=-46.950169 -> V=1.0, theta=0.0",
    "INFO    : Bus 50370\t: V=1.02, theta=-58.786954 -> V=1.0, theta=0.0",
    "INFO    : Bus 50371\t: V=1.02, theta=-65.73796 -> V=1.0, theta=0.0",
    "INFO    : Bus 50372\t: V=1.02, theta=-75.268365 -> V=1.0, theta=0.0",
    "INFO    : Bus 50373\t: V=1.02, theta=-54.698311 -> V=1.0, theta=0.0",
    "INFO    : Bus 50374\t: V=1.02, theta=-53.749433 -> V=1.0, theta=0.0",
    "INFO    : Bus 50375\t: V=1.02, theta=-64.45219 -> V=1.0, theta=0.0",
    "INFO    : Bus 50376\t: V=1.02, theta=-66.131045 -> V=1.0, theta=0.0",
    "INFO    : Bus 50377\t: V=1.0182109, theta=-75.322514 -> V=1.0, theta=0.0",
    "INFO    : Bus 50378\t: V=1.02, theta=-71.047751 -> V=1.0, theta=0.0",
    "INFO    : Bus 50379\t: V=1.02, theta=-63.312603 -> V=1.0, theta=0.0",
    "INFO    : Bus 50380\t: V=1.02, theta=-60.907589 -> V=1.0, theta=0.0",
    "INFO    : Bus 50381\t: V=1.0174051, theta=-75.173314 -> V=1.0, theta=0.0",
    "INFO    : Bus 50382\t: V=1.0063365, theta=-69.355051 -> V=1.0, theta=0.0",
    "INFO    : Bus 50383\t: V=1.0237604, theta=-56.381643 -> V=1.0, theta=0.0",
    "INFO    : Bus 50384\t: V=1.0116724, theta=-57.537565 -> V=1.0, theta=0.0",
    "INFO    : Bus 50385\t: V=1.0201074, theta=-74.493487 -> V=1.0, theta=0.0",
    "INFO    : Bus 50386\t: V=1.0082976, theta=-70.449434 -> V=1.0, theta=0.0",
    "INFO    : Bus 50387\t: V=1.02, theta=-63.02845 -> V=1.0, theta=0.0",
    "INFO    : Bus 50388\t: V=1.02, theta=-58.218292 -> V=1.0, theta=0.0",
    "INFO    : Bus 50389\t: V=1.02, theta=-54.962296 -> V=1.0, theta=0.0",
    "INFO    : Bus 50390\t: V=1.02, theta=-64.485442 -> V=1.0, theta=0.0",
    "INFO    : Bus 50391\t: V=0.9983895, theta=-74.726181 -> V=1.0, theta=0.0",
    "INFO    : Bus 50392\t: V=1.02, theta=-68.840134 -> V=1.0, theta=0.0",
    "INFO    : Bus 50393\t: V=1.02, theta=-54.493985 -> V=1.0, theta=0.0",
    "INFO    : Bus 50394\t: V=1.02, theta=-58.006244 -> V=1.0, theta=0.0",
    "INFO    : Bus 50395\t: V=1.02, theta=-60.720704 -> V=1.0, theta=0.0",
    "INFO    : Bus 50396\t: V=1.02, theta=-64.79735 -> V=1.0, theta=0.0",
    "INFO    : Bus 50397\t: V=1.02, theta=-48.118882 -> V=1.0, theta=0.0",
    "INFO    : Bus 50398\t: V=1.02, theta=-54.491623 -> V=1.0, theta=0.0",
    "INFO    : Bus 50399\t: V=1.02, theta=-62.653293 -> V=1.0, theta=0.0",
    "INFO    : Bus 50400\t: V=1.02, theta=-69.031302 -> V=1.0, theta=0.0",
    "INFO    : Bus 50401\t: V=1.02, theta=-61.735641 -> V=1.0, theta=0.0",
    "INFO    : Bus 50402\t: V=1.02, theta=-54.630187 -> V=1.0, theta=0.0",
    "INFO    : Bus 50403\t: V=1.02, theta=-76.885043 -> V=1.0, theta=0.0",
    "INFO    : Bus 50404\t: V=1.02, theta=-44.809826 -> V=1.0, theta=0.0",
    "INFO    : Bus 50405\t: V=1.0172501, theta=-59.240618 -> V=1.0, theta=0.0",
    "INFO    : Bus 50406\t: V=1.02, theta=-74.405661 -> V=1.0, theta=0.0",
    "INFO    : Bus 50407\t: V=1.02, theta=-69.667006 -> V=1.0, theta=0.0",
    "INFO    : Bus 50408\t: V=1.02, theta=-54.17822 -> V=1.0, theta=0.0",
    "INFO    : Bus 50409\t: V=1.02, theta=-56.63341 -> V=1.0, theta=0.0",
    "INFO    : Bus 50410\t: V=1.0194707, theta=-58.784428 -> V=1.0, theta=0.0",
    "INFO    : Bus 50411\t: V=1.02, theta=-55.740498 -> V=1.0, theta=0.0",
    "INFO    : Bus 50412\t: V=1.02, theta=-51.516213 -> V=1.0, theta=0.0",
    "INFO    : Bus 50413\t: V=1.02, theta=-68.011954 -> V=1.0, theta=0.0",
    "INFO    : Bus 50414\t: V=0.9928364, theta=-70.42759 -> V=1.0, theta=0.0",
    "INFO    : Bus 50415\t: V=1.0204862, theta=-46.689252 -> V=1.0, theta=0.0",
    "INFO    : Bus 50416\t: V=1.0232678, theta=-56.223806 -> V=1.0, theta=0.0",
    "INFO    : Bus 50417\t: V=1.0268466, theta=-59.061368 -> V=1.0, theta=0.0",
    "INFO    : Bus 50418\t: V=1.02, theta=-57.054607 -> V=1.0, theta=0.0",
    "INFO    : Bus 50419\t: V=1.02, theta=-62.841136 -> V=1.0, theta=0.0",
    "INFO    : Bus 50420\t: V=1.02, theta=-65.122276 -> V=1.0, theta=0.0",
    "INFO    : Bus 50421\t: V=1.02, theta=-53.312974 -> V=1.0, theta=0.0",
    "INFO    : Bus 50422\t: V=1.0199923, theta=-65.738905 -> V=1.0, theta=0.0",
    "INFO    : Bus 50423\t: V=1.0028538, theta=-78.022822 -> V=1.0, theta=0.0",
    "INFO    : Bus 50424\t: V=1.02, theta=-44.036231 -> V=1.0, theta=0.0",
    "INFO    : Bus 50425\t: V=1.02, theta=-65.313692 -> V=1.0, theta=0.0",
    "INFO    : Bus 50426\t: V=1.02, theta=-49.019862 -> V=1.0, theta=0.0",
    "INFO    : Bus 50427\t: V=1.02, theta=-45.823005 -> V=1.0, theta=0.0",
    "INFO    : Bus 50428\t: V=1.02, theta=-51.139093 -> V=1.0, theta=0.0",
    "INFO    : Bus 50429\t: V=1.0054467, theta=-74.264242 -> V=1.0, theta=0.0",
    "INFO    : Bus 50430\t: V=1.02, theta=-51.908961 -> V=1.0, theta=0.0",
    "INFO    : Bus 50431\t: V=1.0199005, theta=-48.31096 -> V=1.0, theta=0.0",
    "INFO    : Bus 50432\t: V=1.0061561, theta=-54.856767 -> V=1.0, theta=0.0",
    "INFO    : Bus 50433\t: V=1.02, theta=-48.016864 -> V=1.0, theta=0.0",
    "INFO    : Bus 50434\t: V=1.0190492, theta=-64.226544 -> V=1.0, theta=0.0",
    "INFO    : Bus 50435\t: V=1.0079425, theta=-56.670929 -> V=1.0, theta=0.0",
    "INFO    : Bus 50436\t: V=1.02, theta=-51.455166 -> V=1.0, theta=0.0",
    "INFO    : Bus 50437\t: V=1.02, theta=-48.290875 -> V=1.0, theta=0.0",
    "INFO    : Bus 50438\t: V=1.02, theta=-47.07089 -> V=1.0, theta=0.0",
    "INFO    : Bus 50439\t: V=1.02, theta=-55.703084 -> V=1.0, theta=0.0",
    "INFO    : Bus 50440\t: V=1.0187581, theta=-72.130214 -> V=1.0, theta=0.0",
    "INFO    : Bus 50441\t: V=1.02, theta=-49.18368 -> V=1.0, theta=0.0",
    "INFO    : Bus 50442\t: V=1.0198667, theta=-74.413037 -> V=1.0, theta=0.0",
    "INFO    : Bus 50443\t: V=1.0196146, theta=-60.194965 -> V=1.0, theta=0.0",
    "INFO    : Bus 50444\t: V=1.012563, theta=-66.936881 -> V=1.0, theta=0.0",
    "INFO    : Bus 50445\t: V=1.0132939, theta=-72.348549 -> V=1.0, theta=0.0",
    "INFO    : Bus 50446\t: V=1.0194894, theta=-47.923064 -> V=1.0, theta=0.0",
    "INFO    : Bus 50447\t: V=1.02, theta=-46.234142 -> V=1.0, theta=0.0",
    "INFO    : Bus 50448\t: V=1.002713, theta=-69.352249 -> V=1.0, theta=0.0",
    "INFO    : Bus 50449\t: V=1.02, theta=-68.213963 -> V=1.0, theta=0.0",
    "INFO    : Bus 50450\t: V=1.02, theta=-45.622172 -> V=1.0, theta=0.0",
    "INFO    : Bus 50451\t: V=1.02, theta=-51.34057 -> V=1.0, theta=0.0",
    "INFO    : Bus 50452\t: V=1.02, theta=-44.093848 -> V=1.0, theta=0.0",
    "INFO    : Bus 50453\t: V=1.02, theta=-55.998866 -> V=1.0, theta=0.0",
    "INFO    : Bus 50454\t: V=1.02, theta=-68.339263 -> V=1.0, theta=0.0",
    "INFO    : Bus 50455\t: V=1.0155936, theta=-75.189323 -> V=1.0, theta=0.0",
    "INFO    : Bus 50456\t: V=1.02, theta=-63.151664 -> V=1.0, theta=0.0",
    "INFO    : Bus 50457\t: V=1.0167683, theta=-73.189808 -> V=1.0, theta=0.0",
    "INFO    : Bus 50458\t: V=1.02, theta=-70.367254 -> V=1.0, theta=0.0",
    "INFO    : Bus 50459\t: V=1.0008358, theta=-75.647418 -> V=1.0, theta=0.0",
    "INFO    : Bus 50460\t: V=1.0158734, theta=-75.717659 -> V=1.0, theta=0.0",
    "INFO    : Bus 50461\t: V=1.02, theta=-75.3163 -> V=1.0, theta=0.0",
    "INFO    : Bus 50462\t: V=1.02, theta=-51.900314 -> V=1.0, theta=0.0",
    "INFO    : Bus 50463\t: V=0.9971387, theta=-75.507901 -> V=1.0, theta=0.0",
    "INFO    : Bus 50464\t: V=1.02, theta=-58.155045 -> V=1.0, theta=0.0",
    "INFO    : Bus 50465\t: V=1.0094085, theta=-68.56132 -> V=1.0, theta=0.0",
    "INFO    : Bus 50466\t: V=0.9978751, theta=-73.778404 -> V=1.0, theta=0.0",
    "INFO    : Bus 50467\t: V=1.02, theta=-43.921082 -> V=1.0, theta=0.0",
    "INFO    : Bus 50468\t: V=1.0023606, theta=-57.923155 -> V=1.0, theta=0.0",
    "INFO    : Bus 50469\t: V=1.02, theta=-48.292772 -> V=1.0, theta=0.0",
    "INFO    : Bus 50470\t: V=1.02, theta=-70.883728 -> V=1.0, theta=0.0",
    "INFO    : Bus 50471\t: V=1.0120046, theta=-57.301102 -> V=1.0, theta=0.0",
    "INFO    : Bus 50472\t: V=1.02, theta=-74.391276 -> V=1.0, theta=0.0",
    "INFO    : Bus 50473\t: V=1.02, theta=-56.693288 -> V=1.0, theta=0.0",
    "INFO    : Bus 50474\t: V=1.02, theta=-51.76692 -> V=1.0, theta=0.0",
    "INFO    : Bus 50475\t: V=0.998622, theta=-76.885351 -> V=1.0, theta=0.0",
    "INFO    : Bus 50476\t: V=1.02, theta=-57.272249 -> V=1.0, theta=0.0",
    "INFO    : Bus 50477\t: V=1.02, theta=-54.929576 -> V=1.0, theta=0.0",
    "INFO    : Bus 50478\t: V=1.02, theta=-46.877096 -> V=1.0, theta=0.0",
    "INFO    : Bus 50479\t: V=1.0197842, theta=-75.505528 -> V=1.0, theta=0.0",
    "INFO    : Bus 50480\t: V=1.02023, theta=-49.622849 -> V=1.0, theta=0.0",
    "INFO    : Bus 50481\t: V=1.0188524, theta=-64.993054 -> V=1.0, theta=0.0",
    "INFO    : Bus 50482\t: V=1.0153932, theta=-59.63168 -> V=1.0, theta=0.0",
    "INFO    : Bus 50483\t: V=1.0140891, theta=-50.140855 -> V=1.0, theta=0.0",
    "INFO    : Bus 50484\t: V=0.9620377, theta=-81.781647 -> V=1.0, theta=0.0",
    "INFO    : Bus 50485\t: V=1.0200436, theta=-64.476129 -> V=1.0, theta=0.0",
    "INFO    : Bus 50486\t: V=1.02, theta=-48.911862 -> V=1.0, theta=0.0",
    "INFO    : Bus 50487\t: V=1.0170428, theta=-67.829816 -> V=1.0, theta=0.0",
    "INFO    : Bus 50488\t: V=1.02, theta=-62.078078 -> V=1.0, theta=0.0",
    "INFO    : Bus 50489\t: V=0.9808661, theta=-58.656929 -> V=1.0, theta=0.0",
    "INFO    : Bus 50490\t: V=1.0140702, theta=-59.536216 -> V=1.0, theta=0.0",
    "INFO    : Bus 50491\t: V=1.0142274, theta=-75.501259 -> V=1.0, theta=0.0",
    "INFO    : Bus 50492\t: V=1.02, theta=-51.908557 -> V=1.0, theta=0.0",
    "INFO    : Bus 50493\t: V=1.0144318, theta=-72.372962 -> V=1.0, theta=0.0",
    "INFO    : Bus 50494\t: V=0.9947571, theta=-68.84181 -> V=1.0, theta=0.0",
    "INFO    : Bus 50495\t: V=0.9996633, theta=-75.742417 -> V=1.0, theta=0.0",
    "INFO    : Bus 50496\t: V=0.9904378, theta=-67.579524 -> V=1.0, theta=0.0",
    "INFO    : Bus 50497\t: V=1.0037952, theta=-73.877418 -> V=1.0, theta=0.0",
    "INFO    : Bus 50498\t: V=0.9932193, theta=-59.207084 -> V=1.0, theta=0.0",
    "INFO    : Bus 50499\t: V=1.0198016, theta=-66.788072 -> V=1.0, theta=0.0",
    "INFO    : Bus 50500\t: V=1.0027073, theta=-77.105771 -> V=1.0, theta=0.0",
    "INFO    : Bus 50501\t: V=1.0195752, theta=-65.476408 -> V=1.0, theta=0.0",
    "INFO    : Bus 50502\t: V=1.0160693, theta=-57.019625 -> V=1.0, theta=0.0",
    "INFO    : Bus 50503\t: V=1.02, theta=-70.60872 -> V=1.0, theta=0.0",
    "INFO    : Bus 50504\t: V=1.02, theta=-56.596913 -> V=1.0, theta=0.0",
    "INFO    : Bus 50505\t: V=1.02, theta=-54.347338 -> V=1.0, theta=0.0",
    "INFO    : Bus 50506\t: V=0.9602386, theta=-78.694354 -> V=1.0, theta=0.0",
    "INFO    : Bus 50507\t: V=1.0009115, theta=-57.238165 -> V=1.0, theta=0.0",
    "INFO    : Bus 50508\t: V=1.0012223, theta=-72.870376 -> V=1.0, theta=0.0",
    "INFO    : Bus 50509\t: V=1.0043467, theta=-56.710967 -> V=1.0, theta=0.0",
    "INFO    : Bus 50510\t: V=0.998658, theta=-80.075479 -> V=1.0, theta=0.0",
    "INFO    : Bus 50511\t: V=1.0079428, theta=-72.719256 -> V=1.0, theta=0.0",
    "INFO    : Bus 50512\t: V=1.0148149, theta=-58.63589 -> V=1.0, theta=0.0",
    "INFO    : Bus 50513\t: V=1.02, theta=-65.677608 -> V=1.0, theta=0.0",
    "INFO    : Bus 50514\t: V=1.0187445, theta=-61.768058 -> V=1.0, theta=0.0",
    "INFO    : Bus 50515\t: V=1.02, theta=-75.319435 -> V=1.0, theta=0.0",
    "INFO    : Bus 50516\t: V=0.9967942, theta=-68.799638 -> V=1.0, theta=0.0",
    "INFO    : Bus 50517\t: V=1.0141239, theta=-72.164394 -> V=1.0, theta=0.0",
    "INFO    : Bus 50518\t: V=1.01089, theta=-72.901595 -> V=1.0, theta=0.0",
    "INFO    : Bus 50519\t: V=1.0127788, theta=-72.471896 -> V=1.0, theta=0.0",
    "INFO    : Bus 50520\t: V=1.02, theta=-62.216613 -> V=1.0, theta=0.0",
    "INFO    : Bus 50521\t: V=1.0153695, theta=-71.835683 -> V=1.0, theta=0.0",
    "INFO    : Bus 50522\t: V=1.0070702, theta=-57.149916 -> V=1.0, theta=0.0",
    "INFO    : Bus 50523\t: V=1.02, theta=-47.22978 -> V=1.0, theta=0.0",
    "INFO    : Bus 50524\t: V=1.0158293, theta=-71.668168 -> V=1.0, theta=0.0",
    "INFO    : Bus 50525\t: V=0.976255, theta=-60.450781 -> V=1.0, theta=0.0",
    "INFO    : Bus 50526\t: V=0.9677155, theta=-79.595166 -> V=1.0, theta=0.0",
    "INFO    : Bus 50527\t: V=1.02, theta=-52.179474 -> V=1.0, theta=0.0",
    "INFO    : Bus 50528\t: V=1.0004456, theta=-72.395268 -> V=1.0, theta=0.0",
    "INFO    : Bus 50529\t: V=1.0162255, theta=-64.516874 -> V=1.0, theta=0.0",
    "INFO    : Bus 50530\t: V=1.02, theta=-64.699498 -> V=1.0, theta=0.0",
    "INFO    : Bus 50531\t: V=1.0081986, theta=-56.64956 -> V=1.0, theta=0.0",
    "INFO    : Bus 50532\t: V=1.0165103, theta=-55.480309 -> V=1.0, theta=0.0",
    "INFO    : Bus 50533\t: V=0.9857745, theta=-72.461906 -> V=1.0, theta=0.0",
    "INFO    : Bus 50534\t: V=1.02, theta=-75.841914 -> V=1.0, theta=0.0",
    "INFO    : Bus 50535\t: V=1.02, theta=-71.88253 -> V=1.0, theta=0.0",
    "INFO    : Bus 50536\t: V=0.9604576, theta=-69.164865 -> V=1.0, theta=0.0",
    "INFO    : Bus 50537\t: V=1.0145038, theta=-76.060063 -> V=1.0, theta=0.0",
    "INFO    : Bus 50538\t: V=1.0199694, theta=-54.202515 -> V=1.0, theta=0.0",
    "INFO    : Bus 50539\t: V=1.0179316, theta=-60.164276 -> V=1.0, theta=0.0",
    "INFO    : Bus 50540\t: V=0.9902379, theta=-64.099103 -> V=1.0, theta=0.0",
    "INFO    : Bus 50541\t: V=1.014386, theta=-55.353403 -> V=1.0, theta=0.0",
    "INFO    : Bus 50542\t: V=0.9818337, theta=-60.44965 -> V=1.0, theta=0.0",
    "INFO    : Bus 50543\t: V=1.02, theta=-59.501172 -> V=1.0, theta=0.0",
    "INFO    : Bus 50544\t: V=1.0117317, theta=-71.323842 -> V=1.0, theta=0.0",
    "INFO    : Bus 50545\t: V=1.0098515, theta=-69.943098 -> V=1.0, theta=0.0",
    "INFO    : Bus 50546\t: V=1.001847, theta=-74.339093 -> V=1.0, theta=0.0",
    "INFO    : Bus 50547\t: V=1.0064936, theta=-57.147586 -> V=1.0, theta=0.0",
    "INFO    : Bus 50548\t: V=1.0163168, theta=-55.461522 -> V=1.0, theta=0.0",
    "INFO    : Bus 50549\t: V=0.9817046, theta=-70.453691 -> V=1.0, theta=0.0",
    "INFO    : Bus 53323\t: V=0.9666664, theta=-71.83631 -> V=1.0, theta=0.0",
    "INFO    : Bus 53324\t: V=0.977512, theta=-72.4242 -> V=1.0, theta=0.0",
    "INFO    : Bus 53325\t: V=1.0040347, theta=-70.633092 -> V=1.0, theta=0.0",
    "INFO    : Bus 53326\t: V=0.9591195, theta=-72.996575 -> V=1.0, theta=0.0",
    "INFO    : Bus 53327\t: V=0.9643474, theta=-72.771741 -> V=1.0, theta=0.0",
    "INFO    : Bus 53328\t: V=0.9665015, theta=-72.683278 -> V=1.0, theta=0.0",
    "INFO    : Bus 53329\t: V=0.9778397, theta=-71.526213 -> V=1.0, theta=0.0",
    "INFO    : Bus 53330\t: V=0.9638536, theta=-72.651112 -> V=1.0, theta=0.0",
    "INFO    : Bus 53331\t: V=0.981893, theta=-71.11911 -> V=1.0, theta=0.0",
    "INFO    : Bus 53332\t: V=0.9594368, theta=-74.01434 -> V=1.0, theta=0.0",
    "INFO    : Bus 53333\t: V=0.9918595, theta=-71.031222 -> V=1.0, theta=0.0",
    "INFO    : Bus 53334\t: V=0.9965644, theta=-57.134834 -> V=1.0, theta=0.0",
    "INFO    : Bus 53335\t: V=0.9955618, theta=-57.135859 -> V=1.0, theta=0.0",
    "INFO    : Bus 53336\t: V=0.987954, theta=-57.870635 -> V=1.0, theta=0.0",
    "INFO    : Bus 53337\t: V=0.9737542, theta=-58.143771 -> V=1.0, theta=0.0",
    "INFO    : Bus 53338\t: V=0.9671858, theta=-72.908242 -> V=1.0, theta=0.0",
    "INFO    : Bus 53339\t: V=0.9520023, theta=-74.655581 -> V=1.0, theta=0.0",
    "INFO    : Bus 53340\t: V=0.9590629, theta=-74.837748 -> V=1.0, theta=0.0",
    "INFO    : Bus 53341\t: V=0.9644925, theta=-74.015827 -> V=1.0, theta=0.0",
    "INFO    : Bus 53342\t: V=0.9629704, theta=-74.655691 -> V=1.0, theta=0.0",
    "INFO    : Bus 53343\t: V=0.9619849, theta=-74.462657 -> V=1.0, theta=0.0",
    "INFO    : Bus 53344\t: V=0.9414337, theta=-78.054863 -> V=1.0, theta=0.0",
    "INFO    : Bus 53345\t: V=0.9588962, theta=-74.85618 -> V=1.0, theta=0.0",
    "INFO    : Bus 53346\t: V=0.9435057, theta=-77.839352 -> V=1.0, theta=0.0",
    "INFO    : Bus 53347\t: V=0.9406158, theta=-78.067821 -> V=1.0, theta=0.0",
    "INFO    : Bus 53348\t: V=0.9464246, theta=-77.463529 -> V=1.0, theta=0.0",
    "INFO    : Bus 53349\t: V=0.9599292, theta=-74.858869 -> V=1.0, theta=0.0",
    "INFO    : Bus 53350\t: V=0.9947686, theta=-70.131909 -> V=1.0, theta=0.0",
    "INFO    : Bus 53351\t: V=0.9538926, theta=-75.463294 -> V=1.0, theta=0.0",
    "INFO    : Bus 53352\t: V=0.9626258, theta=-74.414155 -> V=1.0, theta=0.0",
    "INFO    : Bus 53353\t: V=0.9692444, theta=-74.73141 -> V=1.0, theta=0.0",
    "INFO    : Bus 53354\t: V=0.965747, theta=-74.662778 -> V=1.0, theta=0.0",
    "INFO    : Bus 53355\t: V=0.9924255, theta=-58.366369 -> V=1.0, theta=0.0",
    "INFO    : Bus 53356\t: V=0.9805315, theta=-58.6486 -> V=1.0, theta=0.0",
    "INFO    : Bus 53357\t: V=0.9949391, theta=-57.421325 -> V=1.0, theta=0.0",
    "INFO    : Bus 53358\t: V=0.9794113, theta=-58.650943 -> V=1.0, theta=0.0",
    "INFO    : Bus 53359\t: V=0.9995115, theta=-56.76423 -> V=1.0, theta=0.0",
    "INFO    : Bus 53360\t: V=0.9480395, theta=-72.631938 -> V=1.0, theta=0.0",
    "INFO    : Bus 53361\t: V=0.9640258, theta=-64.492048 -> V=1.0, theta=0.0",
    "INFO    : Bus 53362\t: V=0.9552337, theta=-65.05298 -> V=1.0, theta=0.0",
    "INFO    : Bus 53363\t: V=0.9573217, theta=-62.26791 -> V=1.0, theta=0.0",
    "INFO    : Bus 53364\t: V=0.9913237, theta=-65.941535 -> V=1.0, theta=0.0",
    "INFO    : Bus 53365\t: V=0.9693996, theta=-69.574606 -> V=1.0, theta=0.0",
    "INFO    : Bus 53366\t: V=0.9907385, theta=-66.816197 -> V=1.0, theta=0.0",
    "INFO    : Bus 53367\t: V=0.9914362, theta=-66.607884 -> V=1.0, theta=0.0",
    "INFO    : Bus 53368\t: V=0.9849884, theta=-67.403679 -> V=1.0, theta=0.0",
    "INFO    : Bus 53369\t: V=0.9932313, theta=-66.347324 -> V=1.0, theta=0.0",
    "INFO    : Bus 53370\t: V=0.9917665, theta=-65.9004 -> V=1.0, theta=0.0",
    "INFO    : Bus 53371\t: V=0.9988559, theta=-65.169402 -> V=1.0, theta=0.0",
    "INFO    : Bus 53372\t: V=0.9936102, theta=-69.864297 -> V=1.0, theta=0.0",
    "INFO    : Bus 53373\t: V=0.998459, theta=-70.869818 -> V=1.0, theta=0.0",
    "INFO    : Bus 53374\t: V=1.0039228, theta=-70.017308 -> V=1.0, theta=0.0",
    "INFO    : Bus 53375\t: V=1.0022415, theta=-70.056608 -> V=1.0, theta=0.0",
    "INFO    : Bus 53376\t: V=0.9871013, theta=-72.726982 -> V=1.0, theta=0.0",
    "INFO    : Bus 53377\t: V=0.9850849, theta=-73.088812 -> V=1.0, theta=0.0",
    "INFO    : Bus 53378\t: V=0.9850222, theta=-57.296691 -> V=1.0, theta=0.0",
    "INFO    : Bus 53379\t: V=0.9397495, theta=-76.247716 -> V=1.0, theta=0.0",
    "INFO    : Bus 53380\t: V=0.9369579, theta=-76.744892 -> V=1.0, theta=0.0",
    "INFO    : Bus 53381\t: V=0.9439657, theta=-75.099964 -> V=1.0, theta=0.0",
    "INFO    : Bus 53382\t: V=0.9442231, theta=-75.470733 -> V=1.0, theta=0.0",
    "INFO    : Bus 53383\t: V=0.9498839, theta=-74.855643 -> V=1.0, theta=0.0",
    "INFO    : Bus 53384\t: V=0.9910624, theta=-69.162583 -> V=1.0, theta=0.0",
    "INFO    : Bus 53385\t: V=0.9836105, theta=-69.770303 -> V=1.0, theta=0.0",
    "INFO    : Bus 53386\t: V=0.9974688, theta=-68.538907 -> V=1.0, theta=0.0",
    "INFO    : Bus 53387\t: V=1.0090169, theta=-67.793584 -> V=1.0, theta=0.0",
    "INFO    : Bus 53388\t: V=0.9955848, theta=-68.536464 -> V=1.0, theta=0.0",
    "INFO    : Bus 53389\t: V=1.0081621, theta=-67.626411 -> V=1.0, theta=0.0",
    "INFO    : Bus 53390\t: V=1.0142551, theta=-67.794499 -> V=1.0, theta=0.0",
    "INFO    : Bus 53391\t: V=1.0154296, theta=-67.837873 -> V=1.0, theta=0.0",
    "INFO    : Bus 53392\t: V=0.9742129, theta=-70.365255 -> V=1.0, theta=0.0",
    "INFO    : Bus 53393\t: V=0.9647783, theta=-71.430594 -> V=1.0, theta=0.0",
    "INFO    : Bus 53394\t: V=0.9996055, theta=-61.278625 -> V=1.0, theta=0.0",
    "INFO    : Bus 53395\t: V=0.9598457, theta=-65.894962 -> V=1.0, theta=0.0",
    "INFO    : Bus 53396\t: V=0.992839, theta=-59.263894 -> V=1.0, theta=0.0",
    "INFO    : Bus 53397\t: V=0.9620746, theta=-62.453354 -> V=1.0, theta=0.0",
    "INFO    : Bus 53398\t: V=0.9533725, theta=-65.178754 -> V=1.0, theta=0.0",
    "INFO    : Bus 53399\t: V=0.9551899, theta=-64.918996 -> V=1.0, theta=0.0",
    "INFO    : Bus 53400\t: V=0.9559587, theta=-64.896746 -> V=1.0, theta=0.0",
    "INFO    : Bus 53401\t: V=0.9718556, theta=-61.285223 -> V=1.0, theta=0.0",
    "INFO    : Bus 53402\t: V=0.9469258, theta=-76.430574 -> V=1.0, theta=0.0",
    "INFO    : Bus 53403\t: V=0.9512848, theta=-75.740018 -> V=1.0, theta=0.0",
    "INFO    : Bus 53404\t: V=0.9611214, theta=-74.779375 -> V=1.0, theta=0.0",
    "INFO    : Bus 53405\t: V=0.957205, theta=-74.974914 -> V=1.0, theta=0.0",
    "INFO    : Bus 53406\t: V=0.9558405, theta=-75.367793 -> V=1.0, theta=0.0",
    "INFO    : Bus 53407\t: V=0.947724, theta=-76.112923 -> V=1.0, theta=0.0",
    "INFO    : Bus 53408\t: V=0.9499686, theta=-76.03231 -> V=1.0, theta=0.0",
    "INFO    : Bus 53409\t: V=0.9551437, theta=-75.135123 -> V=1.0, theta=0.0",
    "INFO    : Bus 53410\t: V=0.9514473, theta=-76.351746 -> V=1.0, theta=0.0",
    "INFO    : Bus 53411\t: V=0.9553425, theta=-75.154782 -> V=1.0, theta=0.0",
    "INFO    : Bus 53412\t: V=0.949798, theta=-76.527048 -> V=1.0, theta=0.0",
    "INFO    : Bus 53413\t: V=0.9515152, theta=-76.310804 -> V=1.0, theta=0.0",
    "INFO    : Bus 53414\t: V=0.9506992, theta=-76.499375 -> V=1.0, theta=0.0",
    "INFO    : Bus 53415\t: V=0.9525592, theta=-76.187253 -> V=1.0, theta=0.0",
    "INFO    : Bus 53416\t: V=0.9565851, theta=-74.977948 -> V=1.0, theta=0.0",
    "INFO    : Bus 53417\t: V=0.9562483, theta=-74.965643 -> V=1.0, theta=0.0",
    "INFO    : Bus 53418\t: V=0.953055, theta=-76.14379 -> V=1.0, theta=0.0",
    "INFO    : Bus 53419\t: V=0.9517314, theta=-76.308911 -> V=1.0, theta=0.0",
    "INFO    : Bus 53420\t: V=0.9522047, theta=-76.246357 -> V=1.0, theta=0.0",
    "INFO    : Bus 53421\t: V=0.9514434, theta=-76.335099 -> V=1.0, theta=0.0",
    "INFO    : Bus 53422\t: V=0.9546182, theta=-75.785465 -> V=1.0, theta=0.0",
    "INFO    : Bus 53423\t: V=0.9624391, theta=-73.032919 -> V=1.0, theta=0.0",
    "INFO    : Bus 53424\t: V=0.9530661, theta=-75.415158 -> V=1.0, theta=0.0",
    "INFO    : Bus 53425\t: V=0.9506495, theta=-75.6032 -> V=1.0, theta=0.0",
    "INFO    : Bus 53426\t: V=0.9515393, theta=-75.578588 -> V=1.0, theta=0.0",
    "INFO    : Bus 53427\t: V=0.9646565, theta=-72.03115 -> V=1.0, theta=0.0",
    "INFO    : Bus 53428\t: V=0.9628163, theta=-72.00295 -> V=1.0, theta=0.0",
    "INFO    : Bus 53429\t: V=0.9675003, theta=-71.15812 -> V=1.0, theta=0.0",
    "INFO    : Bus 53430\t: V=0.9622341, theta=-72.056153 -> V=1.0, theta=0.0",
    "INFO    : Bus 53431\t: V=0.9524683, theta=-74.006739 -> V=1.0, theta=0.0",
    "INFO    : Bus 53432\t: V=0.9626334, theta=-71.666243 -> V=1.0, theta=0.0",
    "INFO    : Bus 53433\t: V=0.9620568, theta=-71.722361 -> V=1.0, theta=0.0",
    "INFO    : Bus 53434\t: V=0.9616942, theta=-71.76922 -> V=1.0, theta=0.0",
    "INFO    : Bus 53435\t: V=0.9609902, theta=-71.788941 -> V=1.0, theta=0.0",
    "INFO    : Bus 53436\t: V=0.9626455, theta=-71.701051 -> V=1.0, theta=0.0",
    "INFO    : Bus 53437\t: V=0.963067, theta=-71.687429 -> V=1.0, theta=0.0",
    "INFO    : Bus 53438\t: V=0.9700493, theta=-70.496972 -> V=1.0, theta=0.0",
    "INFO    : Bus 53439\t: V=0.9622086, theta=-71.976878 -> V=1.0, theta=0.0",
    "INFO    : Bus 53440\t: V=0.9692812, theta=-70.681462 -> V=1.0, theta=0.0",
    "INFO    : Bus 53441\t: V=0.9690622, theta=-70.749502 -> V=1.0, theta=0.0",
    "INFO    : Bus 53442\t: V=0.9696393, theta=-70.592562 -> V=1.0, theta=0.0",
    "INFO    : Bus 53443\t: V=0.9707982, theta=-70.345679 -> V=1.0, theta=0.0",
    "INFO    : Bus 53444\t: V=0.9709758, theta=-70.444637 -> V=1.0, theta=0.0",
    "INFO    : Bus 53445\t: V=0.9641374, theta=-71.519381 -> V=1.0, theta=0.0",
    "INFO    : Bus 53446\t: V=0.9645682, theta=-71.41239 -> V=1.0, theta=0.0",
    "INFO    : Bus 53447\t: V=0.9715199, theta=-70.213781 -> V=1.0, theta=0.0",
    "INFO    : Bus 53448\t: V=0.9643443, theta=-70.568036 -> V=1.0, theta=0.0",
    "INFO    : Bus 53449\t: V=0.9704468, theta=-70.258675 -> V=1.0, theta=0.0",
    "INFO    : Bus 53450\t: V=0.9703387, theta=-70.264382 -> V=1.0, theta=0.0",
    "INFO    : Bus 53451\t: V=0.9836902, theta=-68.703311 -> V=1.0, theta=0.0",
    "INFO    : Bus 53452\t: V=0.9659053, theta=-71.037387 -> V=1.0, theta=0.0",
    "INFO    : Bus 53453\t: V=0.9631906, theta=-70.613509 -> V=1.0, theta=0.0",
    "INFO    : Bus 53454\t: V=0.9858847, theta=-67.361847 -> V=1.0, theta=0.0",
    "INFO    : Bus 53455\t: V=0.9698045, theta=-70.267111 -> V=1.0, theta=0.0",
    "INFO    : Bus 53456\t: V=0.9855367, theta=-67.192621 -> V=1.0, theta=0.0",
    "INFO    : Bus 53457\t: V=0.972526, theta=-69.990237 -> V=1.0, theta=0.0",
    "INFO    : Bus 53458\t: V=0.9611154, theta=-71.762152 -> V=1.0, theta=0.0",
    "INFO    : Bus 53459\t: V=0.9844896, theta=-68.750586 -> V=1.0, theta=0.0",
    "INFO    : Bus 53460\t: V=0.9645199, theta=-74.531972 -> V=1.0, theta=0.0",
    "INFO    : Bus 53461\t: V=0.9652662, theta=-72.41905 -> V=1.0, theta=0.0",
    "INFO    : Bus 53462\t: V=0.9699054, theta=-71.669709 -> V=1.0, theta=0.0",
    "INFO    : Bus 53463\t: V=0.9651312, theta=-71.396575 -> V=1.0, theta=0.0",
    "INFO    : Bus 53464\t: V=0.9727549, theta=-69.843828 -> V=1.0, theta=0.0",
    "INFO    : Bus 53465\t: V=0.9729468, theta=-69.841898 -> V=1.0, theta=0.0",
    "INFO    : Bus 53466\t: V=0.960608, theta=-71.777937 -> V=1.0, theta=0.0",
    "INFO    : Bus 53467\t: V=0.9596557, theta=-71.881966 -> V=1.0, theta=0.0",
    "INFO    : Bus 53468\t: V=0.9739108, theta=-69.932363 -> V=1.0, theta=0.0",
    "INFO    : Bus 53469\t: V=0.9739733, theta=-69.990039 -> V=1.0, theta=0.0",
    "INFO    : Bus 53470\t: V=0.9583117, theta=-71.99443 -> V=1.0, theta=0.0",
    "INFO    : Bus 53471\t: V=0.9676579, theta=-70.656075 -> V=1.0, theta=0.0",
    "INFO    : Bus 53472\t: V=0.9679778, theta=-70.635051 -> V=1.0, theta=0.0",
    "INFO    : Bus 53473\t: V=0.9757332, theta=-69.656126 -> V=1.0, theta=0.0",
    "INFO    : Bus 53474\t: V=0.9762688, theta=-69.613692 -> V=1.0, theta=0.0",
    "INFO    : Bus 53475\t: V=0.9906907, theta=-67.647374 -> V=1.0, theta=0.0",
    "INFO    : Bus 53476\t: V=0.961794, theta=-71.591406 -> V=1.0, theta=0.0",
    "INFO    : Bus 53477\t: V=0.9686771, theta=-70.689961 -> V=1.0, theta=0.0",
    "INFO    : Bus 53478\t: V=0.9907078, theta=-67.682481 -> V=1.0, theta=0.0",
    "INFO    : Bus 53479\t: V=0.9575263, theta=-71.64151 -> V=1.0, theta=0.0",
    "INFO    : Bus 53480\t: V=0.9629441, theta=-71.312351 -> V=1.0, theta=0.0",
    "INFO    : Bus 53481\t: V=0.9600949, theta=-71.963874 -> V=1.0, theta=0.0",
    "INFO    : Bus 53482\t: V=0.9599761, theta=-71.896637 -> V=1.0, theta=0.0",
    "INFO    : Bus 53483\t: V=0.9600151, theta=-71.532938 -> V=1.0, theta=0.0",
    "INFO    : Bus 53484\t: V=0.9579628, theta=-71.749811 -> V=1.0, theta=0.0",
    "INFO    : Bus 53485\t: V=0.9587034, theta=-71.604831 -> V=1.0, theta=0.0",
    "INFO    : Bus 53486\t: V=0.9569741, theta=-71.858176 -> V=1.0, theta=0.0",
    "INFO    : Bus 53487\t: V=0.9550874, theta=-72.696433 -> V=1.0, theta=0.0",
    "INFO    : Bus 53488\t: V=0.9577546, theta=-72.212644 -> V=1.0, theta=0.0",
    "INFO    : Bus 53489\t: V=0.9588149, theta=-71.869165 -> V=1.0, theta=0.0",
    "INFO    : Bus 53490\t: V=0.9699459, theta=-70.424559 -> V=1.0, theta=0.0",
    "INFO    : Bus 53491\t: V=0.9547871, theta=-72.610453 -> V=1.0, theta=0.0",
    "INFO    : Bus 53492\t: V=0.9532753, theta=-72.78906 -> V=1.0, theta=0.0",
    "INFO    : Bus 53493\t: V=0.9533712, theta=-72.759057 -> V=1.0, theta=0.0",
    "INFO    : Bus 53494\t: V=0.9540122, theta=-72.68989 -> V=1.0, theta=0.0",
    "INFO    : Bus 53495\t: V=0.9557818, theta=-72.553169 -> V=1.0, theta=0.0",
    "INFO    : Bus 53496\t: V=0.9569535, theta=-72.346785 -> V=1.0, theta=0.0",
    "INFO    : Bus 53497\t: V=0.9553216, theta=-72.497527 -> V=1.0, theta=0.0",
    "INFO    : Bus 53498\t: V=0.9569484, theta=-72.285554 -> V=1.0, theta=0.0",
    "INFO    : Bus 53499\t: V=0.9620967, theta=-71.759474 -> V=1.0, theta=0.0",
    "INFO    : Bus 53500\t: V=0.9573366, theta=-71.784128 -> V=1.0, theta=0.0",
    "INFO    : Bus 53501\t: V=0.9586826, theta=-71.79547 -> V=1.0, theta=0.0",
    "INFO    : Bus 53502\t: V=0.9601329, theta=-71.574579 -> V=1.0, theta=0.0",
    "INFO    : Bus 53503\t: V=0.9851624, theta=-68.522814 -> V=1.0, theta=0.0",
    "INFO    : Bus 53504\t: V=0.9758776, theta=-69.308251 -> V=1.0, theta=0.0",
    "INFO    : Bus 53505\t: V=0.9871895, theta=-68.306262 -> V=1.0, theta=0.0",
    "INFO    : Bus 53506\t: V=1.0058206, theta=-65.847131 -> V=1.0, theta=0.0",
    "INFO    : Bus 53507\t: V=0.982131, theta=-68.729571 -> V=1.0, theta=0.0",
    "INFO    : Bus 53508\t: V=0.9831738, theta=-68.653258 -> V=1.0, theta=0.0",
    "INFO    : Bus 53509\t: V=0.9702642, theta=-69.888758 -> V=1.0, theta=0.0",
    "INFO    : Bus 53510\t: V=0.9693694, theta=-69.804488 -> V=1.0, theta=0.0",
    "INFO    : Bus 53511\t: V=0.973108, theta=-69.499706 -> V=1.0, theta=0.0",
    "INFO    : Bus 53512\t: V=0.9733946, theta=-69.495422 -> V=1.0, theta=0.0",
    "INFO    : Bus 53513\t: V=0.9835927, theta=-68.609023 -> V=1.0, theta=0.0",
    "INFO    : Bus 53514\t: V=0.9721266, theta=-69.887842 -> V=1.0, theta=0.0",
    "INFO    : Bus 53515\t: V=0.9687846, theta=-70.306534 -> V=1.0, theta=0.0",
    "INFO    : Bus 53516\t: V=0.9664768, theta=-70.569311 -> V=1.0, theta=0.0",
    "INFO    : Bus 53517\t: V=0.9845828, theta=-68.518109 -> V=1.0, theta=0.0",
    "INFO    : Bus 53518\t: V=0.9683315, theta=-70.397967 -> V=1.0, theta=0.0",
    "INFO    : Bus 53519\t: V=0.9632947, theta=-71.093894 -> V=1.0, theta=0.0",
    "INFO    : Bus 53520\t: V=0.9630834, theta=-71.368587 -> V=1.0, theta=0.0",
    "INFO    : Bus 53521\t: V=0.9611027, theta=-71.584196 -> V=1.0, theta=0.0",
    "INFO    : Bus 53522\t: V=0.9598172, theta=-71.83231 -> V=1.0, theta=0.0",
    "INFO    : Bus 53523\t: V=0.9601848, theta=-71.685685 -> V=1.0, theta=0.0",
    "INFO    : Bus 53524\t: V=0.9584796, theta=-72.127631 -> V=1.0, theta=0.0",
    "INFO    : Bus 53525\t: V=0.9591221, theta=-72.002814 -> V=1.0, theta=0.0",
    "INFO    : Bus 53526\t: V=0.9609479, theta=-71.211425 -> V=1.0, theta=0.0",
    "INFO    : Bus 53527\t: V=0.9602734, theta=-71.223647 -> V=1.0, theta=0.0",
    "INFO    : Bus 53528\t: V=0.953474, theta=-72.85358 -> V=1.0, theta=0.0",
    "INFO    : Bus 53529\t: V=0.9547931, theta=-72.799744 -> V=1.0, theta=0.0",
    "INFO    : Bus 53530\t: V=0.9547688, theta=-72.745158 -> V=1.0, theta=0.0",
    "INFO    : Bus 53531\t: V=0.9526236, theta=-72.791614 -> V=1.0, theta=0.0",
    "INFO    : Bus 53532\t: V=0.9579501, theta=-72.292048 -> V=1.0, theta=0.0",
    "INFO    : Bus 53533\t: V=0.9578167, theta=-72.203366 -> V=1.0, theta=0.0",
    "INFO    : Bus 53534\t: V=0.9657922, theta=-70.439542 -> V=1.0, theta=0.0",
    "INFO    : Bus 53535\t: V=0.9710458, theta=-70.341202 -> V=1.0, theta=0.0",
    "INFO    : Bus 53536\t: V=0.978691, theta=-69.254824 -> V=1.0, theta=0.0",
    "INFO    : Bus 53537\t: V=0.9829551, theta=-68.887191 -> V=1.0, theta=0.0",
    "INFO    : Bus 53538\t: V=0.9854991, theta=-68.550155 -> V=1.0, theta=0.0",
    "INFO    : Bus 53539\t: V=0.9887193, theta=-68.148052 -> V=1.0, theta=0.0",
    "INFO    : Bus 53540\t: V=0.9835235, theta=-68.749287 -> V=1.0, theta=0.0",
    "INFO    : Bus 53541\t: V=0.9825947, theta=-68.819532 -> V=1.0, theta=0.0",
    "INFO    : Bus 53542\t: V=0.9818764, theta=-68.872957 -> V=1.0, theta=0.0",
    "INFO    : Bus 53543\t: V=1.0090322, theta=-65.467756 -> V=1.0, theta=0.0",
    "INFO    : Bus 53544\t: V=1.0101565, theta=-65.358079 -> V=1.0, theta=0.0",
    "INFO    : Bus 53545\t: V=1.0108183, theta=-65.297562 -> V=1.0, theta=0.0",
    "INFO    : Bus 53546\t: V=0.9921516, theta=-67.726345 -> V=1.0, theta=0.0",
    "INFO    : Bus 53547\t: V=1.0115281, theta=-65.23201 -> V=1.0, theta=0.0",
    "INFO    : Bus 53548\t: V=1.0123566, theta=-65.15059 -> V=1.0, theta=0.0",
    "INFO    : Bus 53549\t: V=1.0145505, theta=-64.924262 -> V=1.0, theta=0.0",
    "INFO    : Bus 53550\t: V=0.9630488, theta=-69.202698 -> V=1.0, theta=0.0",
    "INFO    : Bus 53551\t: V=0.9806779, theta=-68.684827 -> V=1.0, theta=0.0",
    "INFO    : Bus 53552\t: V=0.981981, theta=-68.674855 -> V=1.0, theta=0.0",
    "INFO    : Bus 53553\t: V=0.9759663, theta=-69.212651 -> V=1.0, theta=0.0",
    "INFO    : Bus 53554\t: V=0.9797213, theta=-68.881211 -> V=1.0, theta=0.0",
    "INFO    : Bus 53555\t: V=0.9773813, theta=-69.093739 -> V=1.0, theta=0.0",
    "INFO    : Bus 53556\t: V=0.9754455, theta=-69.413722 -> V=1.0, theta=0.0",
    "INFO    : Bus 53557\t: V=0.9674938, theta=-69.746455 -> V=1.0, theta=0.0",
    "INFO    : Bus 53558\t: V=0.9706334, theta=-69.949409 -> V=1.0, theta=0.0",
    "INFO    : Bus 53559\t: V=0.9704964, theta=-69.692451 -> V=1.0, theta=0.0",
    "INFO    : Bus 53560\t: V=0.9690002, theta=-69.711894 -> V=1.0, theta=0.0",
    "INFO    : Bus 53561\t: V=0.9700669, theta=-69.69843 -> V=1.0, theta=0.0",
    "INFO    : Bus 53562\t: V=0.9672822, theta=-69.697558 -> V=1.0, theta=0.0",
    "INFO    : Bus 53563\t: V=0.969741, theta=-69.630218 -> V=1.0, theta=0.0",
    "INFO    : Bus 53564\t: V=0.9720538, theta=-69.48914 -> V=1.0, theta=0.0",
    "INFO    : Bus 53565\t: V=0.9741241, theta=-69.349406 -> V=1.0, theta=0.0",
    "INFO    : Bus 53566\t: V=1.0093604, theta=-65.624436 -> V=1.0, theta=0.0",
    "INFO    : Bus 53567\t: V=0.9696872, theta=-69.196775 -> V=1.0, theta=0.0",
    "INFO    : Bus 53568\t: V=0.9609445, theta=-69.827427 -> V=1.0, theta=0.0",
    "INFO    : Bus 53569\t: V=0.9808663, theta=-69.168852 -> V=1.0, theta=0.0",
    "INFO    : Bus 53570\t: V=0.9625174, theta=-71.769412 -> V=1.0, theta=0.0",
    "INFO    : Bus 53571\t: V=0.9786191, theta=-68.982969 -> V=1.0, theta=0.0",
    "INFO    : Bus 53572\t: V=0.9801199, theta=-68.971121 -> V=1.0, theta=0.0",
    "INFO    : Bus 53573\t: V=0.9867046, theta=-68.408536 -> V=1.0, theta=0.0",
    "INFO    : Bus 53574\t: V=0.9804349, theta=-68.937228 -> V=1.0, theta=0.0",
    "INFO    : Bus 53575\t: V=0.9880548, theta=-68.258286 -> V=1.0, theta=0.0",
    "INFO    : Bus 53576\t: V=0.9889809, theta=-68.206739 -> V=1.0, theta=0.0",
    "INFO    : Bus 53577\t: V=0.9902773, theta=-68.017178 -> V=1.0, theta=0.0",
    "INFO    : Bus 53578\t: V=0.9910813, theta=-67.920697 -> V=1.0, theta=0.0",
    "INFO    : Bus 53579\t: V=0.9845602, theta=-68.912851 -> V=1.0, theta=0.0",
    "INFO    : Bus 53580\t: V=0.9922986, theta=-67.772372 -> V=1.0, theta=0.0",
    "INFO    : Bus 53581\t: V=0.9907271, theta=-67.948159 -> V=1.0, theta=0.0",
    "INFO    : Bus 53582\t: V=0.9939774, theta=-67.554636 -> V=1.0, theta=0.0",
    "INFO    : Bus 53583\t: V=0.9962029, theta=-67.319077 -> V=1.0, theta=0.0",
    "INFO    : Bus 53584\t: V=0.9948881, theta=-67.452704 -> V=1.0, theta=0.0",
    "INFO    : Bus 53585\t: V=0.9942309, theta=-67.520738 -> V=1.0, theta=0.0",
    "INFO    : Bus 53586\t: V=0.9877989, theta=-67.918257 -> V=1.0, theta=0.0",
    "INFO    : Bus 53587\t: V=0.9987848, theta=-67.045895 -> V=1.0, theta=0.0",
    "INFO    : Bus 53588\t: V=1.0108452, theta=-65.620698 -> V=1.0, theta=0.0",
    "INFO    : Bus 53589\t: V=1.0072163, theta=-65.675845 -> V=1.0, theta=0.0",
    "INFO    : Bus 53590\t: V=0.9767144, theta=-69.725872 -> V=1.0, theta=0.0",
    "INFO    : Bus 53591\t: V=0.9659994, theta=-71.063059 -> V=1.0, theta=0.0",
    "INFO    : Bus 53592\t: V=0.9659817, theta=-70.837096 -> V=1.0, theta=0.0",
    "INFO    : Bus 53593\t: V=0.9810956, theta=-69.474886 -> V=1.0, theta=0.0",
    "INFO    : Bus 53594\t: V=0.9821414, theta=-69.405997 -> V=1.0, theta=0.0",
    "INFO    : Bus 53595\t: V=0.9855651, theta=-68.742576 -> V=1.0, theta=0.0",
    "INFO    : Bus 53596\t: V=0.9763565, theta=-69.736138 -> V=1.0, theta=0.0",
    "INFO    : Bus 53597\t: V=0.9877875, theta=-68.389849 -> V=1.0, theta=0.0",
    "INFO    : Bus 53598\t: V=0.9807229, theta=-69.597059 -> V=1.0, theta=0.0",
    "INFO    : Bus 53599\t: V=0.9874976, theta=-68.561167 -> V=1.0, theta=0.0",
    "INFO    : Bus 53600\t: V=0.9851423, theta=-69.030887 -> V=1.0, theta=0.0",
    "INFO    : Bus 53601\t: V=0.9934287, theta=-68.521883 -> V=1.0, theta=0.0",
    "INFO    : Bus 53602\t: V=0.9811367, theta=-69.442045 -> V=1.0, theta=0.0",
    "INFO    : Bus 53603\t: V=0.9934314, theta=-68.326946 -> V=1.0, theta=0.0",
    "INFO    : Bus 53604\t: V=0.9895455, theta=-68.375267 -> V=1.0, theta=0.0",
    "INFO    : Bus 53605\t: V=0.979977, theta=-69.607778 -> V=1.0, theta=0.0",
    "INFO    : Bus 53606\t: V=0.9920831, theta=-68.108641 -> V=1.0, theta=0.0",
    "INFO    : Bus 53607\t: V=0.9934816, theta=-68.073238 -> V=1.0, theta=0.0",
    "INFO    : Bus 53608\t: V=0.9985988, theta=-67.18185 -> V=1.0, theta=0.0",
    "INFO    : Bus 53609\t: V=0.9831877, theta=-68.219512 -> V=1.0, theta=0.0",
    "INFO    : Bus 53610\t: V=0.997391, theta=-66.85829 -> V=1.0, theta=0.0",
    "INFO    : Bus 53611\t: V=1.0012208, theta=-66.527349 -> V=1.0, theta=0.0",
    "INFO    : Bus 53612\t: V=1.0056292, theta=-66.180562 -> V=1.0, theta=0.0",
    "INFO    : Bus 53613\t: V=0.975294, theta=-69.951238 -> V=1.0, theta=0.0",
    "INFO    : Bus 53614\t: V=0.9663154, theta=-71.041738 -> V=1.0, theta=0.0",
    "INFO    : Bus 53615\t: V=0.9793598, theta=-69.581742 -> V=1.0, theta=0.0",
    "INFO    : Bus 53616\t: V=0.9727388, theta=-70.176879 -> V=1.0, theta=0.0",
    "INFO    : Bus 53617\t: V=0.9675029, theta=-70.730605 -> V=1.0, theta=0.0",
    "INFO    : Bus 53618\t: V=0.9652673, theta=-70.851823 -> V=1.0, theta=0.0",
    "INFO    : Bus 53619\t: V=0.9696725, theta=-70.291756 -> V=1.0, theta=0.0",
    "INFO    : Bus 53620\t: V=0.9766151, theta=-70.121312 -> V=1.0, theta=0.0",
    "INFO    : Bus 53621\t: V=0.9711125, theta=-70.263389 -> V=1.0, theta=0.0",
    "INFO    : Bus 53622\t: V=0.9850174, theta=-69.215586 -> V=1.0, theta=0.0",
    "INFO    : Bus 53623\t: V=0.9880801, theta=-69.114728 -> V=1.0, theta=0.0",
    "INFO    : Bus 53624\t: V=0.9899264, theta=-69.367368 -> V=1.0, theta=0.0",
    "INFO    : Bus 53625\t: V=0.9932735, theta=-68.875482 -> V=1.0, theta=0.0",
    "INFO    : Bus 53626\t: V=0.9683942, theta=-69.825398 -> V=1.0, theta=0.0",
    "INFO    : Bus 53627\t: V=0.9894941, theta=-69.14089 -> V=1.0, theta=0.0",
    "INFO    : Bus 53628\t: V=0.9878251, theta=-69.232858 -> V=1.0, theta=0.0",
    "INFO    : Bus 53629\t: V=0.9892298, theta=-69.343377 -> V=1.0, theta=0.0",
    "INFO    : Bus 53630\t: V=0.9783668, theta=-69.909292 -> V=1.0, theta=0.0",
    "INFO    : Bus 53631\t: V=0.9842218, theta=-69.425267 -> V=1.0, theta=0.0",
    "INFO    : Bus 53632\t: V=0.9786248, theta=-70.019967 -> V=1.0, theta=0.0",
    "INFO    : Bus 53633\t: V=0.9857635, theta=-69.348142 -> V=1.0, theta=0.0",
    "INFO    : Bus 53634\t: V=0.9778778, theta=-70.024016 -> V=1.0, theta=0.0",
    "INFO    : Bus 53635\t: V=0.9778133, theta=-70.055791 -> V=1.0, theta=0.0",
    "INFO    : Bus 53636\t: V=0.981907, theta=-69.857707 -> V=1.0, theta=0.0",
    "INFO    : Bus 53637\t: V=0.9681418, theta=-71.295642 -> V=1.0, theta=0.0",
    "INFO    : Bus 53638\t: V=0.9565972, theta=-71.247021 -> V=1.0, theta=0.0",
    "INFO    : Bus 53639\t: V=0.970636, theta=-69.438855 -> V=1.0, theta=0.0",
    "INFO    : Bus 53640\t: V=0.9738754, theta=-68.985215 -> V=1.0, theta=0.0",
    "INFO    : Bus 53641\t: V=0.9610288, theta=-70.627591 -> V=1.0, theta=0.0",
    "INFO    : Bus 53642\t: V=0.9605159, theta=-71.710323 -> V=1.0, theta=0.0",
    "INFO    : Bus 53643\t: V=0.961595, theta=-71.592611 -> V=1.0, theta=0.0",
    "INFO    : Bus 53644\t: V=0.9679098, theta=-70.748885 -> V=1.0, theta=0.0",
    "INFO    : Bus 53645\t: V=0.9743498, theta=-70.142686 -> V=1.0, theta=0.0",
    "INFO    : Bus 53646\t: V=0.958108, theta=-71.97046 -> V=1.0, theta=0.0",
    "INFO    : Bus 53647\t: V=0.9575364, theta=-71.994304 -> V=1.0, theta=0.0",
    "INFO    : Bus 53648\t: V=0.9590586, theta=-71.86156 -> V=1.0, theta=0.0",
    "INFO    : Bus 53649\t: V=0.9562399, theta=-72.094682 -> V=1.0, theta=0.0",
    "INFO    : Bus 53650\t: V=0.9569207, theta=-72.066235 -> V=1.0, theta=0.0",
    "INFO    : Bus 53651\t: V=0.9688481, theta=-70.929353 -> V=1.0, theta=0.0",
    "INFO    : Bus 53652\t: V=0.9737979, theta=-70.242272 -> V=1.0, theta=0.0",
    "INFO    : Bus 53653\t: V=0.9734608, theta=-70.31539 -> V=1.0, theta=0.0",
    "INFO    : Bus 53654\t: V=0.9661123, theta=-70.995473 -> V=1.0, theta=0.0",
    "INFO    : Bus 53655\t: V=0.9712367, theta=-70.524788 -> V=1.0, theta=0.0",
    "INFO    : Bus 53656\t: V=0.9699026, theta=-70.653152 -> V=1.0, theta=0.0",
    "INFO    : Bus 53657\t: V=0.9691208, theta=-70.721045 -> V=1.0, theta=0.0",
    "INFO    : Bus 53658\t: V=0.965203, theta=-71.393638 -> V=1.0, theta=0.0",
    "INFO    : Bus 53659\t: V=0.9731661, theta=-70.562293 -> V=1.0, theta=0.0",
    "INFO    : Bus 53660\t: V=0.9662079, theta=-71.418614 -> V=1.0, theta=0.0",
    "INFO    : Bus 53661\t: V=0.9745173, theta=-70.378261 -> V=1.0, theta=0.0",
    "INFO    : Bus 53662\t: V=0.9595767, theta=-71.379642 -> V=1.0, theta=0.0",
    "INFO    : Bus 53663\t: V=0.9619769, theta=-72.714231 -> V=1.0, theta=0.0",
    "INFO    : Bus 53664\t: V=0.9967868, theta=-67.165204 -> V=1.0, theta=0.0",
    "INFO    : Bus 53665\t: V=0.9612936, theta=-71.342528 -> V=1.0, theta=0.0",
    "INFO    : Bus 53666\t: V=0.9622975, theta=-71.28981 -> V=1.0, theta=0.0",
    "INFO    : Bus 53667\t: V=0.9690861, theta=-71.214203 -> V=1.0, theta=0.0",
    "INFO    : Bus 53668\t: V=0.9638086, theta=-72.156934 -> V=1.0, theta=0.0",
    "INFO    : Bus 53669\t: V=0.9650526, theta=-71.587624 -> V=1.0, theta=0.0",
    "INFO    : Bus 53670\t: V=0.9548557, theta=-73.356612 -> V=1.0, theta=0.0",
    "INFO    : Bus 53671\t: V=0.9557618, theta=-73.318553 -> V=1.0, theta=0.0",
    "INFO    : Bus 53672\t: V=0.9552743, theta=-73.329964 -> V=1.0, theta=0.0",
    "INFO    : Bus 53673\t: V=0.9596179, theta=-72.580071 -> V=1.0, theta=0.0",
    "INFO    : Bus 53674\t: V=0.9482425, theta=-74.325766 -> V=1.0, theta=0.0",
    "INFO    : Bus 53675\t: V=0.9498418, theta=-74.204883 -> V=1.0, theta=0.0",
    "INFO    : Bus 53676\t: V=0.9666889, theta=-71.953721 -> V=1.0, theta=0.0",
    "INFO    : Bus 53677\t: V=0.9615252, theta=-72.453201 -> V=1.0, theta=0.0",
    "INFO    : Bus 53678\t: V=0.9646391, theta=-72.168209 -> V=1.0, theta=0.0",
    "INFO    : Bus 53679\t: V=0.9604574, theta=-72.480292 -> V=1.0, theta=0.0",
    "INFO    : Bus 53680\t: V=0.9614748, theta=-72.780616 -> V=1.0, theta=0.0",
    "INFO    : Bus 53681\t: V=0.9543938, theta=-73.576334 -> V=1.0, theta=0.0",
    "INFO    : Bus 53682\t: V=0.9560616, theta=-73.52895 -> V=1.0, theta=0.0",
    "INFO    : Bus 53683\t: V=0.9570508, theta=-73.221239 -> V=1.0, theta=0.0",
    "INFO    : Bus 53684\t: V=0.9468124, theta=-74.417693 -> V=1.0, theta=0.0",
    "INFO    : Bus 53685\t: V=0.9465549, theta=-74.349097 -> V=1.0, theta=0.0",
    "INFO    : Bus 53686\t: V=0.948161, theta=-74.31222 -> V=1.0, theta=0.0",
    "INFO    : Bus 53687\t: V=0.9445739, theta=-74.782071 -> V=1.0, theta=0.0",
    "INFO    : Bus 53688\t: V=0.9467224, theta=-74.551176 -> V=1.0, theta=0.0",
    "INFO    : Bus 53689\t: V=0.9592689, theta=-71.786066 -> V=1.0, theta=0.0",
    "INFO    : Bus 53690\t: V=0.9589282, theta=-71.81145 -> V=1.0, theta=0.0",
    "INFO    : Bus 53691\t: V=0.9584903, theta=-71.822638 -> V=1.0, theta=0.0",
    "INFO    : Bus 53692\t: V=0.9585264, theta=-71.836496 -> V=1.0, theta=0.0",
    "INFO    : Bus 53693\t: V=0.9676384, theta=-70.844205 -> V=1.0, theta=0.0",
    "INFO    : Bus 53694\t: V=0.9691017, theta=-70.724118 -> V=1.0, theta=0.0",
    "INFO    : Bus 53695\t: V=0.9622276, theta=-71.870298 -> V=1.0, theta=0.0",
    "INFO    : Bus 53696\t: V=0.9634403, theta=-71.724199 -> V=1.0, theta=0.0",
    "INFO    : Bus 53697\t: V=0.9644001, theta=-71.592272 -> V=1.0, theta=0.0",
    "INFO    : Bus 53698\t: V=0.9668492, theta=-70.912678 -> V=1.0, theta=0.0",
    "INFO    : Bus 53699\t: V=0.9574927, theta=-73.123438 -> V=1.0, theta=0.0",
    "INFO    : Bus 53700\t: V=0.9623085, theta=-71.844462 -> V=1.0, theta=0.0",
    "INFO    : Bus 53701\t: V=0.9532898, theta=-73.440923 -> V=1.0, theta=0.0",
    "INFO    : Bus 53702\t: V=0.9567723, theta=-73.238451 -> V=1.0, theta=0.0",
    "INFO    : Bus 53703\t: V=0.966041, theta=-70.967381 -> V=1.0, theta=0.0",
    "INFO    : Bus 53704\t: V=0.9655673, theta=-71.001385 -> V=1.0, theta=0.0",
    "INFO    : Bus 53705\t: V=0.9656496, theta=-70.988774 -> V=1.0, theta=0.0",
    "INFO    : Bus 53706\t: V=0.9599336, theta=-71.798744 -> V=1.0, theta=0.0",
    "INFO    : Bus 53707\t: V=0.9534101, theta=-73.509518 -> V=1.0, theta=0.0",
    "INFO    : Bus 53708\t: V=0.9535864, theta=-73.488429 -> V=1.0, theta=0.0",
    "INFO    : Bus 53709\t: V=0.9542945, theta=-73.411955 -> V=1.0, theta=0.0",
    "INFO    : Bus 53710\t: V=0.9521439, theta=-73.629866 -> V=1.0, theta=0.0",
    "INFO    : Bus 53711\t: V=0.9517723, theta=-73.641498 -> V=1.0, theta=0.0",
    "INFO    : Bus 53712\t: V=0.9503876, theta=-73.973003 -> V=1.0, theta=0.0",
    "INFO    : Bus 53713\t: V=0.9509725, theta=-73.926409 -> V=1.0, theta=0.0",
    "INFO    : Bus 53714\t: V=0.9522452, theta=-73.79137 -> V=1.0, theta=0.0",
    "INFO    : Bus 53715\t: V=0.9616767, theta=-72.037957 -> V=1.0, theta=0.0",
    "INFO    : Bus 53716\t: V=0.9551743, theta=-73.39946 -> V=1.0, theta=0.0",
    "INFO    : Bus 53717\t: V=0.9603818, theta=-72.232493 -> V=1.0, theta=0.0",
    "INFO    : Bus 53718\t: V=0.954999, theta=-73.524944 -> V=1.0, theta=0.0",
    "INFO    : Bus 53719\t: V=0.9553382, theta=-73.364289 -> V=1.0, theta=0.0",
    "INFO    : Bus 53720\t: V=0.9617381, theta=-72.073668 -> V=1.0, theta=0.0",
    "INFO    : Bus 53721\t: V=0.9625826, theta=-72.000217 -> V=1.0, theta=0.0",
    "INFO    : Bus 53722\t: V=0.9655168, theta=-71.711227 -> V=1.0, theta=0.0",
    "INFO    : Bus 53723\t: V=0.9594014, theta=-73.155999 -> V=1.0, theta=0.0",
    "INFO    : Bus 53724\t: V=0.9512924, theta=-73.965114 -> V=1.0, theta=0.0",
    "INFO    : Bus 53725\t: V=0.9628163, theta=-71.984587 -> V=1.0, theta=0.0",
    "INFO    : Bus 53726\t: V=0.9639626, theta=-71.866766 -> V=1.0, theta=0.0",
    "INFO    : Bus 53727\t: V=0.9514553, theta=-73.97229 -> V=1.0, theta=0.0",
    "INFO    : Bus 53728\t: V=0.9521959, theta=-73.904918 -> V=1.0, theta=0.0",
    "INFO    : Bus 53729\t: V=0.9535838, theta=-73.744357 -> V=1.0, theta=0.0",
    "INFO    : Bus 53730\t: V=0.953561, theta=-73.629586 -> V=1.0, theta=0.0",
    "INFO    : Bus 53731\t: V=0.9493295, theta=-74.216854 -> V=1.0, theta=0.0",
    "INFO    : Bus 53732\t: V=0.9493509, theta=-74.130831 -> V=1.0, theta=0.0",
    "INFO    : Bus 53733\t: V=0.9502048, theta=-74.055408 -> V=1.0, theta=0.0",
    "INFO    : Bus 53734\t: V=0.9495505, theta=-74.070019 -> V=1.0, theta=0.0",
    "INFO    : Bus 53735\t: V=0.9494764, theta=-74.144084 -> V=1.0, theta=0.0",
    "INFO    : Bus 53736\t: V=0.9489691, theta=-74.149522 -> V=1.0, theta=0.0",
    "INFO    : Bus 53737\t: V=0.9485906, theta=-74.203928 -> V=1.0, theta=0.0",
    "INFO    : Bus 53738\t: V=0.9570969, theta=-73.410594 -> V=1.0, theta=0.0",
    "INFO    : Bus 53739\t: V=0.9479742, theta=-74.287194 -> V=1.0, theta=0.0",
    "INFO    : Bus 53740\t: V=0.9553769, theta=-73.578719 -> V=1.0, theta=0.0",
    "INFO    : Bus 53741\t: V=0.9495478, theta=-74.221791 -> V=1.0, theta=0.0",
    "INFO    : Bus 53742\t: V=0.9480627, theta=-74.330233 -> V=1.0, theta=0.0",
    "INFO    : Bus 53743\t: V=0.9513023, theta=-74.007941 -> V=1.0, theta=0.0",
    "INFO    : Bus 53744\t: V=0.9502985, theta=-74.09496 -> V=1.0, theta=0.0",
    "INFO    : Bus 53745\t: V=0.9600634, theta=-72.26258 -> V=1.0, theta=0.0",
    "INFO    : Bus 53746\t: V=0.9535271, theta=-73.695235 -> V=1.0, theta=0.0",
    "INFO    : Bus 53747\t: V=0.9518602, theta=-73.904288 -> V=1.0, theta=0.0",
    "INFO    : Bus 53748\t: V=0.9528485, theta=-73.539483 -> V=1.0, theta=0.0",
    "INFO    : Bus 53749\t: V=0.954459, theta=-73.463902 -> V=1.0, theta=0.0",
    "INFO    : Bus 53750\t: V=0.9542766, theta=-73.437484 -> V=1.0, theta=0.0",
    "INFO    : Bus 53751\t: V=0.9614093, theta=-72.164474 -> V=1.0, theta=0.0",
    "INFO    : Bus 53752\t: V=0.9542024, theta=-73.547914 -> V=1.0, theta=0.0",
    "INFO    : Bus 53753\t: V=0.9538818, theta=-73.636295 -> V=1.0, theta=0.0",
    "INFO    : Bus 53754\t: V=0.9619983, theta=-72.113307 -> V=1.0, theta=0.0",
    "INFO    : Bus 53755\t: V=0.9730472, theta=-70.100022 -> V=1.0, theta=0.0",
    "INFO    : Bus 53756\t: V=0.9532364, theta=-73.685995 -> V=1.0, theta=0.0",
    "INFO    : Bus 53757\t: V=0.9528231, theta=-73.79256 -> V=1.0, theta=0.0",
    "INFO    : Bus 53758\t: V=0.9529129, theta=-73.699467 -> V=1.0, theta=0.0",
    "INFO    : Bus 53759\t: V=0.9539107, theta=-73.670571 -> V=1.0, theta=0.0",
    "INFO    : Bus 53760\t: V=0.9513194, theta=-73.98759 -> V=1.0, theta=0.0",
    "INFO    : Bus 53761\t: V=0.9525721, theta=-73.780069 -> V=1.0, theta=0.0",
    "INFO    : Bus 53762\t: V=0.9528877, theta=-73.737567 -> V=1.0, theta=0.0",
    "INFO    : Bus 53763\t: V=0.9486549, theta=-74.048601 -> V=1.0, theta=0.0",
    "INFO    : Bus 53764\t: V=0.9500428, theta=-74.117306 -> V=1.0, theta=0.0",
    "INFO    : Bus 53765\t: V=0.9530461, theta=-73.642475 -> V=1.0, theta=0.0",
    "INFO    : Bus 53766\t: V=0.9512834, theta=-73.818907 -> V=1.0, theta=0.0",
    "INFO    : Bus 53767\t: V=0.9479243, theta=-76.171981 -> V=1.0, theta=0.0",
    "INFO    : Bus 53768\t: V=0.9500618, theta=-75.872561 -> V=1.0, theta=0.0",
    "INFO    : Bus 53769\t: V=0.9470529, theta=-76.021962 -> V=1.0, theta=0.0",
    "INFO    : Bus 53770\t: V=0.9450293, theta=-74.455677 -> V=1.0, theta=0.0",
    "INFO    : Bus 53771\t: V=0.9469039, theta=-74.330679 -> V=1.0, theta=0.0",
    "INFO    : Bus 53772\t: V=0.9694928, theta=-70.445103 -> V=1.0, theta=0.0",
    "INFO    : Bus 53773\t: V=0.9623352, theta=-71.391994 -> V=1.0, theta=0.0",
    "INFO    : Bus 53774\t: V=0.9609428, theta=-71.495464 -> V=1.0, theta=0.0",
    "INFO    : Bus 53775\t: V=0.9609875, theta=-71.545801 -> V=1.0, theta=0.0",
    "INFO    : Bus 53776\t: V=0.9616817, theta=-71.489642 -> V=1.0, theta=0.0",
    "INFO    : Bus 53777\t: V=0.9678519, theta=-70.617026 -> V=1.0, theta=0.0",
    "INFO    : Bus 53778\t: V=0.9596712, theta=-71.662314 -> V=1.0, theta=0.0",
    "INFO    : Bus 53779\t: V=0.9591833, theta=-71.605609 -> V=1.0, theta=0.0",
    "INFO    : Bus 53780\t: V=0.9603399, theta=-71.655231 -> V=1.0, theta=0.0",
    "INFO    : Bus 53781\t: V=0.9597767, theta=-71.599638 -> V=1.0, theta=0.0",
    "INFO    : Bus 53782\t: V=0.9601966, theta=-71.611116 -> V=1.0, theta=0.0",
    "INFO    : Bus 53783\t: V=0.9565905, theta=-72.486314 -> V=1.0, theta=0.0",
    "INFO    : Bus 53784\t: V=0.9585937, theta=-72.018664 -> V=1.0, theta=0.0",
    "INFO    : Bus 53785\t: V=0.9606639, theta=-71.724002 -> V=1.0, theta=0.0",
    "INFO    : Bus 53786\t: V=0.9571572, theta=-72.122832 -> V=1.0, theta=0.0",
    "INFO    : Bus 53787\t: V=0.959131, theta=-71.608034 -> V=1.0, theta=0.0",
    "INFO    : Bus 53788\t: V=0.9601307, theta=-71.688832 -> V=1.0, theta=0.0",
    "INFO    : Bus 53789\t: V=0.9553942, theta=-72.541184 -> V=1.0, theta=0.0",
    "INFO    : Bus 53790\t: V=0.9558711, theta=-72.156525 -> V=1.0, theta=0.0",
    "INFO    : Bus 53791\t: V=0.9557495, theta=-72.530567 -> V=1.0, theta=0.0",
    "INFO    : Bus 53792\t: V=0.9565943, theta=-72.506653 -> V=1.0, theta=0.0",
    "INFO    : Bus 53793\t: V=0.9610093, theta=-71.961852 -> V=1.0, theta=0.0",
    "INFO    : Bus 53794\t: V=0.9583372, theta=-72.352252 -> V=1.0, theta=0.0",
    "INFO    : Bus 53795\t: V=0.9500078, theta=-73.964514 -> V=1.0, theta=0.0",
    "INFO    : Bus 53796\t: V=0.9482378, theta=-73.534771 -> V=1.0, theta=0.0",
    "INFO    : Bus 53797\t: V=0.9526024, theta=-73.481931 -> V=1.0, theta=0.0",
    "INFO    : Bus 53798\t: V=0.9520449, theta=-73.596225 -> V=1.0, theta=0.0",
    "INFO    : Bus 53799\t: V=0.9532345, theta=-73.455304 -> V=1.0, theta=0.0",
    "INFO    : Bus 53800\t: V=0.9537291, theta=-73.256751 -> V=1.0, theta=0.0",
    "INFO    : Bus 53801\t: V=0.9487051, theta=-74.00211 -> V=1.0, theta=0.0",
    "INFO    : Bus 53802\t: V=0.9489535, theta=-74.041718 -> V=1.0, theta=0.0",
    "INFO    : Bus 53803\t: V=0.9529997, theta=-73.532153 -> V=1.0, theta=0.0",
    "INFO    : Bus 53804\t: V=0.9490343, theta=-73.993026 -> V=1.0, theta=0.0",
    "INFO    : Bus 53805\t: V=0.9500159, theta=-73.994814 -> V=1.0, theta=0.0",
    "INFO    : Bus 53806\t: V=0.9497461, theta=-74.004605 -> V=1.0, theta=0.0",
    "INFO    : Bus 53807\t: V=0.9520957, theta=-73.137095 -> V=1.0, theta=0.0",
    "INFO    : Bus 53808\t: V=0.9500008, theta=-73.415238 -> V=1.0, theta=0.0",
    "INFO    : Bus 53809\t: V=0.9446311, theta=-73.786826 -> V=1.0, theta=0.0",
    "INFO    : Bus 53810\t: V=0.9466924, theta=-73.712836 -> V=1.0, theta=0.0",
    "INFO    : Bus 53811\t: V=0.9509416, theta=-73.871303 -> V=1.0, theta=0.0",
    "INFO    : Bus 53812\t: V=0.9510655, theta=-73.103293 -> V=1.0, theta=0.0",
    "INFO    : Bus 53813\t: V=0.9426144, theta=-73.922342 -> V=1.0, theta=0.0",
    "INFO    : Bus 53814\t: V=0.9498276, theta=-73.169828 -> V=1.0, theta=0.0",
    "INFO    : Bus 53815\t: V=0.9577629, theta=-72.554867 -> V=1.0, theta=0.0",
    "INFO    : Bus 53816\t: V=0.9501074, theta=-73.235988 -> V=1.0, theta=0.0",
    "INFO    : Bus 53817\t: V=0.9574719, theta=-72.548623 -> V=1.0, theta=0.0",
    "INFO    : Bus 53818\t: V=0.9430228, theta=-73.897552 -> V=1.0, theta=0.0",
    "INFO    : Bus 53819\t: V=0.9494606, theta=-73.399378 -> V=1.0, theta=0.0",
    "INFO    : Bus 53820\t: V=0.9491935, theta=-73.434323 -> V=1.0, theta=0.0",
    "INFO    : Bus 53821\t: V=0.9491611, theta=-73.290641 -> V=1.0, theta=0.0",
    "INFO    : Bus 53822\t: V=0.9613242, theta=-71.590644 -> V=1.0, theta=0.0",
    "INFO    : Bus 53823\t: V=0.9661153, theta=-70.921107 -> V=1.0, theta=0.0",
    "INFO    : Bus 53824\t: V=0.9783041, theta=-69.513345 -> V=1.0, theta=0.0",
    "INFO    : Bus 53825\t: V=0.9951415, theta=-67.685876 -> V=1.0, theta=0.0",
    "INFO    : Bus 53826\t: V=0.9643034, theta=-71.186787 -> V=1.0, theta=0.0",
    "INFO    : Bus 53827\t: V=0.9986983, theta=-66.998819 -> V=1.0, theta=0.0",
    "INFO    : Bus 53828\t: V=0.9730202, theta=-70.203669 -> V=1.0, theta=0.0",
    "INFO    : Bus 53829\t: V=0.9790631, theta=-70.030268 -> V=1.0, theta=0.0",
    "INFO    : Bus 53830\t: V=0.9800119, theta=-69.009226 -> V=1.0, theta=0.0",
    "INFO    : Bus 53831\t: V=0.9469045, theta=-74.332795 -> V=1.0, theta=0.0",
    "INFO    : Bus 53832\t: V=1.0009983, theta=-66.672175 -> V=1.0, theta=0.0",
    "INFO    : Bus 53833\t: V=0.9952708, theta=-68.662922 -> V=1.0, theta=0.0",
    "INFO    : Bus 53834\t: V=0.9624878, theta=-71.481171 -> V=1.0, theta=0.0",
    "INFO    : Bus 53835\t: V=1.0167207, theta=-54.027416 -> V=1.0, theta=0.0",
    "INFO    : Bus 53836\t: V=0.9933856, theta=-69.863155 -> V=1.0, theta=0.0",
    "INFO    : Bus 53837\t: V=0.9916538, theta=-70.045452 -> V=1.0, theta=0.0",
    "INFO    : Bus 53838\t: V=0.9978082, theta=-69.968721 -> V=1.0, theta=0.0",
    "INFO    : Bus 53839\t: V=0.999277, theta=-68.759699 -> V=1.0, theta=0.0",
    "INFO    : Bus 53840\t: V=0.9849966, theta=-70.355881 -> V=1.0, theta=0.0",
    "INFO    : Bus 53841\t: V=1.0106327, theta=-69.759394 -> V=1.0, theta=0.0",
    "INFO    : Bus 53842\t: V=0.9791366, theta=-70.948157 -> V=1.0, theta=0.0",
    "INFO    : Bus 53843\t: V=0.913025, theta=-75.898651 -> V=1.0, theta=0.0",
    "INFO    : Bus 53844\t: V=0.9412751, theta=-71.43497 -> V=1.0, theta=0.0",
    "INFO    : Bus 53845\t: V=0.9160125, theta=-75.603428 -> V=1.0, theta=0.0",
    "INFO    : Bus 53846\t: V=0.9166059, theta=-75.496711 -> V=1.0, theta=0.0",
    "INFO    : Bus 53847\t: V=0.914227, theta=-75.804075 -> V=1.0, theta=0.0",
    "INFO    : Bus 53848\t: V=0.9177182, theta=-75.469588 -> V=1.0, theta=0.0",
    "INFO    : Bus 53849\t: V=0.9215802, theta=-74.922143 -> V=1.0, theta=0.0",
    "INFO    : Bus 53850\t: V=0.938244, theta=-71.650625 -> V=1.0, theta=0.0",
    "INFO    : Bus 53851\t: V=0.9224038, theta=-74.844963 -> V=1.0, theta=0.0",
    "INFO    : Bus 53852\t: V=0.9433252, theta=-71.185371 -> V=1.0, theta=0.0",
    "INFO    : Bus 53853\t: V=0.9214076, theta=-74.865986 -> V=1.0, theta=0.0",
    "INFO    : Bus 53854\t: V=0.9521665, theta=-69.249915 -> V=1.0, theta=0.0",
    "INFO    : Bus 53855\t: V=0.9442643, theta=-68.854307 -> V=1.0, theta=0.0",
    "INFO    : Bus 53856\t: V=0.9468147, theta=-68.544554 -> V=1.0, theta=0.0",
    "INFO    : Bus 53857\t: V=0.9589392, theta=-68.080515 -> V=1.0, theta=0.0",
    "INFO    : Bus 53858\t: V=0.9528602, theta=-69.093568 -> V=1.0, theta=0.0",
    "INFO    : Bus 53859\t: V=0.9534042, theta=-69.109915 -> V=1.0, theta=0.0",
    "INFO    : Bus 53860\t: V=0.975166, theta=-66.213591 -> V=1.0, theta=0.0",
    "INFO    : Bus 53861\t: V=0.9440384, theta=-80.349554 -> V=1.0, theta=0.0",
    "INFO    : Bus 53862\t: V=0.9616633, theta=-76.775822 -> V=1.0, theta=0.0",
    "INFO    : Bus 53863\t: V=0.9620625, theta=-76.828577 -> V=1.0, theta=0.0",
    "INFO    : Bus 53864\t: V=0.9616797, theta=-76.928183 -> V=1.0, theta=0.0",
    "INFO    : Bus 53865\t: V=0.9616624, theta=-76.619044 -> V=1.0, theta=0.0",
    "INFO    : Bus 53866\t: V=0.953011, theta=-76.796696 -> V=1.0, theta=0.0",
    "INFO    : Bus 53867\t: V=0.977788, theta=-73.628811 -> V=1.0, theta=0.0",
    "INFO    : Bus 53868\t: V=0.971159, theta=-74.800774 -> V=1.0, theta=0.0",
    "INFO    : Bus 53869\t: V=0.958373, theta=-75.414512 -> V=1.0, theta=0.0",
    "INFO    : Bus 53870\t: V=0.950623, theta=-78.289306 -> V=1.0, theta=0.0",
    "INFO    : Bus 53871\t: V=0.9493175, theta=-78.335839 -> V=1.0, theta=0.0",
    "INFO    : Bus 53872\t: V=0.9637914, theta=-76.494277 -> V=1.0, theta=0.0",
    "INFO    : Bus 53873\t: V=0.9670364, theta=-75.895201 -> V=1.0, theta=0.0",
    "INFO    : Bus 53874\t: V=0.9730138, theta=-75.600181 -> V=1.0, theta=0.0",
    "INFO    : Bus 53875\t: V=0.9756828, theta=-75.515712 -> V=1.0, theta=0.0",
    "INFO    : Bus 53876\t: V=0.9660713, theta=-75.615151 -> V=1.0, theta=0.0",
    "INFO    : Bus 53877\t: V=0.9739189, theta=-75.622765 -> V=1.0, theta=0.0",
    "INFO    : Bus 53878\t: V=0.9692135, theta=-75.373209 -> V=1.0, theta=0.0",
    "INFO    : Bus 53879\t: V=0.972309, theta=-74.59201 -> V=1.0, theta=0.0",
    "INFO    : Bus 53880\t: V=0.9942597, theta=-73.700571 -> V=1.0, theta=0.0",
    "INFO    : Bus 53881\t: V=0.9965617, theta=-73.428078 -> V=1.0, theta=0.0",
    "INFO    : Bus 53882\t: V=1.0010513, theta=-72.547734 -> V=1.0, theta=0.0",
    "INFO    : Bus 53883\t: V=0.9769816, theta=-73.545167 -> V=1.0, theta=0.0",
    "INFO    : Bus 53884\t: V=0.9864235, theta=-71.783377 -> V=1.0, theta=0.0",
    "INFO    : Bus 53885\t: V=1.0157707, theta=-65.479293 -> V=1.0, theta=0.0",
    "INFO    : Bus 53886\t: V=0.9997478, theta=-69.285629 -> V=1.0, theta=0.0",
    "INFO    : Bus 53887\t: V=0.9944902, theta=-71.038201 -> V=1.0, theta=0.0",
    "INFO    : Bus 53888\t: V=0.9978273, theta=-70.02757 -> V=1.0, theta=0.0",
    "INFO    : Bus 53889\t: V=0.9956101, theta=-71.508551 -> V=1.0, theta=0.0",
    "INFO    : Bus 53890\t: V=1.0029278, theta=-68.67768 -> V=1.0, theta=0.0",
    "INFO    : Bus 53891\t: V=0.9936813, theta=-67.854326 -> V=1.0, theta=0.0",
    "INFO    : Bus 53892\t: V=1.0148065, theta=-64.558239 -> V=1.0, theta=0.0",
    "INFO    : Bus 53893\t: V=1.0086268, theta=-65.653211 -> V=1.0, theta=0.0",
    "INFO    : Bus 53894\t: V=1.0051458, theta=-67.157479 -> V=1.0, theta=0.0",
    "INFO    : Bus 53895\t: V=1.0101059, theta=-67.859232 -> V=1.0, theta=0.0",
    "INFO    : Bus 53896\t: V=1.0020703, theta=-69.441176 -> V=1.0, theta=0.0",
    "INFO    : Bus 53897\t: V=1.0062771, theta=-68.942665 -> V=1.0, theta=0.0",
    "INFO    : Bus 53898\t: V=1.0069719, theta=-68.23375 -> V=1.0, theta=0.0",
    "INFO    : Bus 53899\t: V=1.0068779, theta=-67.993982 -> V=1.0, theta=0.0",
    "INFO    : Bus 53900\t: V=1.0070672, theta=-68.477281 -> V=1.0, theta=0.0",
    "INFO    : Bus 53901\t: V=0.9983996, theta=-69.767555 -> V=1.0, theta=0.0",
    "INFO    : Bus 53902\t: V=0.9971562, theta=-69.850007 -> V=1.0, theta=0.0",
    "INFO    : Bus 53903\t: V=1.004878, theta=-69.456198 -> V=1.0, theta=0.0",
    "INFO    : Bus 53904\t: V=1.0070317, theta=-69.012631 -> V=1.0, theta=0.0",
    "INFO    : Bus 53905\t: V=0.9955132, theta=-69.918726 -> V=1.0, theta=0.0",
    "INFO    : Bus 53906\t: V=0.920601, theta=-80.745643 -> V=1.0, theta=0.0",
    "INFO    : Bus 53907\t: V=1.0119569, theta=-68.585963 -> V=1.0, theta=0.0",
    "INFO    : Bus 53908\t: V=1.0000609, theta=-69.977745 -> V=1.0, theta=0.0",
    "INFO    : Bus 53909\t: V=0.9957971, theta=-69.626022 -> V=1.0, theta=0.0",
    "INFO    : Bus 53910\t: V=1.0066326, theta=-66.155857 -> V=1.0, theta=0.0",
    "INFO    : Bus 53911\t: V=1.0134539, theta=-70.623844 -> V=1.0, theta=0.0",
    "INFO    : Bus 53912\t: V=1.0139576, theta=-70.596629 -> V=1.0, theta=0.0",
    "INFO    : Bus 53913\t: V=1.0116159, theta=-70.566318 -> V=1.0, theta=0.0",
    "INFO    : Bus 53914\t: V=1.0025837, theta=-72.100008 -> V=1.0, theta=0.0",
    "INFO    : Bus 53915\t: V=1.0129891, theta=-70.963141 -> V=1.0, theta=0.0",
    "INFO    : Bus 53916\t: V=1.0130963, theta=-70.736785 -> V=1.0, theta=0.0",
    "INFO    : Bus 53917\t: V=1.0110082, theta=-71.263895 -> V=1.0, theta=0.0",
    "INFO    : Bus 53918\t: V=1.0116409, theta=-71.228403 -> V=1.0, theta=0.0",
    "INFO    : Bus 53919\t: V=1.0114475, theta=-71.270901 -> V=1.0, theta=0.0",
    "INFO    : Bus 53920\t: V=1.0114151, theta=-71.300991 -> V=1.0, theta=0.0",
    "INFO    : Bus 53921\t: V=1.0106398, theta=-71.303738 -> V=1.0, theta=0.0",
    "INFO    : Bus 53922\t: V=1.0104438, theta=-71.330196 -> V=1.0, theta=0.0",
    "INFO    : Bus 53923\t: V=1.0110357, theta=-71.34067 -> V=1.0, theta=0.0",
    "INFO    : Bus 53924\t: V=1.009685, theta=-71.422794 -> V=1.0, theta=0.0",
    "INFO    : Bus 53925\t: V=0.9919973, theta=-72.891378 -> V=1.0, theta=0.0",
    "INFO    : Bus 53926\t: V=1.0080181, theta=-71.486199 -> V=1.0, theta=0.0",
    "INFO    : Bus 53927\t: V=0.9989456, theta=-72.203662 -> V=1.0, theta=0.0",
    "INFO    : Bus 53928\t: V=1.0074772, theta=-71.517428 -> V=1.0, theta=0.0",
    "INFO    : Bus 53929\t: V=1.0086707, theta=-71.471337 -> V=1.0, theta=0.0",
    "INFO    : Bus 53930\t: V=1.007173, theta=-71.536415 -> V=1.0, theta=0.0",
    "INFO    : Bus 53931\t: V=1.0065012, theta=-71.558497 -> V=1.0, theta=0.0",
    "INFO    : Bus 53932\t: V=1.006771, theta=-71.550716 -> V=1.0, theta=0.0",
    "INFO    : Bus 53933\t: V=0.9981108, theta=-72.280038 -> V=1.0, theta=0.0",
    "INFO    : Bus 53934\t: V=1.006957, theta=-71.538649 -> V=1.0, theta=0.0",
    "INFO    : Bus 53935\t: V=0.9981419, theta=-72.143193 -> V=1.0, theta=0.0",
    "INFO    : Bus 53936\t: V=1.0064906, theta=-71.549598 -> V=1.0, theta=0.0",
    "INFO    : Bus 53937\t: V=0.9983422, theta=-72.154926 -> V=1.0, theta=0.0",
    "INFO    : Bus 53938\t: V=0.9982058, theta=-72.127169 -> V=1.0, theta=0.0",
    "INFO    : Bus 53939\t: V=1.0091229, theta=-71.418189 -> V=1.0, theta=0.0",
    "INFO    : Bus 53940\t: V=1.0076046, theta=-71.491404 -> V=1.0, theta=0.0",
    "INFO    : Bus 53941\t: V=1.0083191, theta=-71.425549 -> V=1.0, theta=0.0",
    "INFO    : Bus 53942\t: V=1.0053727, theta=-71.592928 -> V=1.0, theta=0.0",
    "INFO    : Bus 53943\t: V=1.0051929, theta=-71.594995 -> V=1.0, theta=0.0",
    "INFO    : Bus 53944\t: V=0.9982516, theta=-71.815401 -> V=1.0, theta=0.0",
    "INFO    : Bus 53945\t: V=1.0134218, theta=-71.005845 -> V=1.0, theta=0.0",
    "INFO    : Bus 53946\t: V=1.011408, theta=-71.220686 -> V=1.0, theta=0.0",
    "INFO    : Bus 53947\t: V=1.0094754, theta=-71.415422 -> V=1.0, theta=0.0",
    "INFO    : Bus 53948\t: V=1.008803, theta=-71.463514 -> V=1.0, theta=0.0",
    "INFO    : Bus 53949\t: V=0.9944128, theta=-72.223878 -> V=1.0, theta=0.0",
    "INFO    : Bus 53950\t: V=0.9921976, theta=-72.251763 -> V=1.0, theta=0.0",
    "INFO    : Bus 53951\t: V=1.0077163, theta=-71.513406 -> V=1.0, theta=0.0",
    "INFO    : Bus 53952\t: V=1.0001575, theta=-72.230472 -> V=1.0, theta=0.0",
    "INFO    : Bus 53953\t: V=0.970188, theta=-64.859644 -> V=1.0, theta=0.0",
    "INFO    : Bus 53954\t: V=0.9676272, theta=-65.878005 -> V=1.0, theta=0.0",
    "INFO    : Bus 53955\t: V=0.9614131, theta=-66.572607 -> V=1.0, theta=0.0",
    "INFO    : Bus 53956\t: V=0.9845567, theta=-59.725124 -> V=1.0, theta=0.0",
    "INFO    : Bus 53957\t: V=0.9871043, theta=-59.732705 -> V=1.0, theta=0.0",
    "INFO    : Bus 53958\t: V=0.9864549, theta=-59.441969 -> V=1.0, theta=0.0",
    "INFO    : Bus 53959\t: V=1.0053957, theta=-58.103304 -> V=1.0, theta=0.0",
    "INFO    : Bus 53960\t: V=1.0108429, theta=-55.452917 -> V=1.0, theta=0.0",
    "INFO    : Bus 53961\t: V=1.0019998, theta=-58.272383 -> V=1.0, theta=0.0",
    "INFO    : Bus 53962\t: V=0.9978619, theta=-56.619525 -> V=1.0, theta=0.0",
    "INFO    : Bus 53963\t: V=1.0047931, theta=-57.003018 -> V=1.0, theta=0.0",
    "INFO    : Bus 53964\t: V=1.0097482, theta=-56.516409 -> V=1.0, theta=0.0",
    "INFO    : Bus 53965\t: V=1.0096193, theta=-56.703891 -> V=1.0, theta=0.0",
    "INFO    : Bus 53966\t: V=1.00775, theta=-56.889068 -> V=1.0, theta=0.0",
    "INFO    : Bus 53967\t: V=1.0082743, theta=-56.855878 -> V=1.0, theta=0.0",
    "INFO    : Bus 53968\t: V=1.0098624, theta=-56.592323 -> V=1.0, theta=0.0",
    "INFO    : Bus 53969\t: V=1.0098421, theta=-56.368779 -> V=1.0, theta=0.0",
    "INFO    : Bus 53970\t: V=0.9982563, theta=-57.568424 -> V=1.0, theta=0.0",
    "INFO    : Bus 53971\t: V=1.0082633, theta=-70.12094 -> V=1.0, theta=0.0",
    "INFO    : Bus 53972\t: V=1.004745, theta=-69.371362 -> V=1.0, theta=0.0",
    "INFO    : Bus 53973\t: V=1.0052, theta=-69.402971 -> V=1.0, theta=0.0",
    "INFO    : Bus 53974\t: V=0.9858985, theta=-71.873724 -> V=1.0, theta=0.0",
    "INFO    : Bus 53975\t: V=1.0081347, theta=-68.797144 -> V=1.0, theta=0.0",
    "INFO    : Bus 53976\t: V=0.9771589, theta=-69.249246 -> V=1.0, theta=0.0",
    "INFO    : Bus 53977\t: V=0.9822184, theta=-68.179483 -> V=1.0, theta=0.0",
    "INFO    : Bus 53978\t: V=0.9864499, theta=-68.745807 -> V=1.0, theta=0.0",
    "INFO    : Bus 53979\t: V=0.9870492, theta=-68.46826 -> V=1.0, theta=0.0",
    "INFO    : Bus 53980\t: V=1.0183523, theta=-66.603347 -> V=1.0, theta=0.0",
    "INFO    : Bus 53981\t: V=1.0026468, theta=-67.381103 -> V=1.0, theta=0.0",
    "INFO    : Bus 53982\t: V=0.9984622, theta=-68.571653 -> V=1.0, theta=0.0",
    "INFO    : Bus 53983\t: V=0.9914989, theta=-69.294922 -> V=1.0, theta=0.0",
    "INFO    : Bus 53984\t: V=0.9512699, theta=-72.726984 -> V=1.0, theta=0.0",
    "INFO    : Bus 53985\t: V=0.9457998, theta=-72.945873 -> V=1.0, theta=0.0",
    "INFO    : Bus 53986\t: V=0.9514826, theta=-72.80687 -> V=1.0, theta=0.0",
    "INFO    : Bus 53987\t: V=0.9494543, theta=-72.919573 -> V=1.0, theta=0.0",
    "INFO    : Bus 53988\t: V=0.9489735, theta=-72.917406 -> V=1.0, theta=0.0",
    "INFO    : Bus 53989\t: V=0.9628718, theta=-71.378944 -> V=1.0, theta=0.0",
    "INFO    : Bus 53990\t: V=0.9544088, theta=-71.498919 -> V=1.0, theta=0.0",
    "INFO    : Bus 53991\t: V=0.9620992, theta=-71.039747 -> V=1.0, theta=0.0",
    "INFO    : Bus 53992\t: V=1.0084665, theta=-60.582125 -> V=1.0, theta=0.0",
    "INFO    : Bus 53993\t: V=1.0113044, theta=-60.328483 -> V=1.0, theta=0.0",
    "INFO    : Bus 53994\t: V=1.0159485, theta=-59.584547 -> V=1.0, theta=0.0",
    "INFO    : Bus 53995\t: V=1.0158566, theta=-59.530418 -> V=1.0, theta=0.0",
    "INFO    : Bus 53996\t: V=1.001612, theta=-61.932453 -> V=1.0, theta=0.0",
    "INFO    : Bus 53997\t: V=1.0155929, theta=-53.483112 -> V=1.0, theta=0.0",
    "INFO    : Bus 53998\t: V=1.0110926, theta=-52.95288 -> V=1.0, theta=0.0",
    "INFO    : Bus 53999\t: V=1.015035, theta=-55.392643 -> V=1.0, theta=0.0",
    "INFO    : Bus 54000\t: V=0.9773041, theta=-67.708857 -> V=1.0, theta=0.0",
    "INFO    : Bus 54001\t: V=0.9816599, theta=-62.975254 -> V=1.0, theta=0.0",
    "INFO    : Bus 54002\t: V=0.9848274, theta=-62.778541 -> V=1.0, theta=0.0",
    "INFO    : Bus 54003\t: V=0.9837917, theta=-62.536595 -> V=1.0, theta=0.0",
    "INFO    : Bus 54004\t: V=0.9576451, theta=-65.078981 -> V=1.0, theta=0.0",
    "INFO    : Bus 54005\t: V=0.982241, theta=-62.824799 -> V=1.0, theta=0.0",
    "INFO    : Bus 54006\t: V=0.9602642, theta=-65.272935 -> V=1.0, theta=0.0",
    "INFO    : Bus 54007\t: V=0.9821528, theta=-62.910797 -> V=1.0, theta=0.0",
    "INFO    : Bus 54008\t: V=0.9605402, theta=-65.267295 -> V=1.0, theta=0.0",
    "INFO    : Bus 54009\t: V=0.9604111, theta=-65.299007 -> V=1.0, theta=0.0",
    "INFO    : Bus 54010\t: V=0.9611807, theta=-65.289553 -> V=1.0, theta=0.0",
    "INFO    : Bus 54011\t: V=1.0022724, theta=-59.832644 -> V=1.0, theta=0.0",
    "INFO    : Bus 54012\t: V=0.9829889, theta=-62.945649 -> V=1.0, theta=0.0",
    "INFO    : Bus 54013\t: V=0.9606977, theta=-65.263971 -> V=1.0, theta=0.0",
    "INFO    : Bus 54014\t: V=0.9839107, theta=-62.922011 -> V=1.0, theta=0.0",
    "INFO    : Bus 54015\t: V=0.9852111, theta=-62.886095 -> V=1.0, theta=0.0",
    "INFO    : Bus 54016\t: V=0.9866557, theta=-62.843764 -> V=1.0, theta=0.0",
    "INFO    : Bus 54017\t: V=0.9884413, theta=-62.785215 -> V=1.0, theta=0.0",
    "INFO    : Bus 54018\t: V=0.9841361, theta=-63.025108 -> V=1.0, theta=0.0",
    "INFO    : Bus 54019\t: V=0.973056, theta=-64.360109 -> V=1.0, theta=0.0",
    "INFO    : Bus 54020\t: V=0.9718653, theta=-64.41125 -> V=1.0, theta=0.0",
    "INFO    : Bus 54021\t: V=0.9887567, theta=-63.016536 -> V=1.0, theta=0.0",
    "INFO    : Bus 54022\t: V=0.9816896, theta=-63.332285 -> V=1.0, theta=0.0",
    "INFO    : Bus 54023\t: V=0.979815, theta=-63.44806 -> V=1.0, theta=0.0",
    "INFO    : Bus 54024\t: V=0.9748498, theta=-63.388854 -> V=1.0, theta=0.0",
    "INFO    : Bus 54025\t: V=0.9744625, theta=-63.403346 -> V=1.0, theta=0.0",
    "INFO    : Bus 54026\t: V=0.9648569, theta=-63.933859 -> V=1.0, theta=0.0",
    "INFO    : Bus 54027\t: V=0.9580024, theta=-65.372018 -> V=1.0, theta=0.0",
    "INFO    : Bus 54028\t: V=0.9723516, theta=-63.771479 -> V=1.0, theta=0.0",
    "INFO    : Bus 54029\t: V=0.9721389, theta=-64.40445 -> V=1.0, theta=0.0",
    "INFO    : Bus 54030\t: V=0.9668195, theta=-64.530254 -> V=1.0, theta=0.0",
    "INFO    : Bus 54031\t: V=0.9844395, theta=-66.639214 -> V=1.0, theta=0.0",
    "INFO    : Bus 54032\t: V=0.9765719, theta=-67.118869 -> V=1.0, theta=0.0",
    "INFO    : Bus 54033\t: V=0.974248, theta=-68.81897 -> V=1.0, theta=0.0",
    "INFO    : Bus 54034\t: V=0.9735138, theta=-68.904576 -> V=1.0, theta=0.0",
    "INFO    : Bus 54035\t: V=0.9919706, theta=-67.405323 -> V=1.0, theta=0.0",
    "INFO    : Bus 54036\t: V=0.9891157, theta=-67.589178 -> V=1.0, theta=0.0",
    "INFO    : Bus 54037\t: V=0.9993297, theta=-67.461907 -> V=1.0, theta=0.0",
    "INFO    : Bus 54038\t: V=0.9953015, theta=-64.473555 -> V=1.0, theta=0.0",
    "INFO    : Bus 54039\t: V=0.999474, theta=-65.109432 -> V=1.0, theta=0.0",
    "INFO    : Bus 54040\t: V=0.9977683, theta=-67.173005 -> V=1.0, theta=0.0",
    "INFO    : Bus 54041\t: V=0.9974516, theta=-66.943285 -> V=1.0, theta=0.0",
    "INFO    : Bus 54042\t: V=0.9887572, theta=-66.868802 -> V=1.0, theta=0.0",
    "INFO    : Bus 54043\t: V=0.9955816, theta=-68.75424 -> V=1.0, theta=0.0",
    "INFO    : Bus 54044\t: V=0.9883535, theta=-68.897446 -> V=1.0, theta=0.0",
    "INFO    : Bus 54045\t: V=0.9880317, theta=-68.945466 -> V=1.0, theta=0.0",
    "INFO    : Bus 54046\t: V=0.9961613, theta=-68.748056 -> V=1.0, theta=0.0",
    "INFO    : Bus 54047\t: V=0.9848024, theta=-66.66063 -> V=1.0, theta=0.0",
    "INFO    : Bus 54048\t: V=1.0067538, theta=-67.634218 -> V=1.0, theta=0.0",
    "INFO    : Bus 54049\t: V=1.0029874, theta=-68.189657 -> V=1.0, theta=0.0",
    "INFO    : Bus 54050\t: V=1.0002568, theta=-68.505415 -> V=1.0, theta=0.0",
    "INFO    : Bus 54051\t: V=1.0011544, theta=-68.460602 -> V=1.0, theta=0.0",
    "INFO    : Bus 54052\t: V=1.00248, theta=-68.366605 -> V=1.0, theta=0.0",
    "INFO    : Bus 54053\t: V=0.996357, theta=-68.698591 -> V=1.0, theta=0.0",
    "INFO    : Bus 54054\t: V=0.9988063, theta=-68.612171 -> V=1.0, theta=0.0",
    "INFO    : Bus 54055\t: V=0.9987379, theta=-68.618898 -> V=1.0, theta=0.0",
    "INFO    : Bus 54056\t: V=0.9940684, theta=-68.715995 -> V=1.0, theta=0.0",
    "INFO    : Bus 54057\t: V=0.9923684, theta=-68.910713 -> V=1.0, theta=0.0",
    "INFO    : Bus 54058\t: V=0.9941162, theta=-68.824291 -> V=1.0, theta=0.0",
    "INFO    : Bus 54059\t: V=0.9926488, theta=-68.89785 -> V=1.0, theta=0.0",
    "INFO    : Bus 54060\t: V=0.9929567, theta=-68.812739 -> V=1.0, theta=0.0",
    "INFO    : Bus 54061\t: V=0.9954056, theta=-68.805661 -> V=1.0, theta=0.0",
    "INFO    : Bus 54062\t: V=0.9924353, theta=-69.061258 -> V=1.0, theta=0.0",
    "INFO    : Bus 54063\t: V=0.9919948, theta=-69.080868 -> V=1.0, theta=0.0",
    "INFO    : Bus 54064\t: V=0.9994244, theta=-68.653866 -> V=1.0, theta=0.0",
    "INFO    : Bus 54065\t: V=0.9919264, theta=-69.119206 -> V=1.0, theta=0.0",
    "INFO    : Bus 54066\t: V=0.991573, theta=-69.135256 -> V=1.0, theta=0.0",
    "INFO    : Bus 54067\t: V=1.000772, theta=-68.490784 -> V=1.0, theta=0.0",
    "INFO    : Bus 54068\t: V=1.0004525, theta=-68.537836 -> V=1.0, theta=0.0",
    "INFO    : Bus 54069\t: V=1.0036946, theta=-68.263407 -> V=1.0, theta=0.0",
    "INFO    : Bus 54070\t: V=1.0057846, theta=-67.785372 -> V=1.0, theta=0.0",
    "INFO    : Bus 54071\t: V=1.0170154, theta=-65.556748 -> V=1.0, theta=0.0",
    "INFO    : Bus 54072\t: V=1.0023781, theta=-68.390908 -> V=1.0, theta=0.0",
    "INFO    : Bus 54073\t: V=1.0003054, theta=-68.591992 -> V=1.0, theta=0.0",
    "INFO    : Bus 54074\t: V=0.9952967, theta=-68.852195 -> V=1.0, theta=0.0",
    "INFO    : Bus 54075\t: V=0.9980654, theta=-68.731525 -> V=1.0, theta=0.0",
    "INFO    : Bus 54076\t: V=0.9957906, theta=-68.855566 -> V=1.0, theta=0.0",
    "INFO    : Bus 54077\t: V=0.9998884, theta=-68.632621 -> V=1.0, theta=0.0",
    "INFO    : Bus 54078\t: V=1.0049031, theta=-68.122302 -> V=1.0, theta=0.0",
    "INFO    : Bus 54079\t: V=0.9906729, theta=-69.385605 -> V=1.0, theta=0.0",
    "INFO    : Bus 54080\t: V=0.9864715, theta=-69.662504 -> V=1.0, theta=0.0",
    "INFO    : Bus 54081\t: V=0.9935992, theta=-68.951092 -> V=1.0, theta=0.0",
    "INFO    : Bus 54082\t: V=0.9891799, theta=-68.774136 -> V=1.0, theta=0.0",
    "INFO    : Bus 54083\t: V=0.9970514, theta=-68.68051 -> V=1.0, theta=0.0",
    "INFO    : Bus 54084\t: V=0.9880338, theta=-62.578174 -> V=1.0, theta=0.0",
    "INFO    : Bus 54085\t: V=0.9924696, theta=-68.994127 -> V=1.0, theta=0.0",
    "INFO    : Bus 54086\t: V=1.0108562, theta=-63.184065 -> V=1.0, theta=0.0",
    "INFO    : Bus 54087\t: V=1.011632, theta=-63.180999 -> V=1.0, theta=0.0",
    "INFO    : Bus 54088\t: V=1.0191688, theta=-61.343579 -> V=1.0, theta=0.0",
    "INFO    : Bus 54089\t: V=0.9956639, theta=-58.550431 -> V=1.0, theta=0.0",
    "INFO    : Bus 54090\t: V=1.0054915, theta=-57.779494 -> V=1.0, theta=0.0",
    "INFO    : Bus 54091\t: V=0.9622524, theta=-68.206612 -> V=1.0, theta=0.0",
    "INFO    : Bus 54092\t: V=0.9664116, theta=-67.29584 -> V=1.0, theta=0.0",
    "INFO    : Bus 54093\t: V=0.9579681, theta=-68.487211 -> V=1.0, theta=0.0",
    "INFO    : Bus 54094\t: V=0.9645947, theta=-67.816297 -> V=1.0, theta=0.0",
    "INFO    : Bus 54095\t: V=0.9585383, theta=-67.669707 -> V=1.0, theta=0.0",
    "INFO    : Bus 54096\t: V=0.9837149, theta=-65.561563 -> V=1.0, theta=0.0",
    "INFO    : Bus 54097\t: V=1.0193065, theta=-61.320365 -> V=1.0, theta=0.0",
    "INFO    : Bus 54098\t: V=0.9806991, theta=-58.447447 -> V=1.0, theta=0.0",
    "INFO    : Bus 54099\t: V=0.9949422, theta=-57.183789 -> V=1.0, theta=0.0",
    "INFO    : Bus 54100\t: V=0.9879853, theta=-58.451076 -> V=1.0, theta=0.0",
    "INFO    : Bus 54101\t: V=1.0067574, theta=-75.86461 -> V=1.0, theta=0.0",
    "INFO    : Bus 54102\t: V=1.0186209, theta=-74.752065 -> V=1.0, theta=0.0",
    "INFO    : Bus 54103\t: V=0.9842749, theta=-76.309763 -> V=1.0, theta=0.0",
    "INFO    : Bus 54104\t: V=1.0000066, theta=-75.201054 -> V=1.0, theta=0.0",
    "INFO    : Bus 54105\t: V=1.0048395, theta=-75.278431 -> V=1.0, theta=0.0",
    "INFO    : Bus 54106\t: V=1.0051158, theta=-65.374642 -> V=1.0, theta=0.0",
    "INFO    : Bus 54107\t: V=0.9817568, theta=-69.341866 -> V=1.0, theta=0.0",
    "INFO    : Bus 54108\t: V=0.9682655, theta=-71.144823 -> V=1.0, theta=0.0",
    "INFO    : Bus 54109\t: V=0.9704825, theta=-70.302859 -> V=1.0, theta=0.0",
    "INFO    : Bus 54110\t: V=0.9824644, theta=-69.375742 -> V=1.0, theta=0.0",
    "INFO    : Bus 54111\t: V=0.9745174, theta=-69.329418 -> V=1.0, theta=0.0",
    "INFO    : Bus 54112\t: V=0.9710291, theta=-69.940572 -> V=1.0, theta=0.0",
    "INFO    : Bus 54113\t: V=0.9883441, theta=-69.563808 -> V=1.0, theta=0.0",
    "INFO    : Bus 54114\t: V=0.9630501, theta=-70.172188 -> V=1.0, theta=0.0",
    "INFO    : Bus 54115\t: V=0.9906636, theta=-68.959268 -> V=1.0, theta=0.0",
    "INFO    : Bus 54116\t: V=0.9852067, theta=-70.342665 -> V=1.0, theta=0.0",
    "INFO    : Bus 54117\t: V=0.9760512, theta=-71.673319 -> V=1.0, theta=0.0",
    "INFO    : Bus 54118\t: V=0.9794295, theta=-62.293904 -> V=1.0, theta=0.0",
    "INFO    : Bus 54119\t: V=0.9778396, theta=-62.30082 -> V=1.0, theta=0.0",
    "INFO    : Bus 54120\t: V=0.9749571, theta=-70.490673 -> V=1.0, theta=0.0",
    "INFO    : Bus 54121\t: V=0.975998, theta=-69.983117 -> V=1.0, theta=0.0",
    "INFO    : Bus 54122\t: V=0.976112, theta=-71.112861 -> V=1.0, theta=0.0",
    "INFO    : Bus 54123\t: V=1.0017232, theta=-56.089257 -> V=1.0, theta=0.0",
    "INFO    : Bus 54124\t: V=0.9861815, theta=-54.121982 -> V=1.0, theta=0.0",
    "INFO    : Bus 54125\t: V=1.0017884, theta=-52.785171 -> V=1.0, theta=0.0",
    "INFO    : Bus 54126\t: V=1.0129332, theta=-53.437401 -> V=1.0, theta=0.0",
    "INFO    : Bus 54127\t: V=0.9886071, theta=-55.353991 -> V=1.0, theta=0.0",
    "INFO    : Bus 54128\t: V=0.9776171, theta=-55.527694 -> V=1.0, theta=0.0",
    "INFO    : Bus 54129\t: V=0.9813267, theta=-76.267983 -> V=1.0, theta=0.0",
    "INFO    : Bus 54130\t: V=0.9781095, theta=-77.952103 -> V=1.0, theta=0.0",
    "INFO    : Bus 54131\t: V=0.974608, theta=-78.455424 -> V=1.0, theta=0.0",
    "INFO    : Bus 54132\t: V=0.9817583, theta=-77.356028 -> V=1.0, theta=0.0",
    "INFO    : Bus 54133\t: V=0.9612662, theta=-82.637318 -> V=1.0, theta=0.0",
    "INFO    : Bus 54134\t: V=0.9627493, theta=-82.603001 -> V=1.0, theta=0.0",
    "INFO    : Bus 54135\t: V=0.9640196, theta=-81.462393 -> V=1.0, theta=0.0",
    "INFO    : Bus 54136\t: V=0.9622908, theta=-82.572063 -> V=1.0, theta=0.0",
    "INFO    : Bus 54137\t: V=0.9683445, theta=-80.345253 -> V=1.0, theta=0.0",
    "INFO    : Bus 54138\t: V=0.9623399, theta=-82.279936 -> V=1.0, theta=0.0",
    "INFO    : Bus 54139\t: V=0.9605829, theta=-83.922952 -> V=1.0, theta=0.0",
    "INFO    : Bus 54140\t: V=0.9596297, theta=-84.571785 -> V=1.0, theta=0.0",
    "INFO    : Bus 54141\t: V=0.9584846, theta=-84.744776 -> V=1.0, theta=0.0",
    "INFO    : Bus 54142\t: V=0.9574251, theta=-84.927744 -> V=1.0, theta=0.0",
    "INFO    : Bus 54143\t: V=0.9616661, theta=-82.477509 -> V=1.0, theta=0.0",
    "INFO    : Bus 54144\t: V=0.9567062, theta=-85.076622 -> V=1.0, theta=0.0",
    "INFO    : Bus 54145\t: V=0.9579831, theta=-84.920238 -> V=1.0, theta=0.0",
    "INFO    : Bus 54146\t: V=0.9598562, theta=-84.580358 -> V=1.0, theta=0.0",
    "INFO    : Bus 54147\t: V=0.960273, theta=-84.560625 -> V=1.0, theta=0.0",
    "INFO    : Bus 54148\t: V=0.9612368, theta=-84.212215 -> V=1.0, theta=0.0",
    "INFO    : Bus 54149\t: V=0.9603633, theta=-84.410811 -> V=1.0, theta=0.0",
    "INFO    : Bus 54150\t: V=0.9610221, theta=-84.008843 -> V=1.0, theta=0.0",
    "INFO    : Bus 54151\t: V=0.9616431, theta=-83.753128 -> V=1.0, theta=0.0",
    "INFO    : Bus 54152\t: V=0.9627185, theta=-83.713538 -> V=1.0, theta=0.0",
    "INFO    : Bus 54153\t: V=0.9659534, theta=-82.477642 -> V=1.0, theta=0.0",
    "INFO    : Bus 54154\t: V=0.964082, theta=-82.553343 -> V=1.0, theta=0.0",
    "INFO    : Bus 54155\t: V=0.9637612, theta=-82.731941 -> V=1.0, theta=0.0",
    "INFO    : Bus 54156\t: V=0.9628347, theta=-82.876162 -> V=1.0, theta=0.0",
    "INFO    : Bus 54157\t: V=0.9630867, theta=-82.950364 -> V=1.0, theta=0.0",
    "INFO    : Bus 54158\t: V=0.9609229, theta=-83.787885 -> V=1.0, theta=0.0",
    "INFO    : Bus 54159\t: V=0.9602047, theta=-82.905586 -> V=1.0, theta=0.0",
    "INFO    : Bus 54160\t: V=0.9609395, theta=-82.875612 -> V=1.0, theta=0.0",
    "INFO    : Bus 54161\t: V=0.9606701, theta=-82.907489 -> V=1.0, theta=0.0",
    "INFO    : Bus 54162\t: V=0.9611943, theta=-82.905012 -> V=1.0, theta=0.0",
    "INFO    : Bus 54163\t: V=0.9620536, theta=-82.844923 -> V=1.0, theta=0.0",
    "INFO    : Bus 54164\t: V=0.9623101, theta=-82.773655 -> V=1.0, theta=0.0",
    "INFO    : Bus 54165\t: V=0.9625445, theta=-82.617098 -> V=1.0, theta=0.0",
    "INFO    : Bus 54166\t: V=0.9635151, theta=-82.530488 -> V=1.0, theta=0.0",
    "INFO    : Bus 54167\t: V=0.9648413, theta=-82.283351 -> V=1.0, theta=0.0",
    "INFO    : Bus 54168\t: V=0.9637379, theta=-82.42265 -> V=1.0, theta=0.0",
    "INFO    : Bus 54169\t: V=0.9621504, theta=-82.908609 -> V=1.0, theta=0.0",
    "INFO    : Bus 54170\t: V=0.9630078, theta=-82.544056 -> V=1.0, theta=0.0",
    "INFO    : Bus 54171\t: V=0.9621577, theta=-82.612976 -> V=1.0, theta=0.0",
    "INFO    : Bus 54172\t: V=0.9653984, theta=-82.185822 -> V=1.0, theta=0.0",
    "INFO    : Bus 54173\t: V=0.9724966, theta=-80.130976 -> V=1.0, theta=0.0",
    "INFO    : Bus 54174\t: V=0.970272, theta=-80.227621 -> V=1.0, theta=0.0",
    "INFO    : Bus 54175\t: V=0.9654985, theta=-82.052145 -> V=1.0, theta=0.0",
    "INFO    : Bus 54176\t: V=0.9714316, theta=-80.198637 -> V=1.0, theta=0.0",
    "INFO    : Bus 54177\t: V=0.9687675, theta=-80.832154 -> V=1.0, theta=0.0",
    "INFO    : Bus 54178\t: V=0.9667241, theta=-81.795422 -> V=1.0, theta=0.0",
    "INFO    : Bus 54179\t: V=0.9684564, theta=-81.3322 -> V=1.0, theta=0.0",
    "INFO    : Bus 54180\t: V=0.9756835, theta=-79.58126 -> V=1.0, theta=0.0",
    "INFO    : Bus 54181\t: V=0.9919123, theta=-76.65504 -> V=1.0, theta=0.0",
    "INFO    : Bus 54182\t: V=0.9769884, theta=-78.710304 -> V=1.0, theta=0.0",
    "INFO    : Bus 54183\t: V=0.9802161, theta=-78.51254 -> V=1.0, theta=0.0",
    "INFO    : Bus 54184\t: V=0.9757712, theta=-77.172917 -> V=1.0, theta=0.0",
    "INFO    : Bus 54185\t: V=0.9968809, theta=-74.862694 -> V=1.0, theta=0.0",
    "INFO    : Bus 54186\t: V=0.99196, theta=-76.857057 -> V=1.0, theta=0.0",
    "INFO    : Bus 54187\t: V=0.9856806, theta=-78.579451 -> V=1.0, theta=0.0",
    "INFO    : Bus 54188\t: V=0.995738, theta=-76.737603 -> V=1.0, theta=0.0",
    "INFO    : Bus 54189\t: V=0.9957054, theta=-76.352897 -> V=1.0, theta=0.0",
    "INFO    : Bus 54190\t: V=0.984837, theta=-79.011928 -> V=1.0, theta=0.0",
    "INFO    : Bus 54191\t: V=0.9801743, theta=-79.871865 -> V=1.0, theta=0.0",
    "INFO    : Bus 54192\t: V=0.9816933, theta=-79.590627 -> V=1.0, theta=0.0",
    "INFO    : Bus 54193\t: V=0.9833014, theta=-78.645202 -> V=1.0, theta=0.0",
    "INFO    : Bus 54194\t: V=0.9790795, theta=-79.936263 -> V=1.0, theta=0.0",
    "INFO    : Bus 54195\t: V=0.9842422, theta=-79.039399 -> V=1.0, theta=0.0",
    "INFO    : Bus 54196\t: V=0.9854775, theta=-78.915277 -> V=1.0, theta=0.0",
    "INFO    : Bus 54197\t: V=0.9692195, theta=-81.951129 -> V=1.0, theta=0.0",
    "INFO    : Bus 54198\t: V=0.9707729, theta=-80.597816 -> V=1.0, theta=0.0",
    "INFO    : Bus 54199\t: V=0.989477, theta=-77.212988 -> V=1.0, theta=0.0",
    "INFO    : Bus 54200\t: V=0.9873834, theta=-77.850652 -> V=1.0, theta=0.0",
    "INFO    : Bus 54201\t: V=0.9795178, theta=-79.862971 -> V=1.0, theta=0.0",
    "INFO    : Bus 54202\t: V=0.9869427, theta=-77.995461 -> V=1.0, theta=0.0",
    "INFO    : Bus 54203\t: V=0.981038, theta=-79.654112 -> V=1.0, theta=0.0",
    "INFO    : Bus 54204\t: V=0.987045, theta=-77.95348 -> V=1.0, theta=0.0",
    "INFO    : Bus 54205\t: V=0.9746491, theta=-80.751392 -> V=1.0, theta=0.0",
    "INFO    : Bus 54206\t: V=0.9866238, theta=-78.140031 -> V=1.0, theta=0.0",
    "INFO    : Bus 54207\t: V=0.9717251, theta=-81.653728 -> V=1.0, theta=0.0",
    "INFO    : Bus 54208\t: V=0.9750286, theta=-80.268589 -> V=1.0, theta=0.0",
    "INFO    : Bus 54209\t: V=0.968749, theta=-82.263554 -> V=1.0, theta=0.0",
    "INFO    : Bus 54210\t: V=0.9630196, theta=-83.787287 -> V=1.0, theta=0.0",
    "INFO    : Bus 54211\t: V=0.9656831, theta=-82.676977 -> V=1.0, theta=0.0",
    "INFO    : Bus 54212\t: V=0.9626204, theta=-83.994714 -> V=1.0, theta=0.0",
    "INFO    : Bus 54213\t: V=0.9672573, theta=-82.683461 -> V=1.0, theta=0.0",
    "INFO    : Bus 54214\t: V=0.9665433, theta=-82.832485 -> V=1.0, theta=0.0",
    "INFO    : Bus 54215\t: V=0.9642454, theta=-83.781467 -> V=1.0, theta=0.0",
    "INFO    : Bus 54216\t: V=0.9635566, theta=-83.819982 -> V=1.0, theta=0.0",
    "INFO    : Bus 54217\t: V=0.9645328, theta=-83.683728 -> V=1.0, theta=0.0",
    "INFO    : Bus 54218\t: V=0.9650838, theta=-82.915714 -> V=1.0, theta=0.0",
    "INFO    : Bus 54219\t: V=0.967417, theta=-82.41654 -> V=1.0, theta=0.0",
    "INFO    : Bus 54220\t: V=0.9663842, theta=-82.707952 -> V=1.0, theta=0.0",
    "INFO    : Bus 54221\t: V=0.9722303, theta=-81.217376 -> V=1.0, theta=0.0",
    "INFO    : Bus 54222\t: V=0.9729171, theta=-81.100781 -> V=1.0, theta=0.0",
    "INFO    : Bus 54223\t: V=0.9745966, theta=-80.8066 -> V=1.0, theta=0.0",
    "INFO    : Bus 54224\t: V=0.9666487, theta=-82.522044 -> V=1.0, theta=0.0",
    "INFO    : Bus 54225\t: V=0.9669028, theta=-82.482119 -> V=1.0, theta=0.0",
    "INFO    : Bus 54226\t: V=0.969901, theta=-82.188343 -> V=1.0, theta=0.0",
    "INFO    : Bus 54227\t: V=0.9645808, theta=-83.427216 -> V=1.0, theta=0.0",
    "INFO    : Bus 54228\t: V=0.9659631, theta=-83.230728 -> V=1.0, theta=0.0",
    "INFO    : Bus 54229\t: V=0.9697702, theta=-81.637863 -> V=1.0, theta=0.0",
    "INFO    : Bus 54230\t: V=0.9630445, theta=-83.86017 -> V=1.0, theta=0.0",
    "INFO    : Bus 54231\t: V=0.9708064, theta=-81.394277 -> V=1.0, theta=0.0",
    "INFO    : Bus 54232\t: V=0.9712555, theta=-81.366775 -> V=1.0, theta=0.0",
    "INFO    : Bus 54233\t: V=0.9650293, theta=-82.610223 -> V=1.0, theta=0.0",
    "INFO    : Bus 54234\t: V=0.9663509, theta=-82.573404 -> V=1.0, theta=0.0",
    "INFO    : Bus 54235\t: V=0.9577437, theta=-85.191082 -> V=1.0, theta=0.0",
    "INFO    : Bus 54236\t: V=0.9585977, theta=-85.069249 -> V=1.0, theta=0.0",
    "INFO    : Bus 54237\t: V=0.9582565, theta=-85.165873 -> V=1.0, theta=0.0",
    "INFO    : Bus 54238\t: V=0.9589604, theta=-85.084614 -> V=1.0, theta=0.0",
    "INFO    : Bus 54239\t: V=0.9672145, theta=-82.469853 -> V=1.0, theta=0.0",
    "INFO    : Bus 54240\t: V=0.960679, theta=-84.267509 -> V=1.0, theta=0.0",
    "INFO    : Bus 54241\t: V=0.9611928, theta=-84.125947 -> V=1.0, theta=0.0",
    "INFO    : Bus 54242\t: V=0.9607034, theta=-84.151167 -> V=1.0, theta=0.0",
    "INFO    : Bus 54243\t: V=0.9605078, theta=-84.145338 -> V=1.0, theta=0.0",
    "INFO    : Bus 54244\t: V=0.9582102, theta=-85.068387 -> V=1.0, theta=0.0",
    "INFO    : Bus 54245\t: V=0.9587635, theta=-84.946777 -> V=1.0, theta=0.0",
    "INFO    : Bus 54246\t: V=0.9592157, theta=-84.925114 -> V=1.0, theta=0.0",
    "INFO    : Bus 54247\t: V=0.9604381, theta=-84.597294 -> V=1.0, theta=0.0",
    "INFO    : Bus 54248\t: V=0.9607297, theta=-84.585918 -> V=1.0, theta=0.0",
    "INFO    : Bus 54249\t: V=0.9606087, theta=-84.54463 -> V=1.0, theta=0.0",
    "INFO    : Bus 54250\t: V=0.9685494, theta=-81.807091 -> V=1.0, theta=0.0",
    "INFO    : Bus 54251\t: V=0.9611532, theta=-84.348618 -> V=1.0, theta=0.0",
    "INFO    : Bus 54252\t: V=0.9609325, theta=-84.331023 -> V=1.0, theta=0.0",
    "INFO    : Bus 54253\t: V=0.9597935, theta=-84.784215 -> V=1.0, theta=0.0",
    "INFO    : Bus 54254\t: V=0.9603656, theta=-84.595656 -> V=1.0, theta=0.0",
    "INFO    : Bus 54255\t: V=0.9608755, theta=-84.296964 -> V=1.0, theta=0.0",
    "INFO    : Bus 54256\t: V=0.9622791, theta=-84.0002 -> V=1.0, theta=0.0",
    "INFO    : Bus 54257\t: V=0.9582676, theta=-85.291733 -> V=1.0, theta=0.0",
    "INFO    : Bus 54258\t: V=0.9580352, theta=-85.296587 -> V=1.0, theta=0.0",
    "INFO    : Bus 54259\t: V=0.9588563, theta=-85.242964 -> V=1.0, theta=0.0",
    "INFO    : Bus 54260\t: V=0.9584706, theta=-85.268358 -> V=1.0, theta=0.0",
    "INFO    : Bus 54261\t: V=0.9612341, theta=-84.09487 -> V=1.0, theta=0.0",
    "INFO    : Bus 54262\t: V=0.9613407, theta=-84.089714 -> V=1.0, theta=0.0",
    "INFO    : Bus 54263\t: V=0.9615567, theta=-84.079589 -> V=1.0, theta=0.0",
    "INFO    : Bus 54264\t: V=0.9609518, theta=-84.161021 -> V=1.0, theta=0.0",
    "INFO    : Bus 54265\t: V=0.9632579, theta=-83.919359 -> V=1.0, theta=0.0",
    "INFO    : Bus 54266\t: V=0.9638846, theta=-83.866713 -> V=1.0, theta=0.0",
    "INFO    : Bus 54267\t: V=0.9761223, theta=-80.60287 -> V=1.0, theta=0.0",
    "INFO    : Bus 54268\t: V=0.9641824, theta=-83.330682 -> V=1.0, theta=0.0",
    "INFO    : Bus 54269\t: V=0.9684593, theta=-82.432352 -> V=1.0, theta=0.0",
    "INFO    : Bus 54270\t: V=0.9653702, theta=-83.155066 -> V=1.0, theta=0.0",
    "INFO    : Bus 54271\t: V=0.9650403, theta=-83.659687 -> V=1.0, theta=0.0",
    "INFO    : Bus 54272\t: V=0.9773508, theta=-80.457269 -> V=1.0, theta=0.0",
    "INFO    : Bus 54273\t: V=0.9703047, theta=-82.2082 -> V=1.0, theta=0.0",
    "INFO    : Bus 54274\t: V=0.9785582, theta=-80.229941 -> V=1.0, theta=0.0",
    "INFO    : Bus 54275\t: V=0.9725662, theta=-81.180665 -> V=1.0, theta=0.0",
    "INFO    : Bus 54276\t: V=0.9790408, theta=-80.232156 -> V=1.0, theta=0.0",
    "INFO    : Bus 54277\t: V=0.9798276, theta=-79.97941 -> V=1.0, theta=0.0",
    "INFO    : Bus 54278\t: V=0.9840965, theta=-79.149963 -> V=1.0, theta=0.0",
    "INFO    : Bus 54279\t: V=0.9693903, theta=-82.233628 -> V=1.0, theta=0.0",
    "INFO    : Bus 54280\t: V=0.977726, theta=-80.083179 -> V=1.0, theta=0.0",
    "INFO    : Bus 54281\t: V=0.9267466, theta=-65.616048 -> V=1.0, theta=0.0",
    "INFO    : Bus 54282\t: V=0.9633706, theta=-72.070651 -> V=1.0, theta=0.0",
    "INFO    : Bus 54283\t: V=0.9456693, theta=-71.773975 -> V=1.0, theta=0.0",
    "INFO    : Bus 54284\t: V=0.9584268, theta=-72.42002 -> V=1.0, theta=0.0",
    "INFO    : Bus 54285\t: V=0.987929, theta=-70.040016 -> V=1.0, theta=0.0",
    "INFO    : Bus 54286\t: V=0.9476688, theta=-73.296323 -> V=1.0, theta=0.0",
    "INFO    : Bus 54287\t: V=0.9873052, theta=-68.062014 -> V=1.0, theta=0.0",
    "INFO    : Bus 54288\t: V=0.9943424, theta=-67.740804 -> V=1.0, theta=0.0",
    "INFO    : Bus 54289\t: V=1.0025396, theta=-66.833925 -> V=1.0, theta=0.0",
    "INFO    : Bus 54290\t: V=1.0012569, theta=-66.942664 -> V=1.0, theta=0.0",
    "INFO    : Bus 54291\t: V=0.9989915, theta=-67.16027 -> V=1.0, theta=0.0",
    "INFO    : Bus 54292\t: V=0.9862994, theta=-68.08782 -> V=1.0, theta=0.0",
    "INFO    : Bus 54293\t: V=0.9927932, theta=-67.816128 -> V=1.0, theta=0.0",
    "INFO    : Bus 54294\t: V=0.9996004, theta=-67.105147 -> V=1.0, theta=0.0",
    "INFO    : Bus 54295\t: V=0.9941849, theta=-67.77909 -> V=1.0, theta=0.0",
    "INFO    : Bus 54296\t: V=0.9570488, theta=-71.698781 -> V=1.0, theta=0.0",
    "INFO    : Bus 54297\t: V=0.943961, theta=-72.963464 -> V=1.0, theta=0.0",
    "INFO    : Bus 54298\t: V=0.9588861, theta=-71.514745 -> V=1.0, theta=0.0",
    "INFO    : Bus 54299\t: V=0.94727, theta=-72.589969 -> V=1.0, theta=0.0",
    "INFO    : Bus 54300\t: V=0.9533716, theta=-72.408378 -> V=1.0, theta=0.0",
    "INFO    : Bus 54301\t: V=0.9466886, theta=-72.881507 -> V=1.0, theta=0.0",
    "INFO    : Bus 54302\t: V=0.9605399, theta=-71.842997 -> V=1.0, theta=0.0",
    "INFO    : Bus 54303\t: V=0.9461132, theta=-72.987896 -> V=1.0, theta=0.0",
    "INFO    : Bus 54304\t: V=0.9509959, theta=-72.702184 -> V=1.0, theta=0.0",
    "INFO    : Bus 54305\t: V=0.9499874, theta=-75.314976 -> V=1.0, theta=0.0",
    "INFO    : Bus 54306\t: V=0.9668572, theta=-71.077304 -> V=1.0, theta=0.0",
    "INFO    : Bus 54307\t: V=0.9987588, theta=-67.135859 -> V=1.0, theta=0.0",
    "INFO    : Bus 54308\t: V=0.9737897, theta=-70.537548 -> V=1.0, theta=0.0",
    "INFO    : Bus 54309\t: V=1.0179629, theta=-64.882652 -> V=1.0, theta=0.0",
    "INFO    : Bus 54310\t: V=0.9692526, theta=-70.982865 -> V=1.0, theta=0.0",
    "INFO    : Bus 54311\t: V=1.0156621, theta=-61.104817 -> V=1.0, theta=0.0",
    "INFO    : Bus 54312\t: V=0.994025, theta=-61.132683 -> V=1.0, theta=0.0",
    "INFO    : Bus 54313\t: V=0.9920109, theta=-61.770856 -> V=1.0, theta=0.0",
    "INFO    : Bus 54314\t: V=0.9787793, theta=-61.776195 -> V=1.0, theta=0.0",
    "INFO    : Bus 54315\t: V=0.9714358, theta=-62.231382 -> V=1.0, theta=0.0",
    "INFO    : Bus 54316\t: V=0.9369831, theta=-81.237144 -> V=1.0, theta=0.0",
    "INFO    : Bus 54317\t: V=0.9436315, theta=-80.416267 -> V=1.0, theta=0.0",
    "INFO    : Bus 54318\t: V=0.9395391, theta=-81.822815 -> V=1.0, theta=0.0",
    "INFO    : Bus 54319\t: V=0.9363715, theta=-82.936756 -> V=1.0, theta=0.0",
    "INFO    : Bus 54320\t: V=0.9362475, theta=-82.782171 -> V=1.0, theta=0.0",
    "INFO    : Bus 54321\t: V=0.9365008, theta=-83.504569 -> V=1.0, theta=0.0",
    "INFO    : Bus 54322\t: V=0.9386795, theta=-83.268413 -> V=1.0, theta=0.0",
    "INFO    : Bus 54323\t: V=0.9354615, theta=-83.308221 -> V=1.0, theta=0.0",
    "INFO    : Bus 54324\t: V=0.9701577, theta=-71.471441 -> V=1.0, theta=0.0",
    "INFO    : Bus 54325\t: V=0.9766029, theta=-69.647316 -> V=1.0, theta=0.0",
    "INFO    : Bus 54326\t: V=0.9588264, theta=-73.325408 -> V=1.0, theta=0.0",
    "INFO    : Bus 54327\t: V=0.9703413, theta=-71.384055 -> V=1.0, theta=0.0",
    "INFO    : Bus 54328\t: V=0.9715692, theta=-70.827652 -> V=1.0, theta=0.0",
    "INFO    : Bus 54329\t: V=0.9705096, theta=-71.12898 -> V=1.0, theta=0.0",
    "INFO    : Bus 54330\t: V=0.9649774, theta=-71.158226 -> V=1.0, theta=0.0",
    "INFO    : Bus 54331\t: V=0.9637395, theta=-71.192747 -> V=1.0, theta=0.0",
    "INFO    : Bus 54332\t: V=0.9731883, theta=-69.869188 -> V=1.0, theta=0.0",
    "INFO    : Bus 54333\t: V=0.9630761, theta=-71.202501 -> V=1.0, theta=0.0",
    "INFO    : Bus 54334\t: V=0.9621877, theta=-71.231507 -> V=1.0, theta=0.0",
    "INFO    : Bus 54335\t: V=0.9649638, theta=-71.077132 -> V=1.0, theta=0.0",
    "INFO    : Bus 54336\t: V=0.9661739, theta=-70.965243 -> V=1.0, theta=0.0",
    "INFO    : Bus 54337\t: V=0.9656882, theta=-70.998538 -> V=1.0, theta=0.0",
    "INFO    : Bus 54338\t: V=0.9709675, theta=-69.826142 -> V=1.0, theta=0.0",
    "INFO    : Bus 54339\t: V=0.9647799, theta=-71.064867 -> V=1.0, theta=0.0",
    "INFO    : Bus 54340\t: V=0.9623527, theta=-71.229913 -> V=1.0, theta=0.0",
    "INFO    : Bus 54341\t: V=0.9632726, theta=-71.203589 -> V=1.0, theta=0.0",
    "INFO    : Bus 54342\t: V=0.9720493, theta=-70.419924 -> V=1.0, theta=0.0",
    "INFO    : Bus 54343\t: V=0.9928679, theta=-60.544373 -> V=1.0, theta=0.0",
    "INFO    : Bus 54344\t: V=1.0103364, theta=-57.397603 -> V=1.0, theta=0.0",
    "INFO    : Bus 54345\t: V=1.0139194, theta=-60.844524 -> V=1.0, theta=0.0",
    "INFO    : Bus 54346\t: V=1.0159661, theta=-56.407578 -> V=1.0, theta=0.0",
    "INFO    : Bus 54347\t: V=1.0132959, theta=-56.461563 -> V=1.0, theta=0.0",
    "INFO    : Bus 54348\t: V=1.0131559, theta=-56.670024 -> V=1.0, theta=0.0",
    "INFO    : Bus 54349\t: V=0.9415578, theta=-76.825523 -> V=1.0, theta=0.0",
    "INFO    : Bus 54350\t: V=0.9999101, theta=-58.279639 -> V=1.0, theta=0.0",
    "INFO    : Bus 54351\t: V=0.9893227, theta=-58.776493 -> V=1.0, theta=0.0",
    "INFO    : Bus 54352\t: V=0.9744097, theta=-81.365525 -> V=1.0, theta=0.0",
    "INFO    : Bus 54353\t: V=0.9680253, theta=-82.389882 -> V=1.0, theta=0.0",
    "INFO    : Bus 54354\t: V=0.9679424, theta=-82.391972 -> V=1.0, theta=0.0",
    "INFO    : Bus 54355\t: V=0.972186, theta=-81.576203 -> V=1.0, theta=0.0",
    "INFO    : Bus 54356\t: V=0.9720454, theta=-81.504143 -> V=1.0, theta=0.0",
    "INFO    : Bus 54357\t: V=0.9629582, theta=-82.887979 -> V=1.0, theta=0.0",
    "INFO    : Bus 54358\t: V=0.9632222, theta=-82.865847 -> V=1.0, theta=0.0",
    "INFO    : Bus 54359\t: V=0.987574, theta=-78.120275 -> V=1.0, theta=0.0",
    "INFO    : Bus 54360\t: V=0.9636095, theta=-82.86555 -> V=1.0, theta=0.0",
    "INFO    : Bus 54361\t: V=0.9632247, theta=-82.837026 -> V=1.0, theta=0.0",
    "INFO    : Bus 54362\t: V=0.9630658, theta=-82.853597 -> V=1.0, theta=0.0",
    "INFO    : Bus 54363\t: V=0.9640972, theta=-82.842069 -> V=1.0, theta=0.0",
    "INFO    : Bus 54364\t: V=0.9649325, theta=-82.798532 -> V=1.0, theta=0.0",
    "INFO    : Bus 54365\t: V=0.9721231, theta=-81.549912 -> V=1.0, theta=0.0",
    "INFO    : Bus 54366\t: V=0.971813, theta=-81.605873 -> V=1.0, theta=0.0",
    "INFO    : Bus 54367\t: V=0.9725941, theta=-81.520244 -> V=1.0, theta=0.0",
    "INFO    : Bus 54368\t: V=0.9696898, theta=-82.143341 -> V=1.0, theta=0.0",
    "INFO    : Bus 54369\t: V=0.9725609, theta=-81.539567 -> V=1.0, theta=0.0",
    "INFO    : Bus 54370\t: V=0.9728157, theta=-81.514755 -> V=1.0, theta=0.0",
    "INFO    : Bus 54371\t: V=0.9733786, theta=-81.463214 -> V=1.0, theta=0.0",
    "INFO    : Bus 54372\t: V=0.9736376, theta=-81.442797 -> V=1.0, theta=0.0",
    "INFO    : Bus 54373\t: V=0.9761625, theta=-81.20203 -> V=1.0, theta=0.0",
    "INFO    : Bus 54374\t: V=0.9752418, theta=-81.297873 -> V=1.0, theta=0.0",
    "INFO    : Bus 54375\t: V=0.9748683, theta=-81.332304 -> V=1.0, theta=0.0",
    "INFO    : Bus 54376\t: V=0.9743419, theta=-81.379081 -> V=1.0, theta=0.0",
    "INFO    : Bus 54377\t: V=0.9740635, theta=-81.404089 -> V=1.0, theta=0.0",
    "INFO    : Bus 54378\t: V=0.9738483, theta=-81.42475 -> V=1.0, theta=0.0",
    "INFO    : Bus 54379\t: V=0.9667617, theta=-82.680801 -> V=1.0, theta=0.0",
    "INFO    : Bus 54380\t: V=0.9731256, theta=-81.487853 -> V=1.0, theta=0.0",
    "INFO    : Bus 54381\t: V=0.973393, theta=-81.464963 -> V=1.0, theta=0.0",
    "INFO    : Bus 54382\t: V=0.9656377, theta=-82.756227 -> V=1.0, theta=0.0",
    "INFO    : Bus 54383\t: V=0.9641464, theta=-82.838223 -> V=1.0, theta=0.0",
    "INFO    : Bus 54384\t: V=0.9654141, theta=-82.764389 -> V=1.0, theta=0.0",
    "INFO    : Bus 54385\t: V=0.9643221, theta=-82.83329 -> V=1.0, theta=0.0",
    "INFO    : Bus 54386\t: V=0.9647659, theta=-82.823619 -> V=1.0, theta=0.0",
    "INFO    : Bus 54387\t: V=0.9628594, theta=-82.932345 -> V=1.0, theta=0.0",
    "INFO    : Bus 54388\t: V=0.961981, theta=-83.126305 -> V=1.0, theta=0.0",
    "INFO    : Bus 54389\t: V=0.9626349, theta=-82.955668 -> V=1.0, theta=0.0",
    "INFO    : Bus 54390\t: V=0.9655843, theta=-82.801078 -> V=1.0, theta=0.0",
    "INFO    : Bus 54391\t: V=0.9748166, theta=-81.320561 -> V=1.0, theta=0.0",
    "INFO    : Bus 54392\t: V=0.9760646, theta=-81.18527 -> V=1.0, theta=0.0",
    "INFO    : Bus 54393\t: V=0.9760928, theta=-81.194512 -> V=1.0, theta=0.0",
    "INFO    : Bus 54394\t: V=0.9741478, theta=-81.553118 -> V=1.0, theta=0.0",
    "INFO    : Bus 54395\t: V=0.9627791, theta=-82.954058 -> V=1.0, theta=0.0",
    "INFO    : Bus 54396\t: V=0.9711532, theta=-81.81657 -> V=1.0, theta=0.0",
    "INFO    : Bus 54397\t: V=0.9727727, theta=-81.607927 -> V=1.0, theta=0.0",
    "INFO    : Bus 54398\t: V=0.9735741, theta=-81.506979 -> V=1.0, theta=0.0",
    "INFO    : Bus 54399\t: V=0.9746026, theta=-81.382748 -> V=1.0, theta=0.0",
    "INFO    : Bus 54400\t: V=0.9739283, theta=-81.500532 -> V=1.0, theta=0.0",
    "INFO    : Bus 54401\t: V=0.9726954, theta=-81.629955 -> V=1.0, theta=0.0",
    "INFO    : Bus 54402\t: V=0.9614544, theta=-83.242899 -> V=1.0, theta=0.0",
    "INFO    : Bus 54403\t: V=0.9621, theta=-83.099609 -> V=1.0, theta=0.0",
    "INFO    : Bus 54404\t: V=0.9636634, theta=-82.94449 -> V=1.0, theta=0.0",
    "INFO    : Bus 54405\t: V=0.9651818, theta=-82.789588 -> V=1.0, theta=0.0",
    "INFO    : Bus 54406\t: V=0.963741, theta=-82.948258 -> V=1.0, theta=0.0",
    "INFO    : Bus 54407\t: V=0.9663064, theta=-82.759333 -> V=1.0, theta=0.0",
    "INFO    : Bus 54408\t: V=0.9633681, theta=-82.95235 -> V=1.0, theta=0.0",
    "INFO    : Bus 54409\t: V=0.9619594, theta=-83.159864 -> V=1.0, theta=0.0",
    "INFO    : Bus 54410\t: V=0.9613103, theta=-83.249644 -> V=1.0, theta=0.0",
    "INFO    : Bus 54411\t: V=0.9602631, theta=-83.2725 -> V=1.0, theta=0.0",
    "INFO    : Bus 54412\t: V=0.9626673, theta=-83.103504 -> V=1.0, theta=0.0",
    "INFO    : Bus 54413\t: V=0.9637841, theta=-83.014859 -> V=1.0, theta=0.0",
    "INFO    : Bus 54414\t: V=0.9647997, theta=-82.941768 -> V=1.0, theta=0.0",
    "INFO    : Bus 54415\t: V=0.9665662, theta=-82.793362 -> V=1.0, theta=0.0",
    "INFO    : Bus 54416\t: V=0.9620511, theta=-83.274781 -> V=1.0, theta=0.0",
    "INFO    : Bus 54417\t: V=0.9630243, theta=-83.23051 -> V=1.0, theta=0.0",
    "INFO    : Bus 54418\t: V=0.9625929, theta=-83.290882 -> V=1.0, theta=0.0",
    "INFO    : Bus 54419\t: V=0.9642805, theta=-83.153467 -> V=1.0, theta=0.0",
    "INFO    : Bus 54420\t: V=0.9696484, theta=-82.414553 -> V=1.0, theta=0.0",
    "INFO    : Bus 54421\t: V=0.969367, theta=-82.45575 -> V=1.0, theta=0.0",
    "INFO    : Bus 54422\t: V=0.9659405, theta=-83.047181 -> V=1.0, theta=0.0",
    "INFO    : Bus 54423\t: V=0.9691288, theta=-82.493132 -> V=1.0, theta=0.0",
    "INFO    : Bus 54424\t: V=0.9647836, theta=-83.228584 -> V=1.0, theta=0.0",
    "INFO    : Bus 54425\t: V=0.9673749, theta=-83.020028 -> V=1.0, theta=0.0",
    "INFO    : Bus 54426\t: V=0.9669078, theta=-83.020313 -> V=1.0, theta=0.0",
    "INFO    : Bus 54427\t: V=0.9681422, theta=-82.97266 -> V=1.0, theta=0.0",
    "INFO    : Bus 54428\t: V=0.9670883, theta=-82.793821 -> V=1.0, theta=0.0",
    "INFO    : Bus 54429\t: V=0.9685691, theta=-82.575319 -> V=1.0, theta=0.0",
    "INFO    : Bus 54430\t: V=0.9769405, theta=-80.904269 -> V=1.0, theta=0.0",
    "INFO    : Bus 54431\t: V=0.9764643, theta=-80.95676 -> V=1.0, theta=0.0",
    "INFO    : Bus 54432\t: V=0.9759159, theta=-80.996724 -> V=1.0, theta=0.0",
    "INFO    : Bus 54433\t: V=0.96512, theta=-82.874341 -> V=1.0, theta=0.0",
    "INFO    : Bus 54434\t: V=0.9644899, theta=-82.892016 -> V=1.0, theta=0.0",
    "INFO    : Bus 54435\t: V=0.9695067, theta=-82.419757 -> V=1.0, theta=0.0",
    "INFO    : Bus 54436\t: V=0.9773082, theta=-80.733306 -> V=1.0, theta=0.0",
    "INFO    : Bus 54437\t: V=0.9724039, theta=-81.719319 -> V=1.0, theta=0.0",
    "INFO    : Bus 54438\t: V=0.9712965, theta=-81.801743 -> V=1.0, theta=0.0",
    "INFO    : Bus 54439\t: V=0.9682827, theta=-82.538905 -> V=1.0, theta=0.0",
    "INFO    : Bus 54440\t: V=0.9739448, theta=-81.610876 -> V=1.0, theta=0.0",
    "INFO    : Bus 54441\t: V=0.9697552, theta=-82.486792 -> V=1.0, theta=0.0",
    "INFO    : Bus 54442\t: V=0.9663756, theta=-82.541593 -> V=1.0, theta=0.0",
    "INFO    : Bus 54443\t: V=0.9674265, theta=-82.660457 -> V=1.0, theta=0.0",
    "INFO    : Bus 54444\t: V=0.9675504, theta=-82.519895 -> V=1.0, theta=0.0",
    "INFO    : Bus 54445\t: V=0.9681185, theta=-82.453819 -> V=1.0, theta=0.0",
    "INFO    : Bus 54446\t: V=0.9693598, theta=-82.295182 -> V=1.0, theta=0.0",
    "INFO    : Bus 54447\t: V=0.9682702, theta=-82.362547 -> V=1.0, theta=0.0",
    "INFO    : Bus 54448\t: V=0.9757235, theta=-81.093463 -> V=1.0, theta=0.0",
    "INFO    : Bus 54449\t: V=0.9695839, theta=-82.248234 -> V=1.0, theta=0.0",
    "INFO    : Bus 54450\t: V=0.9775745, theta=-80.925084 -> V=1.0, theta=0.0",
    "INFO    : Bus 54451\t: V=0.9699907, theta=-82.196118 -> V=1.0, theta=0.0",
    "INFO    : Bus 54452\t: V=0.9690584, theta=-82.311429 -> V=1.0, theta=0.0",
    "INFO    : Bus 54453\t: V=0.9696362, theta=-82.305876 -> V=1.0, theta=0.0",
    "INFO    : Bus 54454\t: V=0.9694683, theta=-82.309438 -> V=1.0, theta=0.0",
    "INFO    : Bus 54455\t: V=0.9699989, theta=-82.258503 -> V=1.0, theta=0.0",
    "INFO    : Bus 54456\t: V=0.9705103, theta=-82.21658 -> V=1.0, theta=0.0",
    "INFO    : Bus 54457\t: V=0.9686223, theta=-82.384195 -> V=1.0, theta=0.0",
    "INFO    : Bus 54458\t: V=0.9669223, theta=-82.473936 -> V=1.0, theta=0.0",
    "INFO    : Bus 54459\t: V=0.9713901, theta=-82.123066 -> V=1.0, theta=0.0",
    "INFO    : Bus 54460\t: V=0.9705726, theta=-82.133414 -> V=1.0, theta=0.0",
    "INFO    : Bus 54461\t: V=0.9712942, theta=-82.125724 -> V=1.0, theta=0.0",
    "INFO    : Bus 54462\t: V=0.973225, theta=-81.871836 -> V=1.0, theta=0.0",
    "INFO    : Bus 54463\t: V=0.9704254, theta=-82.219681 -> V=1.0, theta=0.0",
    "INFO    : Bus 54464\t: V=0.9699533, theta=-82.25754 -> V=1.0, theta=0.0",
    "INFO    : Bus 54465\t: V=0.9684849, theta=-82.422708 -> V=1.0, theta=0.0",
    "INFO    : Bus 54466\t: V=0.9692321, theta=-82.322336 -> V=1.0, theta=0.0",
    "INFO    : Bus 54467\t: V=0.9689124, theta=-82.355242 -> V=1.0, theta=0.0",
    "INFO    : Bus 54468\t: V=0.9692807, theta=-82.338435 -> V=1.0, theta=0.0",
    "INFO    : Bus 54469\t: V=0.9688173, theta=-82.366003 -> V=1.0, theta=0.0",
    "INFO    : Bus 54470\t: V=0.9741888, theta=-81.260446 -> V=1.0, theta=0.0",
    "INFO    : Bus 54471\t: V=0.9738319, theta=-81.294985 -> V=1.0, theta=0.0",
    "INFO    : Bus 54472\t: V=0.9691394, theta=-82.336143 -> V=1.0, theta=0.0",
    "INFO    : Bus 54473\t: V=0.9753048, theta=-81.475724 -> V=1.0, theta=0.0",
    "INFO    : Bus 54474\t: V=0.9761716, theta=-81.398494 -> V=1.0, theta=0.0",
    "INFO    : Bus 54475\t: V=0.9782496, theta=-80.913046 -> V=1.0, theta=0.0",
    "INFO    : Bus 54476\t: V=0.9764646, theta=-81.452969 -> V=1.0, theta=0.0",
    "INFO    : Bus 54477\t: V=0.9706338, theta=-81.849318 -> V=1.0, theta=0.0",
    "INFO    : Bus 54478\t: V=0.9659256, theta=-82.930135 -> V=1.0, theta=0.0",
    "INFO    : Bus 54479\t: V=0.9650376, theta=-83.07317 -> V=1.0, theta=0.0",
    "INFO    : Bus 54480\t: V=0.9650808, theta=-83.09978 -> V=1.0, theta=0.0",
    "INFO    : Bus 54481\t: V=0.9708635, theta=-82.252013 -> V=1.0, theta=0.0",
    "INFO    : Bus 54482\t: V=0.9714771, theta=-82.156152 -> V=1.0, theta=0.0",
    "INFO    : Bus 54483\t: V=0.9636136, theta=-83.1906 -> V=1.0, theta=0.0",
    "INFO    : Bus 54484\t: V=0.9644415, theta=-83.118867 -> V=1.0, theta=0.0",
    "INFO    : Bus 54485\t: V=0.9603857, theta=-83.336515 -> V=1.0, theta=0.0",
    "INFO    : Bus 54486\t: V=0.9815686, theta=-80.548236 -> V=1.0, theta=0.0",
    "INFO    : Bus 54487\t: V=0.9795896, theta=-80.824262 -> V=1.0, theta=0.0",
    "INFO    : Bus 54488\t: V=0.9763851, theta=-81.306082 -> V=1.0, theta=0.0",
    "INFO    : Bus 54489\t: V=0.9796396, theta=-80.841248 -> V=1.0, theta=0.0",
    "INFO    : Bus 54490\t: V=0.9796985, theta=-80.84723 -> V=1.0, theta=0.0",
    "INFO    : Bus 54491\t: V=0.979525, theta=-80.916549 -> V=1.0, theta=0.0",
    "INFO    : Bus 54492\t: V=0.9820188, theta=-80.578176 -> V=1.0, theta=0.0",
    "INFO    : Bus 54493\t: V=0.9805497, theta=-80.750929 -> V=1.0, theta=0.0",
    "INFO    : Bus 54494\t: V=0.9759328, theta=-81.346354 -> V=1.0, theta=0.0",
    "INFO    : Bus 54495\t: V=0.9781807, theta=-81.055985 -> V=1.0, theta=0.0",
    "INFO    : Bus 54496\t: V=0.9734277, theta=-81.510898 -> V=1.0, theta=0.0",
    "INFO    : Bus 54497\t: V=0.9714237, theta=-82.398022 -> V=1.0, theta=0.0",
    "INFO    : Bus 54498\t: V=0.9703578, theta=-82.545883 -> V=1.0, theta=0.0",
    "INFO    : Bus 54499\t: V=0.9665362, theta=-82.871167 -> V=1.0, theta=0.0",
    "INFO    : Bus 54500\t: V=0.9685157, theta=-82.182078 -> V=1.0, theta=0.0",
    "INFO    : Bus 54501\t: V=0.9665418, theta=-83.075799 -> V=1.0, theta=0.0",
    "INFO    : Bus 54502\t: V=0.9671943, theta=-83.059479 -> V=1.0, theta=0.0",
    "INFO    : Bus 54503\t: V=0.9703946, theta=-81.882773 -> V=1.0, theta=0.0",
    "INFO    : Bus 54504\t: V=0.9708365, theta=-81.831328 -> V=1.0, theta=0.0",
    "INFO    : Bus 54505\t: V=0.9702149, theta=-81.969199 -> V=1.0, theta=0.0",
    "INFO    : Bus 54506\t: V=0.9657424, theta=-83.305426 -> V=1.0, theta=0.0",
    "INFO    : Bus 54507\t: V=0.9640875, theta=-83.172007 -> V=1.0, theta=0.0",
    "INFO    : Bus 54508\t: V=0.9631131, theta=-83.199457 -> V=1.0, theta=0.0",
    "INFO    : Bus 54509\t: V=0.9728683, theta=-81.597532 -> V=1.0, theta=0.0",
    "INFO    : Bus 54510\t: V=0.972079, theta=-81.657901 -> V=1.0, theta=0.0",
    "INFO    : Bus 54511\t: V=0.9724379, theta=-81.6323 -> V=1.0, theta=0.0",
    "INFO    : Bus 54512\t: V=0.9839081, theta=-78.168205 -> V=1.0, theta=0.0",
    "INFO    : Bus 54513\t: V=0.9879326, theta=-77.860055 -> V=1.0, theta=0.0",
    "INFO    : Bus 54514\t: V=0.967648, theta=-82.382747 -> V=1.0, theta=0.0",
    "INFO    : Bus 54515\t: V=0.9662798, theta=-82.602511 -> V=1.0, theta=0.0",
    "INFO    : Bus 54516\t: V=0.9810251, theta=-79.650537 -> V=1.0, theta=0.0",
    "INFO    : Bus 54517\t: V=0.9680947, theta=-82.459788 -> V=1.0, theta=0.0",
    "INFO    : Bus 54518\t: V=0.9753761, theta=-81.028428 -> V=1.0, theta=0.0",
    "INFO    : Bus 54519\t: V=0.9750196, theta=-81.073737 -> V=1.0, theta=0.0",
    "INFO    : Bus 54520\t: V=0.9830706, theta=-80.137146 -> V=1.0, theta=0.0",
    "INFO    : Bus 54521\t: V=0.9796988, theta=-80.576768 -> V=1.0, theta=0.0",
    "INFO    : Bus 54522\t: V=0.9792192, theta=-80.656339 -> V=1.0, theta=0.0",
    "INFO    : Bus 54523\t: V=0.9716703, theta=-82.016176 -> V=1.0, theta=0.0",
    "INFO    : Bus 54524\t: V=0.9759731, theta=-81.008837 -> V=1.0, theta=0.0",
    "INFO    : Bus 54525\t: V=0.9770225, theta=-80.906603 -> V=1.0, theta=0.0",
    "INFO    : Bus 54526\t: V=0.9605252, theta=-84.074532 -> V=1.0, theta=0.0",
    "INFO    : Bus 54527\t: V=0.9689181, theta=-82.720825 -> V=1.0, theta=0.0",
    "INFO    : Bus 54528\t: V=0.9687189, theta=-82.691277 -> V=1.0, theta=0.0",
    "INFO    : Bus 54529\t: V=0.962985, theta=-83.456784 -> V=1.0, theta=0.0",
    "INFO    : Bus 54530\t: V=0.9636304, theta=-83.352684 -> V=1.0, theta=0.0",
    "INFO    : Bus 54531\t: V=0.960173, theta=-84.176389 -> V=1.0, theta=0.0",
    "INFO    : Bus 54532\t: V=0.9590233, theta=-84.23052 -> V=1.0, theta=0.0",
    "INFO    : Bus 54533\t: V=0.9587487, theta=-84.301439 -> V=1.0, theta=0.0",
    "INFO    : Bus 54534\t: V=0.9592185, theta=-84.279385 -> V=1.0, theta=0.0",
    "INFO    : Bus 54535\t: V=0.9618209, theta=-84.042569 -> V=1.0, theta=0.0",
    "INFO    : Bus 54536\t: V=0.9629532, theta=-83.915764 -> V=1.0, theta=0.0",
    "INFO    : Bus 54537\t: V=0.972352, theta=-82.021785 -> V=1.0, theta=0.0",
    "INFO    : Bus 54538\t: V=0.976176, theta=-81.232835 -> V=1.0, theta=0.0",
    "INFO    : Bus 54539\t: V=0.9779155, theta=-81.07882 -> V=1.0, theta=0.0",
    "INFO    : Bus 54540\t: V=0.9784666, theta=-81.389058 -> V=1.0, theta=0.0",
    "INFO    : Bus 54541\t: V=0.9769355, theta=-81.51711 -> V=1.0, theta=0.0",
    "INFO    : Bus 54542\t: V=0.9781337, theta=-81.434608 -> V=1.0, theta=0.0",
    "INFO    : Bus 54543\t: V=0.9843678, theta=-80.308476 -> V=1.0, theta=0.0",
    "INFO    : Bus 54544\t: V=0.9813505, theta=-80.78245 -> V=1.0, theta=0.0",
    "INFO    : Bus 54545\t: V=0.9846874, theta=-80.147551 -> V=1.0, theta=0.0",
    "INFO    : Bus 54546\t: V=1.0034057, theta=-77.767502 -> V=1.0, theta=0.0",
    "INFO    : Bus 54547\t: V=0.9787617, theta=-80.892677 -> V=1.0, theta=0.0",
    "INFO    : Bus 54548\t: V=0.9760757, theta=-81.476452 -> V=1.0, theta=0.0",
    "INFO    : Bus 54549\t: V=0.9857351, theta=-79.67616 -> V=1.0, theta=0.0",
    "INFO    : Bus 54550\t: V=0.9772111, theta=-81.081188 -> V=1.0, theta=0.0",
    "INFO    : Bus 54551\t: V=0.9743414, theta=-81.528182 -> V=1.0, theta=0.0",
    "INFO    : Bus 54552\t: V=0.9752687, theta=-81.508756 -> V=1.0, theta=0.0",
    "INFO    : Bus 54553\t: V=0.9801414, theta=-80.727845 -> V=1.0, theta=0.0",
    "INFO    : Bus 54554\t: V=0.9791929, theta=-80.64586 -> V=1.0, theta=0.0",
    "INFO    : Bus 54555\t: V=0.9798197, theta=-80.600581 -> V=1.0, theta=0.0",
    "INFO    : Bus 54556\t: V=0.9793884, theta=-80.65458 -> V=1.0, theta=0.0",
    "INFO    : Bus 54557\t: V=0.9850414, theta=-79.885341 -> V=1.0, theta=0.0",
    "INFO    : Bus 54558\t: V=0.9865559, theta=-79.663269 -> V=1.0, theta=0.0",
    "INFO    : Bus 54559\t: V=0.9836293, theta=-80.165507 -> V=1.0, theta=0.0",
    "INFO    : Bus 54560\t: V=0.9865455, theta=-79.62815 -> V=1.0, theta=0.0",
    "INFO    : Bus 54561\t: V=0.9840235, theta=-80.017366 -> V=1.0, theta=0.0",
    "INFO    : Bus 54562\t: V=0.9839878, theta=-79.824114 -> V=1.0, theta=0.0",
    "INFO    : Bus 54563\t: V=0.9831303, theta=-80.11052 -> V=1.0, theta=0.0",
    "INFO    : Bus 54564\t: V=0.9758851, theta=-81.32481 -> V=1.0, theta=0.0",
    "INFO    : Bus 54565\t: V=0.9725361, theta=-81.907279 -> V=1.0, theta=0.0",
    "INFO    : Bus 54566\t: V=0.9739834, theta=-81.672799 -> V=1.0, theta=0.0",
    "INFO    : Bus 54567\t: V=0.9745976, theta=-81.516326 -> V=1.0, theta=0.0",
    "INFO    : Bus 54568\t: V=0.9735527, theta=-81.863755 -> V=1.0, theta=0.0",
    "INFO    : Bus 54569\t: V=0.9750219, theta=-81.677769 -> V=1.0, theta=0.0",
    "INFO    : Bus 54570\t: V=0.9759962, theta=-81.409018 -> V=1.0, theta=0.0",
    "INFO    : Bus 54571\t: V=0.975214, theta=-81.499313 -> V=1.0, theta=0.0",
    "INFO    : Bus 54572\t: V=0.9666469, theta=-82.511006 -> V=1.0, theta=0.0",
    "INFO    : Bus 54573\t: V=0.967578, theta=-82.445232 -> V=1.0, theta=0.0",
    "INFO    : Bus 54574\t: V=0.9680902, theta=-82.420516 -> V=1.0, theta=0.0",
    "INFO    : Bus 54575\t: V=0.967135, theta=-82.467946 -> V=1.0, theta=0.0",
    "INFO    : Bus 54576\t: V=0.9704668, theta=-81.877246 -> V=1.0, theta=0.0",
    "INFO    : Bus 54577\t: V=0.9662442, theta=-82.533752 -> V=1.0, theta=0.0",
    "INFO    : Bus 54578\t: V=0.9661546, theta=-82.851524 -> V=1.0, theta=0.0",
    "INFO    : Bus 54579\t: V=0.9686349, theta=-82.675335 -> V=1.0, theta=0.0",
    "INFO    : Bus 54580\t: V=0.9633937, theta=-83.881931 -> V=1.0, theta=0.0",
    "INFO    : Bus 54581\t: V=0.9636929, theta=-83.845213 -> V=1.0, theta=0.0",
    "INFO    : Bus 54582\t: V=0.9637315, theta=-83.277991 -> V=1.0, theta=0.0",
    "INFO    : Bus 54583\t: V=0.9644749, theta=-83.390186 -> V=1.0, theta=0.0",
    "INFO    : Bus 54584\t: V=0.9645855, theta=-83.259544 -> V=1.0, theta=0.0",
    "INFO    : Bus 54585\t: V=0.9705448, theta=-81.865204 -> V=1.0, theta=0.0",
    "INFO    : Bus 54586\t: V=0.9623739, theta=-83.91174 -> V=1.0, theta=0.0",
    "INFO    : Bus 54587\t: V=0.9639261, theta=-83.364039 -> V=1.0, theta=0.0",
    "INFO    : Bus 54588\t: V=0.9633496, theta=-83.906694 -> V=1.0, theta=0.0",
    "INFO    : Bus 54589\t: V=0.9618993, theta=-84.12428 -> V=1.0, theta=0.0",
    "INFO    : Bus 54590\t: V=0.9634892, theta=-83.884806 -> V=1.0, theta=0.0",
    "INFO    : Bus 54591\t: V=0.9628978, theta=-84.020483 -> V=1.0, theta=0.0",
    "INFO    : Bus 54592\t: V=0.963202, theta=-83.875145 -> V=1.0, theta=0.0",
    "INFO    : Bus 54593\t: V=0.9632062, theta=-83.819943 -> V=1.0, theta=0.0",
    "INFO    : Bus 54594\t: V=0.9635614, theta=-83.625003 -> V=1.0, theta=0.0",
    "INFO    : Bus 54595\t: V=0.9637499, theta=-83.516171 -> V=1.0, theta=0.0",
    "INFO    : Bus 54596\t: V=0.9632603, theta=-83.556051 -> V=1.0, theta=0.0",
    "INFO    : Bus 54597\t: V=0.9630603, theta=-83.564064 -> V=1.0, theta=0.0",
    "INFO    : Bus 54598\t: V=0.9633914, theta=-83.394596 -> V=1.0, theta=0.0",
    "INFO    : Bus 54599\t: V=0.9624333, theta=-84.444173 -> V=1.0, theta=0.0",
    "INFO    : Bus 54600\t: V=0.9627979, theta=-84.344605 -> V=1.0, theta=0.0",
    "INFO    : Bus 54601\t: V=0.9637692, theta=-83.111111 -> V=1.0, theta=0.0",
    "INFO    : Bus 54602\t: V=0.962145, theta=-84.542589 -> V=1.0, theta=0.0",
    "INFO    : Bus 54603\t: V=0.9620983, theta=-84.531439 -> V=1.0, theta=0.0",
    "INFO    : Bus 54604\t: V=0.9606386, theta=-84.87651 -> V=1.0, theta=0.0",
    "INFO    : Bus 54605\t: V=0.9614593, theta=-84.715577 -> V=1.0, theta=0.0",
    "INFO    : Bus 54606\t: V=0.9613619, theta=-84.581148 -> V=1.0, theta=0.0",
    "INFO    : Bus 54607\t: V=0.9620789, theta=-83.213473 -> V=1.0, theta=0.0",
    "INFO    : Bus 54608\t: V=0.9584622, theta=-85.144858 -> V=1.0, theta=0.0",
    "INFO    : Bus 54609\t: V=0.9592632, theta=-85.118439 -> V=1.0, theta=0.0",
    "INFO    : Bus 54610\t: V=0.9589814, theta=-85.0465 -> V=1.0, theta=0.0",
    "INFO    : Bus 54611\t: V=0.9644639, theta=-82.948271 -> V=1.0, theta=0.0",
    "INFO    : Bus 54612\t: V=0.9640275, theta=-83.976322 -> V=1.0, theta=0.0",
    "INFO    : Bus 54613\t: V=0.9593693, theta=-85.146872 -> V=1.0, theta=0.0",
    "INFO    : Bus 54614\t: V=0.9636397, theta=-84.083547 -> V=1.0, theta=0.0",
    "INFO    : Bus 54615\t: V=0.9657849, theta=-83.587648 -> V=1.0, theta=0.0",
    "INFO    : Bus 54616\t: V=0.9645256, theta=-83.957065 -> V=1.0, theta=0.0",
    "INFO    : Bus 54617\t: V=0.9674739, theta=-82.437866 -> V=1.0, theta=0.0",
    "INFO    : Bus 54618\t: V=0.9616194, theta=-84.581222 -> V=1.0, theta=0.0",
    "INFO    : Bus 54619\t: V=0.9633107, theta=-84.150369 -> V=1.0, theta=0.0",
    "INFO    : Bus 54620\t: V=0.9640057, theta=-83.881941 -> V=1.0, theta=0.0",
    "INFO    : Bus 54621\t: V=0.9820507, theta=-78.563676 -> V=1.0, theta=0.0",
    "INFO    : Bus 54622\t: V=0.962039, theta=-83.214239 -> V=1.0, theta=0.0",
    "INFO    : Bus 54623\t: V=0.9579897, theta=-84.069373 -> V=1.0, theta=0.0",
    "INFO    : Bus 54624\t: V=0.9581594, theta=-84.011206 -> V=1.0, theta=0.0",
    "INFO    : Bus 54625\t: V=0.9600171, theta=-83.8064 -> V=1.0, theta=0.0",
    "INFO    : Bus 54626\t: V=0.9592934, theta=-83.854069 -> V=1.0, theta=0.0",
    "INFO    : Bus 54627\t: V=0.9576876, theta=-85.010506 -> V=1.0, theta=0.0",
    "INFO    : Bus 54628\t: V=0.960498, theta=-84.676953 -> V=1.0, theta=0.0",
    "INFO    : Bus 54629\t: V=0.9614611, theta=-84.601213 -> V=1.0, theta=0.0",
    "INFO    : Bus 54630\t: V=0.9595027, theta=-84.724132 -> V=1.0, theta=0.0",
    "INFO    : Bus 54631\t: V=0.9573036, theta=-85.104794 -> V=1.0, theta=0.0",
    "INFO    : Bus 54632\t: V=0.9510865, theta=-86.159973 -> V=1.0, theta=0.0",
    "INFO    : Bus 54633\t: V=0.9567067, theta=-85.137845 -> V=1.0, theta=0.0",
    "INFO    : Bus 54634\t: V=0.9588557, theta=-84.953394 -> V=1.0, theta=0.0",
    "INFO    : Bus 54635\t: V=0.9578098, theta=-85.074315 -> V=1.0, theta=0.0",
    "INFO    : Bus 54636\t: V=0.9607408, theta=-84.702713 -> V=1.0, theta=0.0",
    "INFO    : Bus 54637\t: V=0.9594414, theta=-84.877112 -> V=1.0, theta=0.0",
    "INFO    : Bus 54638\t: V=0.9610761, theta=-84.619506 -> V=1.0, theta=0.0",
    "INFO    : Bus 54639\t: V=0.9572319, theta=-84.105352 -> V=1.0, theta=0.0",
    "INFO    : Bus 54640\t: V=0.958897, theta=-84.83195 -> V=1.0, theta=0.0",
    "INFO    : Bus 54641\t: V=0.9584516, theta=-84.887898 -> V=1.0, theta=0.0",
    "INFO    : Bus 54642\t: V=0.9587902, theta=-84.779325 -> V=1.0, theta=0.0",
    "INFO    : Bus 54643\t: V=0.9572021, theta=-85.013798 -> V=1.0, theta=0.0",
    "INFO    : Bus 54644\t: V=0.9565132, theta=-85.046587 -> V=1.0, theta=0.0",
    "INFO    : Bus 54645\t: V=0.9586793, theta=-84.062467 -> V=1.0, theta=0.0",
    "INFO    : Bus 54646\t: V=0.9614458, theta=-83.203175 -> V=1.0, theta=0.0",
    "INFO    : Bus 54647\t: V=0.9582466, theta=-84.083116 -> V=1.0, theta=0.0",
    "INFO    : Bus 54648\t: V=0.9649558, theta=-82.832706 -> V=1.0, theta=0.0",
    "INFO    : Bus 54649\t: V=0.959596, theta=-83.898089 -> V=1.0, theta=0.0",
    "INFO    : Bus 54650\t: V=0.9603197, theta=-83.704563 -> V=1.0, theta=0.0",
    "INFO    : Bus 54651\t: V=0.9588561, theta=-84.22093 -> V=1.0, theta=0.0",
    "INFO    : Bus 54652\t: V=0.9590608, theta=-84.02415 -> V=1.0, theta=0.0",
    "INFO    : Bus 54653\t: V=0.9584584, theta=-83.997024 -> V=1.0, theta=0.0",
    "INFO    : Bus 54654\t: V=0.9580458, theta=-84.024197 -> V=1.0, theta=0.0",
    "INFO    : Bus 54655\t: V=0.9582577, theta=-84.887721 -> V=1.0, theta=0.0",
    "INFO    : Bus 54656\t: V=0.9584996, theta=-84.481209 -> V=1.0, theta=0.0",
    "INFO    : Bus 54657\t: V=0.9645382, theta=-82.978509 -> V=1.0, theta=0.0",
    "INFO    : Bus 54658\t: V=0.9607752, theta=-83.420834 -> V=1.0, theta=0.0",
    "INFO    : Bus 54659\t: V=0.9608292, theta=-83.443282 -> V=1.0, theta=0.0",
    "INFO    : Bus 54660\t: V=0.9682342, theta=-81.68739 -> V=1.0, theta=0.0",
    "INFO    : Bus 54661\t: V=0.9629116, theta=-83.248386 -> V=1.0, theta=0.0",
    "INFO    : Bus 54662\t: V=0.9598909, theta=-83.445949 -> V=1.0, theta=0.0",
    "INFO    : Bus 54663\t: V=0.9602959, theta=-83.491978 -> V=1.0, theta=0.0",
    "INFO    : Bus 54664\t: V=0.9597842, theta=-83.551671 -> V=1.0, theta=0.0",
    "INFO    : Bus 54665\t: V=0.9596791, theta=-83.60084 -> V=1.0, theta=0.0",
    "INFO    : Bus 54666\t: V=0.9601277, theta=-83.535831 -> V=1.0, theta=0.0",
    "INFO    : Bus 54667\t: V=0.9618517, theta=-83.159469 -> V=1.0, theta=0.0",
    "INFO    : Bus 54668\t: V=0.9626905, theta=-83.083831 -> V=1.0, theta=0.0",
    "INFO    : Bus 54669\t: V=0.963524, theta=-82.99897 -> V=1.0, theta=0.0",
    "INFO    : Bus 54670\t: V=0.9610337, theta=-83.403574 -> V=1.0, theta=0.0",
    "INFO    : Bus 54671\t: V=0.964675, theta=-82.904058 -> V=1.0, theta=0.0",
    "INFO    : Bus 54672\t: V=0.9665413, theta=-82.608788 -> V=1.0, theta=0.0",
    "INFO    : Bus 54673\t: V=0.9727359, theta=-81.201279 -> V=1.0, theta=0.0",
    "INFO    : Bus 54674\t: V=0.9607566, theta=-83.409952 -> V=1.0, theta=0.0",
    "INFO    : Bus 54675\t: V=0.971871, theta=-81.242169 -> V=1.0, theta=0.0",
    "INFO    : Bus 54676\t: V=0.9617993, theta=-83.26573 -> V=1.0, theta=0.0",
    "INFO    : Bus 54677\t: V=0.9631357, theta=-83.118702 -> V=1.0, theta=0.0",
    "INFO    : Bus 54678\t: V=0.9672241, theta=-82.42433 -> V=1.0, theta=0.0",
    "INFO    : Bus 54679\t: V=0.9722434, theta=-81.131279 -> V=1.0, theta=0.0",
    "INFO    : Bus 54680\t: V=0.9624971, theta=-83.065118 -> V=1.0, theta=0.0",
    "INFO    : Bus 54681\t: V=0.9640685, theta=-82.726022 -> V=1.0, theta=0.0",
    "INFO    : Bus 54682\t: V=0.9708411, theta=-81.779305 -> V=1.0, theta=0.0",
    "INFO    : Bus 54683\t: V=0.9706463, theta=-81.759927 -> V=1.0, theta=0.0",
    "INFO    : Bus 54684\t: V=0.9711499, theta=-81.745904 -> V=1.0, theta=0.0",
    "INFO    : Bus 54685\t: V=0.9702191, theta=-81.965813 -> V=1.0, theta=0.0",
    "INFO    : Bus 54686\t: V=0.9705072, theta=-81.833795 -> V=1.0, theta=0.0",
    "INFO    : Bus 54687\t: V=0.9731602, theta=-81.625069 -> V=1.0, theta=0.0",
    "INFO    : Bus 54688\t: V=0.984334, theta=-79.238473 -> V=1.0, theta=0.0",
    "INFO    : Bus 54689\t: V=0.9685211, theta=-82.060358 -> V=1.0, theta=0.0",
    "INFO    : Bus 54690\t: V=0.9684495, theta=-82.09167 -> V=1.0, theta=0.0",
    "INFO    : Bus 54691\t: V=0.9679133, theta=-82.106618 -> V=1.0, theta=0.0",
    "INFO    : Bus 54692\t: V=0.9866349, theta=-78.7528 -> V=1.0, theta=0.0",
    "INFO    : Bus 54693\t: V=0.967223, theta=-82.268082 -> V=1.0, theta=0.0",
    "INFO    : Bus 54694\t: V=0.9662381, theta=-82.364845 -> V=1.0, theta=0.0",
    "INFO    : Bus 54695\t: V=0.9646571, theta=-82.474447 -> V=1.0, theta=0.0",
    "INFO    : Bus 54696\t: V=0.9643759, theta=-82.482383 -> V=1.0, theta=0.0",
    "INFO    : Bus 54697\t: V=0.9650252, theta=-82.873381 -> V=1.0, theta=0.0",
    "INFO    : Bus 54698\t: V=0.9652945, theta=-82.403637 -> V=1.0, theta=0.0",
    "INFO    : Bus 54699\t: V=0.9648081, theta=-82.550271 -> V=1.0, theta=0.0",
    "INFO    : Bus 54700\t: V=0.964246, theta=-82.64226 -> V=1.0, theta=0.0",
    "INFO    : Bus 54701\t: V=0.9632374, theta=-82.667623 -> V=1.0, theta=0.0",
    "INFO    : Bus 54702\t: V=0.9604491, theta=-83.445955 -> V=1.0, theta=0.0",
    "INFO    : Bus 54703\t: V=0.9579114, theta=-82.704023 -> V=1.0, theta=0.0",
    "INFO    : Bus 54704\t: V=0.9605416, theta=-83.442586 -> V=1.0, theta=0.0",
    "INFO    : Bus 54705\t: V=0.9612892, theta=-83.377364 -> V=1.0, theta=0.0",
    "INFO    : Bus 54706\t: V=0.9620947, theta=-83.910682 -> V=1.0, theta=0.0",
    "INFO    : Bus 54707\t: V=0.9616262, theta=-83.263324 -> V=1.0, theta=0.0",
    "INFO    : Bus 54708\t: V=0.9625413, theta=-82.97611 -> V=1.0, theta=0.0",
    "INFO    : Bus 54709\t: V=0.962281, theta=-81.766524 -> V=1.0, theta=0.0",
    "INFO    : Bus 54710\t: V=0.9617266, theta=-81.864806 -> V=1.0, theta=0.0",
    "INFO    : Bus 54711\t: V=0.9626583, theta=-81.671037 -> V=1.0, theta=0.0",
    "INFO    : Bus 54712\t: V=0.9616431, theta=-83.865318 -> V=1.0, theta=0.0",
    "INFO    : Bus 54713\t: V=0.9608306, theta=-84.058166 -> V=1.0, theta=0.0",
    "INFO    : Bus 54714\t: V=0.9615498, theta=-83.665526 -> V=1.0, theta=0.0",
    "INFO    : Bus 54715\t: V=0.9619281, theta=-83.418279 -> V=1.0, theta=0.0",
    "INFO    : Bus 54716\t: V=1.0015596, theta=-78.161084 -> V=1.0, theta=0.0",
    "INFO    : Bus 54717\t: V=0.9626301, theta=-83.136393 -> V=1.0, theta=0.0",
    "INFO    : Bus 54718\t: V=0.9571861, theta=-82.907428 -> V=1.0, theta=0.0",
    "INFO    : Bus 54719\t: V=0.9576398, theta=-83.030167 -> V=1.0, theta=0.0",
    "INFO    : Bus 54720\t: V=0.96692, theta=-82.959514 -> V=1.0, theta=0.0",
    "INFO    : Bus 54721\t: V=0.9603359, theta=-84.219117 -> V=1.0, theta=0.0",
    "INFO    : Bus 54722\t: V=0.96101, theta=-83.905752 -> V=1.0, theta=0.0",
    "INFO    : Bus 54723\t: V=0.9626157, theta=-84.217224 -> V=1.0, theta=0.0",
    "INFO    : Bus 54724\t: V=0.9631624, theta=-82.720764 -> V=1.0, theta=0.0",
    "INFO    : Bus 54725\t: V=0.9598578, theta=-84.313946 -> V=1.0, theta=0.0",
    "INFO    : Bus 54726\t: V=0.9593644, theta=-82.222374 -> V=1.0, theta=0.0",
    "INFO    : Bus 54727\t: V=0.9655481, theta=-81.024152 -> V=1.0, theta=0.0",
    "INFO    : Bus 54728\t: V=0.9598361, theta=-84.299721 -> V=1.0, theta=0.0",
    "INFO    : Bus 54729\t: V=0.9607637, theta=-84.311999 -> V=1.0, theta=0.0",
    "INFO    : Bus 54730\t: V=0.9617985, theta=-84.28785 -> V=1.0, theta=0.0",
    "INFO    : Bus 54731\t: V=0.9628457, theta=-82.770268 -> V=1.0, theta=0.0",
    "INFO    : Bus 54732\t: V=0.9636538, theta=-82.657505 -> V=1.0, theta=0.0",
    "INFO    : Bus 54733\t: V=0.9642242, theta=-82.573016 -> V=1.0, theta=0.0",
    "INFO    : Bus 54734\t: V=0.9617226, theta=-83.949883 -> V=1.0, theta=0.0",
    "INFO    : Bus 54735\t: V=0.9580767, theta=-82.209317 -> V=1.0, theta=0.0",
    "INFO    : Bus 54736\t: V=0.9607114, theta=-83.502796 -> V=1.0, theta=0.0",
    "INFO    : Bus 54737\t: V=0.9641439, theta=-81.332649 -> V=1.0, theta=0.0",
    "INFO    : Bus 54738\t: V=0.970354, theta=-82.282975 -> V=1.0, theta=0.0",
    "INFO    : Bus 54739\t: V=0.9625126, theta=-84.097957 -> V=1.0, theta=0.0",
    "INFO    : Bus 54740\t: V=0.9635866, theta=-83.688477 -> V=1.0, theta=0.0",
    "INFO    : Bus 54741\t: V=0.9686672, theta=-82.772073 -> V=1.0, theta=0.0",
    "INFO    : Bus 54742\t: V=0.9630686, theta=-83.37075 -> V=1.0, theta=0.0",
    "INFO    : Bus 54743\t: V=0.970388, theta=-82.569566 -> V=1.0, theta=0.0",
    "INFO    : Bus 54744\t: V=0.9678155, theta=-82.870501 -> V=1.0, theta=0.0",
    "INFO    : Bus 54745\t: V=0.974383, theta=-82.050896 -> V=1.0, theta=0.0",
    "INFO    : Bus 54746\t: V=0.9778328, theta=-81.73077 -> V=1.0, theta=0.0",
    "INFO    : Bus 54747\t: V=0.9912233, theta=-78.82789 -> V=1.0, theta=0.0",
    "INFO    : Bus 54748\t: V=0.9829501, theta=-80.666547 -> V=1.0, theta=0.0",
    "INFO    : Bus 54749\t: V=0.9816711, theta=-80.779246 -> V=1.0, theta=0.0",
    "INFO    : Bus 54750\t: V=0.9801453, theta=-80.871397 -> V=1.0, theta=0.0",
    "INFO    : Bus 54751\t: V=0.9859614, theta=-79.920968 -> V=1.0, theta=0.0",
    "INFO    : Bus 54752\t: V=0.9865229, theta=-80.050577 -> V=1.0, theta=0.0",
    "INFO    : Bus 54753\t: V=0.987989, theta=-79.867765 -> V=1.0, theta=0.0",
    "INFO    : Bus 54754\t: V=0.9889047, theta=-79.742787 -> V=1.0, theta=0.0",
    "INFO    : Bus 54755\t: V=0.992575, theta=-79.227913 -> V=1.0, theta=0.0",
    "INFO    : Bus 54756\t: V=0.9929596, theta=-79.204102 -> V=1.0, theta=0.0",
    "INFO    : Bus 54757\t: V=0.9940869, theta=-79.11011 -> V=1.0, theta=0.0",
    "INFO    : Bus 54758\t: V=0.9902908, theta=-79.557173 -> V=1.0, theta=0.0",
    "INFO    : Bus 54759\t: V=0.9910168, theta=-79.366171 -> V=1.0, theta=0.0",
    "INFO    : Bus 54760\t: V=0.9893615, theta=-79.621696 -> V=1.0, theta=0.0",
    "INFO    : Bus 54761\t: V=1.0053264, theta=-77.687683 -> V=1.0, theta=0.0",
    "INFO    : Bus 54762\t: V=0.9859945, theta=-80.115622 -> V=1.0, theta=0.0",
    "INFO    : Bus 54763\t: V=0.9859622, theta=-80.018329 -> V=1.0, theta=0.0",
    "INFO    : Bus 54764\t: V=0.9875339, theta=-79.856401 -> V=1.0, theta=0.0",
    "INFO    : Bus 54765\t: V=0.9917694, theta=-79.176421 -> V=1.0, theta=0.0",
    "INFO    : Bus 54766\t: V=0.9861621, theta=-80.153238 -> V=1.0, theta=0.0",
    "INFO    : Bus 54767\t: V=0.9864972, theta=-80.129351 -> V=1.0, theta=0.0",
    "INFO    : Bus 54768\t: V=0.9860572, theta=-79.862076 -> V=1.0, theta=0.0",
    "INFO    : Bus 54769\t: V=0.9849991, theta=-80.027219 -> V=1.0, theta=0.0",
    "INFO    : Bus 54770\t: V=0.9847672, theta=-79.999388 -> V=1.0, theta=0.0",
    "INFO    : Bus 54771\t: V=0.9796884, theta=-80.879194 -> V=1.0, theta=0.0",
    "INFO    : Bus 54772\t: V=0.9911512, theta=-79.089613 -> V=1.0, theta=0.0",
    "INFO    : Bus 54773\t: V=0.989992, theta=-79.253251 -> V=1.0, theta=0.0",
    "INFO    : Bus 54774\t: V=0.985473, theta=-80.020199 -> V=1.0, theta=0.0",
    "INFO    : Bus 54775\t: V=0.987227, theta=-79.678813 -> V=1.0, theta=0.0",
    "INFO    : Bus 54776\t: V=0.9883389, theta=-79.500063 -> V=1.0, theta=0.0",
    "INFO    : Bus 54777\t: V=0.9847778, theta=-79.949584 -> V=1.0, theta=0.0",
    "INFO    : Bus 54778\t: V=0.9862785, theta=-79.646481 -> V=1.0, theta=0.0",
    "INFO    : Bus 54779\t: V=0.9806769, theta=-80.84536 -> V=1.0, theta=0.0",
    "INFO    : Bus 54780\t: V=0.9937664, theta=-78.777471 -> V=1.0, theta=0.0",
    "INFO    : Bus 54781\t: V=0.9851319, theta=-79.807168 -> V=1.0, theta=0.0",
    "INFO    : Bus 54782\t: V=0.9928739, theta=-78.662657 -> V=1.0, theta=0.0",
    "INFO    : Bus 54783\t: V=1.0018389, theta=-77.295659 -> V=1.0, theta=0.0",
    "INFO    : Bus 54784\t: V=1.0041251, theta=-77.159643 -> V=1.0, theta=0.0",
    "INFO    : Bus 54785\t: V=0.9806644, theta=-79.861811 -> V=1.0, theta=0.0",
    "INFO    : Bus 54786\t: V=0.9871584, theta=-79.158045 -> V=1.0, theta=0.0",
    "INFO    : Bus 54787\t: V=0.9828742, theta=-79.33304 -> V=1.0, theta=0.0",
    "INFO    : Bus 54788\t: V=0.9777376, theta=-80.094332 -> V=1.0, theta=0.0",
    "INFO    : Bus 54789\t: V=0.9893261, theta=-78.479846 -> V=1.0, theta=0.0",
    "INFO    : Bus 54790\t: V=0.9873314, theta=-79.572292 -> V=1.0, theta=0.0",
    "INFO    : Bus 54791\t: V=0.9868724, theta=-79.604964 -> V=1.0, theta=0.0",
    "INFO    : Bus 54792\t: V=0.9903166, theta=-79.073876 -> V=1.0, theta=0.0",
    "INFO    : Bus 54793\t: V=0.9890731, theta=-79.256701 -> V=1.0, theta=0.0",
    "INFO    : Bus 54794\t: V=0.9877171, theta=-79.456322 -> V=1.0, theta=0.0",
    "INFO    : Bus 54795\t: V=0.9936084, theta=-78.611912 -> V=1.0, theta=0.0",
    "INFO    : Bus 54796\t: V=0.9891137, theta=-78.709025 -> V=1.0, theta=0.0",
    "INFO    : Bus 54797\t: V=0.9923782, theta=-78.065122 -> V=1.0, theta=0.0",
    "INFO    : Bus 54798\t: V=0.9880778, theta=-78.753097 -> V=1.0, theta=0.0",
    "INFO    : Bus 54799\t: V=0.9881834, theta=-79.300641 -> V=1.0, theta=0.0",
    "INFO    : Bus 54800\t: V=0.9964482, theta=-78.074756 -> V=1.0, theta=0.0",
    "INFO    : Bus 54801\t: V=0.9885117, theta=-79.486684 -> V=1.0, theta=0.0",
    "INFO    : Bus 54802\t: V=0.9819039, theta=-79.773043 -> V=1.0, theta=0.0",
    "INFO    : Bus 54803\t: V=0.9897992, theta=-78.519675 -> V=1.0, theta=0.0",
    "INFO    : Bus 54804\t: V=0.9962967, theta=-78.079782 -> V=1.0, theta=0.0",
    "INFO    : Bus 54805\t: V=0.9964364, theta=-78.180589 -> V=1.0, theta=0.0",
    "INFO    : Bus 54806\t: V=0.986275, theta=-79.457627 -> V=1.0, theta=0.0",
    "INFO    : Bus 54807\t: V=0.9980681, theta=-80.12697 -> V=1.0, theta=0.0",
    "INFO    : Bus 54808\t: V=0.9902492, theta=-79.038393 -> V=1.0, theta=0.0",
    "INFO    : Bus 54809\t: V=1.0000891, theta=-77.392426 -> V=1.0, theta=0.0",
    "INFO    : Bus 54810\t: V=0.9992105, theta=-77.496646 -> V=1.0, theta=0.0",
    "INFO    : Bus 54811\t: V=0.998001, theta=-77.640669 -> V=1.0, theta=0.0",
    "INFO    : Bus 54812\t: V=0.9889998, theta=-79.274533 -> V=1.0, theta=0.0",
    "INFO    : Bus 54813\t: V=0.9882562, theta=-79.475454 -> V=1.0, theta=0.0",
    "INFO    : Bus 54814\t: V=0.9957608, theta=-77.778325 -> V=1.0, theta=0.0",
    "INFO    : Bus 54815\t: V=0.9712095, theta=-82.047786 -> V=1.0, theta=0.0",
    "INFO    : Bus 54816\t: V=0.9730663, theta=-81.813983 -> V=1.0, theta=0.0",
    "INFO    : Bus 54817\t: V=0.9937923, theta=-77.938891 -> V=1.0, theta=0.0",
    "INFO    : Bus 54818\t: V=0.9823327, theta=-80.182776 -> V=1.0, theta=0.0",
    "INFO    : Bus 54819\t: V=0.9826277, theta=-80.147212 -> V=1.0, theta=0.0",
    "INFO    : Bus 54820\t: V=0.9835201, theta=-80.05187 -> V=1.0, theta=0.0",
    "INFO    : Bus 54821\t: V=0.9830208, theta=-80.105368 -> V=1.0, theta=0.0",
    "INFO    : Bus 54822\t: V=0.9720189, theta=-81.889638 -> V=1.0, theta=0.0",
    "INFO    : Bus 54823\t: V=0.9722206, theta=-81.915749 -> V=1.0, theta=0.0",
    "INFO    : Bus 54824\t: V=0.9732502, theta=-81.710087 -> V=1.0, theta=0.0",
    "INFO    : Bus 54825\t: V=0.9720378, theta=-81.814064 -> V=1.0, theta=0.0",
    "INFO    : Bus 54826\t: V=0.9714116, theta=-82.07908 -> V=1.0, theta=0.0",
    "INFO    : Bus 54827\t: V=0.9729109, theta=-81.822889 -> V=1.0, theta=0.0",
    "INFO    : Bus 54828\t: V=0.9736795, theta=-81.791451 -> V=1.0, theta=0.0",
    "INFO    : Bus 54829\t: V=0.9709335, theta=-81.858916 -> V=1.0, theta=0.0",
    "INFO    : Bus 54830\t: V=0.9695214, theta=-82.126065 -> V=1.0, theta=0.0",
    "INFO    : Bus 54831\t: V=0.9680772, theta=-82.271239 -> V=1.0, theta=0.0",
    "INFO    : Bus 54832\t: V=0.9712001, theta=-81.957192 -> V=1.0, theta=0.0",
    "INFO    : Bus 54833\t: V=0.9776212, theta=-80.435069 -> V=1.0, theta=0.0",
    "INFO    : Bus 54834\t: V=0.97852, theta=-80.402644 -> V=1.0, theta=0.0",
    "INFO    : Bus 54835\t: V=0.9758725, theta=-80.990053 -> V=1.0, theta=0.0",
    "INFO    : Bus 54836\t: V=0.9680394, theta=-82.256345 -> V=1.0, theta=0.0",
    "INFO    : Bus 54837\t: V=0.9684509, theta=-82.210028 -> V=1.0, theta=0.0",
    "INFO    : Bus 54838\t: V=0.9771402, theta=-80.578914 -> V=1.0, theta=0.0",
    "INFO    : Bus 54839\t: V=0.9714033, theta=-81.813924 -> V=1.0, theta=0.0",
    "INFO    : Bus 54840\t: V=0.9720089, theta=-81.797335 -> V=1.0, theta=0.0",
    "INFO    : Bus 54841\t: V=0.9717278, theta=-81.970952 -> V=1.0, theta=0.0",
    "INFO    : Bus 54842\t: V=0.9713306, theta=-82.023741 -> V=1.0, theta=0.0",
    "INFO    : Bus 54843\t: V=0.971072, theta=-81.825927 -> V=1.0, theta=0.0",
    "INFO    : Bus 54844\t: V=0.9759836, theta=-80.785434 -> V=1.0, theta=0.0",
    "INFO    : Bus 54845\t: V=0.9693519, theta=-82.211622 -> V=1.0, theta=0.0",
    "INFO    : Bus 54846\t: V=0.974384, theta=-81.094921 -> V=1.0, theta=0.0",
    "INFO    : Bus 54847\t: V=0.9894781, theta=-78.270956 -> V=1.0, theta=0.0",
    "INFO    : Bus 54848\t: V=0.9712477, theta=-81.98425 -> V=1.0, theta=0.0",
    "INFO    : Bus 54849\t: V=0.9760257, theta=-80.956586 -> V=1.0, theta=0.0",
    "INFO    : Bus 54850\t: V=0.9758639, theta=-80.253364 -> V=1.0, theta=0.0",
    "INFO    : Bus 54851\t: V=0.9739553, theta=-81.231394 -> V=1.0, theta=0.0",
    "INFO    : Bus 54852\t: V=0.9700959, theta=-82.547051 -> V=1.0, theta=0.0",
    "INFO    : Bus 54853\t: V=0.9684822, theta=-82.904558 -> V=1.0, theta=0.0",
    "INFO    : Bus 54854\t: V=0.972024, theta=-81.644278 -> V=1.0, theta=0.0",
    "INFO    : Bus 54855\t: V=0.9646466, theta=-83.658293 -> V=1.0, theta=0.0",
    "INFO    : Bus 54856\t: V=0.9657778, theta=-83.420828 -> V=1.0, theta=0.0",
    "INFO    : Bus 54857\t: V=0.9710466, theta=-81.800893 -> V=1.0, theta=0.0",
    "INFO    : Bus 54858\t: V=0.9665703, theta=-82.80086 -> V=1.0, theta=0.0",
    "INFO    : Bus 54859\t: V=0.9656372, theta=-82.938541 -> V=1.0, theta=0.0",
    "INFO    : Bus 54860\t: V=0.9718391, theta=-82.084163 -> V=1.0, theta=0.0",
    "INFO    : Bus 54861\t: V=0.9719229, theta=-82.086074 -> V=1.0, theta=0.0",
    "INFO    : Bus 54862\t: V=0.9681823, theta=-82.466501 -> V=1.0, theta=0.0",
    "INFO    : Bus 54863\t: V=0.9733307, theta=-81.342789 -> V=1.0, theta=0.0",
    "INFO    : Bus 54864\t: V=0.9675648, theta=-82.53203 -> V=1.0, theta=0.0",
    "INFO    : Bus 54865\t: V=0.9682054, theta=-82.510898 -> V=1.0, theta=0.0",
    "INFO    : Bus 54866\t: V=0.9679877, theta=-82.556661 -> V=1.0, theta=0.0",
    "INFO    : Bus 54867\t: V=0.9671411, theta=-82.624183 -> V=1.0, theta=0.0",
    "INFO    : Bus 54868\t: V=0.9663374, theta=-82.666823 -> V=1.0, theta=0.0",
    "INFO    : Bus 54869\t: V=0.964135, theta=-82.798831 -> V=1.0, theta=0.0",
    "INFO    : Bus 54870\t: V=0.9706415, theta=-82.035696 -> V=1.0, theta=0.0",
    "INFO    : Bus 54871\t: V=0.9498321, theta=-86.347941 -> V=1.0, theta=0.0",
    "INFO    : Bus 54872\t: V=0.9676012, theta=-82.068034 -> V=1.0, theta=0.0",
    "INFO    : Bus 54873\t: V=0.9764503, theta=-81.310892 -> V=1.0, theta=0.0",
    "INFO    : Bus 54874\t: V=0.9706763, theta=-82.149314 -> V=1.0, theta=0.0",
    "INFO    : Bus 54875\t: V=0.9698838, theta=-81.951085 -> V=1.0, theta=0.0",
    "INFO    : Bus 54876\t: V=0.9676153, theta=-82.591573 -> V=1.0, theta=0.0",
    "INFO    : Bus 54877\t: V=0.9717028, theta=-82.085088 -> V=1.0, theta=0.0",
    "INFO    : Bus 54878\t: V=0.9631019, theta=-83.152343 -> V=1.0, theta=0.0",
    "INFO    : Bus 54879\t: V=0.9578356, theta=-84.951449 -> V=1.0, theta=0.0",
    "INFO    : Bus 54880\t: V=0.9813957, theta=-79.678065 -> V=1.0, theta=0.0",
    "INFO    : Bus 54881\t: V=0.9783601, theta=-58.625046 -> V=1.0, theta=0.0",
    "INFO    : Bus 54882\t: V=0.9750062, theta=-58.629198 -> V=1.0, theta=0.0",
    "INFO    : Bus 54883\t: V=0.9767401, theta=-58.621337 -> V=1.0, theta=0.0",
    "INFO    : Bus 54884\t: V=0.9706316, theta=-58.916735 -> V=1.0, theta=0.0",
    "INFO    : Bus 54885\t: V=0.9896282, theta=-57.853501 -> V=1.0, theta=0.0",
    "INFO    : Bus 54886\t: V=0.9820348, theta=-58.592517 -> V=1.0, theta=0.0",
    "INFO    : Bus 54887\t: V=0.9898062, theta=-57.833322 -> V=1.0, theta=0.0",
    "INFO    : Bus 54888\t: V=0.9919423, theta=-57.800138 -> V=1.0, theta=0.0",
    "INFO    : Bus 54889\t: V=0.9931354, theta=-66.510069 -> V=1.0, theta=0.0",
    "INFO    : Bus 54890\t: V=0.9928908, theta=-66.576484 -> V=1.0, theta=0.0",
    "INFO    : Bus 54891\t: V=0.946277, theta=-82.731849 -> V=1.0, theta=0.0",
    "INFO    : Bus 54892\t: V=0.954397, theta=-82.151991 -> V=1.0, theta=0.0",
    "INFO    : Bus 54893\t: V=0.9517075, theta=-82.501006 -> V=1.0, theta=0.0",
    "INFO    : Bus 54894\t: V=0.9590034, theta=-81.73902 -> V=1.0, theta=0.0",
    "INFO    : Bus 54895\t: V=0.9544692, theta=-82.693106 -> V=1.0, theta=0.0",
    "INFO    : Bus 54896\t: V=0.9592386, theta=-82.298067 -> V=1.0, theta=0.0",
    "INFO    : Bus 54897\t: V=0.9581167, theta=-83.38536 -> V=1.0, theta=0.0",
    "INFO    : Bus 54898\t: V=0.9595823, theta=-82.421663 -> V=1.0, theta=0.0",
    "INFO    : Bus 54899\t: V=0.9598865, theta=-82.453935 -> V=1.0, theta=0.0",
    "INFO    : Bus 54900\t: V=0.9580418, theta=-83.387176 -> V=1.0, theta=0.0",
    "INFO    : Bus 54901\t: V=0.958577, theta=-82.405623 -> V=1.0, theta=0.0",
    "INFO    : Bus 54902\t: V=0.9584126, theta=-82.438343 -> V=1.0, theta=0.0",
    "INFO    : Bus 54903\t: V=0.954511, theta=-82.804137 -> V=1.0, theta=0.0",
    "INFO    : Bus 54904\t: V=0.9548894, theta=-81.734144 -> V=1.0, theta=0.0",
    "INFO    : Bus 54905\t: V=0.946159, theta=-83.385897 -> V=1.0, theta=0.0",
    "INFO    : Bus 54906\t: V=0.9453902, theta=-82.70193 -> V=1.0, theta=0.0",
    "INFO    : Bus 54907\t: V=0.9559826, theta=-81.712163 -> V=1.0, theta=0.0",
    "INFO    : Bus 54908\t: V=0.9617972, theta=-81.728117 -> V=1.0, theta=0.0",
    "INFO    : Bus 54909\t: V=0.9642734, theta=-81.452559 -> V=1.0, theta=0.0",
    "INFO    : Bus 54910\t: V=0.9684054, theta=-80.098171 -> V=1.0, theta=0.0",
    "INFO    : Bus 54911\t: V=0.9664046, theta=-80.959315 -> V=1.0, theta=0.0",
    "INFO    : Bus 54912\t: V=0.9730834, theta=-78.841628 -> V=1.0, theta=0.0",
    "INFO    : Bus 54913\t: V=0.9655195, theta=-80.214534 -> V=1.0, theta=0.0",
    "INFO    : Bus 54914\t: V=0.9613227, theta=-81.055697 -> V=1.0, theta=0.0",
    "INFO    : Bus 54915\t: V=0.950242, theta=-82.892386 -> V=1.0, theta=0.0",
    "INFO    : Bus 54916\t: V=0.9517207, theta=-82.873956 -> V=1.0, theta=0.0",
    "INFO    : Bus 54917\t: V=0.9580379, theta=-81.837261 -> V=1.0, theta=0.0",
    "INFO    : Bus 54918\t: V=0.9515136, theta=-82.980349 -> V=1.0, theta=0.0",
    "INFO    : Bus 54919\t: V=0.9577089, theta=-81.64607 -> V=1.0, theta=0.0",
    "INFO    : Bus 54920\t: V=0.9525173, theta=-82.925665 -> V=1.0, theta=0.0",
    "INFO    : Bus 54921\t: V=0.9713672, theta=-77.933956 -> V=1.0, theta=0.0",
    "INFO    : Bus 54922\t: V=0.9537967, theta=-82.806816 -> V=1.0, theta=0.0",
    "INFO    : Bus 54923\t: V=0.9604647, theta=-81.628476 -> V=1.0, theta=0.0",
    "INFO    : Bus 54924\t: V=0.9583933, theta=-81.807036 -> V=1.0, theta=0.0",
    "INFO    : Bus 54925\t: V=0.9588958, theta=-81.605443 -> V=1.0, theta=0.0",
    "INFO    : Bus 54926\t: V=0.9586194, theta=-81.764803 -> V=1.0, theta=0.0",
    "INFO    : Bus 54927\t: V=0.9588608, theta=-81.788197 -> V=1.0, theta=0.0",
    "INFO    : Bus 54928\t: V=0.953059, theta=-82.771051 -> V=1.0, theta=0.0",
    "INFO    : Bus 54929\t: V=0.9615241, theta=-81.797716 -> V=1.0, theta=0.0",
    "INFO    : Bus 54930\t: V=0.9607724, theta=-81.767838 -> V=1.0, theta=0.0",
    "INFO    : Bus 54931\t: V=0.9571448, theta=-82.59519 -> V=1.0, theta=0.0",
    "INFO    : Bus 54932\t: V=0.9610181, theta=-81.9781 -> V=1.0, theta=0.0",
    "INFO    : Bus 54933\t: V=0.9548874, theta=-82.989747 -> V=1.0, theta=0.0",
    "INFO    : Bus 54934\t: V=1.0027213, theta=-79.713769 -> V=1.0, theta=0.0",
    "INFO    : Bus 54935\t: V=0.9591735, theta=-82.678753 -> V=1.0, theta=0.0",
    "INFO    : Bus 54936\t: V=0.959282, theta=-82.325693 -> V=1.0, theta=0.0",
    "INFO    : Bus 54937\t: V=0.9598755, theta=-81.825807 -> V=1.0, theta=0.0",
    "INFO    : Bus 54938\t: V=0.9545838, theta=-83.034895 -> V=1.0, theta=0.0",
    "INFO    : Bus 54939\t: V=0.9603629, theta=-82.063897 -> V=1.0, theta=0.0",
    "INFO    : Bus 54940\t: V=0.9583285, theta=-83.523269 -> V=1.0, theta=0.0",
    "INFO    : Bus 54941\t: V=0.9599229, theta=-82.258655 -> V=1.0, theta=0.0",
    "INFO    : Bus 54942\t: V=0.9585789, theta=-84.547999 -> V=1.0, theta=0.0",
    "INFO    : Bus 54943\t: V=0.9594483, theta=-82.856102 -> V=1.0, theta=0.0",
    "INFO    : Bus 54944\t: V=0.9601021, theta=-82.110679 -> V=1.0, theta=0.0",
    "INFO    : Bus 54945\t: V=0.9593007, theta=-82.78454 -> V=1.0, theta=0.0",
    "INFO    : Bus 54946\t: V=0.959699, theta=-82.510368 -> V=1.0, theta=0.0",
    "INFO    : Bus 54947\t: V=0.9558445, theta=-84.340739 -> V=1.0, theta=0.0",
    "INFO    : Bus 54948\t: V=0.9516819, theta=-85.624364 -> V=1.0, theta=0.0",
    "INFO    : Bus 54949\t: V=0.9565152, theta=-84.841178 -> V=1.0, theta=0.0",
    "INFO    : Bus 54950\t: V=0.9527133, theta=-85.502284 -> V=1.0, theta=0.0",
    "INFO    : Bus 54951\t: V=0.9535243, theta=-85.251204 -> V=1.0, theta=0.0",
    "INFO    : Bus 54952\t: V=0.9527396, theta=-85.287547 -> V=1.0, theta=0.0",
    "INFO    : Bus 54953\t: V=0.9523527, theta=-85.34501 -> V=1.0, theta=0.0",
    "INFO    : Bus 54954\t: V=0.9520709, theta=-85.358735 -> V=1.0, theta=0.0",
    "INFO    : Bus 54955\t: V=0.9546468, theta=-85.203231 -> V=1.0, theta=0.0",
    "INFO    : Bus 54956\t: V=0.9543556, theta=-85.217046 -> V=1.0, theta=0.0",
    "INFO    : Bus 54957\t: V=0.9571013, theta=-84.169846 -> V=1.0, theta=0.0",
    "INFO    : Bus 54958\t: V=0.9603253, theta=-82.467132 -> V=1.0, theta=0.0",
    "INFO    : Bus 54959\t: V=0.9599684, theta=-82.467608 -> V=1.0, theta=0.0",
    "INFO    : Bus 54960\t: V=0.9571062, theta=-85.230126 -> V=1.0, theta=0.0",
    "INFO    : Bus 54961\t: V=0.9564529, theta=-85.316934 -> V=1.0, theta=0.0",
    "INFO    : Bus 54962\t: V=0.9559588, theta=-85.360321 -> V=1.0, theta=0.0",
    "INFO    : Bus 54963\t: V=0.9560462, theta=-85.362534 -> V=1.0, theta=0.0",
    "INFO    : Bus 54964\t: V=0.9570963, theta=-85.398854 -> V=1.0, theta=0.0",
    "INFO    : Bus 54965\t: V=0.9572656, theta=-85.398463 -> V=1.0, theta=0.0",
    "INFO    : Bus 54966\t: V=0.9591208, theta=-84.375968 -> V=1.0, theta=0.0",
    "INFO    : Bus 54967\t: V=0.9565481, theta=-84.850354 -> V=1.0, theta=0.0",
    "INFO    : Bus 54968\t: V=0.959427, theta=-84.676908 -> V=1.0, theta=0.0",
    "INFO    : Bus 54969\t: V=0.9572613, theta=-85.261548 -> V=1.0, theta=0.0",
    "INFO    : Bus 54970\t: V=0.9567046, theta=-85.317835 -> V=1.0, theta=0.0",
    "INFO    : Bus 54971\t: V=0.9569494, theta=-85.077405 -> V=1.0, theta=0.0",
    "INFO    : Bus 54972\t: V=0.9597179, theta=-83.361897 -> V=1.0, theta=0.0",
    "INFO    : Bus 54973\t: V=0.9530948, theta=-85.534378 -> V=1.0, theta=0.0",
    "INFO    : Bus 54974\t: V=0.9574609, theta=-85.098696 -> V=1.0, theta=0.0",
    "INFO    : Bus 54975\t: V=0.9572226, theta=-85.251185 -> V=1.0, theta=0.0",
    "INFO    : Bus 54976\t: V=0.9555727, theta=-85.38963 -> V=1.0, theta=0.0",
    "INFO    : Bus 54977\t: V=0.9546629, theta=-85.4323 -> V=1.0, theta=0.0",
    "INFO    : Bus 54978\t: V=0.9561741, theta=-85.272495 -> V=1.0, theta=0.0",
    "INFO    : Bus 54979\t: V=0.9556892, theta=-85.361482 -> V=1.0, theta=0.0",
    "INFO    : Bus 54980\t: V=0.9564235, theta=-85.452354 -> V=1.0, theta=0.0",
    "INFO    : Bus 54981\t: V=0.9552025, theta=-85.413293 -> V=1.0, theta=0.0",
    "INFO    : Bus 54982\t: V=0.9575756, theta=-85.355149 -> V=1.0, theta=0.0",
    "INFO    : Bus 54983\t: V=0.9578376, theta=-85.307436 -> V=1.0, theta=0.0",
    "INFO    : Bus 54984\t: V=0.9582332, theta=-85.200052 -> V=1.0, theta=0.0",
    "INFO    : Bus 54985\t: V=0.9571172, theta=-85.394166 -> V=1.0, theta=0.0",
    "INFO    : Bus 54986\t: V=0.9575506, theta=-85.363059 -> V=1.0, theta=0.0",
    "INFO    : Bus 54987\t: V=0.9595391, theta=-82.796618 -> V=1.0, theta=0.0",
    "INFO    : Bus 54988\t: V=0.9594104, theta=-84.238473 -> V=1.0, theta=0.0",
    "INFO    : Bus 54989\t: V=0.9596815, theta=-84.050827 -> V=1.0, theta=0.0",
    "INFO    : Bus 54990\t: V=0.9600311, theta=-82.128267 -> V=1.0, theta=0.0",
    "INFO    : Bus 54991\t: V=0.9597319, theta=-82.350219 -> V=1.0, theta=0.0",
    "INFO    : Bus 54992\t: V=0.9597816, theta=-82.653077 -> V=1.0, theta=0.0",
    "INFO    : Bus 54993\t: V=0.960121, theta=-82.629242 -> V=1.0, theta=0.0",
    "INFO    : Bus 54994\t: V=0.9599716, theta=-83.963657 -> V=1.0, theta=0.0",
    "INFO    : Bus 54995\t: V=0.9598154, theta=-84.169481 -> V=1.0, theta=0.0",
    "INFO    : Bus 54996\t: V=0.9596665, theta=-84.026985 -> V=1.0, theta=0.0",
    "INFO    : Bus 54997\t: V=0.9587268, theta=-84.085104 -> V=1.0, theta=0.0",
    "INFO    : Bus 54998\t: V=0.9595664, theta=-84.045271 -> V=1.0, theta=0.0",
    "INFO    : Bus 54999\t: V=0.9633863, theta=-82.17382 -> V=1.0, theta=0.0",
    "INFO    : Bus 55000\t: V=0.9588562, theta=-84.433202 -> V=1.0, theta=0.0",
    "INFO    : Bus 55001\t: V=0.9601963, theta=-84.122133 -> V=1.0, theta=0.0",
    "INFO    : Bus 55002\t: V=0.95832, theta=-84.518681 -> V=1.0, theta=0.0",
    "INFO    : Bus 55003\t: V=0.9590673, theta=-84.485681 -> V=1.0, theta=0.0",
    "INFO    : Bus 55004\t: V=0.9593523, theta=-84.46943 -> V=1.0, theta=0.0",
    "INFO    : Bus 55005\t: V=0.9609682, theta=-83.00836 -> V=1.0, theta=0.0",
    "INFO    : Bus 55006\t: V=0.9609064, theta=-83.075973 -> V=1.0, theta=0.0",
    "INFO    : Bus 55007\t: V=0.9608648, theta=-83.130116 -> V=1.0, theta=0.0",
    "INFO    : Bus 55008\t: V=0.9599937, theta=-84.627983 -> V=1.0, theta=0.0",
    "INFO    : Bus 55009\t: V=0.9595421, theta=-84.724965 -> V=1.0, theta=0.0",
    "INFO    : Bus 55010\t: V=0.9598474, theta=-84.658246 -> V=1.0, theta=0.0",
    "INFO    : Bus 55011\t: V=0.9582021, theta=-84.634985 -> V=1.0, theta=0.0",
    "INFO    : Bus 55012\t: V=0.9589497, theta=-84.555176 -> V=1.0, theta=0.0",
    "INFO    : Bus 55013\t: V=0.9587054, theta=-84.502788 -> V=1.0, theta=0.0",
    "INFO    : Bus 55014\t: V=0.959392, theta=-84.216546 -> V=1.0, theta=0.0",
    "INFO    : Bus 55015\t: V=0.9589288, theta=-84.246736 -> V=1.0, theta=0.0",
    "INFO    : Bus 55016\t: V=0.9565677, theta=-84.790725 -> V=1.0, theta=0.0",
    "INFO    : Bus 55017\t: V=0.9570927, theta=-84.765754 -> V=1.0, theta=0.0",
    "INFO    : Bus 55018\t: V=0.9597827, theta=-84.15402 -> V=1.0, theta=0.0",
    "INFO    : Bus 55019\t: V=0.9588412, theta=-84.266581 -> V=1.0, theta=0.0",
    "INFO    : Bus 55020\t: V=0.9576376, theta=-84.318893 -> V=1.0, theta=0.0",
    "INFO    : Bus 55021\t: V=0.9606491, theta=-83.98608 -> V=1.0, theta=0.0",
    "INFO    : Bus 55022\t: V=0.9619358, theta=-81.972779 -> V=1.0, theta=0.0",
    "INFO    : Bus 55023\t: V=0.9614354, theta=-83.754331 -> V=1.0, theta=0.0",
    "INFO    : Bus 55024\t: V=0.9606819, theta=-83.799412 -> V=1.0, theta=0.0",
    "INFO    : Bus 55025\t: V=0.9579139, theta=-84.144965 -> V=1.0, theta=0.0",
    "INFO    : Bus 55026\t: V=0.9556661, theta=-85.168309 -> V=1.0, theta=0.0",
    "INFO    : Bus 55027\t: V=0.9564866, theta=-85.056367 -> V=1.0, theta=0.0",
    "INFO    : Bus 55028\t: V=0.9621988, theta=-66.913241 -> V=1.0, theta=0.0",
    "INFO    : Bus 55029\t: V=0.9799558, theta=-64.649512 -> V=1.0, theta=0.0",
    "INFO    : Bus 55030\t: V=0.9947206, theta=-62.759545 -> V=1.0, theta=0.0",
    "INFO    : Bus 55031\t: V=1.0099713, theta=-60.895614 -> V=1.0, theta=0.0",
    "INFO    : Bus 55032\t: V=0.9861567, theta=-62.138956 -> V=1.0, theta=0.0",
    "INFO    : Bus 55033\t: V=1.0117158, theta=-55.757004 -> V=1.0, theta=0.0",
    "INFO    : Bus 55034\t: V=0.9873567, theta=-68.580084 -> V=1.0, theta=0.0",
    "INFO    : Bus 55035\t: V=0.9771229, theta=-68.975438 -> V=1.0, theta=0.0",
    "INFO    : Bus 55036\t: V=0.9396569, theta=-64.582801 -> V=1.0, theta=0.0",
    "INFO    : Bus 55037\t: V=0.9373605, theta=-64.815149 -> V=1.0, theta=0.0",
    "INFO    : Bus 55038\t: V=0.9590517, theta=-65.577412 -> V=1.0, theta=0.0",
    "INFO    : Bus 55039\t: V=0.9660126, theta=-66.373353 -> V=1.0, theta=0.0",
    "INFO    : Bus 55040\t: V=0.9861292, theta=-62.611255 -> V=1.0, theta=0.0",
    "INFO    : Bus 55041\t: V=1.0178839, theta=-62.386213 -> V=1.0, theta=0.0",
    "INFO    : Bus 55042\t: V=1.0171355, theta=-61.365966 -> V=1.0, theta=0.0",
    "INFO    : Bus 55043\t: V=1.0146967, theta=-59.740112 -> V=1.0, theta=0.0",
    "INFO    : Bus 55044\t: V=1.0149731, theta=-57.990378 -> V=1.0, theta=0.0",
    "INFO    : Bus 55045\t: V=1.0161707, theta=-60.28959 -> V=1.0, theta=0.0",
    "INFO    : Bus 55046\t: V=1.0111132, theta=-55.810064 -> V=1.0, theta=0.0",
    "INFO    : Bus 55047\t: V=1.0025837, theta=-56.693113 -> V=1.0, theta=0.0",
    "INFO    : Bus 55048\t: V=1.0043269, theta=-56.54805 -> V=1.0, theta=0.0",
    "INFO    : Bus 55049\t: V=1.0032661, theta=-56.655623 -> V=1.0, theta=0.0",
    "INFO    : Bus 55050\t: V=1.0043486, theta=-56.56654 -> V=1.0, theta=0.0",
    "INFO    : Bus 55051\t: V=1.0153687, theta=-55.553843 -> V=1.0, theta=0.0",
    "INFO    : Bus 55052\t: V=1.014039, theta=-55.633961 -> V=1.0, theta=0.0",
    "INFO    : Bus 55053\t: V=1.004524, theta=-56.826337 -> V=1.0, theta=0.0",
    "INFO    : Bus 55054\t: V=1.0087433, theta=-56.255922 -> V=1.0, theta=0.0",
    "INFO    : Bus 55055\t: V=1.0153522, theta=-55.626691 -> V=1.0, theta=0.0",
    "INFO    : Bus 55056\t: V=1.0030523, theta=-56.691248 -> V=1.0, theta=0.0",
    "INFO    : Bus 55057\t: V=1.005421, theta=-56.469998 -> V=1.0, theta=0.0",
    "INFO    : Bus 55058\t: V=1.0048117, theta=-56.482897 -> V=1.0, theta=0.0",
    "INFO    : Bus 55059\t: V=1.0090264, theta=-56.223682 -> V=1.0, theta=0.0",
    "INFO    : Bus 55060\t: V=1.0089329, theta=-56.227051 -> V=1.0, theta=0.0",
    "INFO    : Bus 55061\t: V=1.0100256, theta=-56.073228 -> V=1.0, theta=0.0",
    "INFO    : Bus 55062\t: V=1.0010404, theta=-56.959596 -> V=1.0, theta=0.0",
    "INFO    : Bus 55063\t: V=1.0075282, theta=-56.233765 -> V=1.0, theta=0.0",
    "INFO    : Bus 55064\t: V=1.0000397, theta=-56.805009 -> V=1.0, theta=0.0",
    "INFO    : Bus 55065\t: V=0.9993429, theta=-57.224569 -> V=1.0, theta=0.0",
    "INFO    : Bus 55066\t: V=1.003196, theta=-56.637255 -> V=1.0, theta=0.0",
    "INFO    : Bus 55067\t: V=1.0006139, theta=-56.782775 -> V=1.0, theta=0.0",
    "INFO    : Bus 55068\t: V=1.005633, theta=-56.438637 -> V=1.0, theta=0.0",
    "INFO    : Bus 55069\t: V=1.0110192, theta=-56.208808 -> V=1.0, theta=0.0",
    "INFO    : Bus 55070\t: V=1.0102481, theta=-56.161307 -> V=1.0, theta=0.0",
    "INFO    : Bus 55071\t: V=0.9942828, theta=-57.188698 -> V=1.0, theta=0.0",
    "INFO    : Bus 55072\t: V=1.0070252, theta=-55.861527 -> V=1.0, theta=0.0",
    "INFO    : Bus 55073\t: V=1.0100461, theta=-56.028283 -> V=1.0, theta=0.0",
    "INFO    : Bus 55074\t: V=0.9638602, theta=-68.262298 -> V=1.0, theta=0.0",
    "INFO    : Bus 55075\t: V=0.9817907, theta=-81.117531 -> V=1.0, theta=0.0",
    "INFO    : Bus 55076\t: V=0.9857615, theta=-80.431938 -> V=1.0, theta=0.0",
    "INFO    : Bus 55077\t: V=0.964491, theta=-82.543446 -> V=1.0, theta=0.0",
    "INFO    : Bus 55078\t: V=0.9658739, theta=-82.376041 -> V=1.0, theta=0.0",
    "INFO    : Bus 55079\t: V=0.9676028, theta=-82.079436 -> V=1.0, theta=0.0",
    "INFO    : Bus 55080\t: V=0.9653074, theta=-81.376206 -> V=1.0, theta=0.0",
    "INFO    : Bus 55081\t: V=0.9623753, theta=-82.251087 -> V=1.0, theta=0.0",
    "INFO    : Bus 55082\t: V=0.9643438, theta=-81.398159 -> V=1.0, theta=0.0",
    "INFO    : Bus 55083\t: V=0.9648007, theta=-80.863324 -> V=1.0, theta=0.0",
    "INFO    : Bus 55084\t: V=0.9686449, theta=-81.264971 -> V=1.0, theta=0.0",
    "INFO    : Bus 55085\t: V=0.9705627, theta=-81.459155 -> V=1.0, theta=0.0",
    "INFO    : Bus 55086\t: V=0.9618621, theta=-82.441991 -> V=1.0, theta=0.0",
    "INFO    : Bus 55087\t: V=0.9711632, theta=-80.50544 -> V=1.0, theta=0.0",
    "INFO    : Bus 55088\t: V=0.9735785, theta=-80.119597 -> V=1.0, theta=0.0",
    "INFO    : Bus 55089\t: V=0.9664709, theta=-80.99217 -> V=1.0, theta=0.0",
    "INFO    : Bus 55090\t: V=0.9696131, theta=-80.772256 -> V=1.0, theta=0.0",
    "INFO    : Bus 55091\t: V=0.9619559, theta=-80.915784 -> V=1.0, theta=0.0",
    "INFO    : Bus 55092\t: V=0.9694586, theta=-80.241333 -> V=1.0, theta=0.0",
    "INFO    : Bus 55093\t: V=0.9602268, theta=-82.89975 -> V=1.0, theta=0.0",
    "INFO    : Bus 55094\t: V=0.9651831, theta=-80.578889 -> V=1.0, theta=0.0",
    "INFO    : Bus 55095\t: V=0.9703705, theta=-78.441661 -> V=1.0, theta=0.0",
    "INFO    : Bus 55096\t: V=0.9650735, theta=-80.827357 -> V=1.0, theta=0.0",
    "INFO    : Bus 55097\t: V=0.959111, theta=-80.792034 -> V=1.0, theta=0.0",
    "INFO    : Bus 55098\t: V=0.98165, theta=-77.409048 -> V=1.0, theta=0.0",
    "INFO    : Bus 55099\t: V=0.9790339, theta=-79.155454 -> V=1.0, theta=0.0",
    "INFO    : Bus 55100\t: V=0.9895965, theta=-77.531603 -> V=1.0, theta=0.0",
    "INFO    : Bus 55101\t: V=0.9917641, theta=-79.108983 -> V=1.0, theta=0.0",
    "INFO    : Bus 55102\t: V=0.9952942, theta=-78.608547 -> V=1.0, theta=0.0",
    "INFO    : Bus 55103\t: V=0.9866944, theta=-79.763488 -> V=1.0, theta=0.0",
    "INFO    : Bus 55104\t: V=0.9911982, theta=-78.383956 -> V=1.0, theta=0.0",
    "INFO    : Bus 55105\t: V=0.9892745, theta=-77.82695 -> V=1.0, theta=0.0",
    "INFO    : Bus 55106\t: V=1.008454, theta=-73.408863 -> V=1.0, theta=0.0",
    "INFO    : Bus 55107\t: V=1.0168063, theta=-71.026141 -> V=1.0, theta=0.0",
    "INFO    : Bus 55108\t: V=1.0117446, theta=-72.841929 -> V=1.0, theta=0.0",
    "INFO    : Bus 55109\t: V=1.0110525, theta=-72.872801 -> V=1.0, theta=0.0",
    "INFO    : Bus 55110\t: V=1.0108998, theta=-72.976288 -> V=1.0, theta=0.0",
    "INFO    : Bus 55111\t: V=1.0103585, theta=-73.0634 -> V=1.0, theta=0.0",
    "INFO    : Bus 55112\t: V=1.0096348, theta=-73.155877 -> V=1.0, theta=0.0",
    "INFO    : Bus 55113\t: V=1.0100432, theta=-73.137482 -> V=1.0, theta=0.0",
    "INFO    : Bus 55114\t: V=1.0100714, theta=-72.41753 -> V=1.0, theta=0.0",
    "INFO    : Bus 55115\t: V=1.0091147, theta=-72.603108 -> V=1.0, theta=0.0",
    "INFO    : Bus 55116\t: V=1.0080363, theta=-72.780575 -> V=1.0, theta=0.0",
    "INFO    : Bus 55117\t: V=1.009704, theta=-73.174289 -> V=1.0, theta=0.0",
    "INFO    : Bus 55118\t: V=1.0090323, theta=-73.187658 -> V=1.0, theta=0.0",
    "INFO    : Bus 55119\t: V=1.0060111, theta=-73.095664 -> V=1.0, theta=0.0",
    "INFO    : Bus 55120\t: V=1.0069293, theta=-72.958811 -> V=1.0, theta=0.0",
    "INFO    : Bus 55121\t: V=1.0049899, theta=-73.297557 -> V=1.0, theta=0.0",
    "INFO    : Bus 55122\t: V=1.0055888, theta=-73.189272 -> V=1.0, theta=0.0",
    "INFO    : Bus 55123\t: V=1.0055773, theta=-73.204104 -> V=1.0, theta=0.0",
    "INFO    : Bus 55124\t: V=1.003316, theta=-74.108627 -> V=1.0, theta=0.0",
    "INFO    : Bus 55125\t: V=1.0021498, theta=-74.288158 -> V=1.0, theta=0.0",
    "INFO    : Bus 55126\t: V=1.0007891, theta=-74.030099 -> V=1.0, theta=0.0",
    "INFO    : Bus 55127\t: V=0.9956535, theta=-74.903271 -> V=1.0, theta=0.0",
    "INFO    : Bus 55128\t: V=0.9962076, theta=-74.88012 -> V=1.0, theta=0.0",
    "INFO    : Bus 55129\t: V=1.0000931, theta=-75.340923 -> V=1.0, theta=0.0",
    "INFO    : Bus 55130\t: V=0.9999352, theta=-74.421303 -> V=1.0, theta=0.0",
    "INFO    : Bus 55131\t: V=1.0000022, theta=-74.359548 -> V=1.0, theta=0.0",
    "INFO    : Bus 55132\t: V=1.0001151, theta=-74.295274 -> V=1.0, theta=0.0",
    "INFO    : Bus 55133\t: V=0.9990487, theta=-75.373122 -> V=1.0, theta=0.0",
    "INFO    : Bus 55134\t: V=0.9995281, theta=-75.373851 -> V=1.0, theta=0.0",
    "INFO    : Bus 55135\t: V=1.00021, theta=-75.337077 -> V=1.0, theta=0.0",
    "INFO    : Bus 55136\t: V=0.9997835, theta=-75.372661 -> V=1.0, theta=0.0",
    "INFO    : Bus 55137\t: V=0.9948844, theta=-75.626845 -> V=1.0, theta=0.0",
    "INFO    : Bus 55138\t: V=1.0015701, theta=-75.290452 -> V=1.0, theta=0.0",
    "INFO    : Bus 55139\t: V=1.0015845, theta=-75.257984 -> V=1.0, theta=0.0",
    "INFO    : Bus 55140\t: V=0.9994362, theta=-75.414795 -> V=1.0, theta=0.0",
    "INFO    : Bus 55141\t: V=1.0023813, theta=-75.210794 -> V=1.0, theta=0.0",
    "INFO    : Bus 55142\t: V=1.0002452, theta=-75.397337 -> V=1.0, theta=0.0",
    "INFO    : Bus 55143\t: V=0.9958497, theta=-75.475337 -> V=1.0, theta=0.0",
    "INFO    : Bus 55144\t: V=0.9941836, theta=-75.751135 -> V=1.0, theta=0.0",
    "INFO    : Bus 55145\t: V=0.9942446, theta=-75.759979 -> V=1.0, theta=0.0",
    "INFO    : Bus 55146\t: V=0.9939557, theta=-75.816596 -> V=1.0, theta=0.0",
    "INFO    : Bus 55147\t: V=0.9938778, theta=-75.826802 -> V=1.0, theta=0.0",
    "INFO    : Bus 55148\t: V=0.9936713, theta=-75.834586 -> V=1.0, theta=0.0",
    "INFO    : Bus 55149\t: V=0.994018, theta=-75.799422 -> V=1.0, theta=0.0",
    "INFO    : Bus 55150\t: V=0.9942271, theta=-75.735975 -> V=1.0, theta=0.0",
    "INFO    : Bus 55151\t: V=0.9946667, theta=-75.705037 -> V=1.0, theta=0.0",
    "INFO    : Bus 55152\t: V=0.9940166, theta=-75.779427 -> V=1.0, theta=0.0",
    "INFO    : Bus 55153\t: V=0.9942784, theta=-75.748969 -> V=1.0, theta=0.0",
    "INFO    : Bus 55154\t: V=0.9940035, theta=-75.492612 -> V=1.0, theta=0.0",
    "INFO    : Bus 55155\t: V=0.9947116, theta=-75.447593 -> V=1.0, theta=0.0",
    "INFO    : Bus 55156\t: V=0.9967467, theta=-74.818282 -> V=1.0, theta=0.0",
    "INFO    : Bus 55157\t: V=0.9952469, theta=-75.368903 -> V=1.0, theta=0.0",
    "INFO    : Bus 55158\t: V=0.9958231, theta=-75.283871 -> V=1.0, theta=0.0",
    "INFO    : Bus 55159\t: V=0.9991384, theta=-73.616395 -> V=1.0, theta=0.0",
    "INFO    : Bus 55160\t: V=0.9969333, theta=-74.973034 -> V=1.0, theta=0.0",
    "INFO    : Bus 55161\t: V=0.9974613, theta=-74.793743 -> V=1.0, theta=0.0",
    "INFO    : Bus 55162\t: V=0.9983696, theta=-74.59672 -> V=1.0, theta=0.0",
    "INFO    : Bus 55163\t: V=0.9980563, theta=-74.724449 -> V=1.0, theta=0.0",
    "INFO    : Bus 55164\t: V=1.0007489, theta=-70.935052 -> V=1.0, theta=0.0",
    "INFO    : Bus 55165\t: V=0.9993951, theta=-73.529316 -> V=1.0, theta=0.0",
    "INFO    : Bus 55166\t: V=0.9976781, theta=-74.818198 -> V=1.0, theta=0.0",
    "INFO    : Bus 55167\t: V=1.0010127, theta=-70.73731 -> V=1.0, theta=0.0",
    "INFO    : Bus 55168\t: V=0.9972381, theta=-74.721898 -> V=1.0, theta=0.0",
    "INFO    : Bus 55169\t: V=0.9979102, theta=-74.573959 -> V=1.0, theta=0.0",
    "INFO    : Bus 55170\t: V=0.9992922, theta=-74.232381 -> V=1.0, theta=0.0",
    "INFO    : Bus 55171\t: V=0.9973971, theta=-73.669299 -> V=1.0, theta=0.0",
    "INFO    : Bus 55172\t: V=1.0004717, theta=-74.251728 -> V=1.0, theta=0.0",
    "INFO    : Bus 55173\t: V=0.9949137, theta=-73.759297 -> V=1.0, theta=0.0",
    "INFO    : Bus 55174\t: V=0.9938919, theta=-73.782916 -> V=1.0, theta=0.0",
    "INFO    : Bus 55175\t: V=0.9933148, theta=-73.790172 -> V=1.0, theta=0.0",
    "INFO    : Bus 55176\t: V=0.9902848, theta=-74.847867 -> V=1.0, theta=0.0",
    "INFO    : Bus 55177\t: V=0.9898567, theta=-75.639183 -> V=1.0, theta=0.0",
    "INFO    : Bus 55178\t: V=0.9901372, theta=-75.108882 -> V=1.0, theta=0.0",
    "INFO    : Bus 55179\t: V=0.9923151, theta=-75.252179 -> V=1.0, theta=0.0",
    "INFO    : Bus 55180\t: V=0.9895698, theta=-74.562057 -> V=1.0, theta=0.0",
    "INFO    : Bus 55181\t: V=0.9900446, theta=-75.56366 -> V=1.0, theta=0.0",
    "INFO    : Bus 55182\t: V=0.9954859, theta=-73.948616 -> V=1.0, theta=0.0",
    "INFO    : Bus 55183\t: V=0.9924522, theta=-73.791392 -> V=1.0, theta=0.0",
    "INFO    : Bus 55184\t: V=0.9955652, theta=-74.733014 -> V=1.0, theta=0.0",
    "INFO    : Bus 55185\t: V=0.9944644, theta=-74.768706 -> V=1.0, theta=0.0",
    "INFO    : Bus 55186\t: V=0.9942614, theta=-74.777964 -> V=1.0, theta=0.0",
    "INFO    : Bus 55187\t: V=0.9978311, theta=-74.664349 -> V=1.0, theta=0.0",
    "INFO    : Bus 55188\t: V=1.0003786, theta=-74.459668 -> V=1.0, theta=0.0",
    "INFO    : Bus 55189\t: V=0.9967464, theta=-75.00311 -> V=1.0, theta=0.0",
    "INFO    : Bus 55190\t: V=0.9917568, theta=-75.514326 -> V=1.0, theta=0.0",
    "INFO    : Bus 55191\t: V=0.9912359, theta=-74.735467 -> V=1.0, theta=0.0",
    "INFO    : Bus 55192\t: V=0.9915931, theta=-74.768976 -> V=1.0, theta=0.0",
    "INFO    : Bus 55193\t: V=0.9961115, theta=-75.023216 -> V=1.0, theta=0.0",
    "INFO    : Bus 55194\t: V=0.9954544, theta=-74.093372 -> V=1.0, theta=0.0",
    "INFO    : Bus 55195\t: V=0.9947497, theta=-74.149121 -> V=1.0, theta=0.0",
    "INFO    : Bus 55196\t: V=0.9929993, theta=-74.226178 -> V=1.0, theta=0.0",
    "INFO    : Bus 55197\t: V=0.9909597, theta=-74.599886 -> V=1.0, theta=0.0",
    "INFO    : Bus 55198\t: V=0.9985291, theta=-74.751954 -> V=1.0, theta=0.0",
    "INFO    : Bus 55199\t: V=0.9963964, theta=-74.796837 -> V=1.0, theta=0.0",
    "INFO    : Bus 55200\t: V=0.992272, theta=-74.242787 -> V=1.0, theta=0.0",
    "INFO    : Bus 55201\t: V=0.9921684, theta=-74.154708 -> V=1.0, theta=0.0",
    "INFO    : Bus 55202\t: V=1.0107347, theta=-72.247755 -> V=1.0, theta=0.0",
    "INFO    : Bus 55203\t: V=1.0004947, theta=-74.385136 -> V=1.0, theta=0.0",
    "INFO    : Bus 55204\t: V=1.0010143, theta=-74.347537 -> V=1.0, theta=0.0",
    "INFO    : Bus 55205\t: V=1.0056659, theta=-74.318983 -> V=1.0, theta=0.0",
    "INFO    : Bus 55206\t: V=1.0192281, theta=-70.593866 -> V=1.0, theta=0.0",
    "INFO    : Bus 55207\t: V=1.0187254, theta=-70.720317 -> V=1.0, theta=0.0",
    "INFO    : Bus 55208\t: V=1.0136217, theta=-72.768902 -> V=1.0, theta=0.0",
    "INFO    : Bus 55209\t: V=1.0169123, theta=-71.887133 -> V=1.0, theta=0.0",
    "INFO    : Bus 55210\t: V=1.0031967, theta=-75.024012 -> V=1.0, theta=0.0",
    "INFO    : Bus 55211\t: V=1.0031829, theta=-74.923587 -> V=1.0, theta=0.0",
    "INFO    : Bus 55212\t: V=1.0036442, theta=-75.04106 -> V=1.0, theta=0.0",
    "INFO    : Bus 55213\t: V=1.0030847, theta=-75.11553 -> V=1.0, theta=0.0",
    "INFO    : Bus 55214\t: V=1.0024204, theta=-75.134131 -> V=1.0, theta=0.0",
    "INFO    : Bus 55215\t: V=1.0019033, theta=-75.169792 -> V=1.0, theta=0.0",
    "INFO    : Bus 55216\t: V=1.0037601, theta=-75.032182 -> V=1.0, theta=0.0",
    "INFO    : Bus 55217\t: V=1.0109471, theta=-73.440272 -> V=1.0, theta=0.0",
    "INFO    : Bus 55218\t: V=1.013308, theta=-72.284951 -> V=1.0, theta=0.0",
    "INFO    : Bus 55219\t: V=1.0086398, theta=-73.801735 -> V=1.0, theta=0.0",
    "INFO    : Bus 55220\t: V=0.9952588, theta=-75.062303 -> V=1.0, theta=0.0",
    "INFO    : Bus 55221\t: V=0.9942574, theta=-75.30316 -> V=1.0, theta=0.0",
    "INFO    : Bus 55222\t: V=0.991202, theta=-74.729563 -> V=1.0, theta=0.0",
    "INFO    : Bus 55223\t: V=0.9913075, theta=-75.482194 -> V=1.0, theta=0.0",
    "INFO    : Bus 55224\t: V=0.9919484, theta=-75.44888 -> V=1.0, theta=0.0",
    "INFO    : Bus 55225\t: V=0.9916647, theta=-75.49021 -> V=1.0, theta=0.0",
    "INFO    : Bus 55226\t: V=0.9850917, theta=-73.991759 -> V=1.0, theta=0.0",
    "INFO    : Bus 55227\t: V=0.9910829, theta=-74.6874 -> V=1.0, theta=0.0",
    "INFO    : Bus 55228\t: V=0.9914156, theta=-75.512398 -> V=1.0, theta=0.0",
    "INFO    : Bus 55229\t: V=0.9912544, theta=-74.540245 -> V=1.0, theta=0.0",
    "INFO    : Bus 55230\t: V=0.9911011, theta=-74.619181 -> V=1.0, theta=0.0",
    "INFO    : Bus 55231\t: V=0.9917736, theta=-75.43356 -> V=1.0, theta=0.0",
    "INFO    : Bus 55232\t: V=0.9915896, theta=-75.482264 -> V=1.0, theta=0.0",
    "INFO    : Bus 55233\t: V=0.9916564, theta=-75.332683 -> V=1.0, theta=0.0",
    "INFO    : Bus 55234\t: V=0.9883154, theta=-75.75327 -> V=1.0, theta=0.0",
    "INFO    : Bus 55235\t: V=0.9904465, theta=-74.603349 -> V=1.0, theta=0.0",
    "INFO    : Bus 55236\t: V=0.9899333, theta=-74.619703 -> V=1.0, theta=0.0",
    "INFO    : Bus 55237\t: V=0.9816108, theta=-73.880049 -> V=1.0, theta=0.0",
    "INFO    : Bus 55238\t: V=0.9829627, theta=-73.259191 -> V=1.0, theta=0.0",
    "INFO    : Bus 55239\t: V=0.9794235, theta=-74.209254 -> V=1.0, theta=0.0",
    "INFO    : Bus 55240\t: V=0.9775789, theta=-73.494392 -> V=1.0, theta=0.0",
    "INFO    : Bus 55241\t: V=0.9919927, theta=-74.016895 -> V=1.0, theta=0.0",
    "INFO    : Bus 55242\t: V=0.991687, theta=-73.842699 -> V=1.0, theta=0.0",
    "INFO    : Bus 55243\t: V=0.9870528, theta=-70.540507 -> V=1.0, theta=0.0",
    "INFO    : Bus 55244\t: V=0.9889344, theta=-74.907986 -> V=1.0, theta=0.0",
    "INFO    : Bus 55245\t: V=0.989188, theta=-73.782264 -> V=1.0, theta=0.0",
    "INFO    : Bus 55246\t: V=0.9898162, theta=-74.34098 -> V=1.0, theta=0.0",
    "INFO    : Bus 55247\t: V=0.9780718, theta=-70.072235 -> V=1.0, theta=0.0",
    "INFO    : Bus 55248\t: V=0.9849653, theta=-73.018651 -> V=1.0, theta=0.0",
    "INFO    : Bus 55249\t: V=0.9796239, theta=-76.289667 -> V=1.0, theta=0.0",
    "INFO    : Bus 55250\t: V=0.9870809, theta=-75.861307 -> V=1.0, theta=0.0",
    "INFO    : Bus 55251\t: V=0.988418, theta=-75.72129 -> V=1.0, theta=0.0",
    "INFO    : Bus 55252\t: V=0.982701, theta=-77.729892 -> V=1.0, theta=0.0",
    "INFO    : Bus 55253\t: V=0.9872433, theta=-76.180155 -> V=1.0, theta=0.0",
    "INFO    : Bus 55254\t: V=0.9838048, theta=-77.607763 -> V=1.0, theta=0.0",
    "INFO    : Bus 55255\t: V=0.985889, theta=-77.111178 -> V=1.0, theta=0.0",
    "INFO    : Bus 55256\t: V=0.9846501, theta=-77.421864 -> V=1.0, theta=0.0",
    "INFO    : Bus 55257\t: V=0.9841949, theta=-77.53337 -> V=1.0, theta=0.0",
    "INFO    : Bus 55258\t: V=0.9907617, theta=-75.474145 -> V=1.0, theta=0.0",
    "INFO    : Bus 55259\t: V=0.9881959, theta=-76.070312 -> V=1.0, theta=0.0",
    "INFO    : Bus 55260\t: V=0.9763928, theta=-78.638034 -> V=1.0, theta=0.0",
    "INFO    : Bus 55261\t: V=0.9653955, theta=-79.896979 -> V=1.0, theta=0.0",
    "INFO    : Bus 55262\t: V=0.9661855, theta=-79.851939 -> V=1.0, theta=0.0",
    "INFO    : Bus 55263\t: V=0.9708001, theta=-79.429305 -> V=1.0, theta=0.0",
    "INFO    : Bus 55264\t: V=0.968579, theta=-79.754262 -> V=1.0, theta=0.0",
    "INFO    : Bus 55265\t: V=1.0039624, theta=-74.005644 -> V=1.0, theta=0.0",
    "INFO    : Bus 55266\t: V=0.994913, theta=-75.096791 -> V=1.0, theta=0.0",
    "INFO    : Bus 55267\t: V=1.0175922, theta=-63.065358 -> V=1.0, theta=0.0",
    "INFO    : Bus 55268\t: V=1.01728, theta=-64.768529 -> V=1.0, theta=0.0",
    "INFO    : Bus 55269\t: V=1.0013481, theta=-64.744809 -> V=1.0, theta=0.0",
    "INFO    : Bus 55270\t: V=1.0158567, theta=-62.640174 -> V=1.0, theta=0.0",
    "INFO    : Bus 55271\t: V=1.0161766, theta=-63.806529 -> V=1.0, theta=0.0",
    "INFO    : Bus 55272\t: V=1.0166478, theta=-64.249786 -> V=1.0, theta=0.0",
    "INFO    : Bus 55273\t: V=1.0163915, theta=-64.080716 -> V=1.0, theta=0.0",
    "INFO    : Bus 55274\t: V=1.0057659, theta=-65.552839 -> V=1.0, theta=0.0",
    "INFO    : Bus 55275\t: V=0.9558918, theta=-75.11391 -> V=1.0, theta=0.0",
    "INFO    : Bus 55276\t: V=0.950813, theta=-75.49226 -> V=1.0, theta=0.0",
    "INFO    : Bus 55277\t: V=0.9529976, theta=-75.410607 -> V=1.0, theta=0.0",
    "INFO    : Bus 55278\t: V=0.9499778, theta=-75.536138 -> V=1.0, theta=0.0",
    "INFO    : Bus 55279\t: V=0.9488772, theta=-74.978024 -> V=1.0, theta=0.0",
    "INFO    : Bus 55280\t: V=0.9595658, theta=-74.866842 -> V=1.0, theta=0.0",
    "INFO    : Bus 55281\t: V=0.9861287, theta=-69.19206 -> V=1.0, theta=0.0",
    "INFO    : Bus 55282\t: V=0.999178, theta=-71.757939 -> V=1.0, theta=0.0",
    "INFO    : Bus 55283\t: V=0.9992094, theta=-71.200724 -> V=1.0, theta=0.0",
    "INFO    : Bus 55284\t: V=0.9999386, theta=-70.956604 -> V=1.0, theta=0.0",
    "INFO    : Bus 55285\t: V=0.9856379, theta=-70.346394 -> V=1.0, theta=0.0",
    "INFO    : Bus 55286\t: V=0.9927859, theta=-71.739707 -> V=1.0, theta=0.0",
    "INFO    : Bus 55287\t: V=0.9828729, theta=-71.394647 -> V=1.0, theta=0.0",
    "INFO    : Bus 55288\t: V=0.9858719, theta=-74.056919 -> V=1.0, theta=0.0",
    "INFO    : Bus 55289\t: V=0.9717806, theta=-69.541253 -> V=1.0, theta=0.0",
    "INFO    : Bus 55290\t: V=0.9850148, theta=-69.845294 -> V=1.0, theta=0.0",
    "INFO    : Bus 55291\t: V=1.0147319, theta=-68.456708 -> V=1.0, theta=0.0",
    "INFO    : Bus 55292\t: V=1.0126243, theta=-68.566782 -> V=1.0, theta=0.0",
    "INFO    : Bus 55293\t: V=0.9939681, theta=-69.792348 -> V=1.0, theta=0.0",
    "INFO    : Bus 55294\t: V=0.9997245, theta=-68.914932 -> V=1.0, theta=0.0",
    "INFO    : Bus 55295\t: V=0.9991096, theta=-69.443898 -> V=1.0, theta=0.0",
    "INFO    : Bus 55296\t: V=1.0098706, theta=-69.22964 -> V=1.0, theta=0.0",
    "INFO    : Bus 55297\t: V=1.0173276, theta=-47.988606 -> V=1.0, theta=0.0",
    "INFO    : Bus 55298\t: V=1.0144493, theta=-52.648226 -> V=1.0, theta=0.0",
    "INFO    : Bus 55299\t: V=1.0098141, theta=-59.25659 -> V=1.0, theta=0.0",
    "INFO    : Bus 55300\t: V=1.0071758, theta=-57.220792 -> V=1.0, theta=0.0",
    "INFO    : Bus 55301\t: V=1.0000955, theta=-60.641877 -> V=1.0, theta=0.0",
    "INFO    : Bus 55302\t: V=1.0004957, theta=-70.656085 -> V=1.0, theta=0.0",
    "INFO    : Bus 55303\t: V=0.9767958, theta=-73.256201 -> V=1.0, theta=0.0",
    "INFO    : Bus 55304\t: V=0.9871144, theta=-71.96138 -> V=1.0, theta=0.0",
    "INFO    : Bus 55305\t: V=0.986777, theta=-71.96262 -> V=1.0, theta=0.0",
    "INFO    : Bus 55306\t: V=0.9767767, theta=-72.894783 -> V=1.0, theta=0.0",
    "INFO    : Bus 55307\t: V=0.9710371, theta=-73.273461 -> V=1.0, theta=0.0",
    "INFO    : Bus 55308\t: V=0.9866622, theta=-71.918484 -> V=1.0, theta=0.0",
    "INFO    : Bus 55309\t: V=0.9867049, theta=-71.946363 -> V=1.0, theta=0.0",
    "INFO    : Bus 55310\t: V=1.0020789, theta=-70.273968 -> V=1.0, theta=0.0",
    "INFO    : Bus 55311\t: V=0.9926088, theta=-71.413628 -> V=1.0, theta=0.0",
    "INFO    : Bus 55312\t: V=0.9878429, theta=-71.740701 -> V=1.0, theta=0.0",
    "INFO    : Bus 55313\t: V=0.9909316, theta=-71.669577 -> V=1.0, theta=0.0",
    "INFO    : Bus 55314\t: V=0.9869294, theta=-71.658199 -> V=1.0, theta=0.0",
    "INFO    : Bus 55315\t: V=0.9848743, theta=-71.850623 -> V=1.0, theta=0.0",
    "INFO    : Bus 55316\t: V=0.9815389, theta=-72.917706 -> V=1.0, theta=0.0",
    "INFO    : Bus 55317\t: V=0.9820581, theta=-72.895518 -> V=1.0, theta=0.0",
    "INFO    : Bus 55318\t: V=0.9834508, theta=-72.663383 -> V=1.0, theta=0.0",
    "INFO    : Bus 55319\t: V=0.9795696, theta=-73.235439 -> V=1.0, theta=0.0",
    "INFO    : Bus 55320\t: V=0.9856637, theta=-72.274393 -> V=1.0, theta=0.0",
    "INFO    : Bus 55321\t: V=0.9895947, theta=-71.3198 -> V=1.0, theta=0.0",
    "INFO    : Bus 55322\t: V=1.0094042, theta=-68.471266 -> V=1.0, theta=0.0",
    "INFO    : Bus 55323\t: V=0.9875708, theta=-71.997103 -> V=1.0, theta=0.0",
    "INFO    : Bus 55324\t: V=0.9837195, theta=-72.620254 -> V=1.0, theta=0.0",
    "INFO    : Bus 55325\t: V=0.9752711, theta=-73.903405 -> V=1.0, theta=0.0",
    "INFO    : Bus 55326\t: V=0.9531806, theta=-77.769963 -> V=1.0, theta=0.0",
    "INFO    : Bus 55327\t: V=0.9735484, theta=-74.704984 -> V=1.0, theta=0.0",
    "INFO    : Bus 55328\t: V=0.9523489, theta=-77.843435 -> V=1.0, theta=0.0",
    "INFO    : Bus 55329\t: V=0.9831555, theta=-72.833671 -> V=1.0, theta=0.0",
    "INFO    : Bus 55330\t: V=0.9787208, theta=-73.681467 -> V=1.0, theta=0.0",
    "INFO    : Bus 55331\t: V=0.9640914, theta=-76.298476 -> V=1.0, theta=0.0",
    "INFO    : Bus 55332\t: V=0.9653121, theta=-76.156413 -> V=1.0, theta=0.0",
    "INFO    : Bus 55333\t: V=0.9622758, theta=-76.435401 -> V=1.0, theta=0.0",
    "INFO    : Bus 55334\t: V=0.9639026, theta=-76.248368 -> V=1.0, theta=0.0",
    "INFO    : Bus 55335\t: V=0.96392, theta=-76.249166 -> V=1.0, theta=0.0",
    "INFO    : Bus 55336\t: V=0.9631865, theta=-76.294443 -> V=1.0, theta=0.0",
    "INFO    : Bus 55337\t: V=0.9704921, theta=-74.976094 -> V=1.0, theta=0.0",
    "INFO    : Bus 55338\t: V=0.9814114, theta=-72.544958 -> V=1.0, theta=0.0",
    "INFO    : Bus 55339\t: V=0.9839741, theta=-72.153928 -> V=1.0, theta=0.0",
    "INFO    : Bus 55340\t: V=0.9778297, theta=-73.116639 -> V=1.0, theta=0.0",
    "INFO    : Bus 55341\t: V=0.9617138, theta=-76.80608 -> V=1.0, theta=0.0",
    "INFO    : Bus 55342\t: V=0.9592631, theta=-75.219495 -> V=1.0, theta=0.0",
    "INFO    : Bus 55343\t: V=0.9587781, theta=-75.278836 -> V=1.0, theta=0.0",
    "INFO    : Bus 55344\t: V=0.9661652, theta=-75.37766 -> V=1.0, theta=0.0",
    "INFO    : Bus 55345\t: V=0.9654452, theta=-75.331464 -> V=1.0, theta=0.0",
    "INFO    : Bus 55346\t: V=0.9733487, theta=-74.542971 -> V=1.0, theta=0.0",
    "INFO    : Bus 55347\t: V=0.9603037, theta=-75.665604 -> V=1.0, theta=0.0",
    "INFO    : Bus 55348\t: V=0.9683891, theta=-73.542405 -> V=1.0, theta=0.0",
    "INFO    : Bus 55349\t: V=0.9818618, theta=-72.439435 -> V=1.0, theta=0.0",
    "INFO    : Bus 55350\t: V=0.9860963, theta=-71.801358 -> V=1.0, theta=0.0",
    "INFO    : Bus 55351\t: V=0.9771547, theta=-72.615676 -> V=1.0, theta=0.0",
    "INFO    : Bus 55352\t: V=0.9900958, theta=-71.224135 -> V=1.0, theta=0.0",
    "INFO    : Bus 55353\t: V=0.988598, theta=-71.508789 -> V=1.0, theta=0.0",
    "INFO    : Bus 55354\t: V=0.9848672, theta=-71.804141 -> V=1.0, theta=0.0",
    "INFO    : Bus 55355\t: V=1.0106666, theta=-68.319513 -> V=1.0, theta=0.0",
    "INFO    : Bus 55356\t: V=0.9898451, theta=-71.65645 -> V=1.0, theta=0.0",
    "INFO    : Bus 55357\t: V=0.9930777, theta=-71.200176 -> V=1.0, theta=0.0",
    "INFO    : Bus 55358\t: V=0.9991986, theta=-70.095257 -> V=1.0, theta=0.0",
    "INFO    : Bus 55359\t: V=0.9980323, theta=-70.501143 -> V=1.0, theta=0.0",
    "INFO    : Bus 55360\t: V=0.9796925, theta=-72.114925 -> V=1.0, theta=0.0",
    "INFO    : Bus 55361\t: V=0.99723, theta=-70.709153 -> V=1.0, theta=0.0",
    "INFO    : Bus 55362\t: V=0.986489, theta=-71.153839 -> V=1.0, theta=0.0",
    "INFO    : Bus 55363\t: V=1.0037103, theta=-69.361054 -> V=1.0, theta=0.0",
    "INFO    : Bus 55364\t: V=0.9877482, theta=-71.116121 -> V=1.0, theta=0.0",
    "INFO    : Bus 55365\t: V=0.9854374, theta=-71.30018 -> V=1.0, theta=0.0",
    "INFO    : Bus 55366\t: V=1.0144362, theta=-67.797266 -> V=1.0, theta=0.0",
    "INFO    : Bus 55367\t: V=0.9894373, theta=-69.902877 -> V=1.0, theta=0.0",
    "INFO    : Bus 55368\t: V=0.987309, theta=-70.11524 -> V=1.0, theta=0.0",
    "INFO    : Bus 55369\t: V=0.9916455, theta=-70.13234 -> V=1.0, theta=0.0",
    "INFO    : Bus 55370\t: V=0.9959064, theta=-70.202231 -> V=1.0, theta=0.0",
    "INFO    : Bus 55371\t: V=1.0001967, theta=-69.076101 -> V=1.0, theta=0.0",
    "INFO    : Bus 55372\t: V=0.9994357, theta=-69.113912 -> V=1.0, theta=0.0",
    "INFO    : Bus 55373\t: V=0.9903205, theta=-69.533952 -> V=1.0, theta=0.0",
    "INFO    : Bus 55374\t: V=1.0019096, theta=-69.660557 -> V=1.0, theta=0.0",
    "INFO    : Bus 55375\t: V=1.0175659, theta=-66.452582 -> V=1.0, theta=0.0",
    "INFO    : Bus 55376\t: V=1.0050194, theta=-67.947433 -> V=1.0, theta=0.0",
    "INFO    : Bus 55377\t: V=0.989205, theta=-69.449582 -> V=1.0, theta=0.0",
    "INFO    : Bus 55378\t: V=1.0151, theta=-63.243335 -> V=1.0, theta=0.0",
    "INFO    : Bus 55379\t: V=0.9978525, theta=-64.39111 -> V=1.0, theta=0.0",
    "INFO    : Bus 55380\t: V=1.0109653, theta=-63.979467 -> V=1.0, theta=0.0",
    "INFO    : Bus 55381\t: V=1.0197489, theta=-69.342118 -> V=1.0, theta=0.0",
    "INFO    : Bus 55382\t: V=1.0128092, theta=-69.950055 -> V=1.0, theta=0.0",
    "INFO    : Bus 55383\t: V=1.0125849, theta=-69.924974 -> V=1.0, theta=0.0",
    "INFO    : Bus 55384\t: V=0.9939663, theta=-71.948797 -> V=1.0, theta=0.0",
    "INFO    : Bus 55385\t: V=1.0120104, theta=-69.618767 -> V=1.0, theta=0.0",
    "INFO    : Bus 55386\t: V=0.9994315, theta=-70.414797 -> V=1.0, theta=0.0",
    "INFO    : Bus 55387\t: V=0.9905224, theta=-71.80297 -> V=1.0, theta=0.0",
    "INFO    : Bus 55388\t: V=0.9975483, theta=-66.477034 -> V=1.0, theta=0.0",
    "INFO    : Bus 55389\t: V=1.0097746, theta=-66.228216 -> V=1.0, theta=0.0",
    "INFO    : Bus 55390\t: V=0.9733937, theta=-68.487987 -> V=1.0, theta=0.0",
    "INFO    : Bus 55391\t: V=0.9846501, theta=-57.899777 -> V=1.0, theta=0.0",
    "INFO    : Bus 55392\t: V=1.0055661, theta=-55.84392 -> V=1.0, theta=0.0",
    "INFO    : Bus 55393\t: V=0.9885531, theta=-57.46918 -> V=1.0, theta=0.0",
    "INFO    : Bus 55394\t: V=0.9483856, theta=-80.21942 -> V=1.0, theta=0.0",
    "INFO    : Bus 55395\t: V=0.9469351, theta=-79.540752 -> V=1.0, theta=0.0",
    "INFO    : Bus 55396\t: V=0.9470491, theta=-79.483125 -> V=1.0, theta=0.0",
    "INFO    : Bus 55397\t: V=0.9488497, theta=-79.392633 -> V=1.0, theta=0.0",
    "INFO    : Bus 55398\t: V=0.9471132, theta=-79.529755 -> V=1.0, theta=0.0",
    "INFO    : Bus 55399\t: V=0.961859, theta=-78.558915 -> V=1.0, theta=0.0",
    "INFO    : Bus 55400\t: V=0.9489083, theta=-79.987869 -> V=1.0, theta=0.0",
    "INFO    : Bus 55401\t: V=0.9633601, theta=-78.222346 -> V=1.0, theta=0.0",
    "INFO    : Bus 55402\t: V=0.9660796, theta=-77.690589 -> V=1.0, theta=0.0",
    "INFO    : Bus 55403\t: V=0.9700253, theta=-78.873193 -> V=1.0, theta=0.0",
    "INFO    : Bus 55404\t: V=0.9737729, theta=-78.549384 -> V=1.0, theta=0.0",
    "INFO    : Bus 55405\t: V=0.9759514, theta=-78.335681 -> V=1.0, theta=0.0",
    "INFO    : Bus 55406\t: V=0.9799943, theta=-78.276366 -> V=1.0, theta=0.0",
    "INFO    : Bus 55407\t: V=0.9761854, theta=-78.73072 -> V=1.0, theta=0.0",
    "INFO    : Bus 55408\t: V=0.9717065, theta=-79.425103 -> V=1.0, theta=0.0",
    "INFO    : Bus 55409\t: V=0.9738354, theta=-79.082427 -> V=1.0, theta=0.0",
    "INFO    : Bus 55410\t: V=0.953842, theta=-80.451725 -> V=1.0, theta=0.0",
    "INFO    : Bus 55411\t: V=0.9711886, theta=-79.536355 -> V=1.0, theta=0.0",
    "INFO    : Bus 55412\t: V=0.9712912, theta=-79.590119 -> V=1.0, theta=0.0",
    "INFO    : Bus 55413\t: V=0.9751699, theta=-78.817235 -> V=1.0, theta=0.0",
    "INFO    : Bus 55414\t: V=0.9635345, theta=-79.707025 -> V=1.0, theta=0.0",
    "INFO    : Bus 55415\t: V=0.9618131, theta=-79.729891 -> V=1.0, theta=0.0",
    "INFO    : Bus 55416\t: V=0.9854156, theta=-77.490806 -> V=1.0, theta=0.0",
    "INFO    : Bus 55417\t: V=0.9955622, theta=-76.392956 -> V=1.0, theta=0.0",
    "INFO    : Bus 55418\t: V=1.0136504, theta=-74.865381 -> V=1.0, theta=0.0",
    "INFO    : Bus 55419\t: V=0.9978826, theta=-76.30476 -> V=1.0, theta=0.0",
    "INFO    : Bus 55420\t: V=0.9966846, theta=-76.34896 -> V=1.0, theta=0.0",
    "INFO    : Bus 55421\t: V=1.0199153, theta=-74.406039 -> V=1.0, theta=0.0",
    "INFO    : Bus 55422\t: V=0.9946341, theta=-76.179794 -> V=1.0, theta=0.0",
    "INFO    : Bus 55423\t: V=0.9904947, theta=-76.521878 -> V=1.0, theta=0.0",
    "INFO    : Bus 55424\t: V=0.9869565, theta=-76.989546 -> V=1.0, theta=0.0",
    "INFO    : Bus 55425\t: V=0.9861959, theta=-77.034115 -> V=1.0, theta=0.0",
    "INFO    : Bus 55426\t: V=0.9858873, theta=-77.047699 -> V=1.0, theta=0.0",
    "INFO    : Bus 55427\t: V=0.9845645, theta=-77.038142 -> V=1.0, theta=0.0",
    "INFO    : Bus 55428\t: V=0.9914127, theta=-76.101991 -> V=1.0, theta=0.0",
    "INFO    : Bus 55429\t: V=0.9646764, theta=-78.773888 -> V=1.0, theta=0.0",
    "INFO    : Bus 55430\t: V=0.9714502, theta=-76.850105 -> V=1.0, theta=0.0",
    "INFO    : Bus 55431\t: V=0.9933436, theta=-75.518663 -> V=1.0, theta=0.0",
    "INFO    : Bus 55432\t: V=0.9637623, theta=-78.49189 -> V=1.0, theta=0.0",
    "INFO    : Bus 55433\t: V=0.9967438, theta=-74.854298 -> V=1.0, theta=0.0",
    "INFO    : Bus 55434\t: V=0.985159, theta=-77.04143 -> V=1.0, theta=0.0",
    "INFO    : Bus 55435\t: V=1.0144896, theta=-74.523898 -> V=1.0, theta=0.0",
    "INFO    : Bus 55436\t: V=0.9995722, theta=-75.848307 -> V=1.0, theta=0.0",
    "INFO    : Bus 55437\t: V=1.0167158, theta=-74.630753 -> V=1.0, theta=0.0",
    "INFO    : Bus 55438\t: V=0.9991765, theta=-76.053104 -> V=1.0, theta=0.0",
    "INFO    : Bus 55439\t: V=0.9991857, theta=-76.056358 -> V=1.0, theta=0.0",
    "INFO    : Bus 55440\t: V=0.9993079, theta=-76.053342 -> V=1.0, theta=0.0",
    "INFO    : Bus 55441\t: V=0.9925799, theta=-76.564302 -> V=1.0, theta=0.0",
    "INFO    : Bus 55442\t: V=0.9928425, theta=-76.521831 -> V=1.0, theta=0.0",
    "INFO    : Bus 55443\t: V=0.993844, theta=-76.484624 -> V=1.0, theta=0.0",
    "INFO    : Bus 55444\t: V=0.9931882, theta=-76.51718 -> V=1.0, theta=0.0",
    "INFO    : Bus 55445\t: V=0.9928827, theta=-76.535636 -> V=1.0, theta=0.0",
    "INFO    : Bus 55446\t: V=0.992709, theta=-76.493363 -> V=1.0, theta=0.0",
    "INFO    : Bus 55447\t: V=0.9876409, theta=-77.16652 -> V=1.0, theta=0.0",
    "INFO    : Bus 55448\t: V=0.9931141, theta=-76.49163 -> V=1.0, theta=0.0",
    "INFO    : Bus 55449\t: V=0.9874597, theta=-77.191072 -> V=1.0, theta=0.0",
    "INFO    : Bus 55450\t: V=0.9871984, theta=-77.192884 -> V=1.0, theta=0.0",
    "INFO    : Bus 55451\t: V=1.0002408, theta=-76.007293 -> V=1.0, theta=0.0",
    "INFO    : Bus 55452\t: V=0.9878529, theta=-77.167864 -> V=1.0, theta=0.0",
    "INFO    : Bus 55453\t: V=1.0006707, theta=-75.981262 -> V=1.0, theta=0.0",
    "INFO    : Bus 55454\t: V=1.0010515, theta=-75.958657 -> V=1.0, theta=0.0",
    "INFO    : Bus 55455\t: V=1.0137342, theta=-74.602121 -> V=1.0, theta=0.0",
    "INFO    : Bus 55456\t: V=1.0134969, theta=-74.624296 -> V=1.0, theta=0.0",
    "INFO    : Bus 55457\t: V=0.9964516, theta=-76.273694 -> V=1.0, theta=0.0",
    "INFO    : Bus 55458\t: V=0.9840034, theta=-74.745063 -> V=1.0, theta=0.0",
    "INFO    : Bus 55459\t: V=1.0182111, theta=-74.578102 -> V=1.0, theta=0.0",
    "INFO    : Bus 55460\t: V=1.0140818, theta=-53.92445 -> V=1.0, theta=0.0",
    "INFO    : Bus 55461\t: V=0.9622807, theta=-72.468828 -> V=1.0, theta=0.0",
    "INFO    : Bus 55462\t: V=0.9347841, theta=-76.827896 -> V=1.0, theta=0.0",
    "INFO    : Bus 55463\t: V=0.9552358, theta=-71.33505 -> V=1.0, theta=0.0",
    "INFO    : Bus 55464\t: V=0.9545596, theta=-72.492094 -> V=1.0, theta=0.0",
    "INFO    : Bus 55465\t: V=0.9526366, theta=-74.302108 -> V=1.0, theta=0.0",
    "INFO    : Bus 55466\t: V=1.0150932, theta=-53.156668 -> V=1.0, theta=0.0",
    "INFO    : Bus 55467\t: V=1.0098205, theta=-58.840438 -> V=1.0, theta=0.0",
    "INFO    : Bus 55468\t: V=0.991417, theta=-63.073721 -> V=1.0, theta=0.0",
    "INFO    : Bus 55469\t: V=0.9658122, theta=-70.299796 -> V=1.0, theta=0.0",
    "INFO    : Bus 55470\t: V=0.9523225, theta=-70.504365 -> V=1.0, theta=0.0",
    "INFO    : Bus 55471\t: V=0.9531138, theta=-70.39469 -> V=1.0, theta=0.0",
    "INFO    : Bus 55472\t: V=0.9539249, theta=-70.220182 -> V=1.0, theta=0.0",
    "INFO    : Bus 55473\t: V=0.9772556, theta=-68.067645 -> V=1.0, theta=0.0",
    "INFO    : Bus 55474\t: V=0.9644819, theta=-67.958086 -> V=1.0, theta=0.0",
    "INFO    : Bus 55475\t: V=0.9730803, theta=-60.783124 -> V=1.0, theta=0.0",
    "INFO    : Bus 55476\t: V=0.9835016, theta=-59.215178 -> V=1.0, theta=0.0",
    "INFO    : Bus 55477\t: V=0.9843216, theta=-59.094588 -> V=1.0, theta=0.0",
    "INFO    : Bus 55478\t: V=0.9830147, theta=-59.302707 -> V=1.0, theta=0.0",
    "INFO    : Bus 55479\t: V=0.9827188, theta=-59.37014 -> V=1.0, theta=0.0",
    "INFO    : Bus 55480\t: V=0.9840927, theta=-59.263303 -> V=1.0, theta=0.0",
    "INFO    : Bus 55481\t: V=0.9842049, theta=-59.024894 -> V=1.0, theta=0.0",
    "INFO    : Bus 55482\t: V=0.9981357, theta=-72.789524 -> V=1.0, theta=0.0",
    "INFO    : Bus 55483\t: V=0.9960086, theta=-73.537116 -> V=1.0, theta=0.0",
    "INFO    : Bus 55484\t: V=0.9903724, theta=-73.459735 -> V=1.0, theta=0.0",
    "INFO    : Bus 55485\t: V=0.9802823, theta=-73.493475 -> V=1.0, theta=0.0",
    "INFO    : Bus 55486\t: V=0.9796355, theta=-73.538313 -> V=1.0, theta=0.0",
    "INFO    : Bus 55487\t: V=0.9534528, theta=-78.339684 -> V=1.0, theta=0.0",
    "INFO    : Bus 55488\t: V=0.9739731, theta=-74.819367 -> V=1.0, theta=0.0",
    "INFO    : Bus 55489\t: V=0.9872197, theta=-73.576035 -> V=1.0, theta=0.0",
    "INFO    : Bus 55490\t: V=0.9879562, theta=-73.539742 -> V=1.0, theta=0.0",
    "INFO    : Bus 55491\t: V=0.9967144, theta=-72.900979 -> V=1.0, theta=0.0",
    "INFO    : Bus 55492\t: V=0.9876883, theta=-73.538272 -> V=1.0, theta=0.0",
    "INFO    : Bus 55493\t: V=0.9848839, theta=-73.596868 -> V=1.0, theta=0.0",
    "INFO    : Bus 55494\t: V=0.9828128, theta=-73.61753 -> V=1.0, theta=0.0",
    "INFO    : Bus 55495\t: V=0.9829875, theta=-73.639827 -> V=1.0, theta=0.0",
    "INFO    : Bus 55496\t: V=0.9614813, theta=-75.660753 -> V=1.0, theta=0.0",
    "INFO    : Bus 55497\t: V=0.9449629, theta=-77.318731 -> V=1.0, theta=0.0",
    "INFO    : Bus 55498\t: V=0.9664951, theta=-75.545149 -> V=1.0, theta=0.0",
    "INFO    : Bus 55499\t: V=0.9678134, theta=-75.500837 -> V=1.0, theta=0.0",
    "INFO    : Bus 55500\t: V=0.9869296, theta=-73.50363 -> V=1.0, theta=0.0",
    "INFO    : Bus 55501\t: V=0.9878333, theta=-74.337653 -> V=1.0, theta=0.0",
    "INFO    : Bus 55502\t: V=0.9687924, theta=-75.274136 -> V=1.0, theta=0.0",
    "INFO    : Bus 55503\t: V=0.9937118, theta=-74.464438 -> V=1.0, theta=0.0",
    "INFO    : Bus 55504\t: V=0.9897026, theta=-75.162988 -> V=1.0, theta=0.0",
    "INFO    : Bus 55505\t: V=0.9801935, theta=-76.765086 -> V=1.0, theta=0.0",
    "INFO    : Bus 55506\t: V=0.9696847, theta=-76.743906 -> V=1.0, theta=0.0",
    "INFO    : Bus 55507\t: V=0.9715235, theta=-75.228209 -> V=1.0, theta=0.0",
    "INFO    : Bus 55508\t: V=1.0018512, theta=-64.330813 -> V=1.0, theta=0.0",
    "INFO    : Bus 55509\t: V=1.0021357, theta=-64.359449 -> V=1.0, theta=0.0",
    "INFO    : Bus 55510\t: V=1.0007868, theta=-64.433348 -> V=1.0, theta=0.0",
    "INFO    : Bus 55511\t: V=1.0011957, theta=-64.450145 -> V=1.0, theta=0.0",
    "INFO    : Bus 55512\t: V=1.0001227, theta=-64.546425 -> V=1.0, theta=0.0",
    "INFO    : Bus 55513\t: V=0.9990921, theta=-64.691585 -> V=1.0, theta=0.0",
    "INFO    : Bus 55514\t: V=1.0000087, theta=-64.507617 -> V=1.0, theta=0.0",
    "INFO    : Bus 55515\t: V=0.9798826, theta=-66.157409 -> V=1.0, theta=0.0",
    "INFO    : Bus 55516\t: V=0.9783167, theta=-66.211866 -> V=1.0, theta=0.0",
    "INFO    : Bus 55517\t: V=0.9978598, theta=-64.863605 -> V=1.0, theta=0.0",
    "INFO    : Bus 55518\t: V=1.0005039, theta=-64.43369 -> V=1.0, theta=0.0",
    "INFO    : Bus 55519\t: V=1.0046372, theta=-64.131484 -> V=1.0, theta=0.0",
    "INFO    : Bus 55520\t: V=1.0067393, theta=-63.902389 -> V=1.0, theta=0.0",
    "INFO    : Bus 55521\t: V=1.0044592, theta=-63.952864 -> V=1.0, theta=0.0",
    "INFO    : Bus 55522\t: V=1.0168072, theta=-62.893704 -> V=1.0, theta=0.0",
    "INFO    : Bus 55523\t: V=1.0131032, theta=-63.202672 -> V=1.0, theta=0.0",
    "INFO    : Bus 55524\t: V=1.0009283, theta=-64.426595 -> V=1.0, theta=0.0",
    "INFO    : Bus 55525\t: V=0.9943722, theta=-65.277551 -> V=1.0, theta=0.0",
    "INFO    : Bus 55526\t: V=0.9776392, theta=-66.215952 -> V=1.0, theta=0.0",
    "INFO    : Bus 55527\t: V=0.9968054, theta=-65.031567 -> V=1.0, theta=0.0",
    "INFO    : Bus 55528\t: V=0.9841176, theta=-66.238583 -> V=1.0, theta=0.0",
    "INFO    : Bus 55529\t: V=1.0077833, theta=-63.798902 -> V=1.0, theta=0.0",
    "INFO    : Bus 55530\t: V=1.0018676, theta=-64.914214 -> V=1.0, theta=0.0",
    "INFO    : Bus 55531\t: V=1.0135442, theta=-63.313566 -> V=1.0, theta=0.0",
    "INFO    : Bus 55532\t: V=0.9964088, theta=-64.804635 -> V=1.0, theta=0.0",
    "INFO    : Bus 55533\t: V=1.0041268, theta=-71.907738 -> V=1.0, theta=0.0",
    "INFO    : Bus 55534\t: V=0.9782311, theta=-75.525486 -> V=1.0, theta=0.0",
    "INFO    : Bus 55535\t: V=0.9969488, theta=-74.085516 -> V=1.0, theta=0.0",
    "INFO    : Bus 55536\t: V=1.0146592, theta=-70.80214 -> V=1.0, theta=0.0",
    "INFO    : Bus 55537\t: V=1.0194398, theta=-70.854436 -> V=1.0, theta=0.0",
    "INFO    : Bus 55538\t: V=0.9935164, theta=-72.759611 -> V=1.0, theta=0.0",
    "INFO    : Bus 55539\t: V=1.0006734, theta=-66.976482 -> V=1.0, theta=0.0",
    "INFO    : Bus 55540\t: V=1.0058998, theta=-66.556552 -> V=1.0, theta=0.0",
    "INFO    : Bus 55541\t: V=0.986268, theta=-68.363034 -> V=1.0, theta=0.0",
    "INFO    : Bus 55542\t: V=0.9981728, theta=-67.101982 -> V=1.0, theta=0.0",
    "INFO    : Bus 55543\t: V=1.0017843, theta=-67.20473 -> V=1.0, theta=0.0",
    "INFO    : Bus 55544\t: V=0.9870995, theta=-68.751744 -> V=1.0, theta=0.0",
    "INFO    : Bus 55545\t: V=0.9934388, theta=-68.069565 -> V=1.0, theta=0.0",
    "INFO    : Bus 55546\t: V=1.0016889, theta=-66.94079 -> V=1.0, theta=0.0",
    "INFO    : Bus 55547\t: V=0.9901421, theta=-67.640617 -> V=1.0, theta=0.0",
    "INFO    : Bus 55548\t: V=0.9941024, theta=-67.539748 -> V=1.0, theta=0.0",
    "INFO    : Bus 55549\t: V=0.9909299, theta=-68.004962 -> V=1.0, theta=0.0",
    "INFO    : Bus 55550\t: V=1.0024011, theta=-66.876683 -> V=1.0, theta=0.0",
    "INFO    : Bus 55551\t: V=0.9991443, theta=-67.133794 -> V=1.0, theta=0.0",
    "INFO    : Bus 55552\t: V=1.0003538, theta=-67.031816 -> V=1.0, theta=0.0",
    "INFO    : Bus 55553\t: V=0.9801802, theta=-68.835967 -> V=1.0, theta=0.0",
    "INFO    : Bus 55554\t: V=0.9849358, theta=-68.489291 -> V=1.0, theta=0.0",
    "INFO    : Bus 55555\t: V=0.9741538, theta=-69.793604 -> V=1.0, theta=0.0",
    "INFO    : Bus 55556\t: V=0.9807904, theta=-68.819919 -> V=1.0, theta=0.0",
    "INFO    : Bus 55557\t: V=0.98271, theta=-68.654914 -> V=1.0, theta=0.0",
    "INFO    : Bus 55558\t: V=0.9808029, theta=-68.817165 -> V=1.0, theta=0.0",
    "INFO    : Bus 55559\t: V=0.9826878, theta=-68.658408 -> V=1.0, theta=0.0",
    "INFO    : Bus 55560\t: V=0.9811658, theta=-68.774911 -> V=1.0, theta=0.0",
    "INFO    : Bus 55561\t: V=0.9839311, theta=-68.68633 -> V=1.0, theta=0.0",
    "INFO    : Bus 55562\t: V=0.9895768, theta=-68.126211 -> V=1.0, theta=0.0",
    "INFO    : Bus 55563\t: V=0.9821691, theta=-68.455911 -> V=1.0, theta=0.0",
    "INFO    : Bus 55564\t: V=0.9765569, theta=-68.588885 -> V=1.0, theta=0.0",
    "INFO    : Bus 55565\t: V=0.9755795, theta=-69.162623 -> V=1.0, theta=0.0",
    "INFO    : Bus 55566\t: V=1.0022542, theta=-66.95221 -> V=1.0, theta=0.0",
    "INFO    : Bus 55567\t: V=0.9937954, theta=-67.152468 -> V=1.0, theta=0.0",
    "INFO    : Bus 55568\t: V=1.0075645, theta=-57.892329 -> V=1.0, theta=0.0",
    "INFO    : Bus 55569\t: V=1.0069379, theta=-57.594303 -> V=1.0, theta=0.0",
    "INFO    : Bus 55570\t: V=1.0077205, theta=-57.536809 -> V=1.0, theta=0.0",
    "INFO    : Bus 55571\t: V=0.9994962, theta=-58.598544 -> V=1.0, theta=0.0",
    "INFO    : Bus 55572\t: V=0.9966775, theta=-58.914986 -> V=1.0, theta=0.0",
    "INFO    : Bus 55573\t: V=1.0186266, theta=-56.040991 -> V=1.0, theta=0.0",
    "INFO    : Bus 55574\t: V=1.0039544, theta=-57.504373 -> V=1.0, theta=0.0",
    "INFO    : Bus 55575\t: V=0.9966039, theta=-59.26882 -> V=1.0, theta=0.0",
    "INFO    : Bus 55576\t: V=0.9960595, theta=-58.188909 -> V=1.0, theta=0.0",
    "INFO    : Bus 55577\t: V=1.0020837, theta=-60.631814 -> V=1.0, theta=0.0",
    "INFO    : Bus 55578\t: V=0.9985786, theta=-66.980287 -> V=1.0, theta=0.0",
    "INFO    : Bus 55579\t: V=0.9881427, theta=-66.816621 -> V=1.0, theta=0.0",
    "INFO    : Bus 55580\t: V=0.9907687, theta=-66.895527 -> V=1.0, theta=0.0",
    "INFO    : Bus 55581\t: V=1.0128632, theta=-47.820714 -> V=1.0, theta=0.0",
    "INFO    : Bus 55582\t: V=1.0000657, theta=-52.330785 -> V=1.0, theta=0.0",
    "INFO    : Bus 55583\t: V=0.9971807, theta=-61.172193 -> V=1.0, theta=0.0",
    "INFO    : Bus 55584\t: V=1.001828, theta=-74.81274 -> V=1.0, theta=0.0",
    "INFO    : Bus 55585\t: V=0.9937308, theta=-74.986431 -> V=1.0, theta=0.0",
    "INFO    : Bus 55586\t: V=1.008489, theta=-74.022984 -> V=1.0, theta=0.0",
    "INFO    : Bus 55587\t: V=0.9902614, theta=-75.437901 -> V=1.0, theta=0.0",
    "INFO    : Bus 55588\t: V=1.0087493, theta=-73.541255 -> V=1.0, theta=0.0",
    "INFO    : Bus 55589\t: V=1.0095261, theta=-73.420109 -> V=1.0, theta=0.0",
    "INFO    : Bus 55590\t: V=1.0099827, theta=-73.261559 -> V=1.0, theta=0.0",
    "INFO    : Bus 55591\t: V=1.0136512, theta=-72.912519 -> V=1.0, theta=0.0",
    "INFO    : Bus 55592\t: V=1.0116583, theta=-73.297942 -> V=1.0, theta=0.0",
    "INFO    : Bus 55593\t: V=1.0086454, theta=-73.327507 -> V=1.0, theta=0.0",
    "INFO    : Bus 55594\t: V=1.0054604, theta=-73.322352 -> V=1.0, theta=0.0",
    "INFO    : Bus 55595\t: V=0.976716, theta=-76.106991 -> V=1.0, theta=0.0",
    "INFO    : Bus 55596\t: V=0.9615522, theta=-78.828608 -> V=1.0, theta=0.0",
    "INFO    : Bus 55597\t: V=0.9572207, theta=-79.394188 -> V=1.0, theta=0.0",
    "INFO    : Bus 55598\t: V=0.9605556, theta=-79.187877 -> V=1.0, theta=0.0",
    "INFO    : Bus 55599\t: V=0.9575501, theta=-79.430631 -> V=1.0, theta=0.0",
    "INFO    : Bus 55600\t: V=0.9598003, theta=-79.319217 -> V=1.0, theta=0.0",
    "INFO    : Bus 55601\t: V=0.961052, theta=-79.167926 -> V=1.0, theta=0.0",
    "INFO    : Bus 55602\t: V=0.9629985, theta=-79.175981 -> V=1.0, theta=0.0",
    "INFO    : Bus 55603\t: V=0.9608155, theta=-79.322481 -> V=1.0, theta=0.0",
    "INFO    : Bus 55604\t: V=0.962039, theta=-79.228836 -> V=1.0, theta=0.0",
    "INFO    : Bus 55605\t: V=0.9649612, theta=-79.134925 -> V=1.0, theta=0.0",
    "INFO    : Bus 55606\t: V=0.9615119, theta=-79.261128 -> V=1.0, theta=0.0",
    "INFO    : Bus 55607\t: V=0.9524649, theta=-80.089094 -> V=1.0, theta=0.0",
    "INFO    : Bus 55608\t: V=0.9542731, theta=-80.167138 -> V=1.0, theta=0.0",
    "INFO    : Bus 55609\t: V=0.9612045, theta=-79.284849 -> V=1.0, theta=0.0",
    "INFO    : Bus 55610\t: V=0.9674771, theta=-79.07867 -> V=1.0, theta=0.0",
    "INFO    : Bus 55611\t: V=0.9667764, theta=-79.209041 -> V=1.0, theta=0.0",
    "INFO    : Bus 55612\t: V=0.9600543, theta=-79.20285 -> V=1.0, theta=0.0",
    "INFO    : Bus 55613\t: V=0.9667324, theta=-79.265799 -> V=1.0, theta=0.0",
    "INFO    : Bus 55614\t: V=0.9956846, theta=-74.067267 -> V=1.0, theta=0.0",
    "INFO    : Bus 55615\t: V=0.9620613, theta=-79.221413 -> V=1.0, theta=0.0",
    "INFO    : Bus 55616\t: V=0.9598919, theta=-79.303498 -> V=1.0, theta=0.0",
    "INFO    : Bus 55617\t: V=0.9684355, theta=-78.454579 -> V=1.0, theta=0.0",
    "INFO    : Bus 55618\t: V=0.9612472, theta=-79.192313 -> V=1.0, theta=0.0",
    "INFO    : Bus 55619\t: V=0.9671872, theta=-78.437345 -> V=1.0, theta=0.0",
    "INFO    : Bus 55620\t: V=0.9611668, theta=-79.178381 -> V=1.0, theta=0.0",
    "INFO    : Bus 55621\t: V=0.9638269, theta=-79.081293 -> V=1.0, theta=0.0",
    "INFO    : Bus 55622\t: V=0.9647135, theta=-79.056252 -> V=1.0, theta=0.0",
    "INFO    : Bus 55623\t: V=0.9663797, theta=-78.889388 -> V=1.0, theta=0.0",
    "INFO    : Bus 55624\t: V=0.965146, theta=-78.921375 -> V=1.0, theta=0.0",
    "INFO    : Bus 55625\t: V=0.9641235, theta=-78.94597 -> V=1.0, theta=0.0",
    "INFO    : Bus 55626\t: V=0.9675408, theta=-78.206585 -> V=1.0, theta=0.0",
    "INFO    : Bus 55627\t: V=0.9621709, theta=-79.058085 -> V=1.0, theta=0.0",
    "INFO    : Bus 55628\t: V=0.9673081, theta=-78.312923 -> V=1.0, theta=0.0",
    "INFO    : Bus 55629\t: V=0.9676512, theta=-78.220708 -> V=1.0, theta=0.0",
    "INFO    : Bus 55630\t: V=0.9687937, theta=-78.055085 -> V=1.0, theta=0.0",
    "INFO    : Bus 55631\t: V=0.9680311, theta=-78.145998 -> V=1.0, theta=0.0",
    "INFO    : Bus 55632\t: V=0.9633884, theta=-78.901113 -> V=1.0, theta=0.0",
    "INFO    : Bus 55633\t: V=0.9649732, theta=-78.806449 -> V=1.0, theta=0.0",
    "INFO    : Bus 55634\t: V=0.9648079, theta=-78.843575 -> V=1.0, theta=0.0",
    "INFO    : Bus 55635\t: V=0.9655884, theta=-78.836747 -> V=1.0, theta=0.0",
    "INFO    : Bus 55636\t: V=0.9687841, theta=-78.725507 -> V=1.0, theta=0.0",
    "INFO    : Bus 55637\t: V=0.9669558, theta=-78.581933 -> V=1.0, theta=0.0",
    "INFO    : Bus 55638\t: V=0.9685181, theta=-78.078032 -> V=1.0, theta=0.0",
    "INFO    : Bus 55639\t: V=0.9668126, theta=-78.370812 -> V=1.0, theta=0.0",
    "INFO    : Bus 55640\t: V=0.9672839, theta=-78.26087 -> V=1.0, theta=0.0",
    "INFO    : Bus 55641\t: V=0.967667, theta=-78.299268 -> V=1.0, theta=0.0",
    "INFO    : Bus 55642\t: V=0.967047, theta=-78.265247 -> V=1.0, theta=0.0",
    "INFO    : Bus 55643\t: V=0.9747055, theta=-77.447054 -> V=1.0, theta=0.0",
    "INFO    : Bus 55644\t: V=0.9646506, theta=-78.727272 -> V=1.0, theta=0.0",
    "INFO    : Bus 55645\t: V=0.9940823, theta=-75.272933 -> V=1.0, theta=0.0",
    "INFO    : Bus 55646\t: V=0.9764328, theta=-77.491236 -> V=1.0, theta=0.0",
    "INFO    : Bus 55647\t: V=0.9656963, theta=-78.75913 -> V=1.0, theta=0.0",
    "INFO    : Bus 55648\t: V=0.9665127, theta=-78.722949 -> V=1.0, theta=0.0",
    "INFO    : Bus 55649\t: V=0.9644561, theta=-78.790888 -> V=1.0, theta=0.0",
    "INFO    : Bus 55650\t: V=0.9630955, theta=-79.215864 -> V=1.0, theta=0.0",
    "INFO    : Bus 55651\t: V=0.9885995, theta=-77.164382 -> V=1.0, theta=0.0",
    "INFO    : Bus 55652\t: V=0.9703249, theta=-78.743838 -> V=1.0, theta=0.0",
    "INFO    : Bus 55653\t: V=0.9665359, theta=-78.982108 -> V=1.0, theta=0.0",
    "INFO    : Bus 55654\t: V=0.9687116, theta=-78.77037 -> V=1.0, theta=0.0",
    "INFO    : Bus 55655\t: V=0.9872011, theta=-77.147696 -> V=1.0, theta=0.0",
    "INFO    : Bus 55656\t: V=0.9872712, theta=-77.098964 -> V=1.0, theta=0.0",
    "INFO    : Bus 55657\t: V=0.9765674, theta=-78.303961 -> V=1.0, theta=0.0",
    "INFO    : Bus 55658\t: V=0.9747211, theta=-78.553549 -> V=1.0, theta=0.0",
    "INFO    : Bus 55659\t: V=0.976961, theta=-78.350843 -> V=1.0, theta=0.0",
    "INFO    : Bus 55660\t: V=1.0183087, theta=-75.588987 -> V=1.0, theta=0.0",
    "INFO    : Bus 55661\t: V=0.9780006, theta=-78.346884 -> V=1.0, theta=0.0",
    "INFO    : Bus 55662\t: V=0.9772863, theta=-78.352213 -> V=1.0, theta=0.0",
    "INFO    : Bus 55663\t: V=0.9718235, theta=-78.591573 -> V=1.0, theta=0.0",
    "INFO    : Bus 55664\t: V=0.9730807, theta=-78.540185 -> V=1.0, theta=0.0",
    "INFO    : Bus 55665\t: V=0.9736268, theta=-78.505363 -> V=1.0, theta=0.0",
    "INFO    : Bus 55666\t: V=0.9883563, theta=-76.874461 -> V=1.0, theta=0.0",
    "INFO    : Bus 55667\t: V=0.9698636, theta=-78.873568 -> V=1.0, theta=0.0",
    "INFO    : Bus 55668\t: V=0.9641803, theta=-79.498841 -> V=1.0, theta=0.0",
    "INFO    : Bus 55669\t: V=0.9615849, theta=-79.817035 -> V=1.0, theta=0.0",
    "INFO    : Bus 55670\t: V=0.9663268, theta=-78.768928 -> V=1.0, theta=0.0",
    "INFO    : Bus 55671\t: V=0.960206, theta=-80.039648 -> V=1.0, theta=0.0",
    "INFO    : Bus 55672\t: V=0.9795316, theta=-78.300739 -> V=1.0, theta=0.0",
    "INFO    : Bus 55673\t: V=0.9820929, theta=-78.195021 -> V=1.0, theta=0.0",
    "INFO    : Bus 55674\t: V=1.0025287, theta=-76.573297 -> V=1.0, theta=0.0",
    "INFO    : Bus 55675\t: V=0.9927503, theta=-77.558718 -> V=1.0, theta=0.0",
    "INFO    : Bus 55676\t: V=0.9912231, theta=-77.586526 -> V=1.0, theta=0.0",
    "INFO    : Bus 55677\t: V=0.9840052, theta=-78.18564 -> V=1.0, theta=0.0",
    "INFO    : Bus 55678\t: V=0.9821015, theta=-78.241829 -> V=1.0, theta=0.0",
    "INFO    : Bus 55679\t: V=0.9833768, theta=-78.170802 -> V=1.0, theta=0.0",
    "INFO    : Bus 55680\t: V=0.9842945, theta=-78.117324 -> V=1.0, theta=0.0",
    "INFO    : Bus 55681\t: V=0.972719, theta=-79.180647 -> V=1.0, theta=0.0",
    "INFO    : Bus 55682\t: V=0.9814897, theta=-78.109069 -> V=1.0, theta=0.0",
    "INFO    : Bus 55683\t: V=0.9851199, theta=-77.973138 -> V=1.0, theta=0.0",
    "INFO    : Bus 55684\t: V=0.990373, theta=-77.719343 -> V=1.0, theta=0.0",
    "INFO    : Bus 55685\t: V=0.989473, theta=-77.781648 -> V=1.0, theta=0.0",
    "INFO    : Bus 55686\t: V=0.9877371, theta=-77.905284 -> V=1.0, theta=0.0",
    "INFO    : Bus 55687\t: V=0.9974315, theta=-77.438247 -> V=1.0, theta=0.0",
    "INFO    : Bus 55688\t: V=0.9934337, theta=-77.652375 -> V=1.0, theta=0.0",
    "INFO    : Bus 55689\t: V=0.9851441, theta=-78.079094 -> V=1.0, theta=0.0",
    "INFO    : Bus 55690\t: V=0.9938463, theta=-76.676657 -> V=1.0, theta=0.0",
    "INFO    : Bus 55691\t: V=0.9714848, theta=-79.178693 -> V=1.0, theta=0.0",
    "INFO    : Bus 55692\t: V=0.971388, theta=-79.149217 -> V=1.0, theta=0.0",
    "INFO    : Bus 55693\t: V=0.9595218, theta=-79.738314 -> V=1.0, theta=0.0",
    "INFO    : Bus 55694\t: V=0.9737093, theta=-78.690646 -> V=1.0, theta=0.0",
    "INFO    : Bus 55695\t: V=0.9886983, theta=-76.657896 -> V=1.0, theta=0.0",
    "INFO    : Bus 55696\t: V=0.9917226, theta=-76.64377 -> V=1.0, theta=0.0",
    "INFO    : Bus 55697\t: V=0.9743787, theta=-77.432871 -> V=1.0, theta=0.0",
    "INFO    : Bus 55698\t: V=0.9970343, theta=-74.880541 -> V=1.0, theta=0.0",
    "INFO    : Bus 55699\t: V=0.9762786, theta=-77.250475 -> V=1.0, theta=0.0",
    "INFO    : Bus 55700\t: V=0.9676793, theta=-78.204087 -> V=1.0, theta=0.0",
    "INFO    : Bus 55701\t: V=0.9741924, theta=-77.392346 -> V=1.0, theta=0.0",
    "INFO    : Bus 55702\t: V=0.9648278, theta=-78.118812 -> V=1.0, theta=0.0",
    "INFO    : Bus 55703\t: V=0.9763197, theta=-77.253272 -> V=1.0, theta=0.0",
    "INFO    : Bus 55704\t: V=0.9656572, theta=-78.072212 -> V=1.0, theta=0.0",
    "INFO    : Bus 55705\t: V=0.9743684, theta=-77.366458 -> V=1.0, theta=0.0",
    "INFO    : Bus 55706\t: V=0.9644687, theta=-79.505202 -> V=1.0, theta=0.0",
    "INFO    : Bus 55707\t: V=0.9628443, theta=-79.869833 -> V=1.0, theta=0.0",
    "INFO    : Bus 55708\t: V=0.9604272, theta=-78.575788 -> V=1.0, theta=0.0",
    "INFO    : Bus 55709\t: V=0.9702127, theta=-77.634295 -> V=1.0, theta=0.0",
    "INFO    : Bus 55710\t: V=0.9642398, theta=-78.329655 -> V=1.0, theta=0.0",
    "INFO    : Bus 55711\t: V=0.964024, theta=-78.327598 -> V=1.0, theta=0.0",
    "INFO    : Bus 55712\t: V=0.9633701, theta=-78.344998 -> V=1.0, theta=0.0",
    "INFO    : Bus 55713\t: V=0.9713375, theta=-77.562483 -> V=1.0, theta=0.0",
    "INFO    : Bus 55714\t: V=0.9576427, theta=-80.131283 -> V=1.0, theta=0.0",
    "INFO    : Bus 55715\t: V=0.9689312, theta=-78.696246 -> V=1.0, theta=0.0",
    "INFO    : Bus 55716\t: V=0.9675783, theta=-78.875649 -> V=1.0, theta=0.0",
    "INFO    : Bus 55717\t: V=0.9599383, theta=-80.096632 -> V=1.0, theta=0.0",
    "INFO    : Bus 55718\t: V=0.9680245, theta=-78.855917 -> V=1.0, theta=0.0",
    "INFO    : Bus 55719\t: V=0.9699011, theta=-78.757291 -> V=1.0, theta=0.0",
    "INFO    : Bus 55720\t: V=0.9706979, theta=-78.703257 -> V=1.0, theta=0.0",
    "INFO    : Bus 55721\t: V=0.9719445, theta=-78.633273 -> V=1.0, theta=0.0",
    "INFO    : Bus 55722\t: V=0.9701155, theta=-78.732498 -> V=1.0, theta=0.0",
    "INFO    : Bus 55723\t: V=0.9688157, theta=-78.831217 -> V=1.0, theta=0.0",
    "INFO    : Bus 55724\t: V=0.9607901, theta=-79.811382 -> V=1.0, theta=0.0",
    "INFO    : Bus 55725\t: V=0.9643096, theta=-79.675053 -> V=1.0, theta=0.0",
    "INFO    : Bus 55726\t: V=0.9646733, theta=-79.603817 -> V=1.0, theta=0.0",
    "INFO    : Bus 55727\t: V=0.9714678, theta=-78.458181 -> V=1.0, theta=0.0",
    "INFO    : Bus 55728\t: V=0.9627802, theta=-79.584233 -> V=1.0, theta=0.0",
    "INFO    : Bus 55729\t: V=0.9606897, theta=-79.795889 -> V=1.0, theta=0.0",
    "INFO    : Bus 55730\t: V=0.9631809, theta=-79.419658 -> V=1.0, theta=0.0",
    "INFO    : Bus 55731\t: V=0.9629463, theta=-79.559206 -> V=1.0, theta=0.0",
    "INFO    : Bus 55732\t: V=0.966635, theta=-79.121109 -> V=1.0, theta=0.0",
    "INFO    : Bus 55733\t: V=0.9655977, theta=-79.218743 -> V=1.0, theta=0.0",
    "INFO    : Bus 55734\t: V=0.9717909, theta=-78.118905 -> V=1.0, theta=0.0",
    "INFO    : Bus 55735\t: V=0.9708486, theta=-78.399481 -> V=1.0, theta=0.0",
    "INFO    : Bus 55736\t: V=0.970672, theta=-78.327932 -> V=1.0, theta=0.0",
    "INFO    : Bus 55737\t: V=0.962776, theta=-78.778267 -> V=1.0, theta=0.0",
    "INFO    : Bus 55738\t: V=0.9794707, theta=-77.946383 -> V=1.0, theta=0.0",
    "INFO    : Bus 55739\t: V=0.9978986, theta=-76.408436 -> V=1.0, theta=0.0",
    "INFO    : Bus 55740\t: V=0.9894874, theta=-77.445275 -> V=1.0, theta=0.0",
    "INFO    : Bus 55741\t: V=0.9909871, theta=-77.414955 -> V=1.0, theta=0.0",
    "INFO    : Bus 55742\t: V=0.9814083, theta=-78.065873 -> V=1.0, theta=0.0",
    "INFO    : Bus 55743\t: V=0.9928906, theta=-77.356093 -> V=1.0, theta=0.0",
    "INFO    : Bus 55744\t: V=1.0086644, theta=-76.105349 -> V=1.0, theta=0.0",
    "INFO    : Bus 55745\t: V=0.9941219, theta=-77.500125 -> V=1.0, theta=0.0",
    "INFO    : Bus 55746\t: V=0.9983773, theta=-77.20468 -> V=1.0, theta=0.0",
    "INFO    : Bus 55747\t: V=1.0174975, theta=-75.495563 -> V=1.0, theta=0.0",
    "INFO    : Bus 55748\t: V=1.0163365, theta=-75.549135 -> V=1.0, theta=0.0",
    "INFO    : Bus 55749\t: V=1.0104468, theta=-76.062686 -> V=1.0, theta=0.0",
    "INFO    : Bus 55750\t: V=0.990475, theta=-77.153799 -> V=1.0, theta=0.0",
    "INFO    : Bus 55751\t: V=0.9953579, theta=-76.859396 -> V=1.0, theta=0.0",
    "INFO    : Bus 55752\t: V=1.0068426, theta=-76.50394 -> V=1.0, theta=0.0",
    "INFO    : Bus 55753\t: V=0.998698, theta=-76.820501 -> V=1.0, theta=0.0",
    "INFO    : Bus 55754\t: V=1.0042288, theta=-76.597726 -> V=1.0, theta=0.0",
    "INFO    : Bus 55755\t: V=1.0085326, theta=-76.238321 -> V=1.0, theta=0.0",
    "INFO    : Bus 55756\t: V=1.01, theta=-76.206457 -> V=1.0, theta=0.0",
    "INFO    : Bus 55757\t: V=1.0194452, theta=-75.375498 -> V=1.0, theta=0.0",
    "INFO    : Bus 55758\t: V=1.0106519, theta=-76.209535 -> V=1.0, theta=0.0",
    "INFO    : Bus 55759\t: V=1.0078576, theta=-76.2527 -> V=1.0, theta=0.0",
    "INFO    : Bus 55760\t: V=1.0085161, theta=-76.171454 -> V=1.0, theta=0.0",
    "INFO    : Bus 55761\t: V=1.0149611, theta=-75.419269 -> V=1.0, theta=0.0",
    "INFO    : Bus 55762\t: V=1.0196914, theta=-74.56189 -> V=1.0, theta=0.0",
    "INFO    : Bus 55763\t: V=1.0139789, theta=-75.610619 -> V=1.0, theta=0.0",
    "INFO    : Bus 55764\t: V=1.0192606, theta=-74.6583 -> V=1.0, theta=0.0",
    "INFO    : Bus 55765\t: V=1.0132021, theta=-75.796768 -> V=1.0, theta=0.0",
    "INFO    : Bus 55766\t: V=1.018902, theta=-74.705494 -> V=1.0, theta=0.0",
    "INFO    : Bus 55767\t: V=1.0130141, theta=-75.841646 -> V=1.0, theta=0.0",
    "INFO    : Bus 55768\t: V=1.0183474, theta=-74.787926 -> V=1.0, theta=0.0",
    "INFO    : Bus 55769\t: V=1.0176886, theta=-74.884189 -> V=1.0, theta=0.0",
    "INFO    : Bus 55770\t: V=1.0021865, theta=-75.876341 -> V=1.0, theta=0.0",
    "INFO    : Bus 55771\t: V=0.9623374, theta=-78.988613 -> V=1.0, theta=0.0",
    "INFO    : Bus 55772\t: V=0.9530485, theta=-79.858979 -> V=1.0, theta=0.0",
    "INFO    : Bus 55773\t: V=0.9527322, theta=-79.86391 -> V=1.0, theta=0.0",
    "INFO    : Bus 55774\t: V=0.9619461, theta=-79.135296 -> V=1.0, theta=0.0",
    "INFO    : Bus 55775\t: V=0.9619872, theta=-79.234154 -> V=1.0, theta=0.0",
    "INFO    : Bus 55776\t: V=0.9519365, theta=-80.01307 -> V=1.0, theta=0.0",
    "INFO    : Bus 55777\t: V=0.9514756, theta=-79.998163 -> V=1.0, theta=0.0",
    "INFO    : Bus 55778\t: V=0.9510415, theta=-80.137073 -> V=1.0, theta=0.0",
    "INFO    : Bus 55779\t: V=0.9508602, theta=-80.200252 -> V=1.0, theta=0.0",
    "INFO    : Bus 55780\t: V=0.9519817, theta=-80.275968 -> V=1.0, theta=0.0",
    "INFO    : Bus 55781\t: V=0.952013, theta=-80.180948 -> V=1.0, theta=0.0",
    "INFO    : Bus 55782\t: V=0.9521868, theta=-80.048948 -> V=1.0, theta=0.0",
    "INFO    : Bus 55783\t: V=0.9522919, theta=-80.053868 -> V=1.0, theta=0.0",
    "INFO    : Bus 55784\t: V=0.9650369, theta=-79.330402 -> V=1.0, theta=0.0",
    "INFO    : Bus 55785\t: V=0.9530763, theta=-80.016924 -> V=1.0, theta=0.0",
    "INFO    : Bus 55786\t: V=0.9525538, theta=-79.98526 -> V=1.0, theta=0.0",
    "INFO    : Bus 55787\t: V=0.9514623, theta=-79.924038 -> V=1.0, theta=0.0",
    "INFO    : Bus 55788\t: V=0.9518488, theta=-79.865521 -> V=1.0, theta=0.0",
    "INFO    : Bus 55789\t: V=0.9567893, theta=-78.157947 -> V=1.0, theta=0.0",
    "INFO    : Bus 55790\t: V=0.9573086, theta=-78.076805 -> V=1.0, theta=0.0",
    "INFO    : Bus 55791\t: V=0.9579053, theta=-77.983397 -> V=1.0, theta=0.0",
    "INFO    : Bus 55792\t: V=0.9543859, theta=-79.624717 -> V=1.0, theta=0.0",
    "INFO    : Bus 55793\t: V=0.9550121, theta=-79.29887 -> V=1.0, theta=0.0",
    "INFO    : Bus 55794\t: V=0.9553112, theta=-79.291134 -> V=1.0, theta=0.0",
    "INFO    : Bus 55795\t: V=0.9554608, theta=-79.167095 -> V=1.0, theta=0.0",
    "INFO    : Bus 55796\t: V=0.9571893, theta=-78.98273 -> V=1.0, theta=0.0",
    "INFO    : Bus 55797\t: V=0.9558349, theta=-79.27097 -> V=1.0, theta=0.0",
    "INFO    : Bus 55798\t: V=0.9564109, theta=-78.30775 -> V=1.0, theta=0.0",
    "INFO    : Bus 55799\t: V=0.9592879, theta=-77.763899 -> V=1.0, theta=0.0",
    "INFO    : Bus 55800\t: V=0.9567764, theta=-78.993538 -> V=1.0, theta=0.0",
    "INFO    : Bus 55801\t: V=0.9925952, theta=-72.078652 -> V=1.0, theta=0.0",
    "INFO    : Bus 55802\t: V=0.9563652, theta=-78.317751 -> V=1.0, theta=0.0",
    "INFO    : Bus 55803\t: V=0.9507348, theta=-79.667722 -> V=1.0, theta=0.0",
    "INFO    : Bus 55804\t: V=0.9584293, theta=-77.742838 -> V=1.0, theta=0.0",
    "INFO    : Bus 55805\t: V=0.9522117, theta=-79.478411 -> V=1.0, theta=0.0",
    "INFO    : Bus 55806\t: V=0.953218, theta=-79.288584 -> V=1.0, theta=0.0",
    "INFO    : Bus 55807\t: V=0.9540069, theta=-79.194494 -> V=1.0, theta=0.0",
    "INFO    : Bus 55808\t: V=0.9555689, theta=-79.013464 -> V=1.0, theta=0.0",
    "INFO    : Bus 55809\t: V=0.9595791, theta=-77.579878 -> V=1.0, theta=0.0",
    "INFO    : Bus 55810\t: V=0.9589606, theta=-78.778883 -> V=1.0, theta=0.0",
    "INFO    : Bus 55811\t: V=0.9583649, theta=-78.524607 -> V=1.0, theta=0.0",
    "INFO    : Bus 55812\t: V=0.9614874, theta=-77.961186 -> V=1.0, theta=0.0",
    "INFO    : Bus 55813\t: V=0.9602441, theta=-78.274382 -> V=1.0, theta=0.0",
    "INFO    : Bus 55814\t: V=0.9534045, theta=-79.971593 -> V=1.0, theta=0.0",
    "INFO    : Bus 55815\t: V=0.9691471, theta=-79.08249 -> V=1.0, theta=0.0",
    "INFO    : Bus 55816\t: V=0.9709893, theta=-79.017147 -> V=1.0, theta=0.0",
    "INFO    : Bus 55817\t: V=0.9566999, theta=-79.876934 -> V=1.0, theta=0.0",
    "INFO    : Bus 55818\t: V=0.9578236, theta=-79.837348 -> V=1.0, theta=0.0",
    "INFO    : Bus 55819\t: V=0.954133, theta=-79.802552 -> V=1.0, theta=0.0",
    "INFO    : Bus 55820\t: V=0.9652428, theta=-78.027565 -> V=1.0, theta=0.0",
    "INFO    : Bus 55821\t: V=0.9614479, theta=-79.194143 -> V=1.0, theta=0.0",
    "INFO    : Bus 55822\t: V=0.9602515, theta=-79.332078 -> V=1.0, theta=0.0",
    "INFO    : Bus 55823\t: V=0.9577717, theta=-79.58035 -> V=1.0, theta=0.0",
    "INFO    : Bus 55824\t: V=0.9753696, theta=-78.556809 -> V=1.0, theta=0.0",
    "INFO    : Bus 55825\t: V=0.9599339, theta=-79.429281 -> V=1.0, theta=0.0",
    "INFO    : Bus 55826\t: V=0.9558929, theta=-79.735793 -> V=1.0, theta=0.0",
    "INFO    : Bus 55827\t: V=0.9568328, theta=-79.646435 -> V=1.0, theta=0.0",
    "INFO    : Bus 55828\t: V=0.9558329, theta=-79.750329 -> V=1.0, theta=0.0",
    "INFO    : Bus 55829\t: V=0.9577597, theta=-79.761083 -> V=1.0, theta=0.0",
    "INFO    : Bus 55830\t: V=0.9607534, theta=-79.693482 -> V=1.0, theta=0.0",
    "INFO    : Bus 55831\t: V=0.9641171, theta=-79.632693 -> V=1.0, theta=0.0",
    "INFO    : Bus 55832\t: V=0.9696935, theta=-79.41967 -> V=1.0, theta=0.0",
    "INFO    : Bus 55833\t: V=0.9800813, theta=-78.20839 -> V=1.0, theta=0.0",
    "INFO    : Bus 55834\t: V=0.9761048, theta=-78.494678 -> V=1.0, theta=0.0",
    "INFO    : Bus 55835\t: V=0.9803269, theta=-78.19102 -> V=1.0, theta=0.0",
    "INFO    : Bus 55836\t: V=0.9902455, theta=-77.479316 -> V=1.0, theta=0.0",
    "INFO    : Bus 55837\t: V=1.0003642, theta=-74.928329 -> V=1.0, theta=0.0",
    "INFO    : Bus 55838\t: V=0.9853161, theta=-77.829951 -> V=1.0, theta=0.0",
    "INFO    : Bus 55839\t: V=0.9822917, theta=-78.04022 -> V=1.0, theta=0.0",
    "INFO    : Bus 55840\t: V=0.9767012, theta=-78.488376 -> V=1.0, theta=0.0",
    "INFO    : Bus 55841\t: V=0.978262, theta=-78.484061 -> V=1.0, theta=0.0",
    "INFO    : Bus 55842\t: V=0.977724, theta=-78.50374 -> V=1.0, theta=0.0",
    "INFO    : Bus 55843\t: V=0.9766444, theta=-78.487784 -> V=1.0, theta=0.0",
    "INFO    : Bus 55844\t: V=0.9577746, theta=-79.846451 -> V=1.0, theta=0.0",
    "INFO    : Bus 55845\t: V=0.9559423, theta=-79.83017 -> V=1.0, theta=0.0",
    "INFO    : Bus 55846\t: V=0.9766971, theta=-78.517655 -> V=1.0, theta=0.0",
    "INFO    : Bus 55847\t: V=0.9786463, theta=-78.434602 -> V=1.0, theta=0.0",
    "INFO    : Bus 55848\t: V=0.9641552, theta=-79.817566 -> V=1.0, theta=0.0",
    "INFO    : Bus 55849\t: V=0.9590148, theta=-79.870149 -> V=1.0, theta=0.0",
    "INFO    : Bus 55850\t: V=0.9605976, theta=-79.856537 -> V=1.0, theta=0.0",
    "INFO    : Bus 55851\t: V=0.9842014, theta=-78.070526 -> V=1.0, theta=0.0",
    "INFO    : Bus 55852\t: V=0.9768101, theta=-78.626451 -> V=1.0, theta=0.0",
    "INFO    : Bus 55853\t: V=0.9979322, theta=-74.739188 -> V=1.0, theta=0.0",
    "INFO    : Bus 55854\t: V=0.992088, theta=-76.661535 -> V=1.0, theta=0.0",
    "INFO    : Bus 55855\t: V=0.9979067, theta=-71.355391 -> V=1.0, theta=0.0",
    "INFO    : Bus 55856\t: V=0.9731533, theta=-74.299016 -> V=1.0, theta=0.0",
    "INFO    : Bus 55857\t: V=0.9695957, theta=-74.56574 -> V=1.0, theta=0.0",
    "INFO    : Bus 55858\t: V=0.9733395, theta=-73.190057 -> V=1.0, theta=0.0",
    "INFO    : Bus 55859\t: V=0.9607346, theta=-76.889752 -> V=1.0, theta=0.0",
    "INFO    : Bus 55860\t: V=0.982673, theta=-72.473086 -> V=1.0, theta=0.0",
    "INFO    : Bus 55861\t: V=0.9783852, theta=-73.786514 -> V=1.0, theta=0.0",
    "INFO    : Bus 55862\t: V=0.999017, theta=-71.041754 -> V=1.0, theta=0.0",
    "INFO    : Bus 55863\t: V=0.9998199, theta=-70.829861 -> V=1.0, theta=0.0",
    "INFO    : Bus 55864\t: V=0.9648573, theta=-75.898187 -> V=1.0, theta=0.0",
    "INFO    : Bus 55865\t: V=0.9605057, theta=-77.509211 -> V=1.0, theta=0.0",
    "INFO    : Bus 55866\t: V=0.9562635, theta=-78.9107 -> V=1.0, theta=0.0",
    "INFO    : Bus 55867\t: V=0.9571087, theta=-78.781425 -> V=1.0, theta=0.0",
    "INFO    : Bus 55868\t: V=0.9697314, theta=-75.779661 -> V=1.0, theta=0.0",
    "INFO    : Bus 55869\t: V=0.9571273, theta=-78.748772 -> V=1.0, theta=0.0",
    "INFO    : Bus 55870\t: V=0.9560072, theta=-78.201624 -> V=1.0, theta=0.0",
    "INFO    : Bus 55871\t: V=0.9549679, theta=-78.478974 -> V=1.0, theta=0.0",
    "INFO    : Bus 55872\t: V=0.9558567, theta=-78.80011 -> V=1.0, theta=0.0",
    "INFO    : Bus 55873\t: V=0.9551678, theta=-78.992207 -> V=1.0, theta=0.0",
    "INFO    : Bus 55874\t: V=0.9557501, theta=-78.954817 -> V=1.0, theta=0.0",
    "INFO    : Bus 55875\t: V=0.9549611, theta=-79.062692 -> V=1.0, theta=0.0",
    "INFO    : Bus 55876\t: V=0.9538156, theta=-79.155564 -> V=1.0, theta=0.0",
    "INFO    : Bus 55877\t: V=0.9515927, theta=-79.496366 -> V=1.0, theta=0.0",
    "INFO    : Bus 55878\t: V=0.9507264, theta=-79.802755 -> V=1.0, theta=0.0",
    "INFO    : Bus 55879\t: V=0.9537642, theta=-79.297739 -> V=1.0, theta=0.0",
    "INFO    : Bus 55880\t: V=0.9542948, theta=-79.144206 -> V=1.0, theta=0.0",
    "INFO    : Bus 55881\t: V=0.9544578, theta=-79.418295 -> V=1.0, theta=0.0",
    "INFO    : Bus 55882\t: V=0.9529964, theta=-79.546807 -> V=1.0, theta=0.0",
    "INFO    : Bus 55883\t: V=0.951644, theta=-79.767151 -> V=1.0, theta=0.0",
    "INFO    : Bus 55884\t: V=0.95127, theta=-79.888527 -> V=1.0, theta=0.0",
    "INFO    : Bus 55885\t: V=0.9521357, theta=-79.924125 -> V=1.0, theta=0.0",
    "INFO    : Bus 55886\t: V=0.9516624, theta=-79.799795 -> V=1.0, theta=0.0",
    "INFO    : Bus 55887\t: V=0.9516268, theta=-79.711069 -> V=1.0, theta=0.0",
    "INFO    : Bus 55888\t: V=0.9521722, theta=-79.694308 -> V=1.0, theta=0.0",
    "INFO    : Bus 55889\t: V=0.95318, theta=-79.682887 -> V=1.0, theta=0.0",
    "INFO    : Bus 55890\t: V=0.9937772, theta=-74.07562 -> V=1.0, theta=0.0",
    "INFO    : Bus 55891\t: V=0.9518201, theta=-79.564769 -> V=1.0, theta=0.0",
    "INFO    : Bus 55892\t: V=0.9559531, theta=-79.290197 -> V=1.0, theta=0.0",
    "INFO    : Bus 55893\t: V=0.992867, theta=-73.558856 -> V=1.0, theta=0.0",
    "INFO    : Bus 55894\t: V=0.9643092, theta=-77.078416 -> V=1.0, theta=0.0",
    "INFO    : Bus 55895\t: V=0.9458755, theta=-79.52018 -> V=1.0, theta=0.0",
    "INFO    : Bus 55896\t: V=0.9630392, theta=-78.250807 -> V=1.0, theta=0.0",
    "INFO    : Bus 55897\t: V=0.9619699, theta=-78.378742 -> V=1.0, theta=0.0",
    "INFO    : Bus 55898\t: V=0.9509179, theta=-79.915413 -> V=1.0, theta=0.0",
    "INFO    : Bus 55899\t: V=0.9495032, theta=-80.0675 -> V=1.0, theta=0.0",
    "INFO    : Bus 55900\t: V=0.9971338, theta=-71.584638 -> V=1.0, theta=0.0",
    "INFO    : Bus 55901\t: V=0.9665311, theta=-79.417034 -> V=1.0, theta=0.0",
    "INFO    : Bus 55902\t: V=0.9803582, theta=-77.268177 -> V=1.0, theta=0.0",
    "INFO    : Bus 55903\t: V=0.9804861, theta=-78.509225 -> V=1.0, theta=0.0",
    "INFO    : Bus 55904\t: V=0.9725322, theta=-79.86331 -> V=1.0, theta=0.0",
    "INFO    : Bus 55905\t: V=0.9625269, theta=-79.868376 -> V=1.0, theta=0.0",
    "INFO    : Bus 55906\t: V=0.9708766, theta=-79.468971 -> V=1.0, theta=0.0",
    "INFO    : Bus 55907\t: V=0.9684274, theta=-79.45479 -> V=1.0, theta=0.0",
    "INFO    : Bus 55908\t: V=0.9663305, theta=-79.433219 -> V=1.0, theta=0.0",
    "INFO    : Bus 55909\t: V=0.9617189, theta=-79.83746 -> V=1.0, theta=0.0",
    "INFO    : Bus 55910\t: V=0.9645557, theta=-79.36013 -> V=1.0, theta=0.0",
    "INFO    : Bus 55911\t: V=0.9644625, theta=-79.650996 -> V=1.0, theta=0.0",
    "INFO    : Bus 55912\t: V=0.9574792, theta=-79.945695 -> V=1.0, theta=0.0",
    "INFO    : Bus 55913\t: V=0.960253, theta=-79.898297 -> V=1.0, theta=0.0",
    "INFO    : Bus 55914\t: V=0.9624663, theta=-79.177782 -> V=1.0, theta=0.0",
    "INFO    : Bus 55915\t: V=0.9567594, theta=-80.082082 -> V=1.0, theta=0.0",
    "INFO    : Bus 55916\t: V=0.9675004, theta=-79.497529 -> V=1.0, theta=0.0",
    "INFO    : Bus 55917\t: V=0.9683412, theta=-79.462398 -> V=1.0, theta=0.0",
    "INFO    : Bus 55918\t: V=0.9660369, theta=-79.463654 -> V=1.0, theta=0.0",
    "INFO    : Bus 55919\t: V=0.9928061, theta=-77.475571 -> V=1.0, theta=0.0",
    "INFO    : Bus 55920\t: V=0.9710943, theta=-79.884905 -> V=1.0, theta=0.0",
    "INFO    : Bus 55921\t: V=0.9710216, theta=-79.772735 -> V=1.0, theta=0.0",
    "INFO    : Bus 55922\t: V=0.971677, theta=-80.031457 -> V=1.0, theta=0.0",
    "INFO    : Bus 55923\t: V=0.9858837, theta=-78.176482 -> V=1.0, theta=0.0",
    "INFO    : Bus 55924\t: V=0.9867687, theta=-78.167708 -> V=1.0, theta=0.0",
    "INFO    : Bus 55925\t: V=0.9853421, theta=-78.155359 -> V=1.0, theta=0.0",
    "INFO    : Bus 55926\t: V=0.9612594, theta=-79.855484 -> V=1.0, theta=0.0",
    "INFO    : Bus 55927\t: V=0.9823859, theta=-78.191858 -> V=1.0, theta=0.0",
    "INFO    : Bus 55928\t: V=0.9836059, theta=-78.150623 -> V=1.0, theta=0.0",
    "INFO    : Bus 55929\t: V=0.9857547, theta=-78.044072 -> V=1.0, theta=0.0",
    "INFO    : Bus 55930\t: V=0.9924799, theta=-77.360311 -> V=1.0, theta=0.0",
    "INFO    : Bus 55931\t: V=1.0057736, theta=-75.227922 -> V=1.0, theta=0.0",
    "INFO    : Bus 55932\t: V=1.0088285, theta=-75.268108 -> V=1.0, theta=0.0",
    "INFO    : Bus 55933\t: V=1.0123248, theta=-75.313832 -> V=1.0, theta=0.0",
    "INFO    : Bus 55934\t: V=0.9925608, theta=-77.583436 -> V=1.0, theta=0.0",
    "INFO    : Bus 55935\t: V=0.9900802, theta=-77.79373 -> V=1.0, theta=0.0",
    "INFO    : Bus 55936\t: V=0.977669, theta=-80.334326 -> V=1.0, theta=0.0",
    "INFO    : Bus 55937\t: V=0.9986602, theta=-76.812244 -> V=1.0, theta=0.0",
    "INFO    : Bus 55938\t: V=1.0133628, theta=-75.332866 -> V=1.0, theta=0.0",
    "INFO    : Bus 55939\t: V=1.0021225, theta=-76.569776 -> V=1.0, theta=0.0",
    "INFO    : Bus 55940\t: V=1.0156565, theta=-75.386796 -> V=1.0, theta=0.0",
    "INFO    : Bus 55941\t: V=1.0145513, theta=-75.417864 -> V=1.0, theta=0.0",
    "INFO    : Bus 55942\t: V=0.9461446, theta=-80.287503 -> V=1.0, theta=0.0",
    "INFO    : Bus 55943\t: V=0.9476568, theta=-80.180151 -> V=1.0, theta=0.0",
    "INFO    : Bus 55944\t: V=0.9466513, theta=-80.257072 -> V=1.0, theta=0.0",
    "INFO    : Bus 55945\t: V=0.9538585, theta=-79.899984 -> V=1.0, theta=0.0",
    "INFO    : Bus 55946\t: V=0.9571288, theta=-79.856636 -> V=1.0, theta=0.0",
    "INFO    : Bus 55947\t: V=0.954526, theta=-80.006095 -> V=1.0, theta=0.0",
    "INFO    : Bus 55948\t: V=0.959947, theta=-78.755174 -> V=1.0, theta=0.0",
    "INFO    : Bus 55949\t: V=0.9509536, theta=-80.079416 -> V=1.0, theta=0.0",
    "INFO    : Bus 55950\t: V=0.960072, theta=-78.778713 -> V=1.0, theta=0.0",
    "INFO    : Bus 55951\t: V=0.961153, theta=-78.791773 -> V=1.0, theta=0.0",
    "INFO    : Bus 55952\t: V=0.9623607, theta=-78.700528 -> V=1.0, theta=0.0",
    "INFO    : Bus 55953\t: V=0.9618647, theta=-78.680276 -> V=1.0, theta=0.0",
    "INFO    : Bus 55954\t: V=0.9548447, theta=-79.387249 -> V=1.0, theta=0.0",
    "INFO    : Bus 55955\t: V=0.9540714, theta=-79.359897 -> V=1.0, theta=0.0",
    "INFO    : Bus 55956\t: V=0.9540536, theta=-79.342783 -> V=1.0, theta=0.0",
    "INFO    : Bus 55957\t: V=0.9550289, theta=-79.336068 -> V=1.0, theta=0.0",
    "INFO    : Bus 55958\t: V=0.9547959, theta=-79.241695 -> V=1.0, theta=0.0",
    "INFO    : Bus 55959\t: V=0.9546563, theta=-79.292582 -> V=1.0, theta=0.0",
    "INFO    : Bus 55960\t: V=0.9546399, theta=-79.265955 -> V=1.0, theta=0.0",
    "INFO    : Bus 55961\t: V=0.954227, theta=-79.204777 -> V=1.0, theta=0.0",
    "INFO    : Bus 55962\t: V=0.9548883, theta=-79.185993 -> V=1.0, theta=0.0",
    "INFO    : Bus 55963\t: V=0.9544645, theta=-79.277792 -> V=1.0, theta=0.0",
    "INFO    : Bus 55964\t: V=0.9534317, theta=-79.378341 -> V=1.0, theta=0.0",
    "INFO    : Bus 55965\t: V=0.9555611, theta=-79.212594 -> V=1.0, theta=0.0",
    "INFO    : Bus 55966\t: V=0.9553896, theta=-78.467392 -> V=1.0, theta=0.0",
    "INFO    : Bus 55967\t: V=0.9556678, theta=-79.163295 -> V=1.0, theta=0.0",
    "INFO    : Bus 55968\t: V=0.9592366, theta=-77.502585 -> V=1.0, theta=0.0",
    "INFO    : Bus 55969\t: V=0.9549286, theta=-79.24688 -> V=1.0, theta=0.0",
    "INFO    : Bus 55970\t: V=0.9594968, theta=-77.458019 -> V=1.0, theta=0.0",
    "INFO    : Bus 55971\t: V=0.9554764, theta=-78.257472 -> V=1.0, theta=0.0",
    "INFO    : Bus 55972\t: V=0.9594582, theta=-77.512968 -> V=1.0, theta=0.0",
    "INFO    : Bus 55973\t: V=0.9544512, theta=-79.198562 -> V=1.0, theta=0.0",
    "INFO    : Bus 55974\t: V=0.9598975, theta=-77.522494 -> V=1.0, theta=0.0",
    "INFO    : Bus 55975\t: V=0.9601594, theta=-77.517891 -> V=1.0, theta=0.0",
    "INFO    : Bus 55976\t: V=0.9594061, theta=-77.564858 -> V=1.0, theta=0.0",
    "INFO    : Bus 55977\t: V=0.9596711, theta=-77.51053 -> V=1.0, theta=0.0",
    "INFO    : Bus 55978\t: V=0.9596496, theta=-77.489104 -> V=1.0, theta=0.0",
    "INFO    : Bus 55979\t: V=0.9603267, theta=-77.759244 -> V=1.0, theta=0.0",
    "INFO    : Bus 55980\t: V=0.9597863, theta=-77.449596 -> V=1.0, theta=0.0",
    "INFO    : Bus 55981\t: V=0.9599841, theta=-77.402797 -> V=1.0, theta=0.0",
    "INFO    : Bus 55982\t: V=0.9603896, theta=-77.380609 -> V=1.0, theta=0.0",
    "INFO    : Bus 55983\t: V=0.9612093, theta=-77.297875 -> V=1.0, theta=0.0",
    "INFO    : Bus 55984\t: V=0.9601546, theta=-77.442831 -> V=1.0, theta=0.0",
    "INFO    : Bus 55985\t: V=0.9599507, theta=-77.494753 -> V=1.0, theta=0.0",
    "INFO    : Bus 55986\t: V=0.9568565, theta=-78.095114 -> V=1.0, theta=0.0",
    "INFO    : Bus 55987\t: V=0.9595932, theta=-77.537232 -> V=1.0, theta=0.0",
    "INFO    : Bus 55988\t: V=0.9624466, theta=-77.714742 -> V=1.0, theta=0.0",
    "INFO    : Bus 55989\t: V=0.9618232, theta=-76.729474 -> V=1.0, theta=0.0",
    "INFO    : Bus 55990\t: V=0.9695198, theta=-75.737025 -> V=1.0, theta=0.0",
    "INFO    : Bus 55991\t: V=0.9689761, theta=-75.796197 -> V=1.0, theta=0.0",
    "INFO    : Bus 55992\t: V=0.9689705, theta=-75.759434 -> V=1.0, theta=0.0",
    "INFO    : Bus 55993\t: V=0.968607, theta=-75.758819 -> V=1.0, theta=0.0",
    "INFO    : Bus 55994\t: V=0.9686408, theta=-75.770615 -> V=1.0, theta=0.0",
    "INFO    : Bus 55995\t: V=0.9685771, theta=-75.838184 -> V=1.0, theta=0.0",
    "INFO    : Bus 55996\t: V=0.959834, theta=-77.430673 -> V=1.0, theta=0.0",
    "INFO    : Bus 55997\t: V=0.960865, theta=-77.282444 -> V=1.0, theta=0.0",
    "INFO    : Bus 55998\t: V=0.9603599, theta=-77.333498 -> V=1.0, theta=0.0",
    "INFO    : Bus 55999\t: V=0.9604197, theta=-77.322316 -> V=1.0, theta=0.0",
    "INFO    : Bus 56000\t: V=0.9557258, theta=-78.408582 -> V=1.0, theta=0.0",
    "INFO    : Bus 56001\t: V=0.9562705, theta=-78.27337 -> V=1.0, theta=0.0",
    "INFO    : Bus 56002\t: V=0.9565912, theta=-78.267778 -> V=1.0, theta=0.0",
    "INFO    : Bus 56003\t: V=0.9622175, theta=-77.039948 -> V=1.0, theta=0.0",
    "INFO    : Bus 56004\t: V=0.9568569, theta=-78.23881 -> V=1.0, theta=0.0",
    "INFO    : Bus 56005\t: V=0.9551059, theta=-78.375657 -> V=1.0, theta=0.0",
    "INFO    : Bus 56006\t: V=0.9554852, theta=-78.36731 -> V=1.0, theta=0.0",
    "INFO    : Bus 56007\t: V=0.9610258, theta=-77.229326 -> V=1.0, theta=0.0",
    "INFO    : Bus 56008\t: V=0.9613732, theta=-77.192248 -> V=1.0, theta=0.0",
    "INFO    : Bus 56009\t: V=0.9608909, theta=-77.312674 -> V=1.0, theta=0.0",
    "INFO    : Bus 56010\t: V=0.9604375, theta=-77.371128 -> V=1.0, theta=0.0",
    "INFO    : Bus 56011\t: V=0.9681108, theta=-75.891539 -> V=1.0, theta=0.0",
    "INFO    : Bus 56012\t: V=0.96231, theta=-76.743288 -> V=1.0, theta=0.0",
    "INFO    : Bus 56013\t: V=0.9684181, theta=-75.777309 -> V=1.0, theta=0.0",
    "INFO    : Bus 56014\t: V=0.9614599, theta=-76.846459 -> V=1.0, theta=0.0",
    "INFO    : Bus 56015\t: V=0.9684907, theta=-75.782949 -> V=1.0, theta=0.0",
    "INFO    : Bus 56016\t: V=0.962274, theta=-76.770101 -> V=1.0, theta=0.0",
    "INFO    : Bus 56017\t: V=0.9609981, theta=-76.818416 -> V=1.0, theta=0.0",
    "INFO    : Bus 56018\t: V=0.9615562, theta=-76.797399 -> V=1.0, theta=0.0",
    "INFO    : Bus 56019\t: V=0.9677813, theta=-75.934342 -> V=1.0, theta=0.0",
    "INFO    : Bus 56020\t: V=0.9617355, theta=-77.181092 -> V=1.0, theta=0.0",
    "INFO    : Bus 56021\t: V=0.9608311, theta=-77.217466 -> V=1.0, theta=0.0",
    "INFO    : Bus 56022\t: V=0.9630985, theta=-76.789088 -> V=1.0, theta=0.0",
    "INFO    : Bus 56023\t: V=0.9641921, theta=-76.511285 -> V=1.0, theta=0.0",
    "INFO    : Bus 56024\t: V=0.9657176, theta=-76.167184 -> V=1.0, theta=0.0",
    "INFO    : Bus 56025\t: V=0.9615176, theta=-76.874003 -> V=1.0, theta=0.0",
    "INFO    : Bus 56026\t: V=1.0036116, theta=-69.600768 -> V=1.0, theta=0.0",
    "INFO    : Bus 56027\t: V=0.9654382, theta=-76.324309 -> V=1.0, theta=0.0",
    "INFO    : Bus 56028\t: V=0.9815852, theta=-73.550419 -> V=1.0, theta=0.0",
    "INFO    : Bus 56029\t: V=0.9622783, theta=-76.81289 -> V=1.0, theta=0.0",
    "INFO    : Bus 56030\t: V=0.969291, theta=-75.735635 -> V=1.0, theta=0.0",
    "INFO    : Bus 56031\t: V=0.9622771, theta=-76.736777 -> V=1.0, theta=0.0",
    "INFO    : Bus 56032\t: V=0.9636634, theta=-76.611391 -> V=1.0, theta=0.0",
    "INFO    : Bus 56033\t: V=0.9645298, theta=-76.471839 -> V=1.0, theta=0.0",
    "INFO    : Bus 56034\t: V=0.9614133, theta=-76.794836 -> V=1.0, theta=0.0",
    "INFO    : Bus 56035\t: V=0.9539531, theta=-78.826268 -> V=1.0, theta=0.0",
    "INFO    : Bus 56036\t: V=0.9557726, theta=-78.402063 -> V=1.0, theta=0.0",
    "INFO    : Bus 56037\t: V=0.9609947, theta=-77.452791 -> V=1.0, theta=0.0",
    "INFO    : Bus 56038\t: V=0.9588973, theta=-78.038431 -> V=1.0, theta=0.0",
    "INFO    : Bus 56039\t: V=0.9584842, theta=-78.167807 -> V=1.0, theta=0.0",
    "INFO    : Bus 56040\t: V=0.959866, theta=-77.579797 -> V=1.0, theta=0.0",
    "INFO    : Bus 56041\t: V=0.9603318, theta=-77.589676 -> V=1.0, theta=0.0",
    "INFO    : Bus 56042\t: V=0.9612382, theta=-77.554875 -> V=1.0, theta=0.0",
    "INFO    : Bus 56043\t: V=0.9597264, theta=-77.539656 -> V=1.0, theta=0.0",
    "INFO    : Bus 56044\t: V=0.9635195, theta=-76.724295 -> V=1.0, theta=0.0",
    "INFO    : Bus 56045\t: V=0.9624546, theta=-76.899859 -> V=1.0, theta=0.0",
    "INFO    : Bus 56046\t: V=0.9626253, theta=-76.88346 -> V=1.0, theta=0.0",
    "INFO    : Bus 56047\t: V=0.9582923, theta=-78.052147 -> V=1.0, theta=0.0",
    "INFO    : Bus 56048\t: V=0.960576, theta=-77.315533 -> V=1.0, theta=0.0",
    "INFO    : Bus 56049\t: V=0.9604304, theta=-77.315167 -> V=1.0, theta=0.0",
    "INFO    : Bus 56050\t: V=0.9602966, theta=-77.322751 -> V=1.0, theta=0.0",
    "INFO    : Bus 56051\t: V=0.9601135, theta=-77.34566 -> V=1.0, theta=0.0",
    "INFO    : Bus 56052\t: V=0.9600022, theta=-77.358847 -> V=1.0, theta=0.0",
    "INFO    : Bus 56053\t: V=0.9544098, theta=-78.492187 -> V=1.0, theta=0.0",
    "INFO    : Bus 56054\t: V=0.9558922, theta=-78.355646 -> V=1.0, theta=0.0",
    "INFO    : Bus 56055\t: V=0.954928, theta=-78.466039 -> V=1.0, theta=0.0",
    "INFO    : Bus 56056\t: V=0.9535628, theta=-78.547932 -> V=1.0, theta=0.0",
    "INFO    : Bus 56057\t: V=0.956629, theta=-78.407126 -> V=1.0, theta=0.0",
    "INFO    : Bus 56058\t: V=0.9595094, theta=-77.445414 -> V=1.0, theta=0.0",
    "INFO    : Bus 56059\t: V=0.9598192, theta=-77.408774 -> V=1.0, theta=0.0",
    "INFO    : Bus 56060\t: V=0.9549743, theta=-78.483061 -> V=1.0, theta=0.0",
    "INFO    : Bus 56061\t: V=0.9558312, theta=-78.278639 -> V=1.0, theta=0.0",
    "INFO    : Bus 56062\t: V=0.9610499, theta=-77.222672 -> V=1.0, theta=0.0",
    "INFO    : Bus 56063\t: V=0.9625223, theta=-76.901445 -> V=1.0, theta=0.0",
    "INFO    : Bus 56064\t: V=0.9586162, theta=-77.504106 -> V=1.0, theta=0.0",
    "INFO    : Bus 56065\t: V=0.957913, theta=-77.491249 -> V=1.0, theta=0.0",
    "INFO    : Bus 56066\t: V=0.9625046, theta=-76.910059 -> V=1.0, theta=0.0",
    "INFO    : Bus 56067\t: V=0.9572575, theta=-78.140542 -> V=1.0, theta=0.0",
    "INFO    : Bus 56068\t: V=0.9563628, theta=-78.256389 -> V=1.0, theta=0.0",
    "INFO    : Bus 56069\t: V=0.9553685, theta=-78.462149 -> V=1.0, theta=0.0",
    "INFO    : Bus 56070\t: V=0.957239, theta=-77.855025 -> V=1.0, theta=0.0",
    "INFO    : Bus 56071\t: V=0.9581066, theta=-77.797315 -> V=1.0, theta=0.0",
    "INFO    : Bus 56072\t: V=0.9571944, theta=-77.466706 -> V=1.0, theta=0.0",
    "INFO    : Bus 56073\t: V=0.9585761, theta=-77.312766 -> V=1.0, theta=0.0",
    "INFO    : Bus 56074\t: V=0.958197, theta=-77.4473 -> V=1.0, theta=0.0",
    "INFO    : Bus 56075\t: V=0.958114, theta=-77.408823 -> V=1.0, theta=0.0",
    "INFO    : Bus 56076\t: V=0.9580649, theta=-77.409891 -> V=1.0, theta=0.0",
    "INFO    : Bus 56077\t: V=0.9584917, theta=-77.36752 -> V=1.0, theta=0.0",
    "INFO    : Bus 56078\t: V=0.9589238, theta=-77.336628 -> V=1.0, theta=0.0",
    "INFO    : Bus 56079\t: V=0.9595563, theta=-77.249582 -> V=1.0, theta=0.0",
    "INFO    : Bus 56080\t: V=0.9595621, theta=-77.288323 -> V=1.0, theta=0.0",
    "INFO    : Bus 56081\t: V=0.96712, theta=-75.996579 -> V=1.0, theta=0.0",
    "INFO    : Bus 56082\t: V=0.9663555, theta=-76.073466 -> V=1.0, theta=0.0",
    "INFO    : Bus 56083\t: V=0.9620349, theta=-76.997584 -> V=1.0, theta=0.0",
    "INFO    : Bus 56084\t: V=0.9663616, theta=-76.031197 -> V=1.0, theta=0.0",
    "INFO    : Bus 56085\t: V=0.9689313, theta=-74.447414 -> V=1.0, theta=0.0",
    "INFO    : Bus 56086\t: V=0.9627449, theta=-77.349862 -> V=1.0, theta=0.0",
    "INFO    : Bus 56087\t: V=0.9763666, theta=-75.550707 -> V=1.0, theta=0.0",
    "INFO    : Bus 56088\t: V=0.9627552, theta=-77.143569 -> V=1.0, theta=0.0",
    "INFO    : Bus 56089\t: V=0.9625128, theta=-77.058982 -> V=1.0, theta=0.0",
    "INFO    : Bus 56090\t: V=0.9622677, theta=-77.252461 -> V=1.0, theta=0.0",
    "INFO    : Bus 56091\t: V=0.9632157, theta=-77.004227 -> V=1.0, theta=0.0",
    "INFO    : Bus 56092\t: V=0.9622858, theta=-77.280224 -> V=1.0, theta=0.0",
    "INFO    : Bus 56093\t: V=0.9648476, theta=-76.671352 -> V=1.0, theta=0.0",
    "INFO    : Bus 56094\t: V=0.9642911, theta=-76.705884 -> V=1.0, theta=0.0",
    "INFO    : Bus 56095\t: V=0.95752, theta=-77.470395 -> V=1.0, theta=0.0",
    "INFO    : Bus 56096\t: V=0.9570957, theta=-77.491826 -> V=1.0, theta=0.0",
    "INFO    : Bus 56097\t: V=0.9568756, theta=-77.485883 -> V=1.0, theta=0.0",
    "INFO    : Bus 56098\t: V=0.9612693, theta=-77.311732 -> V=1.0, theta=0.0",
    "INFO    : Bus 56099\t: V=0.960632, theta=-77.297344 -> V=1.0, theta=0.0",
    "INFO    : Bus 56100\t: V=0.9604466, theta=-77.263215 -> V=1.0, theta=0.0",
    "INFO    : Bus 56101\t: V=0.9625531, theta=-76.998766 -> V=1.0, theta=0.0",
    "INFO    : Bus 56102\t: V=0.9616108, theta=-77.104849 -> V=1.0, theta=0.0",
    "INFO    : Bus 56103\t: V=0.9623988, theta=-77.038433 -> V=1.0, theta=0.0",
    "INFO    : Bus 56104\t: V=0.9639375, theta=-76.921488 -> V=1.0, theta=0.0",
    "INFO    : Bus 56105\t: V=0.9624067, theta=-77.169329 -> V=1.0, theta=0.0",
    "INFO    : Bus 56106\t: V=0.9697335, theta=-75.490472 -> V=1.0, theta=0.0",
    "INFO    : Bus 56107\t: V=0.9625437, theta=-77.017726 -> V=1.0, theta=0.0",
    "INFO    : Bus 56108\t: V=0.9637545, theta=-76.28882 -> V=1.0, theta=0.0",
    "INFO    : Bus 56109\t: V=0.9662968, theta=-75.51661 -> V=1.0, theta=0.0",
    "INFO    : Bus 56110\t: V=0.9656113, theta=-75.593586 -> V=1.0, theta=0.0",
    "INFO    : Bus 56111\t: V=0.965605, theta=-75.59469 -> V=1.0, theta=0.0",
    "INFO    : Bus 56112\t: V=0.9580706, theta=-77.40866 -> V=1.0, theta=0.0",
    "INFO    : Bus 56113\t: V=0.9571997, theta=-77.470313 -> V=1.0, theta=0.0",
    "INFO    : Bus 56114\t: V=0.9568856, theta=-77.476813 -> V=1.0, theta=0.0",
    "INFO    : Bus 56115\t: V=0.9577109, theta=-77.407486 -> V=1.0, theta=0.0",
    "INFO    : Bus 56116\t: V=0.9582302, theta=-77.29568 -> V=1.0, theta=0.0",
    "INFO    : Bus 56117\t: V=0.9649187, theta=-75.66906 -> V=1.0, theta=0.0",
    "INFO    : Bus 56118\t: V=0.9688963, theta=-75.22497 -> V=1.0, theta=0.0",
    "INFO    : Bus 56119\t: V=0.9629377, theta=-76.453002 -> V=1.0, theta=0.0",
    "INFO    : Bus 56120\t: V=0.9563486, theta=-77.355441 -> V=1.0, theta=0.0",
    "INFO    : Bus 56121\t: V=0.9569148, theta=-77.327359 -> V=1.0, theta=0.0",
    "INFO    : Bus 56122\t: V=0.9564111, theta=-77.355659 -> V=1.0, theta=0.0",
    "INFO    : Bus 56123\t: V=0.9560621, theta=-77.358081 -> V=1.0, theta=0.0",
    "INFO    : Bus 56124\t: V=0.9577992, theta=-77.385502 -> V=1.0, theta=0.0",
    "INFO    : Bus 56125\t: V=0.9628455, theta=-76.38345 -> V=1.0, theta=0.0",
    "INFO    : Bus 56126\t: V=0.9647684, theta=-76.182943 -> V=1.0, theta=0.0",
    "INFO    : Bus 56127\t: V=0.9551799, theta=-77.559651 -> V=1.0, theta=0.0",
    "INFO    : Bus 56128\t: V=0.9637896, theta=-76.276849 -> V=1.0, theta=0.0",
    "INFO    : Bus 56129\t: V=0.9553353, theta=-77.555143 -> V=1.0, theta=0.0",
    "INFO    : Bus 56130\t: V=0.9561046, theta=-77.473653 -> V=1.0, theta=0.0",
    "INFO    : Bus 56131\t: V=0.9569066, theta=-77.381516 -> V=1.0, theta=0.0",
    "INFO    : Bus 56132\t: V=0.9560092, theta=-77.301087 -> V=1.0, theta=0.0",
    "INFO    : Bus 56133\t: V=0.9630621, theta=-76.352067 -> V=1.0, theta=0.0",
    "INFO    : Bus 56134\t: V=0.959031, theta=-77.100398 -> V=1.0, theta=0.0",
    "INFO    : Bus 56135\t: V=0.9577908, theta=-77.255183 -> V=1.0, theta=0.0",
    "INFO    : Bus 56136\t: V=0.9612919, theta=-76.58714 -> V=1.0, theta=0.0",
    "INFO    : Bus 56137\t: V=0.9649486, theta=-76.118045 -> V=1.0, theta=0.0",
    "INFO    : Bus 56138\t: V=0.9658434, theta=-76.050455 -> V=1.0, theta=0.0",
    "INFO    : Bus 56139\t: V=0.9648194, theta=-76.020191 -> V=1.0, theta=0.0",
    "INFO    : Bus 56140\t: V=0.9835556, theta=-73.017809 -> V=1.0, theta=0.0",
    "INFO    : Bus 56141\t: V=0.9658348, theta=-76.011505 -> V=1.0, theta=0.0",
    "INFO    : Bus 56142\t: V=0.9629831, theta=-76.377373 -> V=1.0, theta=0.0",
    "INFO    : Bus 56143\t: V=0.9559232, theta=-77.10195 -> V=1.0, theta=0.0",
    "INFO    : Bus 56144\t: V=0.9612729, theta=-76.732347 -> V=1.0, theta=0.0",
    "INFO    : Bus 56145\t: V=0.9643169, theta=-76.651515 -> V=1.0, theta=0.0",
    "INFO    : Bus 56146\t: V=0.9593234, theta=-77.075981 -> V=1.0, theta=0.0",
    "INFO    : Bus 56147\t: V=0.964707, theta=-76.571857 -> V=1.0, theta=0.0",
    "INFO    : Bus 56148\t: V=0.9606915, theta=-76.884887 -> V=1.0, theta=0.0",
    "INFO    : Bus 56149\t: V=0.9609562, theta=-76.827304 -> V=1.0, theta=0.0",
    "INFO    : Bus 56150\t: V=0.9653161, theta=-76.470861 -> V=1.0, theta=0.0",
    "INFO    : Bus 56151\t: V=0.9659576, theta=-76.379968 -> V=1.0, theta=0.0",
    "INFO    : Bus 56152\t: V=0.9630192, theta=-76.825523 -> V=1.0, theta=0.0",
    "INFO    : Bus 56153\t: V=0.9671167, theta=-76.230556 -> V=1.0, theta=0.0",
    "INFO    : Bus 56154\t: V=0.9618027, theta=-78.775009 -> V=1.0, theta=0.0",
    "INFO    : Bus 56155\t: V=0.9571866, theta=-79.309722 -> V=1.0, theta=0.0",
    "INFO    : Bus 56156\t: V=0.9557945, theta=-79.423479 -> V=1.0, theta=0.0",
    "INFO    : Bus 56157\t: V=0.9598584, theta=-79.206924 -> V=1.0, theta=0.0",
    "INFO    : Bus 56158\t: V=0.9558243, theta=-79.405148 -> V=1.0, theta=0.0",
    "INFO    : Bus 56159\t: V=0.9561601, theta=-79.380271 -> V=1.0, theta=0.0",
    "INFO    : Bus 56160\t: V=0.9614532, theta=-78.634936 -> V=1.0, theta=0.0",
    "INFO    : Bus 56161\t: V=0.9558255, theta=-79.280447 -> V=1.0, theta=0.0",
    "INFO    : Bus 56162\t: V=0.9616661, theta=-78.4485 -> V=1.0, theta=0.0",
    "INFO    : Bus 56163\t: V=0.9607201, theta=-78.376836 -> V=1.0, theta=0.0",
    "INFO    : Bus 56164\t: V=0.9569674, theta=-79.269009 -> V=1.0, theta=0.0",
    "INFO    : Bus 56165\t: V=0.9604998, theta=-78.44883 -> V=1.0, theta=0.0",
    "INFO    : Bus 56166\t: V=0.9573993, theta=-79.261831 -> V=1.0, theta=0.0",
    "INFO    : Bus 56167\t: V=0.9596733, theta=-79.211886 -> V=1.0, theta=0.0",
    "INFO    : Bus 56168\t: V=0.9572689, theta=-79.366431 -> V=1.0, theta=0.0",
    "INFO    : Bus 56169\t: V=0.9574488, theta=-79.395359 -> V=1.0, theta=0.0",
    "INFO    : Bus 56170\t: V=0.9580676, theta=-79.369495 -> V=1.0, theta=0.0",
    "INFO    : Bus 56171\t: V=0.957885, theta=-79.396214 -> V=1.0, theta=0.0",
    "INFO    : Bus 56172\t: V=0.9613965, theta=-78.278312 -> V=1.0, theta=0.0",
    "INFO    : Bus 56173\t: V=0.9542322, theta=-78.890927 -> V=1.0, theta=0.0",
    "INFO    : Bus 56174\t: V=0.9622832, theta=-78.148317 -> V=1.0, theta=0.0",
    "INFO    : Bus 56175\t: V=0.962851, theta=-78.055503 -> V=1.0, theta=0.0",
    "INFO    : Bus 56176\t: V=0.963869, theta=-77.88637 -> V=1.0, theta=0.0",
    "INFO    : Bus 56177\t: V=0.9642299, theta=-77.804515 -> V=1.0, theta=0.0",
    "INFO    : Bus 56178\t: V=0.9551682, theta=-78.697129 -> V=1.0, theta=0.0",
    "INFO    : Bus 56179\t: V=0.9551985, theta=-78.69921 -> V=1.0, theta=0.0",
    "INFO    : Bus 56180\t: V=0.9593543, theta=-78.15644 -> V=1.0, theta=0.0",
    "INFO    : Bus 56181\t: V=0.9607374, theta=-78.042134 -> V=1.0, theta=0.0",
    "INFO    : Bus 56182\t: V=0.9632582, theta=-77.454401 -> V=1.0, theta=0.0",
    "INFO    : Bus 56183\t: V=0.9615174, theta=-78.039957 -> V=1.0, theta=0.0",
    "INFO    : Bus 56184\t: V=0.9652408, theta=-77.66431 -> V=1.0, theta=0.0",
    "INFO    : Bus 56185\t: V=0.9659826, theta=-77.502867 -> V=1.0, theta=0.0",
    "INFO    : Bus 56186\t: V=0.9816131, theta=-74.527703 -> V=1.0, theta=0.0",
    "INFO    : Bus 56187\t: V=0.9656496, theta=-77.883192 -> V=1.0, theta=0.0",
    "INFO    : Bus 56188\t: V=0.9622488, theta=-77.949742 -> V=1.0, theta=0.0",
    "INFO    : Bus 56189\t: V=0.9609288, theta=-78.082889 -> V=1.0, theta=0.0",
    "INFO    : Bus 56190\t: V=0.9670704, theta=-77.262265 -> V=1.0, theta=0.0",
    "INFO    : Bus 56191\t: V=0.9663644, theta=-77.305695 -> V=1.0, theta=0.0",
    "INFO    : Bus 56192\t: V=0.9645783, theta=-77.399659 -> V=1.0, theta=0.0",
    "INFO    : Bus 56193\t: V=0.9596115, theta=-78.051979 -> V=1.0, theta=0.0",
    "INFO    : Bus 56194\t: V=0.9587553, theta=-78.209824 -> V=1.0, theta=0.0",
    "INFO    : Bus 56195\t: V=0.958743, theta=-78.1549 -> V=1.0, theta=0.0",
    "INFO    : Bus 56196\t: V=0.9593818, theta=-78.018399 -> V=1.0, theta=0.0",
    "INFO    : Bus 56197\t: V=0.9597465, theta=-77.874355 -> V=1.0, theta=0.0",
    "INFO    : Bus 56198\t: V=0.961866, theta=-77.476951 -> V=1.0, theta=0.0",
    "INFO    : Bus 56199\t: V=0.9632385, theta=-77.948915 -> V=1.0, theta=0.0",
    "INFO    : Bus 56200\t: V=0.9607049, theta=-78.422866 -> V=1.0, theta=0.0",
    "INFO    : Bus 56201\t: V=0.9589331, theta=-79.325953 -> V=1.0, theta=0.0",
    "INFO    : Bus 56202\t: V=0.9597715, theta=-79.277046 -> V=1.0, theta=0.0",
    "INFO    : Bus 56203\t: V=0.958958, theta=-79.283894 -> V=1.0, theta=0.0",
    "INFO    : Bus 56204\t: V=0.9620034, theta=-78.37221 -> V=1.0, theta=0.0",
    "INFO    : Bus 56205\t: V=0.9619813, theta=-78.812258 -> V=1.0, theta=0.0",
    "INFO    : Bus 56206\t: V=0.9626322, theta=-78.270068 -> V=1.0, theta=0.0",
    "INFO    : Bus 56207\t: V=0.9624439, theta=-78.318217 -> V=1.0, theta=0.0",
    "INFO    : Bus 56208\t: V=0.958015, theta=-78.969682 -> V=1.0, theta=0.0",
    "INFO    : Bus 56209\t: V=0.9584946, theta=-78.940065 -> V=1.0, theta=0.0",
    "INFO    : Bus 56210\t: V=0.9590402, theta=-78.918501 -> V=1.0, theta=0.0",
    "INFO    : Bus 56211\t: V=0.9597297, theta=-78.875686 -> V=1.0, theta=0.0",
    "INFO    : Bus 56212\t: V=0.9599362, theta=-78.841745 -> V=1.0, theta=0.0",
    "INFO    : Bus 56213\t: V=0.9602194, theta=-78.801265 -> V=1.0, theta=0.0",
    "INFO    : Bus 56214\t: V=0.9584588, theta=-78.924107 -> V=1.0, theta=0.0",
    "INFO    : Bus 56215\t: V=0.9593138, theta=-78.903582 -> V=1.0, theta=0.0",
    "INFO    : Bus 56216\t: V=0.9635328, theta=-78.182065 -> V=1.0, theta=0.0",
    "INFO    : Bus 56217\t: V=0.9650564, theta=-77.998832 -> V=1.0, theta=0.0",
    "INFO    : Bus 56218\t: V=0.9668898, theta=-77.781386 -> V=1.0, theta=0.0",
    "INFO    : Bus 56219\t: V=0.9598106, theta=-78.790411 -> V=1.0, theta=0.0",
    "INFO    : Bus 56220\t: V=0.9607085, theta=-78.76625 -> V=1.0, theta=0.0",
    "INFO    : Bus 56221\t: V=0.9667253, theta=-77.708761 -> V=1.0, theta=0.0",
    "INFO    : Bus 56222\t: V=0.9677584, theta=-77.497889 -> V=1.0, theta=0.0",
    "INFO    : Bus 56223\t: V=0.9696442, theta=-77.431864 -> V=1.0, theta=0.0",
    "INFO    : Bus 56224\t: V=0.9721238, theta=-77.330663 -> V=1.0, theta=0.0",
    "INFO    : Bus 56225\t: V=0.9722374, theta=-77.345871 -> V=1.0, theta=0.0",
    "INFO    : Bus 56226\t: V=0.9726119, theta=-77.345249 -> V=1.0, theta=0.0",
    "INFO    : Bus 56227\t: V=0.9705656, theta=-77.503903 -> V=1.0, theta=0.0",
    "INFO    : Bus 56228\t: V=0.9695445, theta=-77.581891 -> V=1.0, theta=0.0",
    "INFO    : Bus 56229\t: V=0.9650486, theta=-78.415925 -> V=1.0, theta=0.0",
    "INFO    : Bus 56230\t: V=0.9644235, theta=-78.486002 -> V=1.0, theta=0.0",
    "INFO    : Bus 56231\t: V=0.9636131, theta=-78.556811 -> V=1.0, theta=0.0",
    "INFO    : Bus 56232\t: V=0.9629365, theta=-78.575883 -> V=1.0, theta=0.0",
    "INFO    : Bus 56233\t: V=0.9639171, theta=-78.628126 -> V=1.0, theta=0.0",
    "INFO    : Bus 56234\t: V=0.9713823, theta=-77.476063 -> V=1.0, theta=0.0",
    "INFO    : Bus 56235\t: V=0.9698377, theta=-77.905773 -> V=1.0, theta=0.0",
    "INFO    : Bus 56236\t: V=0.9711523, theta=-77.752063 -> V=1.0, theta=0.0",
    "INFO    : Bus 56237\t: V=0.9729541, theta=-77.550555 -> V=1.0, theta=0.0",
    "INFO    : Bus 56238\t: V=0.973899, theta=-77.288796 -> V=1.0, theta=0.0",
    "INFO    : Bus 56239\t: V=0.9747064, theta=-77.230795 -> V=1.0, theta=0.0",
    "INFO    : Bus 56240\t: V=0.9760112, theta=-77.128687 -> V=1.0, theta=0.0",
    "INFO    : Bus 56241\t: V=0.9775315, theta=-76.952084 -> V=1.0, theta=0.0",
    "INFO    : Bus 56242\t: V=0.978916, theta=-76.819583 -> V=1.0, theta=0.0",
    "INFO    : Bus 56243\t: V=0.9754068, theta=-77.121554 -> V=1.0, theta=0.0",
    "INFO    : Bus 56244\t: V=0.9996642, theta=-74.282379 -> V=1.0, theta=0.0",
    "INFO    : Bus 56245\t: V=0.9800627, theta=-76.689621 -> V=1.0, theta=0.0",
    "INFO    : Bus 56246\t: V=0.9762336, theta=-77.047661 -> V=1.0, theta=0.0",
    "INFO    : Bus 56247\t: V=0.9650611, theta=-78.40151 -> V=1.0, theta=0.0",
    "INFO    : Bus 56248\t: V=0.9639055, theta=-78.332158 -> V=1.0, theta=0.0",
    "INFO    : Bus 56249\t: V=0.9645034, theta=-78.222667 -> V=1.0, theta=0.0",
    "INFO    : Bus 56250\t: V=0.9826427, theta=-74.560443 -> V=1.0, theta=0.0",
    "INFO    : Bus 56251\t: V=0.9607058, theta=-78.087516 -> V=1.0, theta=0.0",
    "INFO    : Bus 56252\t: V=0.9620819, theta=-77.497313 -> V=1.0, theta=0.0",
    "INFO    : Bus 56253\t: V=0.9556138, theta=-79.216796 -> V=1.0, theta=0.0",
    "INFO    : Bus 56254\t: V=0.9523009, theta=-79.355406 -> V=1.0, theta=0.0",
    "INFO    : Bus 56255\t: V=0.9515878, theta=-79.431432 -> V=1.0, theta=0.0",
    "INFO    : Bus 56256\t: V=0.964689, theta=-77.324695 -> V=1.0, theta=0.0",
    "INFO    : Bus 56257\t: V=0.9623568, theta=-77.71172 -> V=1.0, theta=0.0",
    "INFO    : Bus 56258\t: V=0.956976, theta=-78.822381 -> V=1.0, theta=0.0",
    "INFO    : Bus 56259\t: V=0.9622721, theta=-77.708203 -> V=1.0, theta=0.0",
    "INFO    : Bus 56260\t: V=0.9628714, theta=-77.597939 -> V=1.0, theta=0.0",
    "INFO    : Bus 56261\t: V=0.9638012, theta=-77.410319 -> V=1.0, theta=0.0",
    "INFO    : Bus 56262\t: V=0.9590442, theta=-78.39806 -> V=1.0, theta=0.0",
    "INFO    : Bus 56263\t: V=0.9553329, theta=-78.889975 -> V=1.0, theta=0.0",
    "INFO    : Bus 56264\t: V=0.9540385, theta=-79.033313 -> V=1.0, theta=0.0",
    "INFO    : Bus 56265\t: V=0.9619815, theta=-77.620538 -> V=1.0, theta=0.0",
    "INFO    : Bus 56266\t: V=0.9560396, theta=-78.867645 -> V=1.0, theta=0.0",
    "INFO    : Bus 56267\t: V=0.9550223, theta=-78.946227 -> V=1.0, theta=0.0",
    "INFO    : Bus 56268\t: V=0.9626182, theta=-77.442098 -> V=1.0, theta=0.0",
    "INFO    : Bus 56269\t: V=0.9630599, theta=-77.325468 -> V=1.0, theta=0.0",
    "INFO    : Bus 56270\t: V=0.9635763, theta=-77.188063 -> V=1.0, theta=0.0",
    "INFO    : Bus 56271\t: V=0.9549992, theta=-78.980389 -> V=1.0, theta=0.0",
    "INFO    : Bus 56272\t: V=0.9645093, theta=-76.800656 -> V=1.0, theta=0.0",
    "INFO    : Bus 56273\t: V=0.9538871, theta=-77.248724 -> V=1.0, theta=0.0",
    "INFO    : Bus 56274\t: V=0.9638036, theta=-76.861053 -> V=1.0, theta=0.0",
    "INFO    : Bus 56275\t: V=0.9636588, theta=-76.86945 -> V=1.0, theta=0.0",
    "INFO    : Bus 56276\t: V=0.96415, theta=-77.042423 -> V=1.0, theta=0.0",
    "INFO    : Bus 56277\t: V=0.9509651, theta=-79.278317 -> V=1.0, theta=0.0",
    "INFO    : Bus 56278\t: V=0.9657273, theta=-76.644016 -> V=1.0, theta=0.0",
    "INFO    : Bus 56279\t: V=0.9637566, theta=-76.833592 -> V=1.0, theta=0.0",
    "INFO    : Bus 56280\t: V=0.9640312, theta=-76.77226 -> V=1.0, theta=0.0",
    "INFO    : Bus 56281\t: V=0.9640592, theta=-76.705368 -> V=1.0, theta=0.0",
    "INFO    : Bus 56282\t: V=0.9620134, theta=-76.850955 -> V=1.0, theta=0.0",
    "INFO    : Bus 56283\t: V=0.9674681, theta=-76.180349 -> V=1.0, theta=0.0",
    "INFO    : Bus 56284\t: V=0.9682836, theta=-76.089963 -> V=1.0, theta=0.0",
    "INFO    : Bus 56285\t: V=0.9688254, theta=-76.07136 -> V=1.0, theta=0.0",
    "INFO    : Bus 56286\t: V=0.9672053, theta=-76.339795 -> V=1.0, theta=0.0",
    "INFO    : Bus 56287\t: V=0.9703063, theta=-76.304732 -> V=1.0, theta=0.0",
    "INFO    : Bus 56288\t: V=0.9659527, theta=-76.994433 -> V=1.0, theta=0.0",
    "INFO    : Bus 56289\t: V=0.9526658, theta=-79.132051 -> V=1.0, theta=0.0",
    "INFO    : Bus 56290\t: V=1.0031655, theta=-72.038385 -> V=1.0, theta=0.0",
    "INFO    : Bus 56291\t: V=0.9818991, theta=-74.677212 -> V=1.0, theta=0.0",
    "INFO    : Bus 56292\t: V=0.9743433, theta=-77.374683 -> V=1.0, theta=0.0",
    "INFO    : Bus 56293\t: V=0.9746049, theta=-77.303584 -> V=1.0, theta=0.0",
    "INFO    : Bus 56294\t: V=0.9741846, theta=-77.367867 -> V=1.0, theta=0.0",
    "INFO    : Bus 56295\t: V=0.972507, theta=-77.506845 -> V=1.0, theta=0.0",
    "INFO    : Bus 56296\t: V=0.9646222, theta=-79.092843 -> V=1.0, theta=0.0",
    "INFO    : Bus 56297\t: V=0.9647337, theta=-78.29141 -> V=1.0, theta=0.0",
    "INFO    : Bus 56298\t: V=0.9754053, theta=-77.222852 -> V=1.0, theta=0.0",
    "INFO    : Bus 56299\t: V=0.97613, theta=-77.134924 -> V=1.0, theta=0.0",
    "INFO    : Bus 56300\t: V=0.9674334, theta=-77.912448 -> V=1.0, theta=0.0",
    "INFO    : Bus 56301\t: V=0.9768909, theta=-77.048571 -> V=1.0, theta=0.0",
    "INFO    : Bus 56302\t: V=0.9798299, theta=-76.728643 -> V=1.0, theta=0.0",
    "INFO    : Bus 56303\t: V=0.9673284, theta=-77.95192 -> V=1.0, theta=0.0",
    "INFO    : Bus 56304\t: V=0.9869604, theta=-75.757646 -> V=1.0, theta=0.0",
    "INFO    : Bus 56305\t: V=0.9782849, theta=-76.725477 -> V=1.0, theta=0.0",
    "INFO    : Bus 56306\t: V=0.9764038, theta=-77.030442 -> V=1.0, theta=0.0",
    "INFO    : Bus 56307\t: V=0.9769695, theta=-76.80258 -> V=1.0, theta=0.0",
    "INFO    : Bus 56308\t: V=0.9737939, theta=-77.239402 -> V=1.0, theta=0.0",
    "INFO    : Bus 56309\t: V=0.9811265, theta=-76.512684 -> V=1.0, theta=0.0",
    "INFO    : Bus 56310\t: V=0.9810906, theta=-76.532766 -> V=1.0, theta=0.0",
    "INFO    : Bus 56311\t: V=0.9645055, theta=-78.461764 -> V=1.0, theta=0.0",
    "INFO    : Bus 56312\t: V=0.9604957, theta=-78.748104 -> V=1.0, theta=0.0",
    "INFO    : Bus 56313\t: V=0.9624369, theta=-78.445171 -> V=1.0, theta=0.0",
    "INFO    : Bus 56314\t: V=0.9625302, theta=-78.540084 -> V=1.0, theta=0.0",
    "INFO    : Bus 56315\t: V=0.9662382, theta=-77.271259 -> V=1.0, theta=0.0",
    "INFO    : Bus 56316\t: V=0.9594791, theta=-78.753353 -> V=1.0, theta=0.0",
    "INFO    : Bus 56317\t: V=0.9577068, theta=-78.805202 -> V=1.0, theta=0.0",
    "INFO    : Bus 56318\t: V=0.9575841, theta=-78.821953 -> V=1.0, theta=0.0",
    "INFO    : Bus 56319\t: V=0.9580013, theta=-78.764571 -> V=1.0, theta=0.0",
    "INFO    : Bus 56320\t: V=0.9587825, theta=-78.70972 -> V=1.0, theta=0.0",
    "INFO    : Bus 56321\t: V=0.9583779, theta=-78.685689 -> V=1.0, theta=0.0",
    "INFO    : Bus 56322\t: V=0.9590218, theta=-78.571718 -> V=1.0, theta=0.0",
    "INFO    : Bus 56323\t: V=0.9568912, theta=-78.653156 -> V=1.0, theta=0.0",
    "INFO    : Bus 56324\t: V=0.9645288, theta=-78.284481 -> V=1.0, theta=0.0",
    "INFO    : Bus 56325\t: V=0.960603, theta=-78.613284 -> V=1.0, theta=0.0",
    "INFO    : Bus 56326\t: V=0.9748964, theta=-76.891339 -> V=1.0, theta=0.0",
    "INFO    : Bus 56327\t: V=0.9730072, theta=-76.997292 -> V=1.0, theta=0.0",
    "INFO    : Bus 56328\t: V=0.9711115, theta=-77.090346 -> V=1.0, theta=0.0",
    "INFO    : Bus 56329\t: V=0.9649209, theta=-78.459348 -> V=1.0, theta=0.0",
    "INFO    : Bus 56330\t: V=0.964729, theta=-78.569903 -> V=1.0, theta=0.0",
    "INFO    : Bus 56331\t: V=0.9630325, theta=-78.626497 -> V=1.0, theta=0.0",
    "INFO    : Bus 56332\t: V=0.9642065, theta=-78.582492 -> V=1.0, theta=0.0",
    "INFO    : Bus 56333\t: V=0.9654307, theta=-78.487357 -> V=1.0, theta=0.0",
    "INFO    : Bus 56334\t: V=0.9651173, theta=-78.499357 -> V=1.0, theta=0.0",
    "INFO    : Bus 56335\t: V=0.9715993, theta=-77.580156 -> V=1.0, theta=0.0",
    "INFO    : Bus 56336\t: V=0.9649053, theta=-78.507035 -> V=1.0, theta=0.0",
    "INFO    : Bus 56337\t: V=0.9715308, theta=-77.571672 -> V=1.0, theta=0.0",
    "INFO    : Bus 56338\t: V=0.9718638, theta=-77.539292 -> V=1.0, theta=0.0",
    "INFO    : Bus 56339\t: V=0.9722918, theta=-77.498507 -> V=1.0, theta=0.0",
    "INFO    : Bus 56340\t: V=0.9662109, theta=-78.357061 -> V=1.0, theta=0.0",
    "INFO    : Bus 56341\t: V=0.9740311, theta=-77.171765 -> V=1.0, theta=0.0",
    "INFO    : Bus 56342\t: V=0.9662348, theta=-78.393462 -> V=1.0, theta=0.0",
    "INFO    : Bus 56343\t: V=0.9745603, theta=-77.099585 -> V=1.0, theta=0.0",
    "INFO    : Bus 56344\t: V=0.9749142, theta=-77.063189 -> V=1.0, theta=0.0",
    "INFO    : Bus 56345\t: V=0.9664993, theta=-78.348855 -> V=1.0, theta=0.0",
    "INFO    : Bus 56346\t: V=0.9652829, theta=-78.46419 -> V=1.0, theta=0.0",
    "INFO    : Bus 56347\t: V=0.9646249, theta=-78.496193 -> V=1.0, theta=0.0",
    "INFO    : Bus 56348\t: V=0.9657533, theta=-78.365853 -> V=1.0, theta=0.0",
    "INFO    : Bus 56349\t: V=0.9652746, theta=-78.372579 -> V=1.0, theta=0.0",
    "INFO    : Bus 56350\t: V=0.9678087, theta=-77.258894 -> V=1.0, theta=0.0",
    "INFO    : Bus 56351\t: V=0.9690354, theta=-77.187239 -> V=1.0, theta=0.0",
    "INFO    : Bus 56352\t: V=0.9680109, theta=-77.229052 -> V=1.0, theta=0.0",
    "INFO    : Bus 56353\t: V=0.966018, theta=-77.214846 -> V=1.0, theta=0.0",
    "INFO    : Bus 56354\t: V=0.9659055, theta=-77.048073 -> V=1.0, theta=0.0",
    "INFO    : Bus 56355\t: V=0.966047, theta=-76.879111 -> V=1.0, theta=0.0",
    "INFO    : Bus 56356\t: V=0.9636607, theta=-77.484875 -> V=1.0, theta=0.0",
    "INFO    : Bus 56357\t: V=0.9673197, theta=-77.225346 -> V=1.0, theta=0.0",
    "INFO    : Bus 56358\t: V=0.9679242, theta=-77.185956 -> V=1.0, theta=0.0",
    "INFO    : Bus 56359\t: V=0.9685459, theta=-77.203562 -> V=1.0, theta=0.0",
    "INFO    : Bus 56360\t: V=0.9609981, theta=-78.575706 -> V=1.0, theta=0.0",
    "INFO    : Bus 56361\t: V=0.9596551, theta=-78.806822 -> V=1.0, theta=0.0",
    "INFO    : Bus 56362\t: V=0.9611705, theta=-78.617374 -> V=1.0, theta=0.0",
    "INFO    : Bus 56363\t: V=0.976532, theta=-76.836407 -> V=1.0, theta=0.0",
    "INFO    : Bus 56364\t: V=0.9749746, theta=-77.052175 -> V=1.0, theta=0.0",
    "INFO    : Bus 56365\t: V=0.982021, theta=-76.440226 -> V=1.0, theta=0.0",
    "INFO    : Bus 56366\t: V=0.9821701, theta=-76.381891 -> V=1.0, theta=0.0",
    "INFO    : Bus 56367\t: V=0.9824245, theta=-76.311446 -> V=1.0, theta=0.0",
    "INFO    : Bus 56368\t: V=0.9780939, theta=-76.633117 -> V=1.0, theta=0.0",
    "INFO    : Bus 56369\t: V=0.9786015, theta=-76.551656 -> V=1.0, theta=0.0",
    "INFO    : Bus 56370\t: V=0.9658175, theta=-78.0667 -> V=1.0, theta=0.0",
    "INFO    : Bus 56371\t: V=0.9657575, theta=-78.158842 -> V=1.0, theta=0.0",
    "INFO    : Bus 56372\t: V=0.964391, theta=-78.312323 -> V=1.0, theta=0.0",
    "INFO    : Bus 56373\t: V=0.9703013, theta=-76.813889 -> V=1.0, theta=0.0",
    "INFO    : Bus 56374\t: V=0.9684002, theta=-77.026348 -> V=1.0, theta=0.0",
    "INFO    : Bus 56375\t: V=0.9592004, theta=-76.803173 -> V=1.0, theta=0.0",
    "INFO    : Bus 56376\t: V=0.9629112, theta=-76.661098 -> V=1.0, theta=0.0",
    "INFO    : Bus 56377\t: V=0.9669162, theta=-76.519588 -> V=1.0, theta=0.0",
    "INFO    : Bus 56378\t: V=0.9701983, theta=-75.638804 -> V=1.0, theta=0.0",
    "INFO    : Bus 56379\t: V=0.9666904, theta=-77.532777 -> V=1.0, theta=0.0",
    "INFO    : Bus 56380\t: V=0.9860157, theta=-76.302556 -> V=1.0, theta=0.0",
    "INFO    : Bus 56381\t: V=0.9612199, theta=-68.987675 -> V=1.0, theta=0.0",
    "INFO    : Bus 56382\t: V=0.9801143, theta=-64.706402 -> V=1.0, theta=0.0",
    "INFO    : Bus 56383\t: V=0.9459768, theta=-73.057214 -> V=1.0, theta=0.0",
    "INFO    : Bus 56384\t: V=1.0087245, theta=-63.089742 -> V=1.0, theta=0.0",
    "INFO    : Bus 56385\t: V=0.9813547, theta=-65.239993 -> V=1.0, theta=0.0",
    "INFO    : Bus 56386\t: V=0.985219, theta=-64.980109 -> V=1.0, theta=0.0",
    "INFO    : Bus 56387\t: V=0.9883233, theta=-64.842875 -> V=1.0, theta=0.0",
    "INFO    : Bus 56388\t: V=1.0082773, theta=-63.043108 -> V=1.0, theta=0.0",
    "INFO    : Bus 56389\t: V=0.9845293, theta=-65.05144 -> V=1.0, theta=0.0",
    "INFO    : Bus 56390\t: V=1.0067701, theta=-63.174885 -> V=1.0, theta=0.0",
    "INFO    : Bus 56391\t: V=1.0114035, theta=-63.11503 -> V=1.0, theta=0.0",
    "INFO    : Bus 56392\t: V=1.0199362, theta=-61.749311 -> V=1.0, theta=0.0",
    "INFO    : Bus 56393\t: V=1.0096668, theta=-63.147174 -> V=1.0, theta=0.0",
    "INFO    : Bus 56394\t: V=0.9988939, theta=-64.340615 -> V=1.0, theta=0.0",
    "INFO    : Bus 56395\t: V=1.0186885, theta=-56.654281 -> V=1.0, theta=0.0",
    "INFO    : Bus 56396\t: V=1.0109493, theta=-56.797135 -> V=1.0, theta=0.0",
    "INFO    : Bus 56397\t: V=1.0105214, theta=-56.684479 -> V=1.0, theta=0.0",
    "INFO    : Bus 56398\t: V=0.9823921, theta=-69.375155 -> V=1.0, theta=0.0",
    "INFO    : Bus 56399\t: V=0.9820767, theta=-69.403261 -> V=1.0, theta=0.0",
    "INFO    : Bus 56400\t: V=0.9819906, theta=-69.40775 -> V=1.0, theta=0.0",
    "INFO    : Bus 56401\t: V=0.9648892, theta=-71.007818 -> V=1.0, theta=0.0",
    "INFO    : Bus 56402\t: V=0.9802991, theta=-69.583366 -> V=1.0, theta=0.0",
    "INFO    : Bus 56403\t: V=0.9863885, theta=-68.936216 -> V=1.0, theta=0.0",
    "INFO    : Bus 56404\t: V=0.984638, theta=-69.160276 -> V=1.0, theta=0.0",
    "INFO    : Bus 56405\t: V=0.9810426, theta=-69.601569 -> V=1.0, theta=0.0",
    "INFO    : Bus 56406\t: V=0.9801846, theta=-69.719478 -> V=1.0, theta=0.0",
    "INFO    : Bus 56407\t: V=0.9804971, theta=-69.749069 -> V=1.0, theta=0.0",
    "INFO    : Bus 56408\t: V=0.9492129, theta=-73.010725 -> V=1.0, theta=0.0",
    "INFO    : Bus 56409\t: V=0.9569475, theta=-72.300318 -> V=1.0, theta=0.0",
    "INFO    : Bus 56410\t: V=0.9571489, theta=-73.084169 -> V=1.0, theta=0.0",
    "INFO    : Bus 56411\t: V=0.9525191, theta=-73.398574 -> V=1.0, theta=0.0",
    "INFO    : Bus 56412\t: V=0.9413226, theta=-73.403367 -> V=1.0, theta=0.0",
    "INFO    : Bus 56413\t: V=0.9448929, theta=-74.48809 -> V=1.0, theta=0.0",
    "INFO    : Bus 56414\t: V=0.9508848, theta=-73.816089 -> V=1.0, theta=0.0",
    "INFO    : Bus 56415\t: V=0.976873, theta=-70.695093 -> V=1.0, theta=0.0",
    "INFO    : Bus 56416\t: V=0.9971427, theta=-68.306154 -> V=1.0, theta=0.0",
    "INFO    : Bus 56417\t: V=0.9813346, theta=-69.862026 -> V=1.0, theta=0.0",
    "INFO    : Bus 56418\t: V=0.9766693, theta=-69.83079 -> V=1.0, theta=0.0",
    "INFO    : Bus 56419\t: V=0.9750222, theta=-69.949598 -> V=1.0, theta=0.0",
    "INFO    : Bus 56420\t: V=0.9751312, theta=-69.950733 -> V=1.0, theta=0.0",
    "INFO    : Bus 56421\t: V=0.9572867, theta=-71.266995 -> V=1.0, theta=0.0",
    "INFO    : Bus 56422\t: V=0.9589076, theta=-71.242815 -> V=1.0, theta=0.0",
    "INFO    : Bus 56423\t: V=0.9423246, theta=-62.545484 -> V=1.0, theta=0.0",
    "INFO    : Bus 56424\t: V=0.9807294, theta=-70.539457 -> V=1.0, theta=0.0",
    "INFO    : Bus 56425\t: V=0.9830121, theta=-71.285145 -> V=1.0, theta=0.0",
    "INFO    : Bus 56426\t: V=0.9878793, theta=-72.16942 -> V=1.0, theta=0.0",
    "INFO    : Bus 56427\t: V=0.9943729, theta=-72.572907 -> V=1.0, theta=0.0",
    "INFO    : Bus 56428\t: V=0.9868719, theta=-74.118603 -> V=1.0, theta=0.0",
    "INFO    : Bus 56429\t: V=0.9967083, theta=-74.022844 -> V=1.0, theta=0.0",
    "INFO    : Bus 56430\t: V=0.9964199, theta=-74.172557 -> V=1.0, theta=0.0",
    "INFO    : Bus 56431\t: V=0.9976425, theta=-74.725943 -> V=1.0, theta=0.0",
    "INFO    : Bus 56432\t: V=1.006659, theta=-73.292343 -> V=1.0, theta=0.0",
    "INFO    : Bus 56433\t: V=0.9978304, theta=-73.664559 -> V=1.0, theta=0.0",
    "INFO    : Bus 56434\t: V=1.0139648, theta=-71.353027 -> V=1.0, theta=0.0",
    "INFO    : Bus 56435\t: V=0.9998876, theta=-73.200717 -> V=1.0, theta=0.0",
    "INFO    : Bus 56436\t: V=1.0036584, theta=-72.43998 -> V=1.0, theta=0.0",
    "INFO    : Bus 56437\t: V=0.9985313, theta=-72.542464 -> V=1.0, theta=0.0",
    "INFO    : Bus 56438\t: V=0.9927766, theta=-72.495804 -> V=1.0, theta=0.0",
    "INFO    : Bus 56439\t: V=0.9923375, theta=-72.412945 -> V=1.0, theta=0.0",
    "INFO    : Bus 56440\t: V=0.9723548, theta=-72.78267 -> V=1.0, theta=0.0",
    "INFO    : Bus 56441\t: V=0.9969467, theta=-59.795903 -> V=1.0, theta=0.0",
    "INFO    : Bus 56442\t: V=1.0105981, theta=-58.690028 -> V=1.0, theta=0.0",
    "INFO    : Bus 56443\t: V=1.0077322, theta=-59.280869 -> V=1.0, theta=0.0",
    "INFO    : Bus 56444\t: V=1.0108009, theta=-58.697279 -> V=1.0, theta=0.0",
    "INFO    : Bus 56445\t: V=0.9997327, theta=-59.576393 -> V=1.0, theta=0.0",
    "INFO    : Bus 56446\t: V=0.9957928, theta=-59.830806 -> V=1.0, theta=0.0",
    "INFO    : Bus 56447\t: V=1.0013169, theta=-59.437947 -> V=1.0, theta=0.0",
    "INFO    : Bus 56448\t: V=1.0109693, theta=-58.711096 -> V=1.0, theta=0.0",
    "INFO    : Bus 56449\t: V=1.005343, theta=-59.107589 -> V=1.0, theta=0.0",
    "INFO    : Bus 56450\t: V=0.9956014, theta=-59.839845 -> V=1.0, theta=0.0",
    "INFO    : Bus 56451\t: V=0.9954374, theta=-59.84674 -> V=1.0, theta=0.0",
    "INFO    : Bus 56452\t: V=0.9841723, theta=-61.020734 -> V=1.0, theta=0.0",
    "INFO    : Bus 56453\t: V=0.9992776, theta=-59.548123 -> V=1.0, theta=0.0",
    "INFO    : Bus 56454\t: V=0.9993393, theta=-59.551337 -> V=1.0, theta=0.0",
    "INFO    : Bus 56455\t: V=0.9789247, theta=-61.394118 -> V=1.0, theta=0.0",
    "INFO    : Bus 56456\t: V=0.9870456, theta=-60.785363 -> V=1.0, theta=0.0",
    "INFO    : Bus 56457\t: V=0.9998366, theta=-59.550842 -> V=1.0, theta=0.0",
    "INFO    : Bus 56458\t: V=0.9810238, theta=-61.13809 -> V=1.0, theta=0.0",
    "INFO    : Bus 56459\t: V=1.0002651, theta=-59.502946 -> V=1.0, theta=0.0",
    "INFO    : Bus 56460\t: V=0.9791518, theta=-61.188411 -> V=1.0, theta=0.0",
    "INFO    : Bus 56461\t: V=1.000231, theta=-59.511327 -> V=1.0, theta=0.0",
    "INFO    : Bus 56462\t: V=0.9804085, theta=-61.175573 -> V=1.0, theta=0.0",
    "INFO    : Bus 56463\t: V=0.9995044, theta=-59.611938 -> V=1.0, theta=0.0",
    "INFO    : Bus 56464\t: V=0.9991448, theta=-59.613126 -> V=1.0, theta=0.0",
    "INFO    : Bus 56465\t: V=0.9835729, theta=-61.162772 -> V=1.0, theta=0.0",
    "INFO    : Bus 56466\t: V=1.0085688, theta=-58.909096 -> V=1.0, theta=0.0",
    "INFO    : Bus 56467\t: V=0.9820616, theta=-61.227006 -> V=1.0, theta=0.0",
    "INFO    : Bus 56468\t: V=0.9949883, theta=-59.86451 -> V=1.0, theta=0.0",
    "INFO    : Bus 56469\t: V=0.9792895, theta=-61.394191 -> V=1.0, theta=0.0",
    "INFO    : Bus 56470\t: V=0.9792075, theta=-61.438937 -> V=1.0, theta=0.0",
    "INFO    : Bus 56471\t: V=0.9766505, theta=-61.466785 -> V=1.0, theta=0.0",
    "INFO    : Bus 56472\t: V=0.9638657, theta=-62.477658 -> V=1.0, theta=0.0",
    "INFO    : Bus 56473\t: V=0.9578463, theta=-62.775492 -> V=1.0, theta=0.0",
    "INFO    : Bus 56474\t: V=0.971186, theta=-61.763585 -> V=1.0, theta=0.0",
    "INFO    : Bus 56475\t: V=0.9751778, theta=-61.61986 -> V=1.0, theta=0.0",
    "INFO    : Bus 56476\t: V=0.9718097, theta=-61.935577 -> V=1.0, theta=0.0",
    "INFO    : Bus 56477\t: V=0.9683192, theta=-62.171922 -> V=1.0, theta=0.0",
    "INFO    : Bus 56478\t: V=0.9759463, theta=-61.615724 -> V=1.0, theta=0.0",
    "INFO    : Bus 56479\t: V=0.9701146, theta=-62.004154 -> V=1.0, theta=0.0",
    "INFO    : Bus 56480\t: V=0.970578, theta=-61.99616 -> V=1.0, theta=0.0",
    "INFO    : Bus 56481\t: V=0.9751137, theta=-61.734603 -> V=1.0, theta=0.0",
    "INFO    : Bus 56482\t: V=0.9711007, theta=-62.014683 -> V=1.0, theta=0.0",
    "INFO    : Bus 56483\t: V=0.9646442, theta=-62.371235 -> V=1.0, theta=0.0",
    "INFO    : Bus 56484\t: V=0.9637195, theta=-62.382761 -> V=1.0, theta=0.0",
    "INFO    : Bus 56485\t: V=0.9673836, theta=-62.23801 -> V=1.0, theta=0.0",
    "INFO    : Bus 56486\t: V=0.9690495, theta=-62.170452 -> V=1.0, theta=0.0",
    "INFO    : Bus 56487\t: V=0.9623875, theta=-62.495379 -> V=1.0, theta=0.0",
    "INFO    : Bus 56488\t: V=0.9551938, theta=-62.896967 -> V=1.0, theta=0.0",
    "INFO    : Bus 56489\t: V=0.954183, theta=-62.914675 -> V=1.0, theta=0.0",
    "INFO    : Bus 56490\t: V=0.9646447, theta=-62.40302 -> V=1.0, theta=0.0",
    "INFO    : Bus 56491\t: V=0.9612342, theta=-62.503617 -> V=1.0, theta=0.0",
    "INFO    : Bus 56492\t: V=0.9523716, theta=-63.020572 -> V=1.0, theta=0.0",
    "INFO    : Bus 56493\t: V=0.9559642, theta=-65.745069 -> V=1.0, theta=0.0",
    "INFO    : Bus 56494\t: V=0.9609498, theta=-65.30495 -> V=1.0, theta=0.0",
    "INFO    : Bus 56495\t: V=0.9541766, theta=-65.905126 -> V=1.0, theta=0.0",
    "INFO    : Bus 56496\t: V=0.9520645, theta=-66.02881 -> V=1.0, theta=0.0",
    "INFO    : Bus 56497\t: V=0.9803732, theta=-62.705379 -> V=1.0, theta=0.0",
    "INFO    : Bus 56498\t: V=0.9527659, theta=-65.953074 -> V=1.0, theta=0.0",
    "INFO    : Bus 56499\t: V=0.9572493, theta=-65.604953 -> V=1.0, theta=0.0",
    "INFO    : Bus 56500\t: V=0.9595625, theta=-65.519486 -> V=1.0, theta=0.0",
    "INFO    : Bus 56501\t: V=0.9631303, theta=-65.205706 -> V=1.0, theta=0.0",
    "INFO    : Bus 56502\t: V=0.965108, theta=-64.837024 -> V=1.0, theta=0.0",
    "INFO    : Bus 56503\t: V=0.9656209, theta=-64.847404 -> V=1.0, theta=0.0",
    "INFO    : Bus 56504\t: V=0.975607, theta=-63.236871 -> V=1.0, theta=0.0",
    "INFO    : Bus 56505\t: V=0.9644532, theta=-65.079722 -> V=1.0, theta=0.0",
    "INFO    : Bus 56506\t: V=0.9640972, theta=-65.137377 -> V=1.0, theta=0.0",
    "INFO    : Bus 56507\t: V=0.9624183, theta=-65.206823 -> V=1.0, theta=0.0",
    "INFO    : Bus 56508\t: V=0.9566052, theta=-65.781042 -> V=1.0, theta=0.0",
    "INFO    : Bus 56509\t: V=0.9619012, theta=-65.194289 -> V=1.0, theta=0.0",
    "INFO    : Bus 56510\t: V=0.9620031, theta=-65.146193 -> V=1.0, theta=0.0",
    "INFO    : Bus 56511\t: V=0.9738655, theta=-63.423426 -> V=1.0, theta=0.0",
    "INFO    : Bus 56512\t: V=0.9679861, theta=-64.823593 -> V=1.0, theta=0.0",
    "INFO    : Bus 56513\t: V=0.9707907, theta=-64.771657 -> V=1.0, theta=0.0",
    "INFO    : Bus 56514\t: V=1.0050987, theta=-59.492141 -> V=1.0, theta=0.0",
    "INFO    : Bus 56515\t: V=1.0034213, theta=-59.555106 -> V=1.0, theta=0.0",
    "INFO    : Bus 56516\t: V=0.9756066, theta=-61.798854 -> V=1.0, theta=0.0",
    "INFO    : Bus 56517\t: V=0.985478, theta=-60.697003 -> V=1.0, theta=0.0",
    "INFO    : Bus 56518\t: V=1.0012777, theta=-59.539275 -> V=1.0, theta=0.0",
    "INFO    : Bus 56519\t: V=0.9973034, theta=-59.872919 -> V=1.0, theta=0.0",
    "INFO    : Bus 56520\t: V=0.9787121, theta=-61.168753 -> V=1.0, theta=0.0",
    "INFO    : Bus 56521\t: V=0.9948659, theta=-60.101694 -> V=1.0, theta=0.0",
    "INFO    : Bus 56522\t: V=0.9648565, theta=-62.35978 -> V=1.0, theta=0.0",
    "INFO    : Bus 56523\t: V=0.9691135, theta=-62.110783 -> V=1.0, theta=0.0",
    "INFO    : Bus 56524\t: V=1.0006005, theta=-59.704758 -> V=1.0, theta=0.0",
    "INFO    : Bus 56525\t: V=0.9827892, theta=-61.186728 -> V=1.0, theta=0.0",
    "INFO    : Bus 56526\t: V=0.9947314, theta=-59.926158 -> V=1.0, theta=0.0",
    "INFO    : Bus 56527\t: V=0.9977596, theta=-59.763408 -> V=1.0, theta=0.0",
    "INFO    : Bus 56528\t: V=1.0036894, theta=-59.397362 -> V=1.0, theta=0.0",
    "INFO    : Bus 56529\t: V=0.9904936, theta=-60.644477 -> V=1.0, theta=0.0",
    "INFO    : Bus 56530\t: V=1.0034445, theta=-59.465329 -> V=1.0, theta=0.0",
    "INFO    : Bus 56531\t: V=1.0185514, theta=-57.731977 -> V=1.0, theta=0.0",
    "INFO    : Bus 56532\t: V=0.982717, theta=-60.746763 -> V=1.0, theta=0.0",
    "INFO    : Bus 56533\t: V=0.9872851, theta=-60.676008 -> V=1.0, theta=0.0",
    "INFO    : Bus 56534\t: V=0.9919142, theta=-60.21675 -> V=1.0, theta=0.0",
    "INFO    : Bus 56535\t: V=1.0006269, theta=-59.681554 -> V=1.0, theta=0.0",
    "INFO    : Bus 56536\t: V=0.9911129, theta=-60.387715 -> V=1.0, theta=0.0",
    "INFO    : Bus 56537\t: V=1.0108381, theta=-58.517534 -> V=1.0, theta=0.0",
    "INFO    : Bus 56538\t: V=0.9791793, theta=-60.848135 -> V=1.0, theta=0.0",
    "INFO    : Bus 56539\t: V=1.000705, theta=-60.098363 -> V=1.0, theta=0.0",
    "INFO    : Bus 56540\t: V=0.9872123, theta=-60.50886 -> V=1.0, theta=0.0",
    "INFO    : Bus 56541\t: V=0.9956696, theta=-59.961899 -> V=1.0, theta=0.0",
    "INFO    : Bus 56542\t: V=1.0078286, theta=-59.135928 -> V=1.0, theta=0.0",
    "INFO    : Bus 56543\t: V=1.0039756, theta=-59.84018 -> V=1.0, theta=0.0",
    "INFO    : Bus 56544\t: V=1.0111559, theta=-58.849444 -> V=1.0, theta=0.0",
    "INFO    : Bus 56545\t: V=1.0162264, theta=-58.330349 -> V=1.0, theta=0.0",
    "INFO    : Bus 56546\t: V=0.9967604, theta=-59.766948 -> V=1.0, theta=0.0",
    "INFO    : Bus 56547\t: V=0.9908369, theta=-60.217055 -> V=1.0, theta=0.0",
    "INFO    : Bus 56548\t: V=0.9670289, theta=-62.206423 -> V=1.0, theta=0.0",
    "INFO    : Bus 56549\t: V=0.9722938, theta=-62.158291 -> V=1.0, theta=0.0",
    "INFO    : Bus 56550\t: V=0.989044, theta=-60.745883 -> V=1.0, theta=0.0",
    "INFO    : Bus 56551\t: V=0.9866279, theta=-61.447038 -> V=1.0, theta=0.0",
    "INFO    : Bus 56552\t: V=0.985081, theta=-61.993366 -> V=1.0, theta=0.0",
    "INFO    : Bus 56553\t: V=0.979337, theta=-61.385651 -> V=1.0, theta=0.0",
    "INFO    : Bus 56554\t: V=0.9868309, theta=-73.374438 -> V=1.0, theta=0.0",
    "INFO    : Bus 56555\t: V=1.0037472, theta=-70.694962 -> V=1.0, theta=0.0",
    "INFO    : Bus 56556\t: V=1.0076002, theta=-70.192271 -> V=1.0, theta=0.0",
    "INFO    : Bus 56557\t: V=1.0089192, theta=-70.037022 -> V=1.0, theta=0.0",
    "INFO    : Bus 56558\t: V=1.0081244, theta=-70.131404 -> V=1.0, theta=0.0",
    "INFO    : Bus 56559\t: V=0.9747448, theta=-75.045595 -> V=1.0, theta=0.0",
    "INFO    : Bus 56560\t: V=0.9787862, theta=-75.041031 -> V=1.0, theta=0.0",
    "INFO    : Bus 56561\t: V=0.9892988, theta=-73.922806 -> V=1.0, theta=0.0",
    "INFO    : Bus 56562\t: V=0.9788932, theta=-75.019567 -> V=1.0, theta=0.0",
    "INFO    : Bus 56563\t: V=0.9855308, theta=-75.27732 -> V=1.0, theta=0.0",
    "INFO    : Bus 56564\t: V=0.9680409, theta=-74.501437 -> V=1.0, theta=0.0",
    "INFO    : Bus 56565\t: V=0.9865995, theta=-58.41313 -> V=1.0, theta=0.0",
    "INFO    : Bus 56566\t: V=0.9818151, theta=-57.749596 -> V=1.0, theta=0.0",
    "INFO    : Bus 56567\t: V=0.9639735, theta=-59.551173 -> V=1.0, theta=0.0",
    "INFO    : Bus 56568\t: V=0.9790555, theta=-57.972792 -> V=1.0, theta=0.0",
    "INFO    : Bus 56569\t: V=0.9769668, theta=-58.13392 -> V=1.0, theta=0.0",
    "INFO    : Bus 56570\t: V=0.9588392, theta=-60.583256 -> V=1.0, theta=0.0",
    "INFO    : Bus 56571\t: V=0.9566091, theta=-60.147253 -> V=1.0, theta=0.0",
    "INFO    : Bus 56572\t: V=1.0072131, theta=-69.162614 -> V=1.0, theta=0.0",
    "INFO    : Bus 56573\t: V=0.9974618, theta=-70.102221 -> V=1.0, theta=0.0",
    "INFO    : Bus 56574\t: V=1.0190017, theta=-67.738874 -> V=1.0, theta=0.0",
    "INFO    : Bus 56575\t: V=1.0085705, theta=-69.190648 -> V=1.0, theta=0.0",
    "INFO    : Bus 56576\t: V=1.0108805, theta=-69.165096 -> V=1.0, theta=0.0",
    "INFO    : Bus 56577\t: V=1.0058091, theta=-69.105568 -> V=1.0, theta=0.0",
    "INFO    : Bus 56578\t: V=1.0032784, theta=-70.607997 -> V=1.0, theta=0.0",
    "INFO    : Bus 56579\t: V=1.0085971, theta=-68.856199 -> V=1.0, theta=0.0",
    "INFO    : Bus 56580\t: V=1.0191139, theta=-66.290808 -> V=1.0, theta=0.0",
    "INFO    : Bus 56581\t: V=0.990604, theta=-67.904337 -> V=1.0, theta=0.0",
    "INFO    : Bus 56582\t: V=0.9957126, theta=-66.632238 -> V=1.0, theta=0.0",
    "INFO    : Bus 56583\t: V=1.0024369, theta=-68.561803 -> V=1.0, theta=0.0",
    "INFO    : Bus 56584\t: V=1.0079457, theta=-65.886018 -> V=1.0, theta=0.0",
    "INFO    : Bus 56585\t: V=1.0024051, theta=-67.206 -> V=1.0, theta=0.0",
    "INFO    : Bus 56586\t: V=1.006439, theta=-66.542755 -> V=1.0, theta=0.0",
    "INFO    : Bus 56587\t: V=1.0068778, theta=-66.344946 -> V=1.0, theta=0.0",
    "INFO    : Bus 56588\t: V=1.0066711, theta=-66.426651 -> V=1.0, theta=0.0",
    "INFO    : Bus 56589\t: V=1.0106582, theta=-64.82623 -> V=1.0, theta=0.0",
    "INFO    : Bus 56590\t: V=1.0020133, theta=-67.062121 -> V=1.0, theta=0.0",
    "INFO    : Bus 56591\t: V=0.9541383, theta=-74.782667 -> V=1.0, theta=0.0",
    "INFO    : Bus 56592\t: V=1.0008036, theta=-71.148024 -> V=1.0, theta=0.0",
    "INFO    : Bus 56593\t: V=0.9622493, theta=-74.218625 -> V=1.0, theta=0.0",
    "INFO    : Bus 56594\t: V=0.9638989, theta=-74.116011 -> V=1.0, theta=0.0",
    "INFO    : Bus 56595\t: V=0.9795179, theta=-72.526549 -> V=1.0, theta=0.0",
    "INFO    : Bus 56596\t: V=0.9812703, theta=-72.278097 -> V=1.0, theta=0.0",
    "INFO    : Bus 56597\t: V=0.9901891, theta=-72.639816 -> V=1.0, theta=0.0",
    "INFO    : Bus 56598\t: V=1.0111432, theta=-53.130007 -> V=1.0, theta=0.0",
    "INFO    : Bus 56599\t: V=1.0165632, theta=-50.258573 -> V=1.0, theta=0.0",
    "INFO    : Bus 56600\t: V=1.0146743, theta=-52.549576 -> V=1.0, theta=0.0",
    "INFO    : Bus 56601\t: V=1.0173387, theta=-52.16861 -> V=1.0, theta=0.0",
    "INFO    : Bus 56602\t: V=1.0136243, theta=-52.620698 -> V=1.0, theta=0.0",
    "INFO    : Bus 56603\t: V=1.0190619, theta=-51.863806 -> V=1.0, theta=0.0",
    "INFO    : Bus 56604\t: V=1.0149186, theta=-52.590556 -> V=1.0, theta=0.0",
    "INFO    : Bus 56605\t: V=1.0165289, theta=-52.444212 -> V=1.0, theta=0.0",
    "INFO    : Bus 56606\t: V=1.0151044, theta=-52.724726 -> V=1.0, theta=0.0",
    "INFO    : Bus 56607\t: V=1.0189087, theta=-52.390252 -> V=1.0, theta=0.0",
    "INFO    : Bus 56608\t: V=0.9557169, theta=-74.077838 -> V=1.0, theta=0.0",
    "INFO    : Bus 56609\t: V=0.9828614, theta=-69.746928 -> V=1.0, theta=0.0",
    "INFO    : Bus 56610\t: V=0.9814482, theta=-70.566599 -> V=1.0, theta=0.0",
    "INFO    : Bus 56611\t: V=1.0085953, theta=-72.940501 -> V=1.0, theta=0.0",
    "INFO    : Bus 56612\t: V=1.0141362, theta=-72.202241 -> V=1.0, theta=0.0",
    "INFO    : Bus 56613\t: V=0.9975674, theta=-67.261036 -> V=1.0, theta=0.0",
    "INFO    : Bus 56614\t: V=0.9863902, theta=-69.074946 -> V=1.0, theta=0.0",
    "INFO    : Bus 56615\t: V=0.9997444, theta=-70.45332 -> V=1.0, theta=0.0",
    "INFO    : Bus 56616\t: V=1.0182081, theta=-71.901549 -> V=1.0, theta=0.0",
    "INFO    : Bus 56617\t: V=1.0111058, theta=-72.208804 -> V=1.0, theta=0.0",
    "INFO    : Bus 56618\t: V=1.0050007, theta=-72.384704 -> V=1.0, theta=0.0",
    "INFO    : Bus 56619\t: V=0.998167, theta=-71.974806 -> V=1.0, theta=0.0",
    "INFO    : Bus 56620\t: V=1.0016948, theta=-72.424701 -> V=1.0, theta=0.0",
    "INFO    : Bus 56621\t: V=0.9971027, theta=-72.912318 -> V=1.0, theta=0.0",
    "INFO    : Bus 56622\t: V=0.996428, theta=-73.748991 -> V=1.0, theta=0.0",
    "INFO    : Bus 56623\t: V=0.9914647, theta=-75.951796 -> V=1.0, theta=0.0",
    "INFO    : Bus 56624\t: V=0.9981602, theta=-73.717049 -> V=1.0, theta=0.0",
    "INFO    : Bus 56625\t: V=0.9986456, theta=-72.732248 -> V=1.0, theta=0.0",
    "INFO    : Bus 56626\t: V=0.9989749, theta=-72.122374 -> V=1.0, theta=0.0",
    "INFO    : Bus 56627\t: V=0.9884334, theta=-73.126657 -> V=1.0, theta=0.0",
    "INFO    : Bus 56628\t: V=0.9889897, theta=-57.019246 -> V=1.0, theta=0.0",
    "INFO    : Bus 56629\t: V=0.9980666, theta=-57.161823 -> V=1.0, theta=0.0",
    "INFO    : Bus 56630\t: V=1.0040199, theta=-57.119536 -> V=1.0, theta=0.0",
    "INFO    : Bus 56631\t: V=1.0057338, theta=-56.943342 -> V=1.0, theta=0.0",
    "INFO    : Bus 56632\t: V=1.0032731, theta=-57.225261 -> V=1.0, theta=0.0",
    "INFO    : Bus 56633\t: V=1.0037748, theta=-57.175322 -> V=1.0, theta=0.0",
    "INFO    : Bus 56634\t: V=1.0138466, theta=-56.32304 -> V=1.0, theta=0.0",
    "INFO    : Bus 56635\t: V=0.98573, theta=-58.053881 -> V=1.0, theta=0.0",
    "INFO    : Bus 56636\t: V=0.9971738, theta=-68.74691 -> V=1.0, theta=0.0",
    "INFO    : Bus 56637\t: V=1.0137151, theta=-67.899499 -> V=1.0, theta=0.0",
    "INFO    : Bus 56638\t: V=1.0133696, theta=-69.214305 -> V=1.0, theta=0.0",
    "INFO    : Bus 56639\t: V=0.9968945, theta=-63.130558 -> V=1.0, theta=0.0",
    "INFO    : Bus 56640\t: V=1.0008427, theta=-62.186307 -> V=1.0, theta=0.0",
    "INFO    : Bus 56641\t: V=1.0018137, theta=-61.998843 -> V=1.0, theta=0.0",
    "INFO    : Bus 56642\t: V=0.9844988, theta=-72.670815 -> V=1.0, theta=0.0",
    "INFO    : Bus 56643\t: V=0.9842306, theta=-72.915258 -> V=1.0, theta=0.0",
    "INFO    : Bus 56644\t: V=0.9835358, theta=-73.025986 -> V=1.0, theta=0.0",
    "INFO    : Bus 56645\t: V=0.9848502, theta=-72.994992 -> V=1.0, theta=0.0",
    "INFO    : Bus 56646\t: V=0.986476, theta=-72.918869 -> V=1.0, theta=0.0",
    "INFO    : Bus 56647\t: V=0.9922395, theta=-72.046552 -> V=1.0, theta=0.0",
    "INFO    : Bus 56648\t: V=1.0115909, theta=-71.778767 -> V=1.0, theta=0.0",
    "INFO    : Bus 56649\t: V=1.0134522, theta=-71.782648 -> V=1.0, theta=0.0",
    "INFO    : Bus 56650\t: V=0.967603, theta=-66.336265 -> V=1.0, theta=0.0",
    "INFO    : Bus 56651\t: V=0.9948458, theta=-74.48379 -> V=1.0, theta=0.0",
    "INFO    : Bus 56652\t: V=1.0049408, theta=-73.690839 -> V=1.0, theta=0.0",
    "INFO    : Bus 56653\t: V=0.9934052, theta=-74.611811 -> V=1.0, theta=0.0",
    "INFO    : Bus 56654\t: V=1.0035403, theta=-73.743636 -> V=1.0, theta=0.0",
    "INFO    : Bus 56655\t: V=1.0028754, theta=-73.76895 -> V=1.0, theta=0.0",
    "INFO    : Bus 56656\t: V=1.0024497, theta=-73.820623 -> V=1.0, theta=0.0",
    "INFO    : Bus 56657\t: V=1.0030991, theta=-73.698488 -> V=1.0, theta=0.0",
    "INFO    : Bus 56658\t: V=0.9888192, theta=-74.812616 -> V=1.0, theta=0.0",
    "INFO    : Bus 56659\t: V=1.0029025, theta=-73.757794 -> V=1.0, theta=0.0",
    "INFO    : Bus 56660\t: V=1.0060686, theta=-73.570622 -> V=1.0, theta=0.0",
    "INFO    : Bus 56661\t: V=1.003045, theta=-73.737163 -> V=1.0, theta=0.0",
    "INFO    : Bus 56662\t: V=0.9907085, theta=-74.703059 -> V=1.0, theta=0.0",
    "INFO    : Bus 56663\t: V=0.9918554, theta=-74.67908 -> V=1.0, theta=0.0",
    "INFO    : Bus 56664\t: V=0.9916841, theta=-74.685065 -> V=1.0, theta=0.0",
    "INFO    : Bus 56665\t: V=1.0045895, theta=-73.432425 -> V=1.0, theta=0.0",
    "INFO    : Bus 56666\t: V=0.999541, theta=-74.055791 -> V=1.0, theta=0.0",
    "INFO    : Bus 56667\t: V=1.0030571, theta=-73.663569 -> V=1.0, theta=0.0",
    "INFO    : Bus 56668\t: V=1.0034799, theta=-73.599052 -> V=1.0, theta=0.0",
    "INFO    : Bus 56669\t: V=1.002032, theta=-73.876078 -> V=1.0, theta=0.0",
    "INFO    : Bus 56670\t: V=0.9965997, theta=-74.267868 -> V=1.0, theta=0.0",
    "INFO    : Bus 56671\t: V=1.0003295, theta=-74.224981 -> V=1.0, theta=0.0",
    "INFO    : Bus 56672\t: V=1.004912, theta=-73.404177 -> V=1.0, theta=0.0",
    "INFO    : Bus 56673\t: V=1.0044631, theta=-73.456915 -> V=1.0, theta=0.0",
    "INFO    : Bus 56674\t: V=1.0041871, theta=-73.489687 -> V=1.0, theta=0.0",
    "INFO    : Bus 56675\t: V=1.0036982, theta=-73.55171 -> V=1.0, theta=0.0",
    "INFO    : Bus 56676\t: V=1.0003548, theta=-74.089365 -> V=1.0, theta=0.0",
    "INFO    : Bus 56677\t: V=1.0004707, theta=-74.073487 -> V=1.0, theta=0.0",
    "INFO    : Bus 56678\t: V=1.0021125, theta=-73.750141 -> V=1.0, theta=0.0",
    "INFO    : Bus 56679\t: V=1.0004496, theta=-74.082603 -> V=1.0, theta=0.0",
    "INFO    : Bus 56680\t: V=1.0071105, theta=-73.089595 -> V=1.0, theta=0.0",
    "INFO    : Bus 56681\t: V=0.9947877, theta=-74.425439 -> V=1.0, theta=0.0",
    "INFO    : Bus 56682\t: V=0.9987256, theta=-74.165586 -> V=1.0, theta=0.0",
    "INFO    : Bus 56683\t: V=1.0079515, theta=-72.917111 -> V=1.0, theta=0.0",
    "INFO    : Bus 56684\t: V=1.0077332, theta=-72.913593 -> V=1.0, theta=0.0",
    "INFO    : Bus 56685\t: V=1.0132109, theta=-72.357681 -> V=1.0, theta=0.0",
    "INFO    : Bus 56686\t: V=1.0131345, theta=-72.365757 -> V=1.0, theta=0.0",
    "INFO    : Bus 56687\t: V=1.0084064, theta=-72.910169 -> V=1.0, theta=0.0",
    "INFO    : Bus 56688\t: V=0.9979926, theta=-74.173069 -> V=1.0, theta=0.0",
    "INFO    : Bus 56689\t: V=1.0075922, theta=-72.903754 -> V=1.0, theta=0.0",
    "INFO    : Bus 56690\t: V=1.0129587, theta=-72.081273 -> V=1.0, theta=0.0",
    "INFO    : Bus 56691\t: V=1.0081297, theta=-72.944209 -> V=1.0, theta=0.0",
    "INFO    : Bus 56692\t: V=1.0080223, theta=-72.968374 -> V=1.0, theta=0.0",
    "INFO    : Bus 56693\t: V=1.0136887, theta=-72.184772 -> V=1.0, theta=0.0",
    "INFO    : Bus 56694\t: V=0.9980348, theta=-74.050921 -> V=1.0, theta=0.0",
    "INFO    : Bus 56695\t: V=1.0079419, theta=-73.006334 -> V=1.0, theta=0.0",
    "INFO    : Bus 56696\t: V=0.9990186, theta=-74.106757 -> V=1.0, theta=0.0",
    "INFO    : Bus 56697\t: V=0.9962496, theta=-73.856063 -> V=1.0, theta=0.0",
    "INFO    : Bus 56698\t: V=0.9969917, theta=-73.845562 -> V=1.0, theta=0.0",
    "INFO    : Bus 56699\t: V=1.0036283, theta=-73.404745 -> V=1.0, theta=0.0",
    "INFO    : Bus 56700\t: V=1.0092469, theta=-72.892298 -> V=1.0, theta=0.0",
    "INFO    : Bus 56701\t: V=1.0085983, theta=-72.862583 -> V=1.0, theta=0.0",
    "INFO    : Bus 56702\t: V=1.0081004, theta=-72.824491 -> V=1.0, theta=0.0",
    "INFO    : Bus 56703\t: V=1.0100882, theta=-72.905205 -> V=1.0, theta=0.0",
    "INFO    : Bus 56704\t: V=1.0160671, theta=-71.715204 -> V=1.0, theta=0.0",
    "INFO    : Bus 56705\t: V=1.0145397, theta=-71.980462 -> V=1.0, theta=0.0",
    "INFO    : Bus 56706\t: V=1.0092702, theta=-72.94836 -> V=1.0, theta=0.0",
    "INFO    : Bus 56707\t: V=1.0055607, theta=-73.437819 -> V=1.0, theta=0.0",
    "INFO    : Bus 56708\t: V=1.0141162, theta=-72.054606 -> V=1.0, theta=0.0",
    "INFO    : Bus 56709\t: V=1.0041265, theta=-73.616545 -> V=1.0, theta=0.0",
    "INFO    : Bus 56710\t: V=1.0105321, theta=-72.608656 -> V=1.0, theta=0.0",
    "INFO    : Bus 56711\t: V=1.0129958, theta=-72.216738 -> V=1.0, theta=0.0",
    "INFO    : Bus 56712\t: V=0.9964214, theta=-74.479995 -> V=1.0, theta=0.0",
    "INFO    : Bus 56713\t: V=0.9982312, theta=-74.26362 -> V=1.0, theta=0.0",
    "INFO    : Bus 56714\t: V=0.9918563, theta=-74.843079 -> V=1.0, theta=0.0",
    "INFO    : Bus 56715\t: V=0.9736391, theta=-76.265952 -> V=1.0, theta=0.0",
    "INFO    : Bus 56716\t: V=0.9880121, theta=-75.276161 -> V=1.0, theta=0.0",
    "INFO    : Bus 56717\t: V=1.0083015, theta=-73.507546 -> V=1.0, theta=0.0",
    "INFO    : Bus 56718\t: V=1.0000278, theta=-74.072484 -> V=1.0, theta=0.0",
    "INFO    : Bus 56719\t: V=1.006795, theta=-73.231863 -> V=1.0, theta=0.0",
    "INFO    : Bus 56720\t: V=1.0132769, theta=-72.259552 -> V=1.0, theta=0.0",
    "INFO    : Bus 56721\t: V=1.0088958, theta=-72.872877 -> V=1.0, theta=0.0",
    "INFO    : Bus 56722\t: V=0.9953368, theta=-74.086126 -> V=1.0, theta=0.0",
    "INFO    : Bus 56723\t: V=1.0012044, theta=-62.53361 -> V=1.0, theta=0.0",
    "INFO    : Bus 56724\t: V=1.0043552, theta=-61.992477 -> V=1.0, theta=0.0",
    "INFO    : Bus 56725\t: V=0.9627573, theta=-63.712921 -> V=1.0, theta=0.0",
    "INFO    : Bus 56726\t: V=0.9727938, theta=-61.851334 -> V=1.0, theta=0.0",
    "INFO    : Bus 56727\t: V=0.9454053, theta=-65.026226 -> V=1.0, theta=0.0",
    "INFO    : Bus 56728\t: V=0.9435767, theta=-65.151937 -> V=1.0, theta=0.0",
    "INFO    : Bus 56729\t: V=0.9495117, theta=-64.714548 -> V=1.0, theta=0.0",
    "INFO    : Bus 56730\t: V=0.9479778, theta=-64.755469 -> V=1.0, theta=0.0",
    "INFO    : Bus 56731\t: V=0.9885097, theta=-59.065709 -> V=1.0, theta=0.0",
    "INFO    : Bus 56732\t: V=1.0114371, theta=-69.503564 -> V=1.0, theta=0.0",
    "INFO    : Bus 56733\t: V=0.979954, theta=-75.906693 -> V=1.0, theta=0.0",
    "INFO    : Bus 56734\t: V=0.9805353, theta=-75.800182 -> V=1.0, theta=0.0",
    "INFO    : Bus 56735\t: V=0.9788921, theta=-76.201458 -> V=1.0, theta=0.0",
    "INFO    : Bus 56736\t: V=0.9760108, theta=-76.08807 -> V=1.0, theta=0.0",
    "INFO    : Bus 56737\t: V=0.9792964, theta=-75.630597 -> V=1.0, theta=0.0",
    "INFO    : Bus 56738\t: V=0.9812144, theta=-75.627612 -> V=1.0, theta=0.0",
    "INFO    : Bus 56739\t: V=0.9934318, theta=-73.423593 -> V=1.0, theta=0.0",
    "INFO    : Bus 56740\t: V=1.0083064, theta=-70.262154 -> V=1.0, theta=0.0",
    "INFO    : Bus 56741\t: V=1.0074725, theta=-70.471519 -> V=1.0, theta=0.0",
    "INFO    : Bus 56742\t: V=0.9881487, theta=-74.478399 -> V=1.0, theta=0.0",
    "INFO    : Bus 56743\t: V=1.0077106, theta=-70.456747 -> V=1.0, theta=0.0",
    "INFO    : Bus 56744\t: V=0.9848733, theta=-74.385106 -> V=1.0, theta=0.0",
    "INFO    : Bus 56745\t: V=0.9887004, theta=-73.87362 -> V=1.0, theta=0.0",
    "INFO    : Bus 56746\t: V=0.9716319, theta=-77.97777 -> V=1.0, theta=0.0",
    "INFO    : Bus 56747\t: V=0.9734392, theta=-77.338924 -> V=1.0, theta=0.0",
    "INFO    : Bus 56748\t: V=0.9720753, theta=-78.238847 -> V=1.0, theta=0.0",
    "INFO    : Bus 56749\t: V=0.9729918, theta=-77.449233 -> V=1.0, theta=0.0",
    "INFO    : Bus 56750\t: V=0.9795669, theta=-75.178179 -> V=1.0, theta=0.0",
    "INFO    : Bus 56751\t: V=0.9764659, theta=-76.428449 -> V=1.0, theta=0.0",
    "INFO    : Bus 56752\t: V=0.9827138, theta=-74.411107 -> V=1.0, theta=0.0",
    "INFO    : Bus 56753\t: V=1.0006681, theta=-71.146648 -> V=1.0, theta=0.0",
    "INFO    : Bus 56754\t: V=1.0045776, theta=-70.388247 -> V=1.0, theta=0.0",
    "INFO    : Bus 56755\t: V=0.9955446, theta=-72.27222 -> V=1.0, theta=0.0",
    "INFO    : Bus 56756\t: V=0.9955047, theta=-72.317238 -> V=1.0, theta=0.0",
    "INFO    : Bus 56757\t: V=0.9826264, theta=-73.45568 -> V=1.0, theta=0.0",
    "INFO    : Bus 56758\t: V=0.9962817, theta=-72.077876 -> V=1.0, theta=0.0",
    "INFO    : Bus 56759\t: V=0.9957373, theta=-72.204751 -> V=1.0, theta=0.0",
    "INFO    : Bus 56760\t: V=1.0175258, theta=-52.78724 -> V=1.0, theta=0.0",
    "INFO    : Bus 56761\t: V=1.0171906, theta=-52.208784 -> V=1.0, theta=0.0",
    "INFO    : Bus 56762\t: V=1.0118261, theta=-52.982559 -> V=1.0, theta=0.0",
    "INFO    : Bus 56763\t: V=1.0126654, theta=-51.213153 -> V=1.0, theta=0.0",
    "INFO    : Bus 56764\t: V=1.0107234, theta=-54.62541 -> V=1.0, theta=0.0",
    "INFO    : Bus 56765\t: V=1.011974, theta=-53.033052 -> V=1.0, theta=0.0",
    "INFO    : Bus 56766\t: V=0.9912598, theta=-64.563786 -> V=1.0, theta=0.0",
    "INFO    : Bus 56767\t: V=0.952074, theta=-68.907237 -> V=1.0, theta=0.0",
    "INFO    : Bus 56768\t: V=0.9522946, theta=-68.775694 -> V=1.0, theta=0.0",
    "INFO    : Bus 56769\t: V=0.9972022, theta=-62.669992 -> V=1.0, theta=0.0",
    "INFO    : Bus 56770\t: V=0.998729, theta=-78.6294 -> V=1.0, theta=0.0",
    "INFO    : Bus 56771\t: V=0.985682, theta=-80.401921 -> V=1.0, theta=0.0",
    "INFO    : Bus 56772\t: V=0.9905575, theta=-78.90556 -> V=1.0, theta=0.0",
    "INFO    : Bus 56773\t: V=0.9929009, theta=-78.80097 -> V=1.0, theta=0.0",
    "INFO    : Bus 56774\t: V=0.9963909, theta=-78.636161 -> V=1.0, theta=0.0",
    "INFO    : Bus 56775\t: V=0.9915781, theta=-77.24937 -> V=1.0, theta=0.0",
    "INFO    : Bus 56776\t: V=0.9902795, theta=-77.077162 -> V=1.0, theta=0.0",
    "INFO    : Bus 56777\t: V=1.0140725, theta=-76.940394 -> V=1.0, theta=0.0",
    "INFO    : Bus 56778\t: V=0.9928384, theta=-75.99455 -> V=1.0, theta=0.0",
    "INFO    : Bus 56779\t: V=0.9891023, theta=-77.694576 -> V=1.0, theta=0.0",
    "INFO    : Bus 56780\t: V=0.9926624, theta=-75.235995 -> V=1.0, theta=0.0",
    "INFO    : Bus 56781\t: V=0.9944439, theta=-76.00046 -> V=1.0, theta=0.0",
    "INFO    : Bus 56782\t: V=0.9910316, theta=-77.634451 -> V=1.0, theta=0.0",
    "INFO    : Bus 56783\t: V=0.9868928, theta=-77.5133 -> V=1.0, theta=0.0",
    "INFO    : Bus 56784\t: V=0.9882663, theta=-77.476704 -> V=1.0, theta=0.0",
    "INFO    : Bus 56785\t: V=0.9936772, theta=-75.107254 -> V=1.0, theta=0.0",
    "INFO    : Bus 56786\t: V=0.9928997, theta=-76.347495 -> V=1.0, theta=0.0",
    "INFO    : Bus 56787\t: V=0.9959159, theta=-74.868344 -> V=1.0, theta=0.0",
    "INFO    : Bus 56788\t: V=0.94851, theta=-75.89825 -> V=1.0, theta=0.0",
    "INFO    : Bus 56789\t: V=0.9448539, theta=-76.463501 -> V=1.0, theta=0.0",
    "INFO    : Bus 56790\t: V=0.9445135, theta=-76.521876 -> V=1.0, theta=0.0",
    "INFO    : Bus 56791\t: V=0.9459277, theta=-76.394222 -> V=1.0, theta=0.0",
    "INFO    : Bus 56792\t: V=0.9431453, theta=-76.075525 -> V=1.0, theta=0.0",
    "INFO    : Bus 56793\t: V=0.9463457, theta=-76.316918 -> V=1.0, theta=0.0",
    "INFO    : Bus 56794\t: V=1.0152666, theta=-54.857502 -> V=1.0, theta=0.0",
    "INFO    : Bus 56795\t: V=1.0119415, theta=-53.711808 -> V=1.0, theta=0.0",
    "INFO    : Bus 56796\t: V=0.9498613, theta=-73.260408 -> V=1.0, theta=0.0",
    "INFO    : Bus 56797\t: V=0.9380296, theta=-76.713029 -> V=1.0, theta=0.0",
    "INFO    : Bus 56798\t: V=0.9507675, theta=-72.09739 -> V=1.0, theta=0.0",
    "INFO    : Bus 56799\t: V=0.9550112, theta=-71.081558 -> V=1.0, theta=0.0",
    "INFO    : Bus 56800\t: V=0.939971, theta=-76.461632 -> V=1.0, theta=0.0",
    "INFO    : Bus 56801\t: V=0.9424958, theta=-76.036375 -> V=1.0, theta=0.0",
    "INFO    : Bus 56802\t: V=0.9398848, theta=-76.639035 -> V=1.0, theta=0.0",
    "INFO    : Bus 56803\t: V=0.9417501, theta=-76.373094 -> V=1.0, theta=0.0",
    "INFO    : Bus 56804\t: V=0.9351669, theta=-76.810084 -> V=1.0, theta=0.0",
    "INFO    : Bus 56805\t: V=0.9444545, theta=-76.095747 -> V=1.0, theta=0.0",
    "INFO    : Bus 56806\t: V=0.9649231, theta=-66.720313 -> V=1.0, theta=0.0",
    "INFO    : Bus 56807\t: V=0.9653091, theta=-66.598773 -> V=1.0, theta=0.0",
    "INFO    : Bus 56808\t: V=1.0006521, theta=-55.409281 -> V=1.0, theta=0.0",
    "INFO    : Bus 56809\t: V=0.9713806, theta=-67.712933 -> V=1.0, theta=0.0",
    "INFO    : Bus 56810\t: V=1.0136302, theta=-55.274065 -> V=1.0, theta=0.0",
    "INFO    : Bus 56811\t: V=0.9984863, theta=-57.740178 -> V=1.0, theta=0.0",
    "INFO    : Bus 56812\t: V=0.9970886, theta=-57.94299 -> V=1.0, theta=0.0",
    "INFO    : Bus 56813\t: V=0.9961699, theta=-57.997946 -> V=1.0, theta=0.0",
    "INFO    : Bus 56814\t: V=0.9968509, theta=-57.904464 -> V=1.0, theta=0.0",
    "INFO    : Bus 56815\t: V=1.0029439, theta=-59.101719 -> V=1.0, theta=0.0",
    "INFO    : Bus 56816\t: V=1.0042814, theta=-59.5183 -> V=1.0, theta=0.0",
    "INFO    : Bus 56817\t: V=1.016489, theta=-63.44912 -> V=1.0, theta=0.0",
    "INFO    : Bus 56818\t: V=1.0170598, theta=-63.364405 -> V=1.0, theta=0.0",
    "INFO    : Bus 56819\t: V=1.0073802, theta=-64.456712 -> V=1.0, theta=0.0",
    "INFO    : Bus 56820\t: V=0.9905153, theta=-64.836865 -> V=1.0, theta=0.0",
    "INFO    : Bus 56821\t: V=1.0075605, theta=-62.318703 -> V=1.0, theta=0.0",
    "INFO    : Bus 56822\t: V=1.0071142, theta=-64.036796 -> V=1.0, theta=0.0",
    "INFO    : Bus 56823\t: V=1.0116046, theta=-63.840373 -> V=1.0, theta=0.0",
    "INFO    : Bus 56824\t: V=1.0192041, theta=-63.218796 -> V=1.0, theta=0.0",
    "INFO    : Bus 56825\t: V=1.0174855, theta=-62.775731 -> V=1.0, theta=0.0",
    "INFO    : Bus 56826\t: V=1.0125816, theta=-62.144324 -> V=1.0, theta=0.0",
    "INFO    : Bus 56827\t: V=0.996792, theta=-64.641055 -> V=1.0, theta=0.0",
    "INFO    : Bus 56828\t: V=1.009218, theta=-62.294921 -> V=1.0, theta=0.0",
    "INFO    : Bus 56829\t: V=1.0084118, theta=-56.574782 -> V=1.0, theta=0.0",
    "INFO    : Bus 56830\t: V=1.0112907, theta=-55.71789 -> V=1.0, theta=0.0",
    "INFO    : Bus 56831\t: V=1.0069924, theta=-55.763431 -> V=1.0, theta=0.0",
    "INFO    : Bus 56832\t: V=0.9943703, theta=-57.347487 -> V=1.0, theta=0.0",
    "INFO    : Bus 56833\t: V=0.9929597, theta=-57.670351 -> V=1.0, theta=0.0",
    "INFO    : Bus 56834\t: V=0.9782422, theta=-66.561998 -> V=1.0, theta=0.0",
    "INFO    : Bus 56835\t: V=0.9717224, theta=-69.594508 -> V=1.0, theta=0.0",
    "INFO    : Bus 56836\t: V=0.9764694, theta=-67.960658 -> V=1.0, theta=0.0",
    "INFO    : Bus 56837\t: V=0.976335, theta=-68.550083 -> V=1.0, theta=0.0",
    "INFO    : Bus 56838\t: V=0.9769706, theta=-68.512829 -> V=1.0, theta=0.0",
    "INFO    : Bus 56839\t: V=1.0079948, theta=-65.289607 -> V=1.0, theta=0.0",
    "INFO    : Bus 56840\t: V=0.9463323, theta=-70.826735 -> V=1.0, theta=0.0",
    "INFO    : Bus 56841\t: V=0.946709, theta=-69.723358 -> V=1.0, theta=0.0",
    "INFO    : Bus 56842\t: V=0.9543195, theta=-70.172516 -> V=1.0, theta=0.0",
    "INFO    : Bus 56843\t: V=0.9623235, theta=-68.163997 -> V=1.0, theta=0.0",
    "INFO    : Bus 56844\t: V=0.9567323, theta=-67.058915 -> V=1.0, theta=0.0",
    "INFO    : Bus 56845\t: V=0.9679491, theta=-66.658922 -> V=1.0, theta=0.0",
    "INFO    : Bus 56846\t: V=1.0085939, theta=-66.986155 -> V=1.0, theta=0.0",
    "INFO    : Bus 56847\t: V=1.0070785, theta=-69.03479 -> V=1.0, theta=0.0",
    "INFO    : Bus 56848\t: V=1.0144893, theta=-67.45859 -> V=1.0, theta=0.0",
    "INFO    : Bus 56849\t: V=1.0102794, theta=-68.645249 -> V=1.0, theta=0.0",
    "INFO    : Bus 56850\t: V=0.9927047, theta=-71.400592 -> V=1.0, theta=0.0",
    "INFO    : Bus 56851\t: V=1.0164703, theta=-69.106286 -> V=1.0, theta=0.0",
    "INFO    : Bus 56852\t: V=1.0197549, theta=-68.759082 -> V=1.0, theta=0.0",
    "INFO    : Bus 56853\t: V=0.9904027, theta=-76.103262 -> V=1.0, theta=0.0",
    "INFO    : Bus 56854\t: V=0.994461, theta=-76.091479 -> V=1.0, theta=0.0",
    "INFO    : Bus 56855\t: V=0.9851615, theta=-76.734126 -> V=1.0, theta=0.0",
    "INFO    : Bus 56856\t: V=0.9905262, theta=-76.235697 -> V=1.0, theta=0.0",
    "INFO    : Bus 56857\t: V=0.9940151, theta=-75.68364 -> V=1.0, theta=0.0",
    "INFO    : Bus 56858\t: V=0.9973667, theta=-75.39381 -> V=1.0, theta=0.0",
    "INFO    : Bus 56859\t: V=0.9888203, theta=-76.594622 -> V=1.0, theta=0.0",
    "INFO    : Bus 56860\t: V=0.9883094, theta=-76.701753 -> V=1.0, theta=0.0",
    "INFO    : Bus 56861\t: V=0.985342, theta=-76.860166 -> V=1.0, theta=0.0",
    "INFO    : Bus 56862\t: V=1.00212, theta=-76.044154 -> V=1.0, theta=0.0",
    "INFO    : Bus 56863\t: V=1.0120904, theta=-74.955401 -> V=1.0, theta=0.0",
    "INFO    : Bus 56864\t: V=1.0110028, theta=-74.829374 -> V=1.0, theta=0.0",
    "INFO    : Bus 56865\t: V=0.9884321, theta=-76.540989 -> V=1.0, theta=0.0",
    "INFO    : Bus 56866\t: V=1.0095201, theta=-74.471351 -> V=1.0, theta=0.0",
    "INFO    : Bus 56867\t: V=0.9783288, theta=-73.561069 -> V=1.0, theta=0.0",
    "INFO    : Bus 56868\t: V=0.9950965, theta=-72.213946 -> V=1.0, theta=0.0",
    "INFO    : Bus 56869\t: V=0.9960316, theta=-72.210562 -> V=1.0, theta=0.0",
    "INFO    : Bus 56870\t: V=0.9973257, theta=-71.982834 -> V=1.0, theta=0.0",
    "INFO    : Bus 56871\t: V=0.9931649, theta=-72.158973 -> V=1.0, theta=0.0",
    "INFO    : Bus 56872\t: V=0.9978292, theta=-71.99265 -> V=1.0, theta=0.0",
    "INFO    : Bus 56873\t: V=1.0072389, theta=-70.520956 -> V=1.0, theta=0.0",
    "INFO    : Bus 56874\t: V=1.0139642, theta=-70.416117 -> V=1.0, theta=0.0",
    "INFO    : Bus 56875\t: V=0.9252042, theta=-64.560195 -> V=1.0, theta=0.0",
    "INFO    : Bus 56876\t: V=0.9230662, theta=-64.782289 -> V=1.0, theta=0.0",
    "INFO    : Bus 56877\t: V=0.9811452, theta=-65.623359 -> V=1.0, theta=0.0",
    "INFO    : Bus 56878\t: V=0.9585852, theta=-65.774638 -> V=1.0, theta=0.0",
    "INFO    : Bus 56879\t: V=0.9527164, theta=-65.430829 -> V=1.0, theta=0.0",
    "INFO    : Bus 56880\t: V=0.9524722, theta=-63.830991 -> V=1.0, theta=0.0",
    "INFO    : Bus 56881\t: V=0.9792377, theta=-66.749943 -> V=1.0, theta=0.0",
    "INFO    : Bus 56882\t: V=0.9811473, theta=-67.073483 -> V=1.0, theta=0.0",
    "INFO    : Bus 56883\t: V=0.9619859, theta=-67.912106 -> V=1.0, theta=0.0",
    "INFO    : Bus 56884\t: V=1.0117682, theta=-67.149294 -> V=1.0, theta=0.0",
    "INFO    : Bus 56885\t: V=0.997286, theta=-67.430873 -> V=1.0, theta=0.0",
    "INFO    : Bus 56886\t: V=0.9855669, theta=-67.854979 -> V=1.0, theta=0.0",
    "INFO    : Bus 56887\t: V=0.9572374, theta=-63.316141 -> V=1.0, theta=0.0",
    "INFO    : Bus 56888\t: V=0.9795931, theta=-60.547376 -> V=1.0, theta=0.0",
    "INFO    : Bus 56889\t: V=0.9799128, theta=-60.107586 -> V=1.0, theta=0.0",
    "INFO    : Bus 56890\t: V=0.9761118, theta=-60.783682 -> V=1.0, theta=0.0",
    "INFO    : Bus 56891\t: V=0.9730981, theta=-60.944102 -> V=1.0, theta=0.0",
    "INFO    : Bus 56892\t: V=0.9787785, theta=-60.202506 -> V=1.0, theta=0.0",
    "INFO    : Bus 56893\t: V=0.9689105, theta=-61.111092 -> V=1.0, theta=0.0",
    "INFO    : Bus 56894\t: V=0.9696911, theta=-61.083208 -> V=1.0, theta=0.0",
    "INFO    : Bus 56895\t: V=0.9638286, theta=-61.273301 -> V=1.0, theta=0.0",
    "INFO    : Bus 56896\t: V=0.9680647, theta=-61.202068 -> V=1.0, theta=0.0",
    "INFO    : Bus 56897\t: V=0.978435, theta=-60.222026 -> V=1.0, theta=0.0",
    "INFO    : Bus 56898\t: V=0.9752396, theta=-60.838634 -> V=1.0, theta=0.0",
    "INFO    : Bus 56899\t: V=0.976022, theta=-60.809469 -> V=1.0, theta=0.0",
    "INFO    : Bus 56900\t: V=0.9752752, theta=-60.832218 -> V=1.0, theta=0.0",
    "INFO    : Bus 56901\t: V=0.9773295, theta=-60.753162 -> V=1.0, theta=0.0",
    "INFO    : Bus 56902\t: V=0.9831597, theta=-60.271712 -> V=1.0, theta=0.0",
    "INFO    : Bus 56903\t: V=0.9860278, theta=-59.959583 -> V=1.0, theta=0.0",
    "INFO    : Bus 56904\t: V=0.9900474, theta=-59.553903 -> V=1.0, theta=0.0",
    "INFO    : Bus 56905\t: V=0.9751002, theta=-60.856285 -> V=1.0, theta=0.0",
    "INFO    : Bus 56906\t: V=0.9747601, theta=-60.855294 -> V=1.0, theta=0.0",
    "INFO    : Bus 56907\t: V=0.9741719, theta=-60.882851 -> V=1.0, theta=0.0",
    "INFO    : Bus 56908\t: V=0.979962, theta=-60.117747 -> V=1.0, theta=0.0",
    "INFO    : Bus 56909\t: V=0.9696337, theta=-61.087882 -> V=1.0, theta=0.0",
    "INFO    : Bus 56910\t: V=0.9787914, theta=-60.180237 -> V=1.0, theta=0.0",
    "INFO    : Bus 56911\t: V=0.9756124, theta=-60.245911 -> V=1.0, theta=0.0",
    "INFO    : Bus 56912\t: V=0.9620543, theta=-61.506943 -> V=1.0, theta=0.0",
    "INFO    : Bus 56913\t: V=0.9747941, theta=-60.219174 -> V=1.0, theta=0.0",
    "INFO    : Bus 56914\t: V=0.9539427, theta=-61.701936 -> V=1.0, theta=0.0",
    "INFO    : Bus 56915\t: V=0.9645751, theta=-61.352172 -> V=1.0, theta=0.0",
    "INFO    : Bus 56916\t: V=0.96705, theta=-61.214585 -> V=1.0, theta=0.0",
    "INFO    : Bus 56917\t: V=0.9686425, theta=-61.134718 -> V=1.0, theta=0.0",
    "INFO    : Bus 56918\t: V=0.9634202, theta=-61.435068 -> V=1.0, theta=0.0",
    "INFO    : Bus 56919\t: V=0.9615283, theta=-61.528627 -> V=1.0, theta=0.0",
    "INFO    : Bus 56920\t: V=0.9703108, theta=-61.067161 -> V=1.0, theta=0.0",
    "INFO    : Bus 56921\t: V=0.9647214, theta=-61.40695 -> V=1.0, theta=0.0",
    "INFO    : Bus 56922\t: V=0.9627776, theta=-61.50329 -> V=1.0, theta=0.0",
    "INFO    : Bus 56923\t: V=0.9718831, theta=-61.000341 -> V=1.0, theta=0.0",
    "INFO    : Bus 56924\t: V=0.972951, theta=-60.936323 -> V=1.0, theta=0.0",
    "INFO    : Bus 56925\t: V=0.9657644, theta=-61.381443 -> V=1.0, theta=0.0",
    "INFO    : Bus 56926\t: V=0.9657661, theta=-61.363807 -> V=1.0, theta=0.0",
    "INFO    : Bus 56927\t: V=0.9686898, theta=-61.218229 -> V=1.0, theta=0.0",
    "INFO    : Bus 56928\t: V=0.9676233, theta=-61.298037 -> V=1.0, theta=0.0",
    "INFO    : Bus 56929\t: V=0.9697899, theta=-61.195162 -> V=1.0, theta=0.0",
    "INFO    : Bus 56930\t: V=0.9816835, theta=-60.001013 -> V=1.0, theta=0.0",
    "INFO    : Bus 56931\t: V=0.9853151, theta=-59.733542 -> V=1.0, theta=0.0",
    "INFO    : Bus 56932\t: V=1.0177813, theta=-56.592881 -> V=1.0, theta=0.0",
    "INFO    : Bus 56933\t: V=0.9716201, theta=-60.658102 -> V=1.0, theta=0.0",
    "INFO    : Bus 56934\t: V=0.9636239, theta=-60.938531 -> V=1.0, theta=0.0",
    "INFO    : Bus 56935\t: V=0.9613279, theta=-61.28336 -> V=1.0, theta=0.0",
    "INFO    : Bus 56936\t: V=0.9782196, theta=-59.430579 -> V=1.0, theta=0.0",
    "INFO    : Bus 56937\t: V=0.9768646, theta=-59.595544 -> V=1.0, theta=0.0",
    "INFO    : Bus 56938\t: V=0.9632552, theta=-61.259293 -> V=1.0, theta=0.0",
    "INFO    : Bus 56939\t: V=0.9593545, theta=-61.578796 -> V=1.0, theta=0.0",
    "INFO    : Bus 56940\t: V=0.9542942, theta=-61.662181 -> V=1.0, theta=0.0",
    "INFO    : Bus 56941\t: V=0.9742258, theta=-59.976323 -> V=1.0, theta=0.0",
    "INFO    : Bus 56942\t: V=0.9562964, theta=-61.476545 -> V=1.0, theta=0.0",
    "INFO    : Bus 56943\t: V=0.9555056, theta=-61.671952 -> V=1.0, theta=0.0",
    "INFO    : Bus 56944\t: V=0.949808, theta=-61.929864 -> V=1.0, theta=0.0",
    "INFO    : Bus 56945\t: V=0.9604888, theta=-61.562294 -> V=1.0, theta=0.0",
    "INFO    : Bus 56946\t: V=0.9621193, theta=-61.51156 -> V=1.0, theta=0.0",
    "INFO    : Bus 56947\t: V=0.9667013, theta=-61.310917 -> V=1.0, theta=0.0",
    "INFO    : Bus 56948\t: V=0.9674529, theta=-61.226852 -> V=1.0, theta=0.0",
    "INFO    : Bus 56949\t: V=0.9830433, theta=-59.701393 -> V=1.0, theta=0.0",
    "INFO    : Bus 56950\t: V=0.959565, theta=-61.568465 -> V=1.0, theta=0.0",
    "INFO    : Bus 56951\t: V=0.9640868, theta=-61.419474 -> V=1.0, theta=0.0",
    "INFO    : Bus 56952\t: V=0.9803241, theta=-59.965964 -> V=1.0, theta=0.0",
    "INFO    : Bus 56953\t: V=1.0121706, theta=-57.010002 -> V=1.0, theta=0.0",
    "INFO    : Bus 56954\t: V=1.0129532, theta=-56.897527 -> V=1.0, theta=0.0",
    "INFO    : Bus 56955\t: V=0.9791118, theta=-60.554842 -> V=1.0, theta=0.0",
    "INFO    : Bus 56956\t: V=0.9922611, theta=-58.799781 -> V=1.0, theta=0.0",
    "INFO    : Bus 56957\t: V=0.9997646, theta=-58.085318 -> V=1.0, theta=0.0",
    "INFO    : Bus 56958\t: V=0.9864946, theta=-58.878614 -> V=1.0, theta=0.0",
    "INFO    : Bus 56959\t: V=0.9697898, theta=-63.363371 -> V=1.0, theta=0.0",
    "INFO    : Bus 56960\t: V=0.9682859, theta=-64.154359 -> V=1.0, theta=0.0",
    "INFO    : Bus 56961\t: V=0.9709546, theta=-61.263454 -> V=1.0, theta=0.0",
    "INFO    : Bus 56962\t: V=0.9580896, theta=-75.863508 -> V=1.0, theta=0.0",
    "INFO    : Bus 56963\t: V=0.9591199, theta=-75.818669 -> V=1.0, theta=0.0",
    "INFO    : Bus 56964\t: V=0.9574931, theta=-75.861032 -> V=1.0, theta=0.0",
    "INFO    : Bus 56965\t: V=0.9583476, theta=-75.863271 -> V=1.0, theta=0.0",
    "INFO    : Bus 56966\t: V=0.9601134, theta=-75.805573 -> V=1.0, theta=0.0",
    "INFO    : Bus 56967\t: V=0.962037, theta=-75.660522 -> V=1.0, theta=0.0",
    "INFO    : Bus 56968\t: V=0.9637902, theta=-75.495271 -> V=1.0, theta=0.0",
    "INFO    : Bus 56969\t: V=0.9735423, theta=-73.791172 -> V=1.0, theta=0.0",
    "INFO    : Bus 56970\t: V=0.9607357, theta=-75.743129 -> V=1.0, theta=0.0",
    "INFO    : Bus 56971\t: V=0.9734796, theta=-73.78331 -> V=1.0, theta=0.0",
    "INFO    : Bus 56972\t: V=0.9597752, theta=-75.808451 -> V=1.0, theta=0.0",
    "INFO    : Bus 56973\t: V=0.9725603, theta=-73.85914 -> V=1.0, theta=0.0",
    "INFO    : Bus 56974\t: V=0.9708796, theta=-73.993084 -> V=1.0, theta=0.0",
    "INFO    : Bus 56975\t: V=0.9573652, theta=-75.874499 -> V=1.0, theta=0.0",
    "INFO    : Bus 56976\t: V=0.9707435, theta=-74.033094 -> V=1.0, theta=0.0",
    "INFO    : Bus 56977\t: V=0.9715138, theta=-73.999238 -> V=1.0, theta=0.0",
    "INFO    : Bus 56978\t: V=0.968403, theta=-74.148774 -> V=1.0, theta=0.0",
    "INFO    : Bus 56979\t: V=0.958778, theta=-75.806751 -> V=1.0, theta=0.0",
    "INFO    : Bus 56980\t: V=1.0019008, theta=-71.508697 -> V=1.0, theta=0.0",
    "INFO    : Bus 56981\t: V=0.9617249, theta=-75.683919 -> V=1.0, theta=0.0",
    "INFO    : Bus 56982\t: V=0.9753657, theta=-73.678104 -> V=1.0, theta=0.0",
    "INFO    : Bus 56983\t: V=0.9741316, theta=-73.776349 -> V=1.0, theta=0.0",
    "INFO    : Bus 56984\t: V=0.9639396, theta=-74.685977 -> V=1.0, theta=0.0",
    "INFO    : Bus 56985\t: V=0.975623, theta=-73.51813 -> V=1.0, theta=0.0",
    "INFO    : Bus 56986\t: V=0.9753596, theta=-73.440291 -> V=1.0, theta=0.0",
    "INFO    : Bus 56987\t: V=0.9748617, theta=-73.603949 -> V=1.0, theta=0.0",
    "INFO    : Bus 56988\t: V=0.9666561, theta=-74.468759 -> V=1.0, theta=0.0",
    "INFO    : Bus 56989\t: V=0.9749032, theta=-73.623137 -> V=1.0, theta=0.0",
    "INFO    : Bus 56990\t: V=0.969326, theta=-73.528075 -> V=1.0, theta=0.0",
    "INFO    : Bus 56991\t: V=0.97645, theta=-73.43432 -> V=1.0, theta=0.0",
    "INFO    : Bus 56992\t: V=0.962368, theta=-75.20487 -> V=1.0, theta=0.0",
    "INFO    : Bus 56993\t: V=0.9613235, theta=-75.234769 -> V=1.0, theta=0.0",
    "INFO    : Bus 56994\t: V=0.9632692, theta=-74.963412 -> V=1.0, theta=0.0",
    "INFO    : Bus 56995\t: V=0.9805766, theta=-73.432879 -> V=1.0, theta=0.0",
    "INFO    : Bus 56996\t: V=0.9962048, theta=-72.473104 -> V=1.0, theta=0.0",
    "INFO    : Bus 56997\t: V=1.0055673, theta=-71.893397 -> V=1.0, theta=0.0",
    "INFO    : Bus 56998\t: V=0.9864431, theta=-72.487749 -> V=1.0, theta=0.0",
    "INFO    : Bus 56999\t: V=0.9608968, theta=-74.136966 -> V=1.0, theta=0.0",
    "INFO    : Bus 57000\t: V=0.9644029, theta=-73.991643 -> V=1.0, theta=0.0",
    "INFO    : Bus 57001\t: V=0.9926157, theta=-71.506388 -> V=1.0, theta=0.0",
    "INFO    : Bus 57002\t: V=0.9712501, theta=-73.775285 -> V=1.0, theta=0.0",
    "INFO    : Bus 57003\t: V=0.9632194, theta=-74.396219 -> V=1.0, theta=0.0",
    "INFO    : Bus 57004\t: V=0.9674301, theta=-74.285715 -> V=1.0, theta=0.0",
    "INFO    : Bus 57005\t: V=0.9719199, theta=-72.854205 -> V=1.0, theta=0.0",
    "INFO    : Bus 57006\t: V=0.9634966, theta=-73.353261 -> V=1.0, theta=0.0",
    "INFO    : Bus 57007\t: V=0.9621074, theta=-74.31695 -> V=1.0, theta=0.0",
    "INFO    : Bus 57008\t: V=0.9799341, theta=-73.025494 -> V=1.0, theta=0.0",
    "INFO    : Bus 57009\t: V=0.977285, theta=-73.540924 -> V=1.0, theta=0.0",
    "INFO    : Bus 57010\t: V=0.9665345, theta=-74.487136 -> V=1.0, theta=0.0",
    "INFO    : Bus 57011\t: V=0.9775605, theta=-73.528568 -> V=1.0, theta=0.0",
    "INFO    : Bus 57012\t: V=0.9698878, theta=-74.223733 -> V=1.0, theta=0.0",
    "INFO    : Bus 57013\t: V=0.9820914, theta=-65.828804 -> V=1.0, theta=0.0",
    "INFO    : Bus 57014\t: V=0.9976527, theta=-71.045254 -> V=1.0, theta=0.0",
    "INFO    : Bus 57015\t: V=1.0106364, theta=-71.295076 -> V=1.0, theta=0.0",
    "INFO    : Bus 57016\t: V=1.0143569, theta=-70.366546 -> V=1.0, theta=0.0",
    "INFO    : Bus 57017\t: V=1.0191354, theta=-70.147303 -> V=1.0, theta=0.0",
    "INFO    : Bus 57018\t: V=0.9744303, theta=-65.800826 -> V=1.0, theta=0.0",
    "INFO    : Bus 57019\t: V=1.0101268, theta=-62.877929 -> V=1.0, theta=0.0",
    "INFO    : Bus 57020\t: V=1.017151, theta=-62.068219 -> V=1.0, theta=0.0",
    "INFO    : Bus 57021\t: V=1.0033948, theta=-63.317826 -> V=1.0, theta=0.0",
    "INFO    : Bus 57022\t: V=0.9899434, theta=-57.006295 -> V=1.0, theta=0.0",
    "INFO    : Bus 57023\t: V=1.0095632, theta=-54.917884 -> V=1.0, theta=0.0",
    "INFO    : Bus 57024\t: V=0.9568405, theta=-68.165235 -> V=1.0, theta=0.0",
    "INFO    : Bus 57025\t: V=0.9601666, theta=-67.664735 -> V=1.0, theta=0.0",
    "INFO    : Bus 57026\t: V=1.01557, theta=-62.543839 -> V=1.0, theta=0.0",
    "INFO    : Bus 57027\t: V=1.0150639, theta=-63.429078 -> V=1.0, theta=0.0",
    "INFO    : Bus 57028\t: V=1.0102319, theta=-64.439983 -> V=1.0, theta=0.0",
    "INFO    : Bus 57029\t: V=1.0162882, theta=-61.654124 -> V=1.0, theta=0.0",
    "INFO    : Bus 57030\t: V=1.008774, theta=-62.920842 -> V=1.0, theta=0.0",
    "INFO    : Bus 57031\t: V=1.0069202, theta=-62.8552 -> V=1.0, theta=0.0",
    "INFO    : Bus 57032\t: V=1.0060706, theta=-62.94707 -> V=1.0, theta=0.0",
    "INFO    : Bus 57033\t: V=0.9941385, theta=-62.096564 -> V=1.0, theta=0.0",
    "INFO    : Bus 57034\t: V=0.9946806, theta=-61.834928 -> V=1.0, theta=0.0",
    "INFO    : Bus 57035\t: V=1.0049974, theta=-62.254285 -> V=1.0, theta=0.0",
    "INFO    : Bus 57036\t: V=0.9649816, theta=-70.352827 -> V=1.0, theta=0.0",
    "INFO    : Bus 57037\t: V=0.9493995, theta=-78.076882 -> V=1.0, theta=0.0",
    "INFO    : Bus 57038\t: V=0.9504948, theta=-77.976262 -> V=1.0, theta=0.0",
    "INFO    : Bus 57039\t: V=0.9452764, theta=-78.637438 -> V=1.0, theta=0.0",
    "INFO    : Bus 57040\t: V=0.9477742, theta=-78.274637 -> V=1.0, theta=0.0",
    "INFO    : Bus 57041\t: V=0.9460919, theta=-78.542647 -> V=1.0, theta=0.0",
    "INFO    : Bus 57042\t: V=0.9482934, theta=-78.253381 -> V=1.0, theta=0.0",
    "INFO    : Bus 57043\t: V=0.948906, theta=-78.223954 -> V=1.0, theta=0.0",
    "INFO    : Bus 57044\t: V=0.9884326, theta=-68.811131 -> V=1.0, theta=0.0",
    "INFO    : Bus 57045\t: V=0.9617379, theta=-70.816967 -> V=1.0, theta=0.0",
    "INFO    : Bus 57046\t: V=0.9462418, theta=-74.983267 -> V=1.0, theta=0.0",
    "INFO    : Bus 57047\t: V=0.977596, theta=-69.764903 -> V=1.0, theta=0.0",
    "INFO    : Bus 57048\t: V=0.9698377, theta=-71.035272 -> V=1.0, theta=0.0",
    "INFO    : Bus 57049\t: V=0.9707264, theta=-69.503862 -> V=1.0, theta=0.0",
    "INFO    : Bus 57050\t: V=0.967247, theta=-70.246947 -> V=1.0, theta=0.0",
    "INFO    : Bus 57051\t: V=0.9879156, theta=-68.443807 -> V=1.0, theta=0.0",
    "INFO    : Bus 57052\t: V=0.9835495, theta=-68.692439 -> V=1.0, theta=0.0",
    "INFO    : Bus 57053\t: V=0.9759694, theta=-63.971069 -> V=1.0, theta=0.0",
    "INFO    : Bus 57054\t: V=0.9760046, theta=-58.134513 -> V=1.0, theta=0.0",
    "INFO    : Bus 57055\t: V=0.9755593, theta=-58.174438 -> V=1.0, theta=0.0",
    "INFO    : Bus 57056\t: V=0.969846, theta=-58.559676 -> V=1.0, theta=0.0",
    "INFO    : Bus 57057\t: V=0.9700638, theta=-58.537929 -> V=1.0, theta=0.0",
    "INFO    : Bus 57058\t: V=0.9711374, theta=-58.496185 -> V=1.0, theta=0.0",
    "INFO    : Bus 57059\t: V=0.9727417, theta=-58.359259 -> V=1.0, theta=0.0",
    "INFO    : Bus 57060\t: V=0.969387, theta=-58.574747 -> V=1.0, theta=0.0",
    "INFO    : Bus 57061\t: V=0.9693326, theta=-58.58354 -> V=1.0, theta=0.0",
    "INFO    : Bus 57062\t: V=0.9699917, theta=-58.598194 -> V=1.0, theta=0.0",
    "INFO    : Bus 57063\t: V=0.9677274, theta=-58.682789 -> V=1.0, theta=0.0",
    "INFO    : Bus 57064\t: V=0.9734041, theta=-58.327349 -> V=1.0, theta=0.0",
    "INFO    : Bus 57065\t: V=0.9729921, theta=-58.364575 -> V=1.0, theta=0.0",
    "INFO    : Bus 57066\t: V=0.9729191, theta=-58.38102 -> V=1.0, theta=0.0",
    "INFO    : Bus 57067\t: V=0.9742285, theta=-58.250976 -> V=1.0, theta=0.0",
    "INFO    : Bus 57068\t: V=0.9649849, theta=-58.861145 -> V=1.0, theta=0.0",
    "INFO    : Bus 57069\t: V=0.9646412, theta=-58.847286 -> V=1.0, theta=0.0",
    "INFO    : Bus 57070\t: V=0.9808921, theta=-57.753925 -> V=1.0, theta=0.0",
    "INFO    : Bus 57071\t: V=0.9711467, theta=-58.507898 -> V=1.0, theta=0.0",
    "INFO    : Bus 57072\t: V=0.9694193, theta=-58.575201 -> V=1.0, theta=0.0",
    "INFO    : Bus 57073\t: V=0.9833483, theta=-57.523893 -> V=1.0, theta=0.0",
    "INFO    : Bus 57074\t: V=0.9816274, theta=-57.685729 -> V=1.0, theta=0.0",
    "INFO    : Bus 57075\t: V=0.9976898, theta=-56.906926 -> V=1.0, theta=0.0",
    "INFO    : Bus 57076\t: V=0.9961355, theta=-56.27711 -> V=1.0, theta=0.0",
    "INFO    : Bus 57077\t: V=0.9879303, theta=-57.102109 -> V=1.0, theta=0.0",
    "INFO    : Bus 57078\t: V=0.9725438, theta=-58.564182 -> V=1.0, theta=0.0",
    "INFO    : Bus 57079\t: V=0.965826, theta=-58.806084 -> V=1.0, theta=0.0",
    "INFO    : Bus 57080\t: V=0.9689252, theta=-58.665228 -> V=1.0, theta=0.0",
    "INFO    : Bus 57081\t: V=0.9538321, theta=-73.918553 -> V=1.0, theta=0.0",
    "INFO    : Bus 57082\t: V=0.9789698, theta=-69.762503 -> V=1.0, theta=0.0",
    "INFO    : Bus 57083\t: V=0.959024, theta=-72.896621 -> V=1.0, theta=0.0",
    "INFO    : Bus 57084\t: V=0.9687716, theta=-71.832224 -> V=1.0, theta=0.0",
    "INFO    : Bus 57085\t: V=0.9508382, theta=-73.132041 -> V=1.0, theta=0.0",
    "INFO    : Bus 57086\t: V=0.9865376, theta=-69.555968 -> V=1.0, theta=0.0",
    "INFO    : Bus 57087\t: V=0.9977714, theta=-68.599583 -> V=1.0, theta=0.0",
    "INFO    : Bus 57088\t: V=0.9895836, theta=-61.616247 -> V=1.0, theta=0.0",
    "INFO    : Bus 57089\t: V=0.984306, theta=-63.46093 -> V=1.0, theta=0.0",
    "INFO    : Bus 57090\t: V=1.0208569, theta=-46.968393 -> V=1.0, theta=0.0",
    "INFO    : Bus 57091\t: V=1.0228833, theta=-46.892853 -> V=1.0, theta=0.0",
    "INFO    : Bus 57092\t: V=0.950459, theta=-78.399474 -> V=1.0, theta=0.0",
    "INFO    : Bus 57093\t: V=0.9552375, theta=-76.882977 -> V=1.0, theta=0.0",
    "INFO    : Bus 57094\t: V=0.955483, theta=-76.855944 -> V=1.0, theta=0.0",
    "INFO    : Bus 57095\t: V=0.9690902, theta=-74.013369 -> V=1.0, theta=0.0",
    "INFO    : Bus 57096\t: V=0.9706857, theta=-73.939679 -> V=1.0, theta=0.0",
    "INFO    : Bus 57097\t: V=0.9567401, theta=-78.080928 -> V=1.0, theta=0.0",
    "INFO    : Bus 57098\t: V=0.9617795, theta=-77.592531 -> V=1.0, theta=0.0",
    "INFO    : Bus 57099\t: V=0.9756159, theta=-75.958299 -> V=1.0, theta=0.0",
    "INFO    : Bus 57100\t: V=0.9738045, theta=-76.427859 -> V=1.0, theta=0.0",
    "INFO    : Bus 57101\t: V=0.9625149, theta=-77.372223 -> V=1.0, theta=0.0",
    "INFO    : Bus 57102\t: V=0.9858548, theta=-75.585867 -> V=1.0, theta=0.0",
    "INFO    : Bus 57103\t: V=0.9809451, theta=-76.185156 -> V=1.0, theta=0.0",
    "INFO    : Bus 57104\t: V=0.9854547, theta=-76.00525 -> V=1.0, theta=0.0",
    "INFO    : Bus 57105\t: V=0.9986476, theta=-74.263338 -> V=1.0, theta=0.0",
    "INFO    : Bus 57106\t: V=0.9790633, theta=-76.415009 -> V=1.0, theta=0.0",
    "INFO    : Bus 57107\t: V=0.9797845, theta=-76.515089 -> V=1.0, theta=0.0",
    "INFO    : Bus 57108\t: V=0.9819706, theta=-76.282186 -> V=1.0, theta=0.0",
    "INFO    : Bus 57109\t: V=0.982213, theta=-76.258649 -> V=1.0, theta=0.0",
    "INFO    : Bus 57110\t: V=0.9813384, theta=-76.339264 -> V=1.0, theta=0.0",
    "INFO    : Bus 57111\t: V=0.9806953, theta=-76.395808 -> V=1.0, theta=0.0",
    "INFO    : Bus 57112\t: V=0.9805101, theta=-76.437084 -> V=1.0, theta=0.0",
    "INFO    : Bus 57113\t: V=0.9799179, theta=-76.450601 -> V=1.0, theta=0.0",
    "INFO    : Bus 57114\t: V=0.9794327, theta=-76.536081 -> V=1.0, theta=0.0",
    "INFO    : Bus 57115\t: V=0.979407, theta=-76.56395 -> V=1.0, theta=0.0",
    "INFO    : Bus 57116\t: V=0.9792628, theta=-76.563499 -> V=1.0, theta=0.0",
    "INFO    : Bus 57117\t: V=0.9792917, theta=-76.618876 -> V=1.0, theta=0.0",
    "INFO    : Bus 57118\t: V=0.978212, theta=-76.732483 -> V=1.0, theta=0.0",
    "INFO    : Bus 57119\t: V=0.9848189, theta=-75.931952 -> V=1.0, theta=0.0",
    "INFO    : Bus 57120\t: V=0.9776053, theta=-76.625514 -> V=1.0, theta=0.0",
    "INFO    : Bus 57121\t: V=0.9763658, theta=-76.927386 -> V=1.0, theta=0.0",
    "INFO    : Bus 57122\t: V=0.9750272, theta=-77.066084 -> V=1.0, theta=0.0",
    "INFO    : Bus 57123\t: V=0.9609638, theta=-78.721189 -> V=1.0, theta=0.0",
    "INFO    : Bus 57124\t: V=0.9777088, theta=-76.744869 -> V=1.0, theta=0.0",
    "INFO    : Bus 57125\t: V=0.9712091, theta=-77.361679 -> V=1.0, theta=0.0",
    "INFO    : Bus 57126\t: V=0.9705621, theta=-77.928496 -> V=1.0, theta=0.0",
    "INFO    : Bus 57127\t: V=0.9696339, theta=-78.274944 -> V=1.0, theta=0.0",
    "INFO    : Bus 57128\t: V=0.9733257, theta=-77.866652 -> V=1.0, theta=0.0",
    "INFO    : Bus 57129\t: V=0.9668874, theta=-77.846858 -> V=1.0, theta=0.0",
    "INFO    : Bus 57130\t: V=0.9652137, theta=-78.142026 -> V=1.0, theta=0.0",
    "INFO    : Bus 57131\t: V=0.9697714, theta=-77.460762 -> V=1.0, theta=0.0",
    "INFO    : Bus 57132\t: V=0.9809583, theta=-76.899771 -> V=1.0, theta=0.0",
    "INFO    : Bus 57133\t: V=0.9774011, theta=-77.343143 -> V=1.0, theta=0.0",
    "INFO    : Bus 57134\t: V=0.9854771, theta=-76.251195 -> V=1.0, theta=0.0",
    "INFO    : Bus 57135\t: V=0.9969697, theta=-73.10399 -> V=1.0, theta=0.0",
    "INFO    : Bus 57136\t: V=0.9882041, theta=-75.68013 -> V=1.0, theta=0.0",
    "INFO    : Bus 57137\t: V=0.986726, theta=-75.727626 -> V=1.0, theta=0.0",
    "INFO    : Bus 57138\t: V=0.9648658, theta=-77.862024 -> V=1.0, theta=0.0",
    "INFO    : Bus 57139\t: V=0.9886806, theta=-75.800995 -> V=1.0, theta=0.0",
    "INFO    : Bus 57140\t: V=0.9896538, theta=-75.621584 -> V=1.0, theta=0.0",
    "INFO    : Bus 57141\t: V=0.9924336, theta=-75.529246 -> V=1.0, theta=0.0",
    "INFO    : Bus 57142\t: V=0.9923319, theta=-75.535032 -> V=1.0, theta=0.0",
    "INFO    : Bus 57143\t: V=0.9997536, theta=-75.086269 -> V=1.0, theta=0.0",
