{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           5.67609365447 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [5117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5118.0, 1.0, 9.311, 4.242, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5120.0, 1.0, 13.064, 0.952, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5125.0, 1.0, 17.362, 1.705, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5126.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5127.0, 1.0, 8.299, 1.771, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5128.0, 1.0, 5.79, 1.55, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5131.0, 1.0, 16.509, 1.352, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5135.0, 1.0, 19.992, 4.365, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5139.0, 1.0, 8.157, 2.529, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5140.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5143.0, 1.0, 8.675, 2.512, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5145.0, 1.0, 7.897, 2.734, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5148.0, 1.0, 20.2, 2.106, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5149.0, 1.0, 21.298, 4.166, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5150.0, 1.0, 10.653, 1.894, 0.0, 0.000280084058445, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5153.0, 1.0, 30.073, 7.501, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5154.0, 1.0, 17.346, 4.039, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5155.0, 1.0, 12.72, 3.216, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5156.0, 1.0, 23.221, 3.501, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5159.0, 1.0, 9.381, 1.975, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5162.0, 1.0, 18.648, 4.197, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5165.0, 1.0, 18.836, 3.972, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5167.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5168.0, 1.0, 52.333, 9.451, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [5172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5174.0, 1.0, 21.409, 6.011, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5176.0, 1.0, 11.196, 2.528, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5177.0, 1.0, 7.286, 0.229, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5178.0, 1.0, 12.318, 2.83, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5180.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5181.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5182.0, 1.0, 9.237, 2.504, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5183.0, 1.0, 12.886, 2.211, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5184.0, 1.0, 12.886, 3.53, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5187.0, 1.0, 8.741, 0.826, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5188.0, 1.0, 8.741, 1.27, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5189.0, 1.0, 10.832, 1.554, 0.0, 15.8703404737, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5190.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5191.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5192.0, 1.0, 29.164, 7.11, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5193.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5196.0, 1.0, 23.059, 2.307, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5200.0, 1.0, 23.878, 1.484, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5202.0, 1.0, 17.471, 4.896, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5203.0, 1.0, 14.479, 1.328, 0.0, 16.0498256885, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5204.0, 1.0, 17.111, 3.666, 0.0, 7.76868773608e-05, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5207.0, 1.0, 14.479, 2.396, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5208.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5209.0, 1.0, 15.261, 2.06, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5211.0, 1.0, 9.993, 1.21, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5214.0, 1.0, 7.67, 1.526, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5215.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5217.0, 1.0, 21.727, 1.965, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5220.0, 1.0, 19.087, 3.087, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5222.0, 1.0, 6.044, 1.159, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5223.0, 1.0, 0.0, 0.0, 0.0, 2.37826591179e-05, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5224.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5225.0, 1.0, 12.221, 2.07, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5227.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5229.0, 1.0, 16.543, 3.266, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5232.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5233.0, 1.0, 16.475, 0.7, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5235.0, 1.0, 0.0, 0.0, 0.0, -4.66995180946, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5236.0, 1.0, 9.516, 0.548, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [5239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5240.0, 1.0, 11.95, 1.38, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5241.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [5242.0, 1.0, 6.389, 0.674, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5244.0, 1.0, 15.895, 5.953, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5245.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5246.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5247.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5248.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5249.0, 1.0, 20.366, 4.348, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5250.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5251.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5252.0, 1.0, 16.215, 6.991, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5253.0, 1.0, 13.706, 1.746, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5255.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5256.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5257.0, 1.0, 18.598, 6.713, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5258.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5259.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5260.0, 1.0, 7.377, 1.353, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5262.0, 1.0, 3.509, 1.129, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5263.0, 1.0, 0.803, 0.127, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5264.0, 1.0, 6.21, 0.724, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5265.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5266.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5267.0, 1.0, 16.297, 1.106, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5268.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5269.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5270.0, 1.0, 16.297, 3.07, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5272.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5273.0, 1.0, 38.518, 6.114, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5275.0, 1.0, 23.163, 6.502, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5276.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5277.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5278.0, 1.0, 17.782, 2.162, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5279.0, 1.0, 26.793, 1.687, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5280.0, 1.0, 0.0, 0.0, 0.0, 0.000279968494636, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5281.0, 1.0, 16.462, 1.085, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5282.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5283.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5284.0, 1.0, 39.613, 7.123, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5285.0, 1.0, 11.578, 1.402, 0.0, 2.7580692772, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5286.0, 1.0, 17.789, 3.697, 0.0, 5.8526812578e-05, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5287.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5288.0, 1.0, 5.41, 0.9, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5289.0, 1.0, 4.828, 0.784, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5290.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5291.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5293.0, 1.0, 9.904, 1.957, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5294.0, 1.0, 16.169, 4.264, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5296.0, 1.0, 32.33, 10.56, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5297.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5298.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5299.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5300.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5301.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5302.0, 1.0, 21.455, 6.693, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5303.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5304.0, 1.0, 5.199, 0.184, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5305.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5306.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5307.0, 1.0, 14.23, 0.481, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5308.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5309.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5310.0, 1.0, 4.548, 0.339, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5311.0, 1.0, 3.528, 0.563, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5312.0, 1.0, 16.401, 1.38, 0.0, -22.9471396334, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5313.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5314.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [5315.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5316.0, 1.0, 18.755, 4.287, 0.0, 0.0, 3.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [5317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [5318.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5319.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [5320.0, 1.0, 0.0, 0.0, 0.0, -32.2528912922, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5321.0, 1.0, 15.742, 1.558, 0.0, 0.0, 3.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [5322.0, 1.0, 0.208, 0.04, 0.0, 0.0, 3.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [5323.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5324.0, 1.0, 15.742, 3.616, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5325.0, 1.0, 6.049, 0.374, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5327.0, 1.0, 13.868, 1.817, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5328.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5329.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5330.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5331.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5332.0, 1.0, 10.558, 1.282, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5333.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5335.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5336.0, 1.0, 11.251, 0.912, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5337.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5338.0, 1.0, 6.08, 1.277, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5339.0, 1.0, 6.477, 2.736, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5341.0, 1.0, 7.025, 0.851, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5342.0, 1.0, 2.273, 0.608, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5343.0, 1.0, 8.224, 0.423, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5344.0, 1.0, 2.556, 0.442, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5345.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5346.0, 1.0, 0.0, 0.0, 0.0, -30.0309543237, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5347.0, 1.0, 13.05, 2.736, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5348.0, 1.0, 6.937, 1.167, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5349.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5350.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5351.0, 1.0, 15.59, 1.244, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5352.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5354.0, 1.0, 3.575, 0.644, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5355.0, 1.0, 5.025, 0.692, 0.0, -4.79993365383, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5356.0, 1.0, 6.566, 0.847, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5357.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5359.0, 1.0, 6.837, 1.673, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5361.0, 1.0, 9.448, 2.245, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5363.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5365.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5366.0, 1.0, 16.448, 2.507, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5367.0, 1.0, 7.979, 2.186, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5368.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5369.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5370.0, 1.0, 6.639, 1.642, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5371.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5372.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5373.0, 1.0, 8.128, 1.253, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5374.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5375.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5376.0, 1.0, 10.191, 2.752, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5377.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5378.0, 1.0, 6.558, 1.518, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5379.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5380.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5381.0, 1.0, 6.081, 0.889, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5382.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5383.0, 1.0, 10.946, 1.493, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5384.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5385.0, 1.0, 17.91, 4.408, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5387.0, 1.0, 3.9, 0.364, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5388.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5389.0, 1.0, 5.965, 1.207, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5390.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5391.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5392.0, 1.0, 13.417, 6.175, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5393.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5394.0, 1.0, 6.639, 1.642, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5395.0, 1.0, 5.134, 2.0, 0.0, 1.9467422615e-05, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5396.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5399.0, 1.0, 6.567, 2.323, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5400.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5403.0, 1.0, 9.462, 2.017, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5404.0, 1.0, 4.658, 0.467, 0.0, -5.38996687552, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5405.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5406.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5408.0, 1.0, 8.735, 1.882, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5409.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5411.0, 1.0, 3.461, 0.115, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5413.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5415.0, 1.0, 8.385, 1.027, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5416.0, 1.0, 8.363, 1.771, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5417.0, 1.0, 6.601, 0.547, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5418.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5419.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5420.0, 1.0, 8.91, 2.364, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5421.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5422.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5423.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5424.0, 1.0, 8.48, 1.347, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5425.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5426.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5427.0, 1.0, 8.605, 0.361, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5428.0, 1.0, 7.937, 0.594, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5429.0, 1.0, 10.63, 1.425, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5430.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5431.0, 1.0, 11.209, 3.232, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5432.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5433.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5434.0, 1.0, 9.581, 1.466, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5435.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5436.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5437.0, 1.0, 17.988, 3.65, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5438.0, 1.0, 3.756, 0.707, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5439.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5440.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5441.0, 1.0, 10.923, 2.473, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5442.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5443.0, 1.0, 23.621, 1.952, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5444.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5445.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5446.0, 1.0, 8.81, 0.625, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5447.0, 1.0, 8.81, 1.544, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5450.0, 1.0, 14.796, 3.351, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5451.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5452.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5453.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5454.0, 1.0, 6.226, 2.658, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5455.0, 1.0, 4.784, 0.033, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5456.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5457.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5458.0, 1.0, 7.827, 2.204, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5459.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5461.0, 1.0, 20.474, 5.514, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5462.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5463.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5464.0, 1.0, 20.474, 5.178, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5466.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5467.0, 1.0, 13.901, 0.862, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5468.0, 1.0, 20.474, 4.853, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5469.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5470.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5471.0, 1.0, 22.939, 5.979, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5472.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5474.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5475.0, 1.0, 14.393, 3.433, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5476.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5477.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5478.0, 1.0, 15.523, 1.198, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5479.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5480.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5481.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5482.0, 1.0, 13.917, 0.307, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5483.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5484.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5485.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5486.0, 1.0, 16.095, 2.426, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5488.0, 1.0, 14.136, 1.889, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5490.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5491.0, 1.0, 9.889, 1.606, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5492.0, 1.0, 9.889, 2.05, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5493.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5494.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5495.0, 1.0, 9.104, 2.354, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5496.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5497.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5498.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5499.0, 1.0, 22.029, 2.459, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5501.0, 1.0, 4.821, 0.907, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5502.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5503.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5504.0, 1.0, 9.742, 2.039, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5505.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5506.0, 1.0, 7.306, 0.692, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5507.0, 1.0, 9.742, 1.125, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5508.0, 1.0, 7.306, 2.246, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5509.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5510.0, 1.0, 6.331, 1.662, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5511.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5512.0, 1.0, 13.901, 2.117, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5513.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5514.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5516.0, 1.0, 13.613, 1.603, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5517.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5518.0, 1.0, 13.901, 2.442, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5519.0, 1.0, 3.005, 0.286, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5520.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5521.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5522.0, 1.0, 8.128, 1.285, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5523.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5524.0, 1.0, 12.09, 3.005, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5525.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5526.0, 1.0, 8.392, 0.501, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5527.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5528.0, 1.0, 13.645, 4.058, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5529.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5530.0, 1.0, 12.596, 2.617, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5531.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5532.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5533.0, 1.0, 14.07, 1.136, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5534.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5535.0, 1.0, 11.004, 2.096, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5536.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5537.0, 1.0, 9.293, 1.744, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5538.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5539.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5540.0, 1.0, 21.46, 5.297, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5541.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5542.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5543.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5544.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5545.0, 1.0, 9.428, 1.976, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5546.0, 1.0, 4.893, 0.201, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5547.0, 1.0, 3.395, 0.714, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5548.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5549.0, 1.0, 7.226, 1.905, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5550.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5551.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5553.0, 1.0, 9.537, 2.891, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5554.0, 1.0, 9.5, 0.8, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5556.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5557.0, 1.0, 13.52, 2.922, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5558.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5559.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5560.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5561.0, 1.0, 12.398, 1.156, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5562.0, 1.0, 11.004, 3.619, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5563.0, 1.0, 13.461, 5.039, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5564.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5565.0, 1.0, 10.148, 0.817, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5566.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5567.0, 1.0, 10.148, 1.345, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5568.0, 1.0, 3.523, 0.65, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5569.0, 1.0, 15.185, 2.452, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5570.0, 1.0, 16.858, 4.512, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5571.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5572.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5573.0, 1.0, 15.185, 2.834, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5574.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5575.0, 1.0, 19.895, 6.794, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5576.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5577.0, 1.0, 8.629, 1.688, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5578.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5579.0, 1.0, 10.631, 1.452, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5580.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5581.0, 1.0, 11.867, 0.117, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5582.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5583.0, 1.0, 15.545, 2.612, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5584.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5585.0, 1.0, 12.867, 1.105, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5586.0, 1.0, 6.464, 0.789, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5587.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5588.0, 1.0, 4.641, 0.839, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5589.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5590.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5591.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5592.0, 1.0, 6.792, 0.362, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5593.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5594.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5595.0, 1.0, 8.884, 1.234, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5596.0, 1.0, 8.884, 1.327, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5597.0, 1.0, 8.884, 0.95, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5598.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5599.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5600.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5601.0, 1.0, 15.28, 3.223, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5602.0, 1.0, 4.863, 1.574, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5603.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5604.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5605.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5606.0, 1.0, 10.83, 1.89, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5607.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5608.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5609.0, 1.0, 27.708, 6.056, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5610.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5611.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5612.0, 1.0, 9.544, 1.958, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5613.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5614.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5615.0, 1.0, 26.152, 6.603, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5616.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5617.0, 1.0, 14.347, 1.882, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5619.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5620.0, 1.0, 27.495, 4.832, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5621.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5622.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5623.0, 1.0, 21.076, 2.643, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5624.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5625.0, 1.0, 21.323, 1.798, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5626.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5627.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5628.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5629.0, 1.0, 21.758, 2.932, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5631.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5633.0, 1.0, 7.481, 1.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5635.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5636.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5637.0, 1.0, 8.715, 2.158, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5638.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5639.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5640.0, 1.0, 6.932, 1.079, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5641.0, 1.0, 24.516, 4.182, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5642.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5643.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5644.0, 1.0, 30.018, 3.893, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5645.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5646.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5647.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5648.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5649.0, 1.0, 29.431, 1.585, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5650.0, 1.0, 10.028, 2.013, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5651.0, 1.0, 6.197, 1.895, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5652.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5653.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5654.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5655.0, 1.0, 8.57, 2.455, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5656.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5657.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5658.0, 1.0, 9.443, 1.059, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5659.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5660.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5661.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5662.0, 1.0, 16.286, 2.367, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5663.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5664.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5665.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5666.0, 1.0, 16.583, 3.74, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5667.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5668.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5669.0, 1.0, 16.331, 3.483, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5670.0, 1.0, 11.253, 0.915, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5671.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5672.0, 1.0, 12.505, 1.432, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5673.0, 1.0, 14.958, 3.211, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5674.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5675.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5676.0, 1.0, 22.653, 2.617, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5677.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5678.0, 1.0, 14.818, 2.179, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5679.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5680.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5681.0, 1.0, 14.818, 3.681, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5682.0, 1.0, 5.707, 0.408, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5683.0, 1.0, 14.818, 4.574, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5684.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5685.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5686.0, 1.0, 14.818, 4.414, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5687.0, 1.0, 15.317, 1.265, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5688.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5689.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5690.0, 1.0, 31.221, 6.398, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5691.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5692.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5693.0, 1.0, 15.317, 4.332, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5694.0, 1.0, 25.353, 5.437, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5695.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5696.0, 1.0, 26.498, 2.737, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5697.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5698.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5699.0, 1.0, 57.044, 7.538, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5700.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5701.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5702.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5703.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5704.0, 1.0, 27.443, 0.981, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5705.0, 1.0, 12.607, 1.257, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5707.0, 1.0, 15.259, 3.877, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5708.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5709.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5710.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5711.0, 1.0, 6.419, 1.1, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5712.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5713.0, 1.0, 23.189, 5.823, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5714.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5715.0, 1.0, 10.652, 1.466, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5716.0, 1.0, 0.0, 0.0, 0.0, 227.274993789, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [5717.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5718.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5719.0, 1.0, 41.426, 7.094, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5720.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [5721.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5722.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5723.0, 1.0, 26.028, 5.632, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5724.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5726.0, 1.0, 35.814, 13.211, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5727.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5728.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5729.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5730.0, 1.0, 30.569, 6.944, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5731.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5732.0, 1.0, 12.31, 1.727, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5733.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5734.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5735.0, 1.0, 0.004, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5736.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5737.0, 1.0, 12.31, 3.668, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5738.0, 1.0, 12.72, 2.715, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5739.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5740.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5741.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5742.0, 1.0, 16.553, 1.915, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5743.0, 1.0, 14.29, 1.105, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5744.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5745.0, 1.0, 21.956, 5.514, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5746.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5748.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5749.0, 1.0, 14.95, 2.746, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5750.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5751.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5752.0, 1.0, 5.091, 1.229, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5753.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5754.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5755.0, 1.0, 6.134, 1.249, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5756.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5757.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5758.0, 1.0, 6.544, 0.43, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5759.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5760.0, 1.0, 10.905, 3.837, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5761.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5762.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5763.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5764.0, 1.0, 9.735, 1.28, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5765.0, 1.0, 6.956, 1.245, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5766.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5767.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5768.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5769.0, 1.0, 8.612, 0.537, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5770.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5771.0, 1.0, 8.473, 1.559, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5772.0, 1.0, 9.183, 1.158, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5773.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5774.0, 1.0, 25.874, 2.591, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5775.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5776.0, 1.0, 14.789, 1.524, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5777.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5778.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5779.0, 1.0, 29.578, 5.017, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5780.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5781.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5782.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5783.0, 1.0, 9.967, 0.571, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5784.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5785.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5786.0, 1.0, 8.678, 0.73, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5787.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5788.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5789.0, 1.0, 6.408, 0.847, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5790.0, 1.0, 5.706, 0.858, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5791.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5792.0, 1.0, 8.003, 1.363, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5793.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5794.0, 1.0, 5.502, 1.218, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5795.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5796.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5797.0, 1.0, 8.238, 0.583, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5798.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5799.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5800.0, 1.0, 16.19, 1.064, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5801.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5803.0, 1.0, 16.19, 0.991, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5804.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5805.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5806.0, 1.0, 13.291, 1.608, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5807.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5808.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5809.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5810.0, 1.0, 16.19, 3.779, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5812.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5813.0, 1.0, 16.506, 3.428, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5814.0, 1.0, 33.408, 7.646, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5815.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5816.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5817.0, 1.0, 13.638, 3.445, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5818.0, 1.0, 4.91, 1.257, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5819.0, 1.0, 7.761, 0.857, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5820.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5821.0, 1.0, 7.761, 1.606, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5822.0, 1.0, 0.0, 0.0, 0.0, 2.04216215476e-05, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5823.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5824.0, 1.0, 7.761, 3.33, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5825.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5826.0, 1.0, 3.502, 0.69, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5827.0, 1.0, 7.091, 1.393, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5828.0, 1.0, 7.837, 0.919, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5829.0, 1.0, 6.74, 0.942, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5830.0, 1.0, 11.643, 0.995, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5831.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5832.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5833.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5834.0, 1.0, 7.648, 1.475, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5835.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5836.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5837.0, 1.0, 12.999, 3.557, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5838.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5839.0, 1.0, 6.637, 0.298, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5840.0, 1.0, 0.726, 0.015, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5841.0, 1.0, 7.534, 1.869, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5842.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5843.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5844.0, 1.0, 16.872, 2.437, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5845.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5846.0, 1.0, 6.742, 0.723, 0.0, 9.03917738387, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5847.0, 1.0, 6.742, 1.027, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5849.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5850.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5851.0, 1.0, 6.742, 0.661, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5852.0, 1.0, 9.823, 2.132, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5853.0, 1.0, 18.178, 1.926, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5854.0, 1.0, 6.703, 0.859, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5855.0, 1.0, 3.894, 0.055, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5856.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5857.0, 1.0, 4.998, 0.347, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5858.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5859.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5860.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5861.0, 1.0, 8.528, 2.269, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5862.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5863.0, 1.0, 4.264, 0.409, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5864.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5865.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5866.0, 1.0, 6.34, 0.875, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5867.0, 1.0, 6.34, 0.39, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5868.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5869.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5870.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5872.0, 1.0, 14.958, 7.76, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5873.0, 1.0, 6.895, 1.482, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5874.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5875.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5876.0, 1.0, 11.906, 0.771, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5877.0, 1.0, 9.639, 0.63, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5878.0, 1.0, 7.122, 1.109, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5879.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5880.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5881.0, 1.0, 21.81, 3.495, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5882.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5883.0, 1.0, 16.579, 4.636, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5884.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5885.0, 1.0, 18.743, 3.284, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5886.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5887.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5888.0, 1.0, 17.789, 6.182, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5889.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5890.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5891.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5892.0, 1.0, 7.745, 0.374, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5893.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5894.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5895.0, 1.0, 13.601, 1.822, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5896.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5897.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5898.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5899.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5900.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5901.0, 1.0, 13.931, 2.426, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5902.0, 1.0, 6.624, 0.444, 0.0, 2.39438074641e-05, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5904.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5905.0, 1.0, 7.28, 1.136, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5906.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5907.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5908.0, 1.0, 28.28, 5.478, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5909.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5910.0, 1.0, 13.322, 3.81, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5911.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5912.0, 1.0, 3.022, 0.537, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5913.0, 1.0, 11.833, 4.528, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5914.0, 1.0, 0.807, 0.077, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5916.0, 1.0, 4.576, 0.103, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5917.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5918.0, 1.0, 7.974, 0.965, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5919.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5920.0, 1.0, 9.427, 2.148, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5921.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5922.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5923.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5924.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5925.0, 1.0, 7.637, 1.002, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5928.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5929.0, 1.0, 10.307, 1.523, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5930.0, 1.0, 6.991, 1.027, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5931.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5932.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5933.0, 1.0, 0.0, 0.0, 0.0, -40.6347751209, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5934.0, 1.0, 6.243, 1.206, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5936.0, 1.0, 7.437, 0.983, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5938.0, 1.0, 7.233, 2.23, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5939.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5940.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5941.0, 1.0, 8.22, 1.929, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5942.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5943.0, 1.0, 3.756, 0.186, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5944.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5945.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5946.0, 1.0, 10.432, 1.26, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5947.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5948.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5949.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5950.0, 1.0, 17.452, 3.469, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5951.0, 1.0, 5.649, 2.504, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5952.0, 1.0, 3.851, 0.289, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5953.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5954.0, 1.0, 2.934, 0.836, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5955.0, 1.0, 2.934, 0.346, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5956.0, 1.0, 2.384, 0.305, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5957.0, 1.0, 3.807, 0.449, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5958.0, 1.0, 5.517, 0.955, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5959.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5960.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5961.0, 1.0, 7.849, 2.834, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5962.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5963.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5964.0, 1.0, 7.688, 1.59, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5965.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5966.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5967.0, 1.0, 10.63, 0.635, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5968.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5969.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5970.0, 1.0, 8.045, 0.257, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5972.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5973.0, 1.0, 10.828, 0.542, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5974.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5975.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5977.0, 1.0, 16.506, 4.259, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5978.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5979.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5980.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5981.0, 1.0, 9.881, 1.487, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5982.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5983.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5984.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5985.0, 1.0, 7.143, 2.428, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5986.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5987.0, 1.0, 6.052, 0.872, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5988.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5989.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5990.0, 1.0, 8.568, 1.647, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5991.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5992.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5993.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5994.0, 1.0, 6.975, 2.275, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5995.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5996.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5997.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [5998.0, 1.0, 10.735, 2.431, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [5999.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6000.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6001.0, 1.0, 14.418, 2.726, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6005.0, 1.0, 5.324, 1.521, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6007.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6008.0, 1.0, 8.238, 2.003, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6009.0, 1.0, 5.935, 1.301, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6010.0, 1.0, 4.77, 0.523, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6012.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6013.0, 1.0, 10.975, 1.492, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6014.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6015.0, 1.0, 3.937, 0.795, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6016.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6017.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6018.0, 1.0, 12.361, 2.132, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6019.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6020.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6022.0, 1.0, 8.373, 1.654, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6023.0, 1.0, 1.38, 0.341, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6024.0, 1.0, 8.373, 0.77, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6025.0, 1.0, 4.35, 1.678, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6026.0, 1.0, 8.131, 3.717, 0.0, -29.9999141186, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6027.0, 1.0, 11.07, 1.043, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6028.0, 1.0, 11.877, 1.094, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6029.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6030.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6031.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6032.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6033.0, 1.0, 22.132, 6.43, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6034.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6036.0, 1.0, 13.672, 2.216, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6037.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6038.0, 1.0, 11.635, 1.745, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6039.0, 1.0, 0.0, 0.0, 0.0, 48.2360144281, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6042.0, 1.0, 23.555, 7.666, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6043.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6045.0, 1.0, 12.124, 2.885, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6046.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6047.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6048.0, 1.0, 0.0, 0.0, 0.0, -8.89654035181, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6049.0, 1.0, 17.35, 5.608, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6050.0, 1.0, 6.272, 0.94, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6051.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6052.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6053.0, 1.0, 6.881, 0.516, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6054.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6056.0, 1.0, 23.559, 1.432, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6057.0, 1.0, 20.659, 1.595, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6058.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6059.0, 1.0, 0.0, 0.0, 0.0, -84.9196671329, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6062.0, 1.0, 57.895, 14.392, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6063.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6064.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6066.0, 1.0, 6.947, 0.831, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6069.0, 1.0, 11.274, 1.971, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6070.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6071.0, 1.0, 8.373, 0.672, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6072.0, 1.0, 5.299, 0.517, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6074.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6075.0, 1.0, 6.023, 1.393, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6078.0, 1.0, 16.28, 1.976, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6079.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6080.0, 1.0, 22.125, 7.114, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6082.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6083.0, 1.0, 33.966, 9.468, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6084.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6085.0, 1.0, 4.944, 0.372, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6086.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6087.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6088.0, 1.0, 6.843, 0.874, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6090.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6091.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6092.0, 1.0, 8.51, 0.542, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6094.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6095.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6096.0, 1.0, 8.554, 0.129, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6101.0, 1.0, 6.267, 0.181, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6102.0, 1.0, 5.553, 1.838, 0.0, 0.750870140447, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6103.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6104.0, 1.0, 7.235, 2.23, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6105.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6109.0, 1.0, 12.586, 1.957, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6112.0, 1.0, 13.527, 2.654, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6113.0, 1.0, 11.994, 2.524, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6115.0, 1.0, 0.0, 0.0, 0.0, 15.8744597636, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6116.0, 1.0, 14.965, 4.781, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6118.0, 1.0, 0.0, 0.0, 0.0, -49.1187951412, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6119.0, 1.0, 12.288, 1.714, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6121.0, 1.0, 10.633, 3.693, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6124.0, 1.0, 22.913, 2.465, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6126.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6127.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6128.0, 1.0, 9.086, 0.817, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6132.0, 1.0, 12.363, 2.759, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6133.0, 1.0, 7.739, 2.829, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6134.0, 1.0, 14.796, 1.776, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6137.0, 1.0, 22.713, 6.684, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6140.0, 1.0, 11.393, 1.136, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6141.0, 1.0, 0.0, 0.0, 0.0, -257.469802317, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6145.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6148.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6149.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6150.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6152.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6154.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6156.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6159.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6161.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6163.0, 1.0, 0.0, 0.0, 0.0, -279.689657767, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6168.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [6169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6171.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6174.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6175.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6178.0, 1.0, 0.0, 0.0, 0.0, -376.749521774, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6180.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6181.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6182.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6183.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6184.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6189.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6190.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6191.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6192.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6193.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6196.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [6197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6198.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6201.0, 1.0, 0.0, 0.0, 0.0, -496.009649552, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6203.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6204.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6205.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6207.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6208.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6209.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6214.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6215.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6216.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [6217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6219.0, 1.0, 0.0, 0.0, 0.0, -97.2297805142, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6220.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6222.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [6223.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6224.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6227.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6229.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6232.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6233.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6235.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6236.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6239.0, 1.0, 0.0, 0.0, 0.0, -45.5299211038, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6241.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [6243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6245.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6246.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6247.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6248.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6249.0, 1.0, 0.0, 0.0, 0.0, 61.9871621965, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6250.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6251.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6252.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6253.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6255.0, 1.0, 0.0, 0.0, 0.0, -472.28981467, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6256.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6257.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6258.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [6259.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6260.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6261.0, 1.0, 0.0, 0.0, 0.0, -233.329663852, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6263.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6264.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6265.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6266.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6267.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6268.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6269.0, 1.0, 0.0, 0.0, 0.0, -588.299862444, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6270.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6272.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [6273.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6275.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6276.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6277.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6280.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6281.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6282.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6285.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6286.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6287.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6288.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6290.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6291.0, 1.0, 0.0, 0.0, 0.0, -387.019691838, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6293.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6294.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6295.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6296.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6297.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6299.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [6300.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [6301.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6302.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6303.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6304.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6305.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6306.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6307.0, 1.0, 0.0, 0.0, 0.0, -24.9998355724, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6309.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6311.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6312.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6313.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [6314.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6315.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6318.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6319.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6320.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6323.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6324.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6326.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6327.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6328.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6329.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6330.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6331.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6333.0, 1.0, 0.0, 0.0, 0.0, -243.888810362, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6335.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6336.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6337.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [6339.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6341.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6345.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6346.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6347.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [6348.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6349.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6350.0, 1.0, 3.722, 0.177, 0.0, -26.8407433557, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6351.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6352.0, 1.0, 3.284, 0.564, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6353.0, 1.0, 4.274, 0.32, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6355.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6356.0, 1.0, 8.398, 0.7, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6357.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6358.0, 1.0, 16.788, 3.428, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6360.0, 1.0, 4.487, 0.229, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6362.0, 1.0, 8.776, 0.713, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6363.0, 1.0, 4.564, 0.55, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6364.0, 1.0, 4.455, 0.282, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6365.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6366.0, 1.0, 5.103, 0.989, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6367.0, 1.0, 5.492, 0.582, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6368.0, 1.0, 2.949, 0.116, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6369.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6370.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6371.0, 1.0, 10.471, 1.645, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6372.0, 1.0, 7.814, 1.641, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6373.0, 1.0, 0.0, 0.0, 0.0, -5.31997049858, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6374.0, 1.0, 3.796, 0.579, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6375.0, 1.0, 6.571, 0.774, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6376.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6377.0, 1.0, 24.324, 5.783, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6378.0, 1.0, 11.839, 1.076, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6379.0, 1.0, 8.923, 1.421, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6380.0, 1.0, 7.834, 1.686, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6381.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6382.0, 1.0, 4.221, 1.034, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6383.0, 1.0, 5.268, 0.25, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6384.0, 1.0, 7.662, 1.661, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6385.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6387.0, 1.0, 9.668, 1.202, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6388.0, 1.0, 8.276, 1.593, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6389.0, 1.0, 9.084, 1.532, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6390.0, 1.0, 3.508, 0.695, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6391.0, 1.0, 7.666, 2.696, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6392.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6393.0, 1.0, 3.585, 1.183, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6394.0, 1.0, 4.576, 0.765, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6396.0, 1.0, 5.339, 0.524, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6398.0, 1.0, 6.493, 1.199, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6399.0, 1.0, 6.282, 1.331, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6400.0, 1.0, 9.836, 2.361, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6401.0, 1.0, 9.327, 0.586, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6402.0, 1.0, 5.61, 0.496, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6403.0, 1.0, 4.221, 0.652, 0.0, 8.08912756262e-05, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6404.0, 1.0, 3.215, 0.277, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6405.0, 1.0, 3.129, 0.379, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6406.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6408.0, 1.0, 13.554, 0.579, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6409.0, 1.0, 10.425, 0.928, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6410.0, 1.0, 15.887, 2.565, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6411.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6412.0, 1.0, 2.997, 0.402, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6413.0, 1.0, 3.063, 0.248, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6415.0, 1.0, 4.661, 0.229, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6416.0, 1.0, 9.863, 1.161, 0.0, 10.7383536577, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6417.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6418.0, 1.0, 12.644, 3.134, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6419.0, 1.0, 18.976, 1.379, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6420.0, 1.0, 8.221, 1.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6421.0, 1.0, 3.557, 0.365, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6422.0, 1.0, 6.56, 1.121, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6423.0, 1.0, 6.089, 0.786, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6424.0, 1.0, 21.174, 3.186, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6425.0, 1.0, 27.188, 1.706, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6426.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6427.0, 1.0, 25.24, 4.842, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6428.0, 1.0, 0.226, 0.01, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6429.0, 1.0, 15.644, 2.834, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6430.0, 1.0, 19.342, 2.459, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6431.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6432.0, 1.0, 12.76, 1.365, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6433.0, 1.0, 2.911, 0.012, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6434.0, 1.0, 3.734, 1.013, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6435.0, 1.0, 5.774, 0.974, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6436.0, 1.0, 6.389, 1.665, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6437.0, 1.0, 7.889, 0.566, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6438.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6439.0, 1.0, 3.138, 0.019, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6440.0, 1.0, 9.036, 1.228, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6441.0, 1.0, 20.767, 1.647, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6442.0, 1.0, 6.95, 0.613, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6443.0, 1.0, 9.352, 1.496, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6444.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6445.0, 1.0, 3.245, 0.641, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6446.0, 1.0, 15.816, 0.262, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6447.0, 1.0, 3.362, 0.804, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6449.0, 1.0, 12.725, 1.864, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6450.0, 1.0, 12.168, 1.691, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6451.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6452.0, 1.0, 12.187, 3.662, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6453.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6454.0, 1.0, 11.951, 0.749, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6455.0, 1.0, 23.998, 3.87, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6456.0, 1.0, 8.977, 0.881, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6457.0, 1.0, 10.789, 0.782, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6458.0, 1.0, 6.396, 0.818, 0.0, -28.7437328861, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6459.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6461.0, 1.0, 8.633, 0.661, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6462.0, 1.0, 7.011, 0.945, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6463.0, 1.0, 8.469, 0.176, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6464.0, 1.0, 18.395, 2.355, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6465.0, 1.0, 8.012, 2.649, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6466.0, 1.0, 17.831, 1.847, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6467.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6468.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6469.0, 1.0, 5.724, 0.189, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6470.0, 1.0, 0.0, 0.0, 0.0, -0.959308821256, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6471.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6472.0, 1.0, 25.778, 3.581, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6474.0, 1.0, 25.207, 1.165, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6475.0, 1.0, 6.851, 1.676, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6476.0, 1.0, 14.922, 1.547, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6477.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6478.0, 1.0, 9.619, 1.464, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6479.0, 1.0, 13.593, 1.493, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6480.0, 1.0, 12.87, 3.663, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6481.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6482.0, 1.0, 18.815, 2.97, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6483.0, 1.0, 18.815, 1.222, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6484.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6485.0, 1.0, 18.687, 3.183, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6486.0, 1.0, 30.958, 8.36, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6488.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6490.0, 1.0, 18.815, 1.759, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6491.0, 1.0, 6.596, 0.945, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6492.0, 1.0, 0.629, 0.049, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6493.0, 1.0, 8.091, 1.016, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6494.0, 1.0, 8.776, 0.582, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6495.0, 1.0, 20.606, 1.45, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6496.0, 1.0, 25.978, 3.152, 0.0, 15.3986782158, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6497.0, 1.0, 5.497, 0.404, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6498.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6499.0, 1.0, 15.176, 1.165, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6500.0, 1.0, 14.588, 2.553, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6501.0, 1.0, 8.099, 1.701, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6502.0, 1.0, 5.848, 0.943, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6503.0, 1.0, 27.774, 4.603, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6504.0, 1.0, 25.297, 3.508, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6505.0, 1.0, 29.347, 4.305, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6506.0, 1.0, 27.698, 4.61, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6507.0, 1.0, 5.845, 0.558, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6508.0, 1.0, 38.076, 3.723, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6509.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6510.0, 1.0, 10.576, 0.866, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6511.0, 1.0, 10.576, 2.645, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6512.0, 1.0, 5.596, 0.135, 0.0, 5.01246801478e-05, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6513.0, 1.0, 10.046, 1.811, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6514.0, 1.0, 12.518, 1.571, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6516.0, 1.0, 28.194, 1.266, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6517.0, 1.0, 20.967, 3.48, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6518.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6519.0, 1.0, 37.217, 8.001, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6520.0, 1.0, 30.926, 4.894, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6521.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6522.0, 1.0, 22.133, 4.182, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6523.0, 1.0, 36.185, 3.343, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6524.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6525.0, 1.0, 46.137, 8.206, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6526.0, 1.0, 28.595, 3.285, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6527.0, 1.0, 22.349, 1.273, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6528.0, 1.0, 27.411, 2.156, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6529.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6530.0, 1.0, 30.219, 3.651, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6531.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6532.0, 1.0, 12.824, 1.526, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6533.0, 1.0, 24.291, 3.928, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6534.0, 1.0, 60.069, 3.083, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6535.0, 1.0, 34.02, 11.508, 0.0, 53.9964331196, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6536.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6537.0, 1.0, 29.41, 9.565, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6538.0, 1.0, 18.304, 1.827, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6539.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6540.0, 1.0, 25.113, 4.069, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6541.0, 1.0, 19.032, 2.933, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6542.0, 1.0, 32.446, 5.291, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6543.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6544.0, 1.0, 0.0, 0.0, 0.0, 0.000353680173703, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6545.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6546.0, 1.0, 21.394, 1.216, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6548.0, 1.0, 19.216, 2.364, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6549.0, 1.0, 17.51, 1.79, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6550.0, 1.0, 11.139, 1.72, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6551.0, 1.0, 17.911, 1.222, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6552.0, 1.0, 43.172, 5.149, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6553.0, 1.0, 21.528, 3.614, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6554.0, 1.0, 26.155, 8.685, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6556.0, 1.0, 27.602, 1.673, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6557.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6558.0, 1.0, 31.671, 4.278, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6559.0, 1.0, 6.332, 0.75, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6560.0, 1.0, 11.718, 0.617, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6561.0, 1.0, 19.84, 4.301, 0.0, 69.2279082786, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6562.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6563.0, 1.0, 21.133, 4.367, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6564.0, 1.0, 35.103, 5.38, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6565.0, 1.0, 34.402, 9.301, 0.0, 0.435760786169, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6566.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6567.0, 1.0, 27.354, 3.806, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6568.0, 1.0, 17.497, 1.669, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6569.0, 1.0, 33.18, 5.092, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6570.0, 1.0, 16.491, 2.228, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6571.0, 1.0, 20.725, 3.453, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6572.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6573.0, 1.0, 13.46, 0.619, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6574.0, 1.0, 8.278, 1.526, 0.0, 0.00292278409186, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6575.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6576.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6577.0, 1.0, 10.482, 0.915, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6578.0, 1.0, 8.278, 0.571, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6579.0, 1.0, 9.201, 2.248, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6580.0, 1.0, 15.02, 3.778, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6581.0, 1.0, 24.801, 3.374, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6582.0, 1.0, 23.419, 3.966, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6583.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6584.0, 1.0, 18.185, 3.003, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6585.0, 1.0, 6.051, 1.193, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6586.0, 1.0, 41.553, 3.857, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6587.0, 1.0, 26.373, 4.315, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6588.0, 1.0, 29.429, 3.583, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6589.0, 1.0, 3.402, 0.682, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6590.0, 1.0, 7.659, 2.57, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6591.0, 1.0, 25.819, 1.626, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6592.0, 1.0, 6.824, 0.551, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6593.0, 1.0, 12.73, 0.912, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6594.0, 1.0, 7.792, 0.791, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6595.0, 1.0, 14.389, 2.993, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6596.0, 1.0, 6.021, 0.943, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6597.0, 1.0, 7.118, 2.169, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6598.0, 1.0, 4.275, 0.656, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6599.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6600.0, 1.0, 15.787, 2.958, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6602.0, 1.0, 29.137, 5.246, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6603.0, 1.0, 24.979, 3.039, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6604.0, 1.0, 9.808, 1.32, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6605.0, 1.0, 4.203, 0.9, 0.0, 0.524739117266, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6606.0, 1.0, 18.561, 1.297, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6607.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6608.0, 1.0, 15.199, 2.426, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6609.0, 1.0, 4.101, 0.755, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6610.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6611.0, 1.0, 9.481, 0.308, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6612.0, 1.0, 9.71, 0.642, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6613.0, 1.0, 15.206, 3.162, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6614.0, 1.0, 10.008, 1.438, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6615.0, 1.0, 13.757, 4.337, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6616.0, 1.0, 14.288, 2.772, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6617.0, 1.0, 13.757, 2.182, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6619.0, 1.0, 14.288, 1.232, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6620.0, 1.0, 10.931, 1.14, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6621.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6622.0, 1.0, 28.424, 3.451, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6623.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6624.0, 1.0, 12.147, 0.769, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6625.0, 1.0, 5.348, 0.38, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6626.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6627.0, 1.0, 13.225, 0.948, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6628.0, 1.0, 7.38, 1.848, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6629.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6631.0, 1.0, 24.736, 3.876, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6632.0, 1.0, 14.541, 0.542, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6633.0, 1.0, 19.796, 5.824, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6634.0, 1.0, 4.373, 0.984, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6635.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6636.0, 1.0, 7.674, 1.293, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6637.0, 1.0, 8.272, 0.528, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6638.0, 1.0, 12.314, 2.963, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6639.0, 1.0, 8.857, 0.712, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6640.0, 1.0, 0.0, 0.0, 0.0, -107.045812854, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6641.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6642.0, 1.0, 33.027, 2.7, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6643.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6644.0, 1.0, 15.549, 1.433, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6645.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6646.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6647.0, 1.0, 6.768, 1.92, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6648.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6649.0, 1.0, 9.106, 1.229, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6650.0, 1.0, 10.563, 2.383, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6651.0, 1.0, 24.094, 2.721, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6652.0, 1.0, 14.231, 2.611, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6653.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6654.0, 1.0, 2.964, 0.825, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6655.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6656.0, 1.0, 4.387, 0.599, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6657.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6658.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [6659.0, 1.0, 8.111, 1.16, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6660.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6661.0, 1.0, 4.785, 0.563, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6662.0, 1.0, 7.206, 1.19, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6663.0, 1.0, 20.579, 5.198, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6664.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6665.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [6666.0, 1.0, 8.717, 1.536, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6667.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6668.0, 1.0, 12.343, 0.725, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6669.0, 1.0, 11.778, 1.379, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6670.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6671.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6672.0, 1.0, 11.778, 0.851, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6673.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6674.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6675.0, 1.0, 12.022, 1.01, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6676.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6677.0, 1.0, 11.942, 1.373, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6678.0, 1.0, 4.717, 0.493, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6679.0, 1.0, 5.782, 1.092, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6680.0, 1.0, 5.842, 0.287, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6681.0, 1.0, 4.399, 0.494, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6682.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6683.0, 1.0, 8.016, 0.968, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6684.0, 1.0, 7.182, 1.963, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6685.0, 1.0, 7.182, 1.336, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6686.0, 1.0, 8.233, 1.292, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6688.0, 1.0, 5.582, 0.792, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6689.0, 1.0, 8.311, 2.738, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6690.0, 1.0, 6.386, 1.225, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6691.0, 1.0, 0.0, 0.0, 0.0, 1.98754839745e-05, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6692.0, 1.0, 8.885, 1.389, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6693.0, 1.0, 4.429, 0.487, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6694.0, 1.0, 0.172, 0.06, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6695.0, 1.0, 3.288, 0.446, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6696.0, 1.0, 4.693, 1.085, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6697.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6698.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [6699.0, 1.0, 4.435, 0.609, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6700.0, 1.0, 6.745, 1.063, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6701.0, 1.0, 5.372, 0.419, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6702.0, 1.0, 5.131, 1.284, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6703.0, 1.0, 10.404, 1.917, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6704.0, 1.0, 7.49, 1.654, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6705.0, 1.0, 9.392, 2.59, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6706.0, 1.0, 0.0, 0.0, 0.0, -211.279918563, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6707.0, 1.0, 11.779, 1.221, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6708.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6709.0, 1.0, 12.384, 3.302, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6710.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6711.0, 1.0, 4.053, 0.698, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6712.0, 1.0, 7.52, 0.505, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6713.0, 1.0, 8.492, 2.202, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6714.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6715.0, 1.0, 5.538, 0.315, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6716.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6717.0, 1.0, 6.385, 0.154, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6718.0, 1.0, 3.028, 0.471, 0.0, 5.47833487125, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6719.0, 1.0, 11.065, 1.638, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6720.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6721.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6722.0, 1.0, 7.582, 0.91, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6723.0, 1.0, 4.707, 0.545, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6724.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6726.0, 1.0, 5.289, 0.611, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6727.0, 1.0, 12.377, 0.876, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6728.0, 1.0, 24.754, 3.12, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6729.0, 1.0, 12.377, 1.11, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6730.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6731.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [6732.0, 1.0, 5.462, 0.978, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6733.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6734.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6735.0, 1.0, 18.981, 1.427, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6736.0, 1.0, 37.074, 5.441, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6738.0, 1.0, 11.108, 1.899, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6739.0, 1.0, 12.709, 0.695, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6740.0, 1.0, 6.451, 0.69, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6741.0, 1.0, 4.57, 0.683, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6742.0, 1.0, 3.291, 0.541, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6743.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6744.0, 1.0, 15.1, 2.782, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6745.0, 1.0, 13.56, 1.448, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6746.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6747.0, 1.0, 8.292, 1.165, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6748.0, 1.0, 5.328, 0.825, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6749.0, 1.0, 0.0, 0.0, 0.0, 3.08343864351, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6750.0, 1.0, 5.106, 1.356, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6751.0, 1.0, 5.106, 1.118, 0.0, 7.13235256884, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6752.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6753.0, 1.0, 48.527, 5.855, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6754.0, 1.0, 8.079, 1.679, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6755.0, 1.0, 21.458, 2.971, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6756.0, 1.0, 35.593, 2.56, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6757.0, 1.0, 10.023, 1.917, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6758.0, 1.0, 11.084, 2.035, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6759.0, 1.0, 15.481, 1.032, 0.0, 2.30222031158e-05, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6760.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6761.0, 1.0, 4.614, 1.136, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6762.0, 1.0, 7.226, 1.134, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6763.0, 1.0, 11.027, 1.293, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6764.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6765.0, 1.0, 30.029, 3.617, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6766.0, 1.0, 17.891, 1.793, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6767.0, 1.0, 25.563, 0.876, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6768.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6769.0, 1.0, 25.989, 6.772, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6770.0, 1.0, 44.862, 6.606, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6771.0, 1.0, 4.049, 0.333, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6772.0, 1.0, 13.147, 1.645, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6773.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6774.0, 1.0, 18.569, 1.797, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6775.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6776.0, 1.0, 22.241, 4.417, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6777.0, 1.0, 24.231, 8.072, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6778.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6779.0, 1.0, 46.524, 4.51, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6780.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6781.0, 1.0, 60.0, 10.313, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6782.0, 1.0, 0.0, 0.0, 0.0, 47.8874617008, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6783.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6784.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6785.0, 1.0, 23.979, 6.148, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6786.0, 1.0, 12.894, 1.769, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6787.0, 1.0, 7.602, 0.312, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6788.0, 1.0, 11.266, 1.215, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6789.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6790.0, 1.0, 21.386, 3.849, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6791.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6792.0, 1.0, 20.508, 1.276, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6793.0, 1.0, 7.774, 0.926, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6794.0, 1.0, 28.29, 2.604, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6795.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6796.0, 1.0, 28.594, 3.603, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6797.0, 1.0, 28.717, 1.965, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6798.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6799.0, 1.0, 46.039, 12.334, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6800.0, 1.0, 9.188, 1.341, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6801.0, 1.0, 9.188, 0.811, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6802.0, 1.0, 16.001, 1.044, 0.0, 2.6460311888e-05, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6803.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6804.0, 1.0, 26.843, 2.727, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6805.0, 1.0, 5.321, 0.606, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6806.0, 1.0, 11.943, 0.34, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6807.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6808.0, 1.0, 5.014, 0.927, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6809.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6810.0, 1.0, 21.306, 4.444, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6811.0, 1.0, 0.0, 0.0, 0.0, 0.00112202796836, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6812.0, 1.0, 32.124, 6.51, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6813.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6814.0, 1.0, 16.062, 2.369, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6815.0, 1.0, 19.894, 2.231, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6816.0, 1.0, 25.528, 0.758, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6817.0, 1.0, 19.112, 1.627, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6818.0, 1.0, 12.122, 2.008, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6819.0, 1.0, 34.424, 2.596, 0.0, 33.4028235376, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6820.0, 1.0, 37.572, 7.917, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6821.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6822.0, 1.0, 18.059, 1.734, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6823.0, 1.0, 17.725, 2.387, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6824.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6825.0, 1.0, 8.772, 1.861, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6826.0, 1.0, 8.863, 1.602, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6827.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6828.0, 1.0, 6.126, 0.272, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6829.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6830.0, 1.0, 4.34, 0.724, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6831.0, 1.0, 23.288, 5.31, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6832.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6833.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6834.0, 1.0, 14.362, 2.303, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6835.0, 1.0, 16.546, 1.179, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6836.0, 1.0, 14.362, 2.734, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6837.0, 1.0, 9.727, 1.9, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6838.0, 1.0, 3.816, 0.354, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6839.0, 1.0, 11.544, 3.276, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6841.0, 1.0, 10.249, 0.751, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6842.0, 1.0, 10.755, 0.876, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6843.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6844.0, 1.0, 11.227, 1.945, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6845.0, 1.0, 11.059, 1.362, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6846.0, 1.0, 14.66, 1.562, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6847.0, 1.0, 11.654, 0.755, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6848.0, 1.0, 9.082, 2.246, 0.0, -19.0999034879, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6849.0, 1.0, 7.823, 2.001, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6850.0, 1.0, 11.654, 1.848, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6851.0, 1.0, 3.074, 0.844, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6852.0, 1.0, 10.794, 1.38, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6853.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6854.0, 1.0, 4.839, 1.201, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6855.0, 1.0, 2.413, 0.496, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6856.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6857.0, 1.0, 5.909, 0.914, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6858.0, 1.0, 8.727, 1.297, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6859.0, 1.0, 23.667, 2.539, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6860.0, 1.0, 10.213, 0.968, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6861.0, 1.0, 3.747, 0.333, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6862.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6863.0, 1.0, 1.072, 0.235, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6864.0, 1.0, 2.23, 0.173, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6865.0, 1.0, 4.464, 0.513, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6866.0, 1.0, 2.326, 0.515, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6867.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6868.0, 1.0, 5.268, 0.616, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6869.0, 1.0, 7.498, 1.535, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6870.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6871.0, 1.0, 5.268, 0.34, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6872.0, 1.0, 6.168, 0.537, 0.0, 1.66109957518e-05, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6873.0, 1.0, 4.252, 0.931, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6874.0, 1.0, 9.372, 1.428, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6875.0, 1.0, 9.208, 0.857, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6876.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6877.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6878.0, 1.0, 12.868, 1.139, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6879.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6880.0, 1.0, 13.04, 2.081, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6881.0, 1.0, 10.908, 2.035, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6882.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6883.0, 1.0, 9.143, 0.956, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6884.0, 1.0, 16.789, 2.049, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6885.0, 1.0, 3.096, 0.491, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6886.0, 1.0, 5.454, 0.838, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6887.0, 1.0, 9.537, 1.345, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6888.0, 1.0, 5.552, 1.543, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6889.0, 1.0, 4.993, 0.434, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6890.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6891.0, 1.0, 3.185, 0.532, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6892.0, 1.0, 2.92, 0.4, 0.0, 0.000103900510363, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6893.0, 1.0, 5.233, 0.552, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6894.0, 1.0, 6.859, 1.708, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6895.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6896.0, 1.0, 8.285, 1.98, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6897.0, 1.0, 3.768, 0.475, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6898.0, 1.0, 6.767, 1.26, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6899.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6900.0, 1.0, 7.123, 0.603, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6901.0, 1.0, 0.0, 0.0, 0.0, 116.359108804, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6902.0, 1.0, 16.492, 1.109, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6904.0, 1.0, 18.505, 2.53, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6905.0, 1.0, 5.822, 0.851, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6906.0, 1.0, 4.227, 0.182, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6907.0, 1.0, 5.061, 1.301, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6908.0, 1.0, 13.774, 1.921, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6909.0, 1.0, 8.002, 0.434, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6910.0, 1.0, 9.368, 2.731, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6911.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6912.0, 1.0, 9.082, 1.829, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6913.0, 1.0, 3.059, 0.507, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6914.0, 1.0, 3.059, 0.635, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6915.0, 1.0, 8.202, 0.365, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6916.0, 1.0, 6.644, 0.328, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6917.0, 1.0, 2.304, 0.493, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6918.0, 1.0, 12.28, 1.903, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6919.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6920.0, 1.0, 4.611, 0.501, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6921.0, 1.0, 7.685, 2.065, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6922.0, 1.0, 11.171, 1.076, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6923.0, 1.0, 6.425, 0.643, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6924.0, 1.0, 5.844, 0.616, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6925.0, 1.0, 2.925, 0.392, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6927.0, 1.0, 12.255, 2.315, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6928.0, 1.0, 4.869, 0.645, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6929.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6930.0, 1.0, 7.982, 1.631, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6931.0, 1.0, 15.958, 1.52, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6932.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6933.0, 1.0, 10.514, 4.83, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6934.0, 1.0, 3.225, 0.504, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6935.0, 1.0, 5.874, 0.935, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6936.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6937.0, 1.0, 1.89, 0.069, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6938.0, 1.0, 5.571, 0.645, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6939.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6940.0, 1.0, 12.291, 3.719, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6941.0, 1.0, 10.051, 0.506, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6942.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6943.0, 1.0, 10.441, 3.669, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6944.0, 1.0, 6.3, 0.202, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6945.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6946.0, 1.0, 0.0, 0.0, 0.0, 5.67782862175e-05, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6947.0, 1.0, 9.14, 1.349, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6948.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6949.0, 1.0, 6.473, 0.936, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6950.0, 1.0, 3.192, 0.236, 0.0, -4.51997360746, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6951.0, 1.0, 5.217, 1.46, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6952.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6953.0, 1.0, 4.029, 0.878, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6954.0, 1.0, 9.874, 0.746, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6955.0, 1.0, 4.477, 0.619, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6956.0, 1.0, 6.082, 0.589, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6957.0, 1.0, 7.857, 1.653, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6958.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6959.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6960.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6961.0, 1.0, 2.587, 0.188, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6962.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6963.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6964.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6965.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6966.0, 1.0, 2.554, 0.609, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6967.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6968.0, 1.0, 0.795, 0.136, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6969.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6970.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6971.0, 1.0, 3.012, 0.279, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6972.0, 1.0, 1.063, 0.122, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6973.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6974.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6975.0, 1.0, 1.482, 0.201, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6977.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6978.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [6979.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6980.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [6981.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6982.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6983.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6984.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6985.0, 1.0, 11.322, 0.914, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6986.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6987.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6988.0, 1.0, 6.311, 2.216, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6989.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6990.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6991.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6992.0, 1.0, 1.901, 0.43, 0.0, -297.3611841, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6993.0, 1.0, 1.302, 0.222, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6994.0, 1.0, 0.0, 0.0, 0.0, -58.6396598263, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [6995.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [6996.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6997.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6998.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [6999.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7000.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7001.0, 1.0, 0.0, 0.0, 0.0, -62.7599230574, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7003.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7005.0, 1.0, 1.515, 0.181, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7007.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7008.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7009.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7010.0, 1.0, 1.073, 0.086, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7012.0, 1.0, 0.0, 0.0, 0.0, -741.019744359, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7013.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7014.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7015.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7016.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7017.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7018.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [7019.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [7020.0, 1.0, 4.225, 1.272, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7021.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7022.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7023.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7024.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7025.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [7026.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7027.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7028.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7029.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7030.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7031.0, 1.0, 2.43, 0.369, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7032.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7034.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7035.0, 1.0, 1.286, 0.2, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7036.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7037.0, 1.0, 1.348, 0.158, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7038.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7039.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7041.0, 1.0, 0.0, 0.0, 0.0, -467.440272901, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7042.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7043.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [7044.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7045.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7046.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7047.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [7048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7049.0, 1.0, 4.572, 0.65, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7050.0, 1.0, 2.286, 0.534, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7051.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7052.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7053.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7054.0, 1.0, 2.704, 0.461, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7058.0, 1.0, 6.157, 0.591, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7060.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7061.0, 1.0, 10.304, 0.98, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7062.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7064.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7066.0, 2.0, 9.85, 2.32, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7068.0, 1.0, 8.201, 0.804, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7069.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7070.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [7072.0, 1.0, 11.66, 0.71, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7075.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7079.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [7080.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7081.0, 1.0, 0.25, 0.032, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7082.0, 1.0, 0.25, 0.064, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7083.0, 2.0, 6.295, 0.645, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7084.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7086.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7087.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [7088.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7089.0, 1.0, 2.604, 0.233, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7090.0, 1.0, 0.0, 0.0, 0.0, -127.67887988, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7091.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7092.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7094.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7095.0, 1.0, 0.0, 0.0, 0.0, -89.1402826647, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7096.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7099.0, 1.0, 0.0, 0.0, 0.0, -142.134755992, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7100.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7101.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7102.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [7103.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7105.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7106.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7109.0, 1.0, 0.0, 0.0, 0.0, -418.03907195, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7111.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7114.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7115.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7117.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7118.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 115.0, 1.0, 1.1, 0.9],
    [7122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7125.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7126.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7127.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7129.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7131.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7132.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7134.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7135.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [7137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7140.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7143.0, 1.0, 0.0, 0.0, 0.0, 16.7124960469, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [7147.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7149.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7150.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7154.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7158.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7161.0, 1.0, 0.0, 0.0, 0.0, -131.155602662, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7163.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [7164.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7170.0, 1.0, 0.0, 0.0, 0.0, -450.8581252, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7172.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7173.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7174.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7177.0, 1.0, 0.0, 0.0, 0.0, -447.266867743, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7179.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7180.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7181.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [7182.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7183.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7184.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7187.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7190.0, 2.0, 0.0, 0.0, 0.0, 13.5948977596, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7191.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7192.0, 1.0, 0.0, 0.0, 0.0, -15.5023889142, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7193.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7194.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7195.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7196.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [7197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7198.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7199.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7200.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [7201.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7202.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7203.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7204.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7205.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7207.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7208.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7209.0, 1.0, 0.0, 0.0, 0.0, -137.088803778, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7210.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7211.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7214.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7215.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7218.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7219.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7220.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7222.0, 1.0, 0.0, 0.0, 0.0, -104.44806022, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7223.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7224.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7227.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7229.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7230.0, 1.0, 0.0, 0.0, 0.0, -121.307297163, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7232.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7233.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7235.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7236.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7237.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7240.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7241.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7244.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7245.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7246.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7247.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7248.0, 1.0, 0.0, 0.0, 0.0, -382.878687959, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7249.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7250.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7251.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7252.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7253.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7255.0, 1.0, 0.0, 0.0, 0.0, -194.69444018, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7256.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7257.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [7258.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7259.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7260.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7263.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7264.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [7265.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7266.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7267.0, 1.0, 0.0, 0.0, 0.0, -198.009725856, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7268.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7269.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [7270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7271.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [7272.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7273.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7274.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7275.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7276.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7277.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7280.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7281.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [7282.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7285.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7286.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7287.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7288.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7289.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7290.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7291.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7292.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7293.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7294.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7297.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7299.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7300.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7301.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7302.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [7303.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [7304.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7305.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7306.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7307.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7309.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7311.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7312.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7313.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7314.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7315.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7316.0, 1.0, 0.0, 0.0, 0.0, -183.150946179, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7318.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7319.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7320.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [7321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7323.0, 1.0, 0.0, 0.0, 0.0, -90.6399186365, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7324.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7327.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7328.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7329.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7330.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7331.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7333.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7334.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [7335.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [7336.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7337.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7339.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7341.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7342.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [7343.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7345.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7347.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7348.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7349.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [7350.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [7351.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7352.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7354.0, 1.0, 2.591, 0.111, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7355.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7356.0, 1.0, 5.592, 1.229, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7357.0, 1.0, 5.762, 1.989, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7358.0, 1.0, 3.293, 1.105, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7360.0, 1.0, 4.847, 0.905, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7362.0, 1.0, 6.543, 0.841, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7363.0, 1.0, 8.708, 1.175, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7365.0, 1.0, 9.63, 1.455, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7366.0, 1.0, 16.301, 4.096, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7367.0, 1.0, 15.903, 2.043, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7368.0, 1.0, 8.182, 2.172, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7369.0, 1.0, 19.033, 3.239, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7370.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7371.0, 1.0, 8.381, 0.905, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7372.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7373.0, 1.0, 3.775, 0.722, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7374.0, 1.0, 27.435, 2.873, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7375.0, 1.0, 28.329, 2.7, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7376.0, 1.0, 13.476, 1.644, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7377.0, 1.0, 0.0, 0.0, 0.0, -39.4236877807, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7378.0, 1.0, 10.957, 2.199, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7379.0, 1.0, 14.165, 4.554, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7380.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7381.0, 1.0, 18.621, 1.003, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7382.0, 1.0, 11.745, 3.493, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7383.0, 1.0, 12.068, 4.033, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7384.0, 1.0, 12.126, 0.614, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7385.0, 1.0, 24.164, 7.165, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7386.0, 1.0, 12.133, 4.222, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7387.0, 1.0, 3.313, 0.952, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7388.0, 1.0, 11.194, 2.667, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7389.0, 1.0, 11.194, 2.604, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7390.0, 1.0, 13.841, 1.873, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7391.0, 1.0, 9.964, 0.771, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7392.0, 1.0, 29.664, 8.577, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7393.0, 1.0, 27.501, 1.39, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7394.0, 1.0, 13.52, 4.364, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7395.0, 1.0, 12.596, 3.239, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7396.0, 1.0, 25.492, 4.633, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7398.0, 1.0, 45.902, 18.05, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7399.0, 1.0, 14.365, 5.363, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7400.0, 1.0, 0.0, 0.0, 0.0, -64.3390933443, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7401.0, 1.0, 16.052, 2.673, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7403.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7404.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7405.0, 1.0, 10.155, 2.587, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7406.0, 1.0, 35.951, 9.431, 0.0, 0.000249053369814, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7408.0, 1.0, 8.379, 0.84, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7409.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7410.0, 1.0, 53.107, 12.655, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7411.0, 1.0, 36.687, 5.048, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7412.0, 1.0, 18.708, 0.826, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7413.0, 1.0, 27.304, 5.324, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7414.0, 1.0, 18.636, 8.158, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7415.0, 1.0, 14.572, 2.26, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7416.0, 1.0, 8.473, 0.373, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7417.0, 1.0, 5.94, 0.674, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7418.0, 1.0, 28.07, 4.734, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7419.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7420.0, 1.0, 12.877, 2.206, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7421.0, 1.0, 15.261, 1.863, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7422.0, 1.0, 31.82, 6.995, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7423.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7424.0, 1.0, 10.165, 3.969, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7425.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7426.0, 1.0, 26.992, 5.464, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7427.0, 1.0, 2.324, 0.594, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7428.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7429.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7430.0, 1.0, 36.131, 11.657, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7431.0, 1.0, 30.603, 8.737, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7432.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7433.0, 1.0, 20.707, 5.92, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7434.0, 1.0, 14.284, 4.406, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7435.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7436.0, 1.0, 9.845, 2.214, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7437.0, 1.0, 42.213, 11.135, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7438.0, 1.0, 22.894, 7.905, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7439.0, 1.0, 6.515, 2.059, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7440.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7442.0, 1.0, 48.019, 11.198, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7443.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7444.0, 1.0, 46.149, 8.949, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7445.0, 1.0, 13.064, 2.381, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7446.0, 1.0, 16.945, 1.99, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7447.0, 1.0, 17.077, 2.118, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7448.0, 1.0, 20.445, 3.04, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7449.0, 1.0, 32.45, 7.557, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7450.0, 1.0, 4.649, 1.192, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7451.0, 1.0, 28.18, 2.878, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7452.0, 1.0, 15.834, 1.828, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7453.0, 1.0, 15.603, 1.263, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7454.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7455.0, 1.0, 36.032, 9.302, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7456.0, 1.0, 6.039, 1.908, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7457.0, 1.0, 10.841, 1.428, 0.0, 0.000190279395314, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7458.0, 1.0, 31.139, 11.436, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7459.0, 1.0, 0.0, 0.0, 0.0, 36.8650204682, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7460.0, 1.0, 25.646, 4.442, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7461.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7462.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7463.0, 1.0, 36.581, 15.381, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7464.0, 1.0, 3.737, 0.146, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7465.0, 1.0, 10.881, 1.455, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7466.0, 1.0, 11.122, 0.413, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7467.0, 1.0, 12.47, 3.364, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7468.0, 1.0, 5.312, 1.607, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7469.0, 1.0, 6.548, 0.536, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7470.0, 1.0, 27.91, 6.901, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7471.0, 1.0, 68.206, 2.627, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7472.0, 1.0, 5.413, 1.061, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7473.0, 1.0, 14.142, 2.554, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7474.0, 1.0, 23.169, 2.901, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7475.0, 1.0, 9.823, 2.538, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7476.0, 1.0, 16.153, 2.099, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7477.0, 1.0, 8.29, 2.372, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7478.0, 1.0, 18.187, 3.238, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7479.0, 1.0, 9.97, 0.594, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7480.0, 1.0, 12.575, 1.274, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7481.0, 1.0, 0.0, 0.0, 0.0, 0.00175332551696, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7482.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7483.0, 1.0, 10.691, 0.966, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7484.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7485.0, 1.0, 9.057, 1.915, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7486.0, 1.0, 12.232, 3.281, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7488.0, 1.0, 30.105, 2.438, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7490.0, 1.0, 18.989, 2.966, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7491.0, 1.0, 15.698, 3.27, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7492.0, 1.0, 4.969, 1.335, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7493.0, 1.0, 5.975, 1.153, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7494.0, 1.0, 16.969, 3.723, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7495.0, 1.0, 25.695, 1.187, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7496.0, 1.0, 20.938, 1.876, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7497.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7498.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7499.0, 1.0, 28.661, 7.968, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7501.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7502.0, 1.0, 4.599, 0.485, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7503.0, 1.0, 23.811, 4.079, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7504.0, 1.0, 8.062, 0.665, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7505.0, 1.0, 13.131, 3.213, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7506.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7507.0, 1.0, 28.204, 6.875, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7508.0, 1.0, 7.754, 0.494, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7509.0, 1.0, 10.307, 1.702, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7510.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7511.0, 1.0, 12.041, 0.672, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7512.0, 1.0, 16.841, 3.727, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7513.0, 1.0, 14.979, 5.112, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7514.0, 1.0, 5.621, 1.622, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7515.0, 1.0, 9.325, 1.6, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7516.0, 1.0, 7.687, 1.486, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7517.0, 1.0, 11.454, 1.732, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7518.0, 1.0, 8.741, 0.625, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7519.0, 1.0, 16.427, 3.717, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7520.0, 1.0, 25.976, 5.043, 0.0, 33.0229718876, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7521.0, 1.0, 25.976, 4.492, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7522.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7523.0, 1.0, 13.433, 6.799, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7524.0, 1.0, 4.366, 1.591, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7525.0, 1.0, 30.74, 8.708, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7526.0, 1.0, 4.07, 0.791, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7527.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7528.0, 1.0, 12.839, 0.738, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7529.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7530.0, 1.0, 8.17, 1.251, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7531.0, 1.0, 0.411, 0.098, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7532.0, 1.0, 11.496, 1.317, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7533.0, 1.0, 0.0, 0.0, 0.0, -219.231379725, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7534.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7535.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7536.0, 1.0, 24.793, 2.564, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7537.0, 1.0, 15.861, 3.957, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7538.0, 1.0, 16.412, 3.59, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7539.0, 1.0, 6.54, 1.934, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7540.0, 1.0, 9.348, 1.32, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7541.0, 1.0, 7.729, 3.539, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7542.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7543.0, 1.0, 11.989, 2.959, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7544.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7545.0, 1.0, 22.1, 3.792, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7546.0, 1.0, 20.102, 1.762, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7547.0, 1.0, 9.28, 1.529, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7548.0, 1.0, 7.528, 1.457, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7549.0, 1.0, 7.528, 1.572, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7550.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7551.0, 1.0, 8.993, 0.786, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7552.0, 1.0, 0.534, 0.109, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7553.0, 1.0, 8.134, 1.916, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7554.0, 1.0, 10.148, 4.01, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7556.0, 1.0, 8.704, 2.335, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7557.0, 1.0, 15.374, 5.307, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7558.0, 1.0, 13.215, 2.151, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7559.0, 1.0, 4.749, 1.178, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7560.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7561.0, 1.0, 14.6, 2.976, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7562.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7563.0, 1.0, 10.453, 1.37, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7564.0, 1.0, 7.041, 3.832, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7565.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7566.0, 1.0, 4.152, 1.34, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7567.0, 1.0, 9.509, 2.05, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7568.0, 1.0, 9.796, 0.617, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7569.0, 1.0, 7.92, 1.633, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7570.0, 1.0, 5.982, 0.609, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7571.0, 1.0, 3.822, 0.654, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7572.0, 1.0, 4.42, 1.466, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7573.0, 1.0, 5.006, 0.826, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7574.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7575.0, 1.0, 16.003, 2.06, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7576.0, 1.0, 7.441, 3.287, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7577.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7578.0, 1.0, 6.622, 1.772, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7579.0, 1.0, 8.176, 1.063, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7580.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7581.0, 1.0, 12.79, 7.584, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7582.0, 1.0, 12.133, 2.312, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7583.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7584.0, 1.0, 7.521, 0.906, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7585.0, 1.0, 11.566, 0.757, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7586.0, 1.0, 8.098, 1.566, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7587.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7588.0, 1.0, 6.885, 1.031, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7589.0, 1.0, 10.35, 0.458, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7590.0, 1.0, 6.885, 1.513, 0.0, -0.159543098558, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7591.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7592.0, 1.0, 8.524, 1.882, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7593.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7594.0, 1.0, 10.248, 2.19, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7595.0, 1.0, 7.759, 1.528, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7596.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7597.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7598.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7599.0, 1.0, 16.617, 2.809, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7600.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7601.0, 1.0, 4.541, 1.092, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7602.0, 1.0, 5.319, 0.62, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7603.0, 1.0, 8.496, 2.495, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7604.0, 1.0, 8.184, 1.595, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7605.0, 1.0, 1.688, 0.364, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7606.0, 1.0, 4.637, 1.161, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7607.0, 1.0, 4.699, 0.425, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7608.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7609.0, 1.0, 16.037, 1.44, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7610.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7611.0, 1.0, 7.593, 1.653, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7612.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7613.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7614.0, 1.0, 6.958, 1.233, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7615.0, 1.0, 11.879, 2.156, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7616.0, 1.0, 15.308, 2.941, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7617.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7618.0, 1.0, 11.879, 1.103, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7619.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7620.0, 1.0, 11.879, 0.524, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7621.0, 1.0, 5.928, 0.924, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7622.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7623.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7624.0, 1.0, 8.303, 1.863, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7625.0, 1.0, 11.772, 4.341, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7626.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7627.0, 1.0, 11.057, 1.002, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7628.0, 1.0, 6.624, 0.789, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7629.0, 1.0, 8.879, 3.628, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7631.0, 1.0, 8.954, 1.404, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7633.0, 1.0, 5.565, 1.193, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7635.0, 1.0, 5.356, 0.711, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7636.0, 1.0, 8.531, 1.95, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7637.0, 1.0, 8.069, 1.843, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7638.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7639.0, 1.0, 9.178, 1.145, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7640.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7641.0, 1.0, 15.698, 0.912, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7642.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7643.0, 1.0, 9.967, 0.947, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7645.0, 1.0, 9.971, 2.387, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7646.0, 1.0, 8.582, 1.692, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7647.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7648.0, 1.0, 9.477, 3.124, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7649.0, 1.0, 12.305, 3.259, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7650.0, 1.0, 4.962, 1.027, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7651.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7652.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7653.0, 1.0, 6.013, 0.65, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7654.0, 1.0, 0.0, 0.0, 0.0, 138.803004543, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7655.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7656.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7657.0, 1.0, 9.961, 2.846, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7658.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7659.0, 1.0, 7.923, 0.822, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7660.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7661.0, 1.0, 10.14, 0.495, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7662.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7663.0, 1.0, 11.801, 1.623, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7664.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7665.0, 1.0, 6.242, 0.47, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7666.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7667.0, 1.0, 3.802, 0.393, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7668.0, 1.0, 6.452, 0.695, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7669.0, 1.0, 8.057, 1.149, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7670.0, 1.0, 17.063, 3.357, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7671.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7672.0, 1.0, 7.121, 2.985, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7673.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7674.0, 1.0, 0.0, 0.0, 0.0, 39.4248025184, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7675.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7676.0, 1.0, 14.719, 2.879, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7677.0, 1.0, 9.493, 2.152, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7678.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7679.0, 1.0, 8.319, 2.06, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7680.0, 1.0, 3.724, 0.694, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7681.0, 1.0, 7.766, 0.879, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7682.0, 1.0, 7.766, 1.286, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7683.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7684.0, 1.0, 6.209, 0.592, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7685.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7686.0, 1.0, 10.261, 2.899, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7687.0, 1.0, 18.114, 2.629, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7688.0, 1.0, 36.107, 5.394, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7689.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7690.0, 1.0, 18.114, 2.331, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7691.0, 1.0, 18.114, 2.29, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7692.0, 1.0, 29.203, 2.973, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7693.0, 1.0, 62.558, 13.356, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7694.0, 1.0, 0.0, 0.0, 0.0, -395.635862813, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7695.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7696.0, 1.0, 36.088, 4.596, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7697.0, 1.0, 12.203, 1.799, 0.0, 22.1005281159, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7698.0, 1.0, 18.496, 8.142, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7699.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7700.0, 1.0, 14.732, 2.982, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7701.0, 1.0, 18.394, 3.394, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7702.0, 1.0, 4.172, 0.597, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7703.0, 1.0, 7.399, 0.57, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7704.0, 1.0, 22.515, 4.809, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7705.0, 1.0, 0.0, 0.0, 0.0, -180.958685552, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7707.0, 1.0, 26.317, 3.717, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7708.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7709.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7710.0, 1.0, 21.4, 4.531, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7711.0, 1.0, 16.738, 1.28, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7712.0, 1.0, 8.083, 1.75, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7713.0, 1.0, 23.649, 4.672, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7714.0, 1.0, 33.546, 3.897, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7716.0, 1.0, 18.528, 2.973, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7717.0, 1.0, 15.604, 3.509, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7718.0, 1.0, 16.674, 0.186, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7719.0, 1.0, 21.589, 4.254, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7720.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7721.0, 1.0, 14.745, 4.679, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7722.0, 1.0, 16.352, 4.523, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7723.0, 1.0, 15.187, 1.868, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7724.0, 1.0, 0.0, 0.0, 0.0, -130.729724682, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7726.0, 1.0, 18.448, 10.365, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7727.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7728.0, 1.0, 7.563, 2.385, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7729.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7730.0, 1.0, 0.363, 0.045, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7731.0, 1.0, 11.681, 1.28, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7732.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7733.0, 1.0, 16.585, 2.151, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7734.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7735.0, 1.0, 13.898, 3.586, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7736.0, 1.0, 5.384, 1.476, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7738.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7739.0, 1.0, 12.667, 3.436, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7740.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7741.0, 1.0, 16.81, 0.407, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7742.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7743.0, 1.0, 9.015, 1.985, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7744.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7745.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7746.0, 1.0, 8.788, 2.447, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7747.0, 1.0, 4.567, 0.875, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7748.0, 1.0, 5.866, 1.341, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7749.0, 1.0, 9.346, 2.313, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7750.0, 1.0, 6.236, 1.608, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7751.0, 1.0, 4.576, 1.233, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7752.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7753.0, 1.0, 6.655, 1.532, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7754.0, 1.0, 7.465, 1.333, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7755.0, 1.0, 9.03, 1.797, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7756.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7757.0, 1.0, 7.617, 1.309, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7758.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7759.0, 1.0, 5.663, 2.22, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7760.0, 1.0, 14.29, 2.617, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7761.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7762.0, 1.0, 5.146, 1.44, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7763.0, 1.0, 8.202, 1.642, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7764.0, 1.0, 10.141, 4.446, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7765.0, 1.0, 7.896, 2.851, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7766.0, 1.0, 8.484, 0.962, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7767.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7768.0, 1.0, 6.221, 1.631, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7769.0, 1.0, 5.444, 2.342, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7770.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7771.0, 1.0, 8.385, 0.532, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7772.0, 1.0, 3.796, 1.176, 0.0, -7.33895631757, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7773.0, 1.0, 5.428, 1.142, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7774.0, 1.0, 13.454, 3.798, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7775.0, 1.0, 9.075, 1.497, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7776.0, 1.0, 9.075, 1.786, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7777.0, 1.0, 13.446, 4.246, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7778.0, 1.0, 16.44, 1.921, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7779.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7780.0, 1.0, 9.141, 1.859, 0.0, 3.3970733751, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7781.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7782.0, 1.0, 8.221, 1.302, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7783.0, 1.0, 11.337, 0.67, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7784.0, 1.0, 11.51, 2.808, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7785.0, 1.0, 10.153, 1.466, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7786.0, 1.0, 12.597, 3.531, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7787.0, 1.0, 12.698, 0.986, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7788.0, 1.0, 4.959, 0.723, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7789.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7790.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7791.0, 1.0, 5.529, 0.838, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7792.0, 1.0, 5.172, 0.568, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7793.0, 1.0, 5.268, 1.069, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7794.0, 1.0, 9.455, 1.606, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7795.0, 1.0, 10.09, 2.172, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7796.0, 1.0, 8.293, 2.099, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7797.0, 1.0, 7.046, 1.464, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7798.0, 1.0, 5.483, 1.136, 0.0, 3.60089700037e-05, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7799.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7800.0, 1.0, 4.943, 0.998, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7801.0, 1.0, 4.557, 1.195, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7803.0, 1.0, 7.819, 0.714, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7804.0, 1.0, 7.703, 0.753, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7805.0, 1.0, 9.275, 1.818, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7806.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7807.0, 1.0, 7.319, 2.484, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7808.0, 1.0, 12.437, 1.093, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7809.0, 1.0, 13.351, 3.807, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7810.0, 1.0, 0.0, 0.0, 0.0, 31.2635321634, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7812.0, 1.0, 11.376, 0.379, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7813.0, 1.0, 11.376, 4.138, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7814.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7815.0, 1.0, 11.476, 4.784, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7816.0, 1.0, 11.043, 1.463, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7817.0, 1.0, 13.656, 0.62, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7818.0, 1.0, 12.696, 3.121, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7819.0, 1.0, 0.0, 0.0, 0.0, -120.949910949, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7820.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7821.0, 1.0, 7.126, 1.361, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7822.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7823.0, 1.0, 12.198, 0.359, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7824.0, 1.0, 16.209, 3.034, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7825.0, 1.0, 7.433, 0.403, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7826.0, 1.0, 12.725, 3.089, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7827.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7828.0, 1.0, 4.533, 1.813, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7829.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7830.0, 1.0, 5.875, 1.811, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7831.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7832.0, 1.0, 4.309, 0.522, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7833.0, 1.0, 10.891, 3.367, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7834.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7835.0, 1.0, 7.635, 0.608, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7836.0, 1.0, 3.949, 0.414, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7837.0, 1.0, 15.718, 2.051, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7838.0, 1.0, 3.158, 0.02, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7839.0, 1.0, 21.609, 4.503, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7840.0, 1.0, 21.299, 4.027, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7841.0, 1.0, 19.776, 2.754, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7842.0, 1.0, 21.212, 4.847, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7843.0, 1.0, 19.776, 7.13, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7844.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7845.0, 1.0, 10.032, 1.709, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7846.0, 1.0, 14.774, 2.754, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7847.0, 1.0, 8.199, 2.472, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7848.0, 1.0, 9.397, 4.182, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7849.0, 1.0, 8.127, 1.262, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7850.0, 1.0, 11.315, 1.172, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7851.0, 1.0, 4.262, 0.888, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7852.0, 1.0, 18.376, 1.733, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7853.0, 1.0, 0.0, 0.0, 0.0, 18.7236475073, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7854.0, 1.0, 25.731, 4.727, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7855.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7856.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7857.0, 1.0, 17.394, 10.36, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7858.0, 1.0, 21.884, 7.039, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7859.0, 1.0, 15.007, 2.517, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7860.0, 1.0, 19.048, 2.379, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7861.0, 1.0, 16.669, 2.26, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7862.0, 1.0, 16.804, 2.613, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7863.0, 1.0, 7.77, 1.148, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7864.0, 1.0, 6.562, 2.817, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7865.0, 1.0, 5.311, 1.61, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7866.0, 1.0, 6.041, 1.799, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7867.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7868.0, 1.0, 7.004, 1.487, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7869.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7870.0, 1.0, 11.333, 0.734, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7871.0, 1.0, 18.282, 2.731, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7872.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7873.0, 1.0, 35.799, 1.474, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7874.0, 1.0, 18.282, 2.134, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7875.0, 1.0, 15.534, 0.73, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7876.0, 1.0, 8.991, 0.805, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7877.0, 1.0, 4.54, 0.895, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7878.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7879.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7880.0, 1.0, 2.643, 0.663, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7881.0, 1.0, 8.726, 0.677, 0.0, -11.829971269, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7882.0, 1.0, 15.344, 1.112, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7883.0, 1.0, 6.047, 1.708, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7884.0, 1.0, 5.936, 0.69, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7885.0, 1.0, 6.561, 0.717, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7886.0, 1.0, 15.037, 1.491, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7887.0, 1.0, 12.486, 3.657, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7888.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7889.0, 1.0, 12.799, 0.872, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7890.0, 1.0, 0.0, 0.0, 0.0, -51.2599650026, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7891.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7892.0, 1.0, 15.712, 2.903, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7893.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7894.0, 1.0, 4.189, 0.726, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7895.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7896.0, 1.0, 4.471, 2.694, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7897.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7898.0, 1.0, 11.382, 4.578, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7899.0, 1.0, 9.726, 1.637, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7900.0, 1.0, 8.8, 2.967, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7901.0, 1.0, 5.366, 0.43, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7902.0, 1.0, 3.89, 0.258, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7904.0, 1.0, 3.854, 0.396, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7905.0, 1.0, 8.843, 1.203, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7906.0, 1.0, 10.346, 1.55, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7907.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7908.0, 1.0, 8.843, 1.183, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7909.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7910.0, 1.0, 9.592, 1.921, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7911.0, 1.0, 6.66, 0.73, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7912.0, 1.0, 3.588, 0.84, 0.0, 1.42308995303e-05, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7913.0, 1.0, 5.256, 1.314, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7914.0, 1.0, 3.551, 0.915, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7915.0, 1.0, 6.145, 1.606, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7916.0, 1.0, 4.103, 0.856, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7917.0, 1.0, 6.513, 1.416, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7918.0, 1.0, 8.228, 1.314, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7919.0, 1.0, 6.335, 1.235, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7920.0, 1.0, 6.433, 1.909, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7921.0, 1.0, 7.292, 0.832, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7922.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7923.0, 1.0, 13.651, 2.095, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7924.0, 1.0, 9.812, 1.258, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7925.0, 1.0, 10.205, 0.928, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7926.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7927.0, 1.0, 9.984, 0.367, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7928.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7929.0, 1.0, 7.739, 2.864, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7931.0, 1.0, 12.762, 3.262, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7932.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7933.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7934.0, 1.0, 25.641, 2.335, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7936.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7937.0, 1.0, 14.841, 3.795, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7938.0, 1.0, 2.202, 0.099, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7939.0, 1.0, 5.01, 0.844, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7940.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7941.0, 1.0, 8.623, 1.03, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7942.0, 1.0, 7.16, 1.968, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7943.0, 1.0, 10.379, 1.589, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7944.0, 1.0, 8.95, 1.784, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7945.0, 1.0, 9.309, 1.223, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7946.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7947.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7948.0, 1.0, 3.827, 0.813, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7949.0, 1.0, 4.931, 0.576, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7950.0, 1.0, 10.229, 2.726, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7951.0, 1.0, 6.792, 1.015, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7952.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7953.0, 1.0, 7.131, 0.568, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7954.0, 1.0, 11.382, 1.302, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7955.0, 1.0, 10.15, 1.172, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7956.0, 1.0, 7.58, 0.592, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7957.0, 1.0, 7.562, 1.365, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7958.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7959.0, 1.0, 7.562, 1.503, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7960.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7961.0, 1.0, 4.698, 0.533, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7962.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7963.0, 1.0, 9.634, 0.797, 0.0, 2.02363312773e-05, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7964.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7965.0, 1.0, 4.508, 0.643, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7966.0, 1.0, 9.346, 2.671, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7967.0, 1.0, 10.009, 3.302, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7968.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7969.0, 1.0, 4.704, 1.144, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7970.0, 1.0, 10.076, 3.834, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7971.0, 1.0, 8.733, 2.627, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7972.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7973.0, 1.0, 11.487, 1.696, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7974.0, 1.0, 24.1, 6.086, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7975.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7976.0, 1.0, 6.317, 0.742, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7977.0, 1.0, 0.0, 0.0, 0.0, -265.709073302, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7978.0, 1.0, 8.984, 0.982, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7979.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7980.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [7981.0, 1.0, 4.489, 0.343, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7982.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7983.0, 1.0, 6.169, 0.899, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7984.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7985.0, 1.0, 2.092, 1.042, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7986.0, 1.0, 2.576, 0.675, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7987.0, 1.0, 4.072, 1.093, 0.0, -15.2599522522, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7988.0, 1.0, 4.225, 0.604, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7989.0, 1.0, 5.992, 0.055, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7990.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7991.0, 1.0, 3.398, 0.233, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7992.0, 1.0, 7.089, 1.854, 0.0, 5.67429057894e-05, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7993.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7994.0, 1.0, 7.562, 1.045, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7995.0, 1.0, 2.907, 0.479, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7996.0, 1.0, 7.23, 0.9, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7997.0, 1.0, 6.623, 0.45, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7998.0, 1.0, 7.439, 0.627, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [7999.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8000.0, 1.0, 6.212, 1.322, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8002.0, 1.0, 10.806, 1.381, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8003.0, 1.0, 8.917, 3.894, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8004.0, 1.0, 2.972, 0.679, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8005.0, 1.0, 7.384, 2.608, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8006.0, 1.0, 13.682, 2.028, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8007.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8008.0, 1.0, 7.809, 0.953, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8009.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8010.0, 1.0, 7.874, 0.726, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8011.0, 1.0, 9.014, 2.671, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8012.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8013.0, 1.0, 9.014, 0.983, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8014.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8015.0, 1.0, 16.634, 2.5, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8016.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8017.0, 1.0, 11.388, 1.795, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8018.0, 1.0, 6.145, 1.771, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8019.0, 1.0, 14.281, 1.56, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8020.0, 1.0, 4.934, 0.547, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8021.0, 1.0, 7.294, 0.731, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8022.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8023.0, 1.0, 15.917, 1.701, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8024.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8025.0, 1.0, 9.8, 0.789, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8026.0, 1.0, 10.624, 1.153, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8027.0, 1.0, 5.214, 1.047, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8028.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8029.0, 1.0, 2.959, 1.372, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8030.0, 1.0, 9.777, 0.765, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8031.0, 1.0, 10.077, 1.688, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8032.0, 1.0, 0.0, 0.0, 0.0, 49.5052714867, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8033.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8034.0, 1.0, 14.17, 4.901, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8036.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8037.0, 1.0, 9.777, 0.094, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8039.0, 1.0, 7.822, 1.837, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8042.0, 1.0, 9.575, 0.79, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8043.0, 1.0, 9.96, 1.918, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8044.0, 1.0, 6.694, 1.632, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8045.0, 1.0, 6.036, 1.324, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8046.0, 1.0, 6.186, 2.485, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8047.0, 1.0, 18.257, 1.337, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8048.0, 1.0, 7.052, 1.572, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8049.0, 1.0, 10.637, 1.581, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8050.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8051.0, 1.0, 3.311, 0.393, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8052.0, 1.0, 35.354, 10.152, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8054.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8055.0, 1.0, 14.972, 0.893, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8057.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8058.0, 1.0, 26.496, 7.576, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8062.0, 1.0, 11.517, 2.53, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8063.0, 1.0, 7.175, 1.859, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8064.0, 1.0, 6.218, 0.85, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8066.0, 1.0, 12.222, 0.413, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8067.0, 1.0, 9.83, 1.43, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8068.0, 1.0, 0.0, 0.0, 0.0, -22.0073271784, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8069.0, 1.0, 22.125, 3.578, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8070.0, 1.0, 13.637, 2.922, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8071.0, 1.0, 29.593, 3.514, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8072.0, 1.0, 0.0, 0.0, 0.0, 12.4823824488, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8073.0, 1.0, 20.438, 3.092, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8074.0, 1.0, 20.438, 3.433, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8075.0, 1.0, 20.438, 2.659, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8077.0, 1.0, 17.408, 2.354, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8078.0, 1.0, 17.408, 5.044, 0.0, 0.000313384335493, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8079.0, 1.0, 17.408, 3.118, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8080.0, 1.0, 17.408, 2.721, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8081.0, 1.0, 17.408, 1.822, 0.0, 7.81329775174, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8082.0, 1.0, 5.267, 0.749, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8083.0, 1.0, 13.117, 2.55, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8084.0, 1.0, 19.015, 2.292, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8086.0, 1.0, 19.015, 4.724, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8087.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8088.0, 1.0, 35.359, 8.983, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8089.0, 1.0, 6.023, 1.89, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8090.0, 1.0, 27.436, 4.125, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8091.0, 1.0, 3.573, 0.356, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8092.0, 1.0, 10.226, 1.409, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8094.0, 1.0, 7.556, 1.193, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8095.0, 1.0, 9.735, 1.007, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8096.0, 1.0, 44.771, 2.215, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8098.0, 1.0, 15.097, 1.626, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8099.0, 1.0, 26.71, 9.215, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8100.0, 1.0, 26.71, 10.676, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8102.0, 1.0, 26.71, 4.791, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8103.0, 1.0, 23.732, 5.127, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8104.0, 1.0, 0.0, 0.0, 0.0, -67.3269996529, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8105.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8106.0, 1.0, 26.71, 5.199, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8108.0, 1.0, 7.409, 0.212, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8109.0, 1.0, 10.755, 1.944, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8110.0, 1.0, 7.409, 1.549, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8112.0, 1.0, 11.129, 3.392, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8113.0, 1.0, 15.413, 3.216, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8114.0, 1.0, 9.111, 0.165, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8115.0, 1.0, 17.352, 1.679, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8116.0, 1.0, 10.578, 1.946, 0.0, 4.73284311322, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8117.0, 1.0, 11.319, 1.038, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8118.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8119.0, 1.0, 0.0, 0.0, 0.0, -149.728839871, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8121.0, 1.0, 36.877, 6.433, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8122.0, 1.0, 15.22, 1.748, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8124.0, 1.0, 20.438, 7.883, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8125.0, 1.0, 18.778, 5.619, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8126.0, 1.0, 21.215, 3.748, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8127.0, 1.0, 38.345, 7.889, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8128.0, 1.0, 21.215, 3.082, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8129.0, 1.0, 23.465, 4.927, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8130.0, 1.0, 29.578, 9.042, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8131.0, 1.0, 17.283, 1.337, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8132.0, 1.0, 15.356, 1.453, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8133.0, 1.0, 55.202, 7.486, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8134.0, 1.0, 30.712, 5.781, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8135.0, 1.0, 26.737, 4.223, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8137.0, 1.0, 19.543, 2.597, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8139.0, 1.0, 17.364, 4.444, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8140.0, 1.0, 12.228, 2.125, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8141.0, 1.0, 7.137, 1.401, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8142.0, 1.0, 7.378, 0.884, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8143.0, 1.0, 8.323, 2.277, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8145.0, 1.0, 7.378, 1.696, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8146.0, 1.0, 13.791, 3.247, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8147.0, 1.0, 67.722, 10.225, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8148.0, 1.0, 40.614, 9.545, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8150.0, 1.0, 16.256, 2.893, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8151.0, 1.0, 17.566, 3.294, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8153.0, 1.0, 41.774, 2.534, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8154.0, 1.0, 16.256, 6.413, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8155.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8156.0, 1.0, 18.479, 5.832, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8158.0, 1.0, 24.808, 2.209, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8160.0, 1.0, 39.714, 6.311, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8161.0, 1.0, 16.667, 5.589, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8162.0, 1.0, 17.41, 3.393, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8166.0, 1.0, 29.735, 3.602, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8167.0, 1.0, 16.021, 2.261, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8168.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8170.0, 1.0, 34.363, 5.379, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8171.0, 1.0, 12.293, 1.624, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8172.0, 1.0, 0.0, 0.0, 0.0, -50.9930199057, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8174.0, 1.0, 76.613, 16.245, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8176.0, 1.0, 16.119, 3.47, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8178.0, 1.0, 46.382, 2.948, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8180.0, 1.0, 46.324, 9.311, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8181.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8182.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8183.0, 1.0, 12.084, 1.658, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8185.0, 1.0, 26.248, 1.047, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8186.0, 1.0, 0.0, 0.0, 0.0, -34.4189882637, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8189.0, 1.0, 17.736, 4.102, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8190.0, 1.0, 17.599, 3.273, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8191.0, 1.0, 37.009, 3.546, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8192.0, 1.0, 12.254, 1.491, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8193.0, 1.0, 12.293, 2.273, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8194.0, 1.0, 24.586, 7.4, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8195.0, 1.0, 11.028, 0.637, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8196.0, 1.0, 0.0, 0.0, 0.0, -116.389678752, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8199.0, 1.0, 11.028, 2.158, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8201.0, 1.0, 11.028, 1.466, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8202.0, 1.0, 11.028, 3.243, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8203.0, 1.0, 29.325, 1.607, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8204.0, 1.0, 32.049, 6.905, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8205.0, 1.0, 46.682, 5.055, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8206.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8207.0, 1.0, 8.767, 0.218, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8208.0, 1.0, 0.0, 0.0, 0.0, 63.4579763918, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8209.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8210.0, 1.0, 39.63, 4.679, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8212.0, 1.0, 16.152, 4.64, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8213.0, 1.0, 0.163, 0.017, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8214.0, 1.0, 16.152, 3.593, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8215.0, 1.0, 0.0, 0.0, 0.0, 95.2039681347, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8216.0, 1.0, 35.536, 5.354, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8217.0, 1.0, 46.975, 4.576, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8218.0, 1.0, 43.821, 9.084, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8219.0, 1.0, 0.0, 0.0, 0.0, 71.842775799, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8220.0, 1.0, 36.768, 10.951, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8221.0, 1.0, 21.32, 1.004, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8222.0, 1.0, 6.714, 0.371, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8223.0, 1.0, 12.756, 3.972, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8224.0, 1.0, 39.167, 13.109, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8226.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8227.0, 1.0, 38.508, 5.251, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8229.0, 1.0, 27.61, 6.516, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8230.0, 1.0, 44.994, 9.037, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8232.0, 1.0, 17.729, 2.128, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8233.0, 1.0, 0.0, 0.0, 0.0, 29.0548151884, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8234.0, 1.0, 32.505, 8.435, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8235.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8236.0, 1.0, 34.18, 7.396, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8237.0, 1.0, 20.421, 4.623, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8239.0, 1.0, 17.664, 2.717, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8240.0, 1.0, 42.582, 8.486, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8241.0, 1.0, 31.176, 8.678, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8242.0, 1.0, 21.992, 2.692, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8244.0, 1.0, 38.769, 9.969, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8245.0, 1.0, 36.318, 4.683, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8246.0, 1.0, 29.07, 12.161, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8247.0, 1.0, 35.106, 9.456, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8248.0, 1.0, 0.0, 0.0, 0.0, 35.1117040822, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8249.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8250.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8251.0, 1.0, 33.653, 1.384, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8252.0, 1.0, 18.009, 3.068, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8253.0, 1.0, 13.799, 5.196, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8254.0, 1.0, 29.377, 3.68, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8255.0, 1.0, 31.717, 4.29, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8256.0, 1.0, 48.481, 7.029, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8257.0, 1.0, 41.813, 0.987, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8258.0, 1.0, 36.058, 5.246, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8259.0, 1.0, 50.886, 3.012, 0.0, 47.2910997268, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8260.0, 1.0, 23.706, 6.592, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8261.0, 1.0, 28.438, 6.29, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8262.0, 1.0, 3.278, 0.487, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8263.0, 1.0, 23.263, 3.991, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8264.0, 1.0, 0.0, 0.0, 0.0, 25.705598134, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8265.0, 1.0, 50.117, 3.025, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8266.0, 1.0, 10.162, 1.436, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8267.0, 1.0, 8.702, 0.914, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8268.0, 1.0, 23.563, 3.513, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8269.0, 1.0, 18.994, 2.528, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8270.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8271.0, 1.0, 19.691, 4.166, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8272.0, 1.0, 18.433, 1.337, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8273.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8274.0, 1.0, 48.37, 8.127, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8275.0, 1.0, 24.638, 0.863, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8276.0, 1.0, 0.0, 0.0, 0.0, 0.000161344657641, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8277.0, 1.0, 6.309, 0.795, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8278.0, 1.0, 12.612, 1.858, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8280.0, 1.0, 6.976, 3.665, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8281.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8282.0, 1.0, 4.603, 0.165, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8283.0, 1.0, 9.295, 1.342, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8284.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8285.0, 1.0, 6.264, 1.671, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8286.0, 1.0, 21.985, 6.422, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8287.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8288.0, 1.0, 5.377, 0.654, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8290.0, 1.0, 9.946, 1.03, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8291.0, 1.0, 9.666, 0.957, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8292.0, 1.0, 16.68, 4.375, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8293.0, 1.0, 9.197, 2.021, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8294.0, 1.0, 6.942, 0.312, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8295.0, 1.0, 8.278, 2.32, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8297.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8298.0, 1.0, 7.6, 0.585, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8299.0, 1.0, 6.59, 1.038, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8300.0, 1.0, 10.52, 2.709, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8301.0, 1.0, 8.369, 0.862, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8302.0, 1.0, 7.0, 1.581, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8303.0, 1.0, 9.086, 1.538, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8305.0, 1.0, 6.984, 2.747, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8306.0, 1.0, 6.199, 0.355, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8307.0, 1.0, 4.25, 0.645, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8308.0, 1.0, 9.082, 1.467, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8309.0, 1.0, 7.116, 2.054, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8310.0, 1.0, 6.707, 1.085, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8311.0, 1.0, 9.783, 1.363, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8312.0, 1.0, 10.051, 1.013, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8313.0, 1.0, 12.678, 0.457, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8314.0, 1.0, 14.568, 5.153, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8315.0, 1.0, 15.461, 1.812, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8316.0, 1.0, 20.154, 1.974, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8317.0, 1.0, 15.415, 4.157, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8318.0, 1.0, 20.023, 2.201, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8319.0, 1.0, 0.0, 0.0, 0.0, -22.6899036189, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8320.0, 1.0, 25.472, 2.799, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8322.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8323.0, 1.0, 26.711, 0.923, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8324.0, 1.0, 9.399, 0.743, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8325.0, 1.0, 8.689, 2.008, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8327.0, 1.0, 9.484, 0.158, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8328.0, 1.0, 6.564, 0.996, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8329.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8330.0, 1.0, 5.358, 0.589, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8331.0, 1.0, 8.011, 3.41, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8333.0, 1.0, 3.982, 0.931, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8334.0, 1.0, 8.943, 0.615, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8335.0, 1.0, 0.0, 0.0, 0.0, -172.457239098, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8336.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8337.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8339.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8340.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8341.0, 1.0, 0.033, 0.004, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8345.0, 1.0, 4.13, 0.555, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8347.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8348.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8349.0, 1.0, 2.463, 0.819, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8350.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8352.0, 1.0, 1.912, 0.27, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8354.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8355.0, 1.0, 3.809, 0.405, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8356.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8357.0, 1.0, 0.0, 0.0, 0.0, -196.694287854, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8363.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8364.0, 1.0, 4.843, 1.256, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8365.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8366.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8367.0, 1.0, 9.132, 0.453, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8368.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8369.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8370.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8371.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8372.0, 1.0, 8.885, 3.224, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8373.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8374.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8375.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8376.0, 1.0, 7.687, 1.859, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8377.0, 1.0, 0.0, 0.0, 0.0, -170.039892751, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8379.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8380.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8381.0, 1.0, 2.7, 0.371, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8382.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8383.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8384.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8385.0, 1.0, 11.923, 1.199, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8387.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8388.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8389.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8390.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8391.0, 1.0, 2.706, 0.402, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8392.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8393.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8394.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8395.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8396.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8397.0, 1.0, 5.384, 0.734, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8399.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8400.0, 1.0, 24.31, 2.864, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8402.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8403.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8404.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8405.0, 1.0, 15.057, 3.631, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8406.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8407.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8409.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8410.0, 1.0, 7.437, 1.132, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8411.0, 1.0, 0.3, 0.094, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8413.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8414.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8415.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8417.0, 1.0, 8.401, 2.105, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8418.0, 1.0, 0.0, 0.0, 0.0, -107.28961313, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8419.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8420.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8421.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8422.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8423.0, 1.0, 7.546, 1.158, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8424.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8425.0, 2.0, 45.311, 6.317, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8426.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8427.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8428.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8429.0, 1.0, 0.0, 0.0, 0.0, -53.6657233249, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8430.0, 1.0, 5.644, 0.614, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8431.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8432.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8433.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8434.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8435.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8436.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8437.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8438.0, 1.0, 0.934, 0.102, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8439.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8440.0, 1.0, 0.743, 0.158, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8442.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8443.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8444.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8445.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8446.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8447.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8449.0, 1.0, 12.142, 2.722, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8450.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8451.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [8452.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8453.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8454.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8455.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8456.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8457.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8458.0, 1.0, 23.739, 6.735, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8459.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8460.0, 1.0, 0.0, 0.0, 0.0, -1.40958766863, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8461.0, 1.0, 14.972, 4.815, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8462.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8463.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8464.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8466.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8467.0, 1.0, 3.486, 1.033, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8468.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8469.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8470.0, 1.0, 4.434, 0.623, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8471.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8472.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8474.0, 1.0, 15.057, 0.078, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8475.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8476.0, 1.0, 6.893, 1.4, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8477.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8478.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8479.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8480.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8482.0, 1.0, 1.566, 0.522, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8483.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8484.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8486.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8487.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8488.0, 1.0, 3.284, 0.522, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8490.0, 1.0, 0.0, 0.0, 0.0, -30.4097154362, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8491.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8492.0, 1.0, 9.829, 1.604, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8493.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8494.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8495.0, 1.0, 24.012, 2.88, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8496.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8497.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8498.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8499.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8501.0, 1.0, 0.0, 0.0, 0.0, -433.059777678, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8502.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8503.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8504.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8505.0, 1.0, 2.496, 0.781, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8506.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8507.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8508.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8509.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8510.0, 1.0, 77.661, 12.15, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8511.0, 1.0, 0.0, 0.0, 0.0, -144.909725823, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8512.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8513.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8514.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8515.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8516.0, 1.0, 12.669, 2.327, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8517.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8518.0, 2.0, 21.314, 4.069, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8519.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8520.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8521.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8522.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8523.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8524.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8525.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8526.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8527.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8528.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8529.0, 1.0, 0.0, 0.0, 0.0, -132.438040883, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8530.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8531.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8532.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8533.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8534.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8535.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8536.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8537.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8538.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8539.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8540.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8541.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8542.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8543.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8544.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8545.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8546.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8548.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8549.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8550.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8551.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8552.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8553.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8554.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8556.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8557.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8558.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8559.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8560.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8561.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8562.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8563.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8564.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8565.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8566.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8567.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8568.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8569.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8570.0, 1.0, 0.0, 0.0, 0.0, -466.106543384, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8571.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8572.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8573.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [8574.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8575.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [8576.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [8577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8578.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8579.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8580.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8581.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8582.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8583.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8584.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8585.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8586.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8587.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8588.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8589.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8590.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8591.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8592.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8593.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8594.0, 1.0, 0.0, 0.0, 0.0, -0.000488708840068, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8595.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8596.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8597.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8598.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8599.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8600.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8602.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8603.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8604.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8605.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8606.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8607.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8608.0, 1.0, 0.0, 0.0, 0.0, 0.000388243060702, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8609.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8610.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8611.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8612.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8613.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8614.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8615.0, 1.0, 0.0, 0.0, 0.0, 7.08070707774, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8616.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8617.0, 1.0, 0.0, 0.0, 0.0, -92.2599067939, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8619.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8620.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8621.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8622.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8623.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8624.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8625.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8626.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8628.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8629.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [8632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8633.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8635.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8636.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8637.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8638.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8639.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8640.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8641.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8642.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8643.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8645.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8646.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8647.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8648.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8649.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8650.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8651.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8652.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8653.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8654.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8655.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8656.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8657.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8658.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8659.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8660.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8661.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8662.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8663.0, 1.0, 0.0, 0.0, 0.0, -392.769124439, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8664.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8665.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [8666.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8667.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [8668.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8669.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8670.0, 1.0, 0.0, 0.0, 0.0, -274.859895077, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8671.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8672.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8673.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8674.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8675.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8676.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8677.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8678.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8679.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8680.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8681.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8682.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8683.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8684.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8685.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8686.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8688.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8689.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8690.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8691.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8692.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8693.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8694.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8695.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8696.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [8697.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8698.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8699.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8700.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8701.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8702.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8703.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8704.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8705.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8707.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8708.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8709.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8710.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8711.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8712.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8713.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8714.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8716.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8717.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8718.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8719.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8720.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8721.0, 1.0, 0.0, 0.0, 0.0, -144.999955385, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8722.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8723.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [8724.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8726.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8727.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8728.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8729.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8730.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8731.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8732.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8733.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [8734.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8735.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [8736.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8738.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8739.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8740.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [8741.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8742.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8743.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8744.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8745.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8746.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8747.0, 2.0, 0.0, 0.0, 0.0, -11.9188007504, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8748.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8749.0, 1.0, 0.0, 0.0, 0.0, -137.054333541, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8750.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8751.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8752.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8753.0, 1.0, 0.0, 0.0, 0.0, -133.715635609, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8754.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8755.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8756.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8757.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8758.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8759.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8760.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8761.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8762.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8763.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8764.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8765.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8766.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8767.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8768.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8769.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8770.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8771.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8772.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8773.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8774.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8775.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8776.0, 1.0, 0.0, 0.0, 0.0, -63.1299232443, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8777.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8778.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8779.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8780.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8781.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8782.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8783.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8784.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8785.0, 1.0, 0.0, 0.0, 0.0, -288.529584882, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8786.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8787.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [8788.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8789.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8790.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8791.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8792.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8793.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8794.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8795.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8796.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8798.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8799.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8800.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8801.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8803.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8804.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8805.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8806.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [8807.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8808.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8809.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8810.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8812.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8813.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8814.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8815.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8816.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8817.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8818.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8819.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8820.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8821.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8822.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8823.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8824.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8825.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8826.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8827.0, 1.0, 0.0, 0.0, 0.0, -6.06632388461, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8828.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8829.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8830.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8831.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8832.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8833.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8834.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8835.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8836.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8837.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8838.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8839.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8840.0, 1.0, 0.0, 0.0, 0.0, -27.3118119333, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8841.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8842.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8843.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8844.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8845.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8846.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8847.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8849.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8850.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8851.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8852.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8853.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [8854.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8855.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8856.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8857.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8858.0, 1.0, 0.0, 0.0, 0.0, -196.806550853, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8859.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8860.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8861.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [8862.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [8863.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8864.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [8865.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8866.0, 1.0, 3.645, 0.953, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8867.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8868.0, 1.0, 1.681, 0.239, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8869.0, 1.0, 4.755, 1.679, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8870.0, 1.0, 2.241, 0.121, 0.0, -10.9924371798, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8872.0, 1.0, 10.753, 1.627, 0.0, 2.25994489861, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8873.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8874.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8875.0, 1.0, 3.192, 0.487, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8876.0, 1.0, 3.53, 0.385, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8877.0, 1.0, 11.595, 3.038, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8878.0, 1.0, 5.18, 0.324, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8879.0, 1.0, 10.36, 1.902, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8880.0, 1.0, 5.385, 1.067, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8881.0, 1.0, 3.336, 0.297, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8882.0, 1.0, 5.131, 0.324, 0.0, 60.009401599, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8883.0, 1.0, 9.631, 1.993, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8884.0, 1.0, 4.993, 0.293, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8885.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8886.0, 1.0, 3.254, 0.243, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8887.0, 1.0, 10.881, 4.153, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8888.0, 1.0, 10.881, 2.231, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8889.0, 1.0, 10.881, 2.133, 0.0, -31.4439569737, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8890.0, 1.0, 10.881, 0.791, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8891.0, 1.0, 7.964, 0.971, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8892.0, 1.0, 5.599, 0.899, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8893.0, 1.0, 5.633, 0.612, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8894.0, 1.0, 16.776, 3.132, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8895.0, 1.0, 15.162, 3.299, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8896.0, 1.0, 15.162, 3.431, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8897.0, 1.0, 15.37, 1.76, 0.0, 0.000516697382549, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8898.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8899.0, 1.0, 1.653, 0.354, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8900.0, 1.0, 2.448, 0.231, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8901.0, 1.0, 3.429, 0.62, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8902.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8903.0, 1.0, 2.583, 0.341, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8904.0, 1.0, 4.463, 0.713, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8905.0, 1.0, 5.914, 0.73, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8906.0, 1.0, 2.563, 0.57, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8907.0, 1.0, 3.861, 0.292, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8908.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8909.0, 1.0, 13.936, 3.114, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8910.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8911.0, 1.0, 13.936, 2.418, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8912.0, 1.0, 13.936, 2.132, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8913.0, 1.0, 14.348, 0.918, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8914.0, 1.0, 2.57, 0.203, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8916.0, 1.0, 3.889, 0.236, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8917.0, 1.0, 3.547, 0.704, 0.0, -17.8561246311, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8918.0, 1.0, 2.899, 0.146, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8919.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8920.0, 1.0, 3.174, 0.38, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8921.0, 1.0, 3.812, 0.992, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8922.0, 1.0, 1.422, 0.263, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8923.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8924.0, 1.0, 2.534, 0.35, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8925.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8926.0, 1.0, 5.532, 0.991, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8927.0, 1.0, 2.224, 0.404, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8928.0, 1.0, 2.168, 0.305, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8929.0, 1.0, 3.847, 0.29, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8930.0, 1.0, 4.832, 0.379, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8931.0, 1.0, 11.354, 3.201, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8932.0, 1.0, 8.805, 2.305, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8933.0, 1.0, 11.755, 0.934, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8934.0, 1.0, 2.797, 0.104, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8935.0, 1.0, 6.556, 0.439, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8936.0, 1.0, 3.808, 0.317, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8938.0, 1.0, 2.076, 0.201, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8939.0, 1.0, 4.463, 0.328, 0.0, -7.31287714717, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8940.0, 1.0, 8.198, 0.511, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8941.0, 1.0, 4.426, 0.629, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8942.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8943.0, 1.0, 2.21, 0.279, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8944.0, 1.0, 3.854, 0.625, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8945.0, 1.0, 9.735, 1.825, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8946.0, 1.0, 9.401, 2.999, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8947.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8948.0, 1.0, 9.401, 1.433, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8949.0, 1.0, 9.401, 3.109, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8950.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8951.0, 1.0, 3.546, 0.958, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8952.0, 1.0, 5.686, 1.61, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8953.0, 1.0, 6.561, 1.298, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8954.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8955.0, 1.0, 8.272, 1.905, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8956.0, 1.0, 3.723, 0.415, 0.0, -14.0777577624, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8957.0, 1.0, 6.093, 1.371, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8958.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8959.0, 1.0, 1.727, 0.063, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8960.0, 1.0, 3.302, 0.239, 0.0, -19.2334111472, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8961.0, 1.0, 2.503, 0.469, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8962.0, 1.0, 4.04, 0.659, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8963.0, 1.0, 2.665, 0.091, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8964.0, 1.0, 3.092, 0.549, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8965.0, 1.0, 2.006, 0.221, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8966.0, 1.0, 3.588, 0.589, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8967.0, 1.0, 4.25, 0.164, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8968.0, 1.0, 2.917, 0.255, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8969.0, 1.0, 2.241, 0.252, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8970.0, 1.0, 3.765, 0.446, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8972.0, 1.0, 4.686, 1.269, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8973.0, 1.0, 8.313, 2.167, 0.0, -3.82382301025, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8974.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8975.0, 1.0, 4.321, 0.842, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8976.0, 1.0, 4.908, 0.677, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8977.0, 1.0, 2.378, 0.122, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8978.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8979.0, 1.0, 2.715, 0.438, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8980.0, 1.0, 9.584, 1.347, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8981.0, 1.0, 9.584, 1.405, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8982.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8983.0, 1.0, 11.394, 1.637, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8984.0, 1.0, 10.911, 1.265, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8985.0, 1.0, 12.13, 0.878, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8986.0, 1.0, 12.312, 3.006, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8987.0, 1.0, 13.456, 1.948, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8988.0, 1.0, 12.482, 3.025, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8989.0, 1.0, 6.398, 1.784, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8990.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8991.0, 1.0, 8.877, 0.958, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8992.0, 1.0, 7.731, 1.63, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8993.0, 1.0, 12.677, 5.393, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8994.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8995.0, 1.0, 6.128, 0.434, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8996.0, 1.0, 2.16, 0.305, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8997.0, 1.0, 3.584, 0.416, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8998.0, 1.0, 6.335, 0.602, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [8999.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9000.0, 1.0, 4.61, 0.757, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9001.0, 1.0, 11.67, 2.57, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9003.0, 1.0, 16.636, 1.924, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9004.0, 1.0, 12.344, 1.943, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9005.0, 1.0, 17.994, 2.827, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9006.0, 1.0, 11.67, 3.811, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9007.0, 1.0, 5.764, 0.491, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9008.0, 1.0, 8.036, 1.004, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9009.0, 1.0, 3.861, 0.547, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9010.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9011.0, 1.0, 1.946, 0.19, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9012.0, 1.0, 3.237, 0.609, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9013.0, 1.0, 3.118, 0.382, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9014.0, 1.0, 4.361, 0.639, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9015.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9016.0, 1.0, 5.176, 0.225, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9017.0, 1.0, 5.232, 0.677, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9018.0, 1.0, 4.266, 1.129, 0.0, -2.19992942669, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9019.0, 1.0, 8.667, 1.065, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9020.0, 1.0, 4.935, 1.386, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9021.0, 1.0, 2.514, 0.274, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9022.0, 1.0, 5.86, 0.636, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9023.0, 1.0, 26.443, 4.182, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9024.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9025.0, 1.0, 45.454, 2.061, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9026.0, 1.0, 33.754, 5.257, 0.0, 7.31838805293e-05, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9027.0, 1.0, 26.564, 8.615, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9028.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9029.0, 1.0, 4.106, 0.548, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9030.0, 1.0, 4.617, 0.445, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9031.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9032.0, 1.0, 3.84, 0.909, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9033.0, 1.0, 28.23, 2.786, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9034.0, 1.0, 7.554, 0.927, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9035.0, 1.0, 7.258, 1.089, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9036.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9037.0, 1.0, 2.696, 0.338, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9038.0, 1.0, 1.93, 0.191, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9039.0, 1.0, 5.056, 0.85, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9040.0, 1.0, 5.056, 0.329, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9041.0, 1.0, 5.833, 1.064, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9042.0, 1.0, 2.275, 0.554, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9043.0, 1.0, 2.905, 0.632, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9045.0, 1.0, 5.954, 1.729, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9046.0, 1.0, 13.507, 1.237, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9047.0, 1.0, 13.507, 2.167, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9048.0, 1.0, 13.507, 1.764, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9049.0, 1.0, 44.681, 4.087, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9050.0, 1.0, 0.0, 0.0, 0.0, -64.6594656679, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9051.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9052.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9053.0, 1.0, 43.323, 12.484, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9054.0, 1.0, 13.03, 3.327, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9055.0, 1.0, 31.174, 2.913, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9057.0, 1.0, 31.456, 5.972, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9058.0, 1.0, 9.153, 0.99, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9061.0, 1.0, 16.417, 0.668, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9062.0, 1.0, 4.414, 0.496, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9063.0, 1.0, 8.911, 1.368, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9064.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9066.0, 1.0, 27.72, 4.303, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9067.0, 1.0, 6.592, 1.93, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9068.0, 1.0, 5.705, 1.206, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9069.0, 1.0, 14.932, 1.602, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9070.0, 1.0, 20.758, 2.089, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9071.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9072.0, 1.0, 6.667, 1.854, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9074.0, 1.0, 20.906, 2.252, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9075.0, 1.0, 6.968, 0.834, 0.0, 0.00111651643985, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9076.0, 1.0, 9.831, 0.944, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9077.0, 1.0, 28.506, 5.006, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9078.0, 1.0, 8.185, 0.788, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9079.0, 1.0, 1.905, 0.11, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9080.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9081.0, 1.0, 1.983, 0.19, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9082.0, 1.0, 5.541, 1.392, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9083.0, 1.0, 21.477, 1.906, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9084.0, 1.0, 17.378, 3.8, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9085.0, 1.0, 18.151, 0.534, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9086.0, 1.0, 0.723, 0.091, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9087.0, 1.0, 4.053, 0.797, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9088.0, 1.0, 7.809, 0.488, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9089.0, 1.0, 33.828, 8.174, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9090.0, 1.0, 11.219, 0.878, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9091.0, 1.0, 6.961, 1.833, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9093.0, 1.0, 11.631, 3.972, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9094.0, 1.0, 11.478, 2.86, 0.0, -20.7583475408, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9095.0, 1.0, 11.478, 0.859, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9096.0, 1.0, 45.319, 9.217, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9097.0, 1.0, 21.215, 4.511, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9098.0, 1.0, 47.644, 1.874, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9099.0, 1.0, 5.551, 0.436, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9100.0, 1.0, 2.521, 0.702, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9101.0, 1.0, 4.642, 1.328, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9102.0, 1.0, 2.305, 0.267, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9103.0, 1.0, 9.092, 1.099, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9105.0, 1.0, 7.923, 0.283, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9106.0, 1.0, 2.923, 1.106, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9107.0, 1.0, 2.283, 0.6, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9108.0, 1.0, 6.913, 0.325, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9109.0, 1.0, 3.563, 0.41, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9110.0, 1.0, 7.486, 0.481, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9112.0, 1.0, 9.401, 1.361, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9113.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9114.0, 1.0, 14.28, 1.386, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9115.0, 1.0, 13.621, 2.125, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9116.0, 1.0, 7.997, 1.464, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9117.0, 1.0, 6.345, 1.483, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9118.0, 1.0, 2.722, 0.286, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9119.0, 1.0, 7.284, 1.467, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9120.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9121.0, 1.0, 8.458, 0.638, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9122.0, 1.0, 6.537, 2.091, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9123.0, 1.0, 3.494, 0.697, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9126.0, 1.0, 3.975, 1.642, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9127.0, 1.0, 2.376, 0.147, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9128.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9129.0, 1.0, 2.211, 0.162, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9130.0, 1.0, 32.399, 6.012, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9131.0, 1.0, 13.632, 0.181, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9133.0, 1.0, 7.693, 0.913, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9134.0, 1.0, 17.629, 2.328, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9135.0, 1.0, 0.235, 0.025, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9136.0, 1.0, 7.762, 1.962, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9137.0, 1.0, 9.569, 1.382, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9138.0, 1.0, 7.762, 2.093, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9139.0, 1.0, 7.762, 0.976, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9140.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9141.0, 1.0, 2.251, 1.158, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9142.0, 1.0, 7.228, 1.121, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9144.0, 1.0, 5.848, 0.886, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9145.0, 1.0, 5.505, 0.457, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9147.0, 1.0, 1.859, 0.242, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9148.0, 1.0, 4.255, 0.672, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9149.0, 1.0, 3.639, 0.769, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9150.0, 1.0, 3.795, 0.864, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9151.0, 1.0, 17.705, 2.557, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9152.0, 1.0, 17.705, 0.619, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9153.0, 1.0, 20.778, 1.576, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9154.0, 1.0, 12.682, 2.391, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9155.0, 1.0, 2.418, 0.275, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9156.0, 1.0, 1.602, 0.175, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9158.0, 1.0, 4.285, 0.198, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9159.0, 1.0, 1.457, 0.135, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9160.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9161.0, 1.0, 2.198, 0.27, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9162.0, 1.0, 3.286, 0.509, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9163.0, 1.0, 6.172, 1.005, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9165.0, 1.0, 3.975, 0.713, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9167.0, 1.0, 2.94, 0.773, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9168.0, 1.0, 2.94, 0.787, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9169.0, 1.0, 6.869, 0.311, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9170.0, 1.0, 1.748, 0.327, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9171.0, 1.0, 2.935, 0.666, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9172.0, 1.0, 8.897, 1.351, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9174.0, 1.0, 8.762, 3.605, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9175.0, 1.0, 8.704, 1.713, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9176.0, 1.0, 14.273, 1.36, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9178.0, 1.0, 3.338, 0.54, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9179.0, 1.0, 4.022, 0.851, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9180.0, 1.0, 4.657, 0.673, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9181.0, 1.0, 2.307, 0.95, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9182.0, 1.0, 7.573, 0.256, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9183.0, 1.0, 1.681, 0.232, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9184.0, 1.0, 2.093, 0.462, 0.0, -6.47871615338, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9185.0, 1.0, 4.141, 0.242, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9187.0, 1.0, 6.928, 0.198, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9188.0, 1.0, 10.008, 1.098, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9189.0, 1.0, 11.949, 2.1, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9190.0, 1.0, 12.851, 2.293, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9191.0, 1.0, 12.702, 0.557, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9192.0, 1.0, 4.771, 0.992, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9193.0, 1.0, 7.292, 1.718, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9194.0, 1.0, 2.212, 0.489, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9195.0, 1.0, 4.288, 0.553, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9196.0, 1.0, 2.176, 0.309, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9197.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9198.0, 1.0, 2.853, 0.41, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9199.0, 1.0, 2.177, 0.666, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9201.0, 1.0, 2.376, 0.442, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9202.0, 1.0, 6.763, 0.916, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9203.0, 1.0, 2.05, 0.412, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9204.0, 1.0, 7.896, 1.641, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9205.0, 1.0, 7.802, 1.619, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9206.0, 1.0, 9.966, 1.142, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9207.0, 1.0, 6.398, 0.886, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9208.0, 1.0, 3.18, 0.343, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9209.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9210.0, 1.0, 5.383, 0.414, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9211.0, 1.0, 8.398, 1.34, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9213.0, 1.0, 23.958, 5.961, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9214.0, 1.0, 26.063, 2.225, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9215.0, 1.0, 0.0, 0.0, 0.0, -15.730402586, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9217.0, 1.0, 18.503, 3.63, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9219.0, 1.0, 27.616, 5.834, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9220.0, 1.0, 5.625, 0.379, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9221.0, 1.0, 7.946, 2.065, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9222.0, 1.0, 8.17, 0.622, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9223.0, 1.0, 3.683, 0.044, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9224.0, 1.0, 15.184, 0.588, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9225.0, 1.0, 8.818, 1.495, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9226.0, 1.0, 23.587, 0.875, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9227.0, 1.0, 0.0, 0.0, 0.0, 8.84275346915, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9229.0, 1.0, 16.328, 0.817, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9231.0, 1.0, 4.676, 0.154, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9232.0, 1.0, 11.219, 2.714, 0.0, 2.77968692636, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9233.0, 1.0, 5.969, 1.342, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9234.0, 1.0, 5.397, 0.876, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9235.0, 1.0, 5.133, 0.79, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9236.0, 1.0, 3.224, 0.727, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9238.0, 1.0, 2.208, 0.411, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9239.0, 1.0, 5.656, 0.728, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9241.0, 1.0, 3.195, 0.386, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9243.0, 1.0, 2.948, 0.126, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9245.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9246.0, 1.0, 4.13, 0.653, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9247.0, 1.0, 4.961, 0.926, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9248.0, 1.0, 3.827, 0.687, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9249.0, 1.0, 6.448, 1.275, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9250.0, 1.0, 6.084, 1.343, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9251.0, 1.0, 0.258, 0.007, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9252.0, 1.0, 6.084, 1.152, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9253.0, 1.0, 2.957, 0.602, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9254.0, 1.0, 5.446, 0.624, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9255.0, 1.0, 2.834, 0.539, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9256.0, 1.0, 1.828, 0.158, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9257.0, 1.0, 3.625, 0.545, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9258.0, 1.0, 5.414, 0.669, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9259.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9260.0, 1.0, 6.243, 0.923, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9262.0, 1.0, 2.633, 0.561, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9263.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9264.0, 1.0, 4.975, 0.891, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9265.0, 1.0, 4.975, 0.551, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9266.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9267.0, 1.0, 4.975, 0.62, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9268.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9269.0, 1.0, 6.788, 1.274, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9270.0, 1.0, 31.443, 4.419, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9271.0, 1.0, 6.236, 1.669, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9272.0, 1.0, 2.932, 0.455, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9273.0, 1.0, 4.331, 0.472, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9274.0, 1.0, 4.824, 1.023, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9275.0, 1.0, 8.871, 4.142, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9276.0, 1.0, 9.24, 1.929, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9277.0, 1.0, 6.756, 0.966, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9278.0, 1.0, 10.064, 1.446, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9279.0, 1.0, 7.259, 0.308, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9280.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9281.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9282.0, 1.0, 3.67, 0.608, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9283.0, 1.0, 4.016, 0.267, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9284.0, 1.0, 11.872, 1.76, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9285.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9286.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9287.0, 1.0, 8.943, 1.101, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9288.0, 1.0, 6.883, 0.472, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9290.0, 1.0, 11.476, 3.274, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9291.0, 1.0, 13.663, 2.96, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9292.0, 1.0, 0.0, 0.0, 0.0, -223.609725544, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9293.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9294.0, 1.0, 13.651, 1.671, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9295.0, 1.0, 21.959, 5.062, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9297.0, 1.0, 2.834, 0.575, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9298.0, 1.0, 2.251, 0.382, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9299.0, 1.0, 2.67, 0.23, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9300.0, 1.0, 10.496, 1.552, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9301.0, 1.0, 14.977, 2.283, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9302.0, 1.0, 2.822, 0.027, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9303.0, 1.0, 6.145, 1.125, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9304.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9305.0, 1.0, 4.148, 0.513, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9306.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9307.0, 1.0, 9.522, 2.174, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9308.0, 1.0, 8.334, 1.487, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9309.0, 1.0, 5.254, 1.179, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9310.0, 1.0, 3.118, 0.093, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9311.0, 1.0, 14.323, 1.671, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9312.0, 1.0, 0.0, 0.0, 0.0, -10.2038677476, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9313.0, 1.0, 32.021, 1.774, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9314.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9315.0, 1.0, 9.216, 1.608, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9317.0, 1.0, 9.559, 1.432, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9318.0, 1.0, 6.668, 0.444, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9319.0, 1.0, 10.363, 1.832, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9320.0, 1.0, 7.417, 2.155, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9321.0, 1.0, 0.0, 0.0, 0.0, -10.1576331298, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9322.0, 1.0, 14.83, 1.936, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9323.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9324.0, 1.0, 9.139, 1.272, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9325.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9326.0, 1.0, 15.096, 4.259, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9327.0, 1.0, 9.276, 2.01, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9328.0, 1.0, 8.593, 1.133, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9329.0, 1.0, 8.386, 1.363, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9330.0, 1.0, 11.614, 1.159, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9331.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9332.0, 1.0, 15.793, 2.728, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9333.0, 1.0, 26.761, 3.541, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9334.0, 1.0, 16.299, 4.021, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9335.0, 1.0, 15.793, 1.29, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9336.0, 1.0, 15.793, 0.783, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9337.0, 1.0, 5.621, 1.672, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9338.0, 1.0, 5.831, 0.605, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9339.0, 1.0, 5.621, 0.067, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9340.0, 1.0, 20.828, 2.652, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9341.0, 1.0, 16.485, 1.668, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9342.0, 1.0, 3.806, 0.69, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9343.0, 1.0, 4.202, 0.345, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9344.0, 1.0, 9.416, 3.093, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9345.0, 1.0, 8.66, 1.233, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9346.0, 1.0, 0.0, 0.0, 0.0, -82.6169197704, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9347.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9348.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9349.0, 1.0, 8.271, 1.589, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9350.0, 1.0, 8.66, 1.287, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9351.0, 1.0, 14.078, 3.849, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9352.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9353.0, 1.0, 4.791, 0.478, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9355.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9356.0, 1.0, 6.083, 0.989, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9357.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9358.0, 1.0, 2.936, 0.712, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9359.0, 1.0, 21.063, 3.558, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9360.0, 1.0, 47.07, 3.707, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9361.0, 1.0, 35.501, 4.395, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9363.0, 1.0, 23.948, 3.562, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9365.0, 1.0, 8.31, 1.587, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9366.0, 1.0, 15.13, 1.789, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9367.0, 1.0, 7.956, 0.93, 0.0, -4.52995605161, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9368.0, 1.0, 7.788, 1.191, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9369.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9370.0, 1.0, 8.38, 1.513, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9371.0, 1.0, 5.975, 1.071, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9372.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9373.0, 1.0, 30.446, 8.765, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9374.0, 1.0, 0.0, 0.0, 0.0, -189.117007348, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9375.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9376.0, 1.0, 22.544, 4.37, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9377.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9379.0, 1.0, 14.383, 2.338, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9380.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9381.0, 1.0, 23.607, 4.987, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9382.0, 1.0, 9.842, 2.252, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9383.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9384.0, 1.0, 8.623, 0.387, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9385.0, 1.0, 8.623, 2.421, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9386.0, 1.0, 3.36, 0.431, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9387.0, 1.0, 14.956, 1.524, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9388.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9389.0, 1.0, 10.873, 0.346, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9390.0, 1.0, 10.705, 1.039, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9391.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9392.0, 1.0, 15.644, 1.771, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9393.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9395.0, 1.0, 10.705, 4.207, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9396.0, 1.0, 0.773, 0.152, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9397.0, 1.0, 18.579, 3.815, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9398.0, 1.0, 15.182, 2.82, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9399.0, 1.0, 9.664, 0.96, 0.0, 41.3492903314, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9400.0, 1.0, 16.586, 1.455, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9401.0, 1.0, 11.349, 2.976, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9402.0, 1.0, 17.334, 3.316, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9403.0, 1.0, 9.878, 1.101, 0.0, 0.00203690670352, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9404.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9405.0, 1.0, 21.586, 4.488, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9406.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9407.0, 1.0, 5.148, 0.521, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9408.0, 1.0, 3.877, 0.32, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9409.0, 1.0, 45.777, 5.474, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9411.0, 1.0, 28.992, 7.136, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9413.0, 1.0, 19.598, 2.101, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9414.0, 1.0, 12.392, 0.986, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9415.0, 1.0, 10.74, 0.918, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9416.0, 1.0, 30.314, 2.297, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9417.0, 1.0, 11.355, 0.646, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9418.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9419.0, 1.0, 43.151, 4.101, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9420.0, 1.0, 18.585, 0.989, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9421.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9422.0, 1.0, 19.488, 1.252, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9423.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9424.0, 1.0, 12.643, 2.858, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9425.0, 1.0, 19.488, 1.851, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9426.0, 1.0, 3.552, 0.526, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9427.0, 1.0, 3.552, 0.852, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9428.0, 1.0, 3.877, 0.813, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9429.0, 1.0, 5.402, 0.855, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9430.0, 1.0, 3.418, 0.648, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9431.0, 1.0, 0.0, 0.0, 0.0, 76.8649225258, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9432.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9433.0, 1.0, 6.922, 1.198, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9434.0, 1.0, 10.705, 0.808, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9435.0, 1.0, 31.861, 3.492, 0.0, 31.1320489209, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9436.0, 1.0, 6.233, 1.664, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9437.0, 1.0, 20.424, 3.54, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9438.0, 1.0, 12.214, 1.661, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9439.0, 1.0, 11.31, 1.559, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9440.0, 1.0, 19.708, 3.404, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9441.0, 1.0, 0.0, 0.0, 0.0, 0.000308305475374, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9442.0, 1.0, 0.227, 0.023, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9443.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9444.0, 1.0, 0.703, 0.124, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9445.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9446.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9447.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9448.0, 1.0, 3.53, 0.216, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9449.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9450.0, 1.0, 0.0, 0.0, 0.0, -70.8787580712, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9451.0, 1.0, 0.756, 0.015, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9452.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9453.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9454.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9455.0, 1.0, 0.339, 0.055, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9456.0, 1.0, 1.565, 0.15, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9457.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9458.0, 1.0, 1.001, 0.135, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9459.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9461.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9462.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9463.0, 1.0, 0.853, 0.148, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9464.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9465.0, 1.0, 0.0, 0.0, 0.0, -250.659413157, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9466.0, 1.0, 1.554, 0.21, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9467.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9468.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9469.0, 1.0, 1.554, 0.152, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9470.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9471.0, 2.0, 4.959, 0.701, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9472.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9474.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9475.0, 1.0, 2.91, 0.181, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9476.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9477.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9478.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9479.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9480.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9481.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9482.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9483.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9484.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9486.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9487.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9488.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9489.0, 1.0, 0.264, 0.089, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9490.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9491.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9492.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9493.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9494.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9495.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [9496.0, 1.0, 1.159, 0.199, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9497.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9498.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9499.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [9500.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [9501.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9502.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9503.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9504.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9505.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9506.0, 1.0, 2.927, 0.51, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9507.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9508.0, 1.0, 0.0, 0.0, 0.0, -132.679538799, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9509.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9510.0, 1.0, 0.526, 0.061, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9511.0, 1.0, 6.667, 0.167, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9512.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9513.0, 1.0, 1.406, 0.196, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9514.0, 1.0, 0.099, 0.015, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9516.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9517.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [9518.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9519.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9520.0, 1.0, 1.678, 0.28, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9521.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9522.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9523.0, 1.0, 1.297, 0.154, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9524.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9525.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9526.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9527.0, 1.0, 1.106, 0.164, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9528.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9529.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9530.0, 1.0, 6.835, 1.297, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9531.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9532.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9533.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9534.0, 1.0, 1.618, 0.099, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9535.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9536.0, 2.0, 3.768, 1.277, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9537.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9538.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9539.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9540.0, 1.0, 0.95, 0.187, 0.0, -6.86619599608, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9541.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9542.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9543.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9544.0, 1.0, 3.64, 0.13, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9545.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9546.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9548.0, 2.0, 0.0, 0.0, 0.0, -31.0245159868, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9549.0, 1.0, 4.371, 1.198, 0.0, 14.995113844, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9550.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9551.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9553.0, 1.0, 1.448, 0.21, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9554.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9555.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9556.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9557.0, 1.0, 7.291, 0.953, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9558.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9559.0, 1.0, 0.938, 0.262, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9560.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9561.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9562.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9563.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9564.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9565.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9566.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9567.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9568.0, 1.0, 14.906, 3.906, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9569.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9570.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9571.0, 1.0, 3.758, 0.455, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9572.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9573.0, 1.0, 2.387, 0.375, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9574.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9575.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9576.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9577.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9578.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9579.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9580.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [9581.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [9582.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9583.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9584.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9585.0, 1.0, 0.659, 0.107, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9586.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9587.0, 2.0, 1.356, 0.177, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9588.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9589.0, 1.0, 1.356, 0.117, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9590.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9591.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9592.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9593.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9594.0, 1.0, 8.805, 1.403, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9595.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9596.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9597.0, 1.0, 0.483, 0.053, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9598.0, 1.0, 0.483, 0.069, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9599.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9600.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9601.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9602.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9603.0, 1.0, 3.11, 0.606, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9604.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9605.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9606.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 22.0, 1.0, 1.1, 0.9],
    [9607.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9608.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9609.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9610.0, 1.0, 6.311, 0.771, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9611.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9612.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9613.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9614.0, 1.0, 6.694, 2.234, 0.0, -5.66027958371, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9615.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9616.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9617.0, 1.0, 2.84, 0.142, 0.0, -3.12992436855, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9619.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9620.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9621.0, 1.0, 5.61, 0.264, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9622.0, 1.0, 0.0, 0.0, 0.0, -279.555355131, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9623.0, 1.0, 1.23, 0.078, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9624.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9625.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9626.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9628.0, 1.0, 7.856, 1.056, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9629.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9632.0, 1.0, 3.992, 0.255, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9633.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9634.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9635.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9636.0, 1.0, 3.394, 0.196, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9637.0, 1.0, 3.369, 0.411, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9638.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9639.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9640.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9641.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9642.0, 1.0, 14.031, 2.74, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9643.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9644.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9645.0, 1.0, 1.753, 0.255, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9646.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9647.0, 2.0, 0.929, 0.163, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9648.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9649.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9650.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9651.0, 1.0, 6.511, 0.875, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9652.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9653.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9654.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9655.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9657.0, 1.0, 1.147, 0.213, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9658.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9659.0, 2.0, 0.0, 0.0, 0.0, -42.6496806271, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9660.0, 1.0, 1.562, 0.239, 0.0, 33.1520853564, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9661.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9662.0, 1.0, 0.0, 0.0, 0.0, 0.145361770327, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9663.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9664.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9665.0, 1.0, 2.963, 0.202, 0.0, 2.04748982129, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9666.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9667.0, 1.0, 0.0, 0.0, 0.0, -15.5031719137, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9668.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9669.0, 1.0, 3.382, 0.26, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9670.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9671.0, 1.0, 0.0, 0.0, 0.0, -300.257811492, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9672.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9673.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9674.0, 1.0, 0.759, 0.112, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9675.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9676.0, 1.0, 0.0, 0.0, 0.0, -229.52951016, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9677.0, 2.0, 6.147, 0.414, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9678.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9679.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9680.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9681.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9682.0, 1.0, 2.067, 0.326, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9683.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9684.0, 1.0, 0.193, 0.011, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9685.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9686.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [9687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9688.0, 1.0, 0.193, 0.011, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9689.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9690.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9691.0, 1.0, 2.265, 0.237, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9692.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9693.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9694.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9695.0, 1.0, 0.0, 0.0, 0.0, -206.939341779, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9696.0, 1.0, 0.27, 0.038, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9697.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9698.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9699.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9700.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9701.0, 1.0, 1.566, 0.24, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9702.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9703.0, 1.0, 1.645, 0.24, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9704.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9705.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9706.0, 1.0, 2.181, 0.349, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9707.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9708.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9709.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9710.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9711.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [9712.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9713.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9714.0, 1.0, 3.696, 1.183, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9716.0, 1.0, 0.0, 0.0, 0.0, -56.2704813417, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9717.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9718.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9719.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9720.0, 1.0, 0.831, 0.011, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9721.0, 1.0, 0.0, 0.0, 0.0, -4.68862049063, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9722.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [9723.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9724.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9725.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9726.0, 1.0, 3.534, 0.189, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9727.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9728.0, 1.0, 0.0, 0.0, 0.0, 20.8597227192, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9729.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9730.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9731.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9732.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9733.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9734.0, 1.0, 0.522, 0.044, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9735.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9736.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9738.0, 1.0, 0.003, 0.001, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9739.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9740.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9741.0, 1.0, 4.299, 0.476, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9742.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9743.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9744.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9745.0, 1.0, 0.0, 0.0, 0.0, 49.999551252, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9746.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9747.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9748.0, 1.0, 10.53, 1.318, 0.0, 49.9994977429, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9749.0, 1.0, 0.0, 0.0, 0.0, -0.000612135684418, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9750.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9751.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9752.0, 1.0, 0.876, 0.171, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9753.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9754.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9755.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9756.0, 1.0, 1.642, 0.308, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9757.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9758.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9759.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9760.0, 1.0, 5.389, 1.479, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9761.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9762.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9763.0, 1.0, 0.0, 0.0, 0.0, -243.10838058, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9764.0, 1.0, 0.206, 0.041, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9765.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9766.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9767.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9768.0, 1.0, 0.0, 0.0, 0.0, -105.528544595, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9769.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9770.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9771.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9772.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9773.0, 1.0, 1.798, 0.14, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9774.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9775.0, 1.0, 1.015, 0.055, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9776.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9777.0, 2.0, 0.0, 0.0, 0.0, -2.15806301522, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9778.0, 1.0, 0.0, 0.0, 0.0, -38.0072153676, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9779.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9780.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9781.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9782.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9783.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9784.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9785.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9786.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9787.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9788.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9789.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9790.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9791.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9792.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9793.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9794.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9795.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9796.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9798.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9799.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9800.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9801.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9803.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9804.0, 2.0, 0.0, 0.0, 0.0, -21.2781528888, 6.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [9805.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9806.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9807.0, 1.0, 0.0, 0.0, 0.0, -123.218879467, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9808.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9809.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9810.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9812.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9813.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9814.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9815.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9816.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9817.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9818.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9819.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9820.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9821.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9822.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9823.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9824.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9825.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9826.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9827.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9828.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9829.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9830.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9831.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9832.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9833.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9834.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9835.0, 1.0, 0.0, 0.0, 0.0, -290.049738175, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9836.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9837.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9838.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9839.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9840.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9841.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9842.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9843.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9844.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9846.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9847.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.2, 1.0, 1.1, 0.9],
    [9848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9849.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9850.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9851.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9852.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9853.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9854.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9855.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9856.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9857.0, 2.0, 0.0, 0.0, 0.0, -13.969688856, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9858.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9859.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9860.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9861.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9862.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9863.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9864.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9865.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9866.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9867.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9868.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9869.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9870.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9872.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9873.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9874.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9875.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9876.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9877.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9878.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9879.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9880.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9881.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9882.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9883.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9884.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9885.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9886.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9887.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9888.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9889.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9890.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9891.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9892.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9893.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9894.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9895.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9896.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9897.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9898.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9899.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9900.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9901.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9902.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9903.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9904.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9905.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9906.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9907.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9908.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9909.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9910.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9911.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [9912.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9913.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9914.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9915.0, 2.0, 0.0, 0.0, 0.0, 3.85257410725, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9916.0, 1.0, 0.0, 0.0, 0.0, -59.3018634985, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9917.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9918.0, 2.0, 0.0, 0.0, 0.0, -42.9195728199, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9919.0, 1.0, 0.0, 0.0, 0.0, 49.9907040865, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9920.0, 1.0, 0.0, 0.0, 0.0, -49.9802864461, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9921.0, 1.0, 0.0, 0.0, 0.0, -116.199248162, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9922.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9923.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9924.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9925.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9926.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9928.0, 1.0, 0.0, 0.0, 0.0, 14.7726882614, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9929.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9931.0, 1.0, 0.0, 0.0, 0.0, -135.827810757, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9932.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9933.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9934.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9936.0, 1.0, 0.0, 0.0, 0.0, -47.8568954349, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9937.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9938.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9939.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9940.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9941.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9942.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9943.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9944.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9945.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9946.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9947.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9948.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9949.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9950.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9951.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9952.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 24.0, 1.0, 1.1, 0.9],
    [9953.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9954.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9955.0, 2.0, 0.0, 0.0, 0.0, -49.9908946692, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9956.0, 1.0, 0.0, 0.0, 0.0, 48.1271266993, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9957.0, 1.0, 0.0, 0.0, 0.0, -49.9936928774, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9958.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9959.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9960.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9961.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9962.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9963.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9964.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9965.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9966.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9967.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9968.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9969.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9970.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9972.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9973.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9974.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9975.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9977.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9978.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9979.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9980.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9981.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9982.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9983.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9984.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9985.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9986.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9987.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9988.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9989.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9990.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9991.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9992.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9993.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [9994.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9995.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9996.0, 1.0, 0.0, 0.0, 0.0, -58.8158245126, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [9997.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 161.0, 1.0, 1.1, 0.9],
    [9998.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 18.0, 1.0, 1.1, 0.9],
    [9999.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [10000.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9]
  ],
  "gen": [
    [2275.0, 62.6615, 19.005, 48.61, -10.6, 1.0, 95.5, 1.0, 95.5, 29.823],
    [2276.0, 67.5395, 19.005, 48.61, -10.6, 1.0, 95.5, 1.0, 95.5, 39.579],
    [2277.0, 53.6425, 19.005, 48.61, -10.6, 1.0, 95.5, 1.0, 95.5, 11.785],
    [2278.0, 53.4115, 19.005, 48.61, -10.6, 1.0, 95.5, 1.0, 95.5, 11.323],
    [2279.0, 59.0275, 19.005, 48.61, -10.6, 1.0, 95.5, 1.0, 95.5, 22.555],
    [2280.0, 57.3245, 19.005, 48.61, -10.6, 1.0, 95.5, 1.0, 95.5, 19.149],
    [2285.0, 129.7165, 6.9345, 42.813, -28.944, 1.0, 201.0, 1.0, 201.0, 58.433],
    [2289.0, 5.141, 1.3075, 3.542, -0.927, 1.0, 7.6, 1.0, 7.6, 2.682],
    [2289.0, 3.1035, 0.8085, 2.19, -0.573, 1.0, 4.7, 1.0, 4.7, 1.507],
    [2290.0, 1.2615, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.79],
    [2290.0, 1.035, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.337],
    [2291.0, 1.158, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.583],
    [2291.0, 1.291, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.849],
    [2292.0, 1.0245, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.316],
    [2293.0, 1.139, 0.2985, 0.808, -0.211, 1.0, 1.73, 1.0, 1.733, 0.545],
    [2294.0, 1.0135, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.427],
    [2294.0, 1.0145, 0.2755, 0.746, -0.195, 1.0, 1.6, 1.0, 1.6, 0.429],
    [2295.0, 0.9775, 0.258, 0.699, -0.183, 1.0, 1.5, 1.0, 1.5, 0.455],
    [2295.0, 0.7805, 0.2405, 0.652, -0.171, 1.0, 1.4, 1.0, 1.4, 0.161],
    [2296.0, 0.369, 0.086, 0.233, -0.061, 1.0, 0.5, 1.0, 0.5, 0.238],
    [2302.0, 202.601, 58.506, 149.646, -32.634, 1.0, 294.0, 1.0, 294.0, 111.202],
    [2303.0, 190.8575, 58.506, 149.646, -32.634, 1.0, 294.0, 1.0, 294.0, 87.715],
    [2304.0, 183.5835, 58.506, 149.646, -32.634, 1.0, 294.0, 1.0, 294.0, 73.167],
    [2310.0, 0.0, 0.0, 290.038, -75.933, 1.0, 622.4, 0.0, 622.4, 274.004],
    [2315.0, 81.4205, 22.387, 57.262, -12.488, 1.0, 112.5, 1.0, 112.5, 50.341],
    [2316.0, 74.5115, 22.387, 57.262, -12.488, 1.0, 112.5, 1.0, 112.5, 36.523],
    [2317.0, 79.9875, 22.387, 57.262, -12.488, 1.0, 112.5, 1.0, 112.5, 47.475],
    [2318.0, 63.797, 22.387, 57.262, -12.488, 1.0, 112.5, 1.0, 112.5, 15.094],
    [2323.0, 93.0875, 5.5545, 34.293, -23.184, 1.0, 161.0, 1.0, 161.0, 25.175],
    [2327.0, 70.421, 3.4915, 21.556, -14.573, 1.0, 101.2, 1.0, 101.2, 39.642],
    [2332.0, 118.792, 36.4835, 93.317, -20.35, 1.0, 183.33, 1.0, 183.333, 54.251],
    [2333.0, 134.281, 36.4835, 93.317, -20.35, 1.0, 183.33, 1.0, 183.333, 85.229],
    [2334.0, 126.588, 36.4835, 93.317, -20.35, 1.0, 183.33, 1.0, 183.333, 69.843],
    [2340.0, 0.0, 0.0, 336.452, -88.084, 1.0, 722.0, 0.0, 722.0, 187.779],
    [2341.0, 0.0, 0.0, 336.452, -88.084, 1.0, 722.0, 0.0, 722.0, 295.436],
    [2346.0, 51.5395, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 13.679],
    [2347.0, 55.1645, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 20.929],
    [2348.0, 53.8775, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 18.355],
    [2349.0, 63.139, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 36.878],
    [2350.0, 57.487, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 25.574],
    [2351.0, 65.3425, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 41.285],
    [2352.0, 0.2735, 0.0865, 0.221, -0.048, 1.0, 0.43, 1.0, 0.433, 0.114],
    [2353.0, 0.3035, 0.0865, 0.221, -0.048, 1.0, 0.43, 1.0, 0.433, 0.174],
    [2353.0, 0.322, 0.0865, 0.221, -0.048, 1.0, 0.43, 1.0, 0.433, 0.211],
    [2358.0, 9.0645, 3.139, 8.029, -1.751, 1.0, 15.77, 1.0, 15.775, 2.354],
    [2358.0, 11.826, 3.139, 8.029, -1.751, 1.0, 15.77, 1.0, 15.775, 7.877],
    [2359.0, 10.564, 3.139, 8.029, -1.751, 1.0, 15.77, 1.0, 15.775, 5.353],
    [2360.0, 10.255, 3.139, 8.029, -1.751, 1.0, 15.77, 1.0, 15.775, 4.735],
    [2364.0, 99.9865, 35.521, 90.856, -19.814, 1.0, 178.5, 1.0, 178.5, 21.473],
    [2365.0, 114.019, 35.521, 90.856, -19.814, 1.0, 178.5, 1.0, 178.5, 49.538],
    [2366.0, 117.6955, 35.521, 90.856, -19.814, 1.0, 178.5, 1.0, 178.5, 56.891],
    [2371.0, 141.285, 48.437, 123.891, -27.017, 1.0, 243.4, 1.0, 243.4, 39.17],
    [2372.0, 161.063, 48.437, 123.891, -27.017, 1.0, 243.4, 1.0, 243.4, 78.726],
    [2373.0, 178.138, 48.437, 123.891, -27.017, 1.0, 243.4, 1.0, 243.4, 112.876],
    [2376.0, 2.0545, 0.6865, 1.756, -0.383, 1.0, 3.45, 1.0, 3.45, 0.659],
    [2376.0, 2.468, 0.6865, 1.756, -0.383, 1.0, 3.45, 1.0, 3.45, 1.486],
    [2376.0, 3.287, 0.995, 2.545, -0.555, 1.0, 5.0, 1.0, 5.0, 1.574],
    [2376.0, 28.5935, 9.552, 24.432, -5.328, 1.0, 48.0, 1.0, 48.0, 9.187],
    [2379.0, 26.4945, 74.3045, 148.609, 0.0, 1.0, 39.6, 1.0, 39.6, 13.389],
    [2384.0, 79.8055, 25.87, 66.17, -14.43, 1.0, 130.0, 1.0, 130.0, 29.611],
    [2385.0, 82.8875, 25.87, 66.17, -14.43, 1.0, 130.0, 1.0, 130.0, 35.775],
    [2390.0, 97.9315, 31.024, 79.353, -17.305, 1.0, 155.9, 1.0, 155.9, 39.963],
    [2391.0, 102.8945, 31.024, 79.353, -17.305, 1.0, 155.9, 1.0, 155.9, 49.889],
    [2392.0, 88.465, 31.024, 79.353, -17.305, 1.0, 155.9, 1.0, 155.9, 21.03],
    [2397.0, 0.0, 0.0, 335.986, -87.962, 1.0, 721.0, 0.0, 721.0, 77.142],
    [2401.0, 2.021, 0.536, 1.229, -0.157, 1.0, 3.2, 1.0, 3.2, 0.842],
    [2401.0, 2.2985, 0.536, 1.229, -0.157, 1.0, 3.2, 1.0, 3.2, 1.397],
    [2401.0, 2.219, 0.536, 1.229, -0.157, 1.0, 3.2, 1.0, 3.2, 1.238],
    [2401.0, 20.263, 5.5275, 12.672, -1.617, 1.0, 33.0, 1.0, 33.0, 7.526],
    [2401.0, 20.4725, 5.5275, 12.672, -1.617, 1.0, 33.0, 1.0, 33.0, 7.945],
    [2404.0, 45.741, 2.6305, 16.241, -10.98, 1.0, 76.25, 1.0, 76.25, 15.232],
    [2404.0, 49.1675, 2.6305, 16.241, -10.98, 1.0, 76.25, 1.0, 76.25, 22.085],
    [2409.0, 15.83, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 3.66],
    [2409.0, 16.114, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 4.228],
    [2410.0, 18.26, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 8.52],
    [2411.0, 18.805, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 9.61],
    [2411.0, 15.8465, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 3.693],
    [2412.0, 16.0345, 5.572, 14.252, -3.108, 1.0, 28.0, 1.0, 28.0, 4.069],
    [2416.0, 20.541, 5.632, 14.405, -3.141, 1.0, 28.3, 1.0, 28.3, 12.782],
    [2416.0, 18.2115, 5.632, 14.405, -3.141, 1.0, 28.3, 1.0, 28.3, 8.123],
    [2417.0, 21.162, 5.632, 14.405, -3.141, 1.0, 28.3, 1.0, 28.3, 14.024],
    [2417.0, 15.821, 5.632, 14.405, -3.141, 1.0, 28.3, 1.0, 28.3, 3.342],
    [2418.0, 18.973, 5.632, 14.405, -3.141, 1.0, 28.3, 1.0, 28.3, 9.646],
    [2418.0, 17.765, 5.632, 14.405, -3.141, 1.0, 28.3, 1.0, 28.3, 7.23],
    [2423.0, 34.869, 12.139, 31.049, -6.771, 1.0, 61.0, 1.0, 61.0, 8.738],
    [2424.0, 14.083, 4.776, 12.216, -2.664, 1.0, 24.0, 1.0, 24.0, 4.166],
    [2428.0, 180.4305, 49.4845, 126.571, -27.602, 1.0, 248.67, 1.0, 248.667, 112.194],
    [2429.0, 168.8195, 49.4845, 126.571, -27.602, 1.0, 248.67, 1.0, 248.667, 88.972],
    [2430.0, 166.0435, 49.4845, 126.571, -27.602, 1.0, 248.67, 1.0, 248.667, 83.42],
    [2433.0, 50.8625, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 12.325],
    [2433.0, 52.332, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 15.264],
    [2433.0, 56.66, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 23.92],
    [2433.0, 62.86, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 36.32],
    [2433.0, 50.065, 17.791, 45.505, -9.923, 1.0, 89.4, 1.0, 89.4, 10.73],
    [2441.0, 110.8295, 33.4985, 85.682, -18.685, 1.0, 168.33, 1.0, 168.333, 53.326],
    [2442.0, 108.499, 33.4985, 85.682, -18.685, 1.0, 168.33, 1.0, 168.333, 48.665],
    [2443.0, 121.871, 33.4985, 85.682, -18.685, 1.0, 168.33, 1.0, 168.333, 75.409],
    [2449.0, 226.0585, 66.931, 169.088, -35.226, 1.0, 317.35, 1.0, 317.35, 134.767],
    [2450.0, 215.5345, 32.704, 100.634, -35.226, 1.0, 317.35, 1.0, 317.35, 113.719],
    [2455.0, 92.504, 26.228, 67.086, -14.63, 1.0, 131.8, 1.0, 131.8, 53.208],
    [2456.0, 95.511, 26.228, 67.086, -14.63, 1.0, 131.8, 1.0, 131.8, 59.222],
    [2459.0, 14.707, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 7.414],
    [2459.0, 13.252, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 4.504],
    [2459.0, 15.9775, 4.378, 11.198, -2.442, 1.0, 22.0, 1.0, 22.0, 9.955],
    [2464.0, 62.0575, 19.24, 49.212, -10.732, 1.0, 96.68, 1.0, 96.683, 27.432],
    [2465.0, 62.445, 19.24, 49.212, -10.732, 1.0, 96.68, 1.0, 96.683, 28.207],
    [2466.0, 63.74, 19.24, 49.212, -10.732, 1.0, 96.68, 1.0, 96.683, 30.797],
    [2467.0, 63.5135, 19.24, 49.212, -10.732, 1.0, 96.68, 1.0, 96.683, 30.344],
    [2468.0, 64.81, 19.24, 49.212, -10.732, 1.0, 96.68, 1.0, 96.683, 32.937],
    [2469.0, 69.8775, 19.24, 49.212, -10.732, 1.0, 96.68, 1.0, 96.683, 43.072],
    [2473.0, 44.078, 15.1535, 38.76, -8.453, 1.0, 76.15, 1.0, 76.15, 12.006],
    [2473.0, 49.2205, 15.1535, 38.76, -8.453, 1.0, 76.15, 1.0, 76.15, 22.291],
    [2473.0, 56.087, 15.1535, 38.76, -8.453, 1.0, 76.15, 1.0, 76.15, 36.024],
    [2473.0, 43.246, 15.1535, 38.76, -8.453, 1.0, 76.15, 1.0, 76.15, 10.342],
    [2477.0, 24.353, 7.562, 19.342, -4.218, 1.0, 38.0, 1.0, 38.0, 10.706],
    [2481.0, 115.0935, 5.872, 36.253, -24.509, 1.0, 170.2, 1.0, 170.2, 59.987],
    [2486.0, 163.1075, 44.815, 114.627, -24.997, 1.0, 225.2, 1.0, 225.2, 101.015],
    [2487.0, 146.4825, 44.815, 114.627, -24.997, 1.0, 225.2, 1.0, 225.2, 67.765],
    [2488.0, 152.682, 44.815, 114.627, -24.997, 1.0, 225.2, 1.0, 225.2, 80.164],
    [2493.0, 101.699, 5.175, 31.95, -21.6, 1.0, 150.0, 1.0, 150.0, 53.398],
    [2499.0, 117.4255, 6.21, 38.34, -25.92, 1.0, 180.0, 1.0, 180.0, 54.851],
    [2500.0, 5.633, 0.3105, 1.917, -1.296, 1.0, 9.0, 1.0, 9.0, 2.266],
    [2506.0, 119.9925, 32.119, 82.153, -17.915, 1.0, 161.4, 1.0, 161.4, 78.585],
    [2507.0, 106.9025, 32.119, 82.153, -17.915, 1.0, 161.4, 1.0, 161.4, 52.405],
    [2508.0, 106.6125, 32.119, 82.153, -17.915, 1.0, 161.4, 1.0, 161.4, 51.825],
    [2509.0, 111.0695, 32.119, 82.153, -17.915, 1.0, 161.4, 1.0, 161.4, 60.739],
    [2510.0, 117.82, 32.119, 82.153, -17.915, 1.0, 161.4, 1.0, 161.4, 74.24],
    [2515.0, 153.337, 41.0405, 104.973, -22.892, 1.0, 206.23, 1.0, 206.233, 100.441],
    [2516.0, 148.554, 41.0405, 104.973, -22.892, 1.0, 206.23, 1.0, 206.233, 90.875],
    [2517.0, 151.3125, 41.0405, 104.973, -22.892, 1.0, 206.23, 1.0, 206.233, 96.392],
    [2521.0, 39.0095, 2.3325, 14.399, -9.734, 1.0, 67.6, 1.0, 67.6, 10.419],
    [2526.0, 102.6485, 30.845, 78.895, -17.205, 1.0, 155.0, 1.0, 155.0, 50.297],
    [2527.0, 87.6085, 30.845, 78.895, -17.205, 1.0, 155.0, 1.0, 155.0, 20.217],
    [2531.0, 16.695, 0.0, 0.0, 0.0, 1.0, 30.0, 1.0, 30.0, 3.39],
    [2531.0, 0.9745, 0.0, 0.0, 0.0, 1.0, 1.4, 1.0, 1.4, 0.549],
    [2536.0, 41.868, 11.741, 30.031, -6.549, 1.0, 59.0, 1.0, 59.0, 24.736],
    [2537.0, 35.8405, 11.741, 30.031, -6.549, 1.0, 59.0, 1.0, 59.0, 12.681],
    [2538.0, 38.3715, 11.741, 30.031, -6.549, 1.0, 59.0, 1.0, 59.0, 17.743],
    [2539.0, 42.7555, 11.741, 30.031, -6.549, 1.0, 59.0, 1.0, 59.0, 26.511],
    [2544.0, 120.8375, 30.0315, 81.364, -21.301, 1.0, 174.6, 1.0, 174.6, 67.075],
    [2545.0, 108.4295, 30.0315, 81.364, -21.301, 1.0, 174.6, 1.0, 174.6, 42.259],
    [2548.0, 17.143, 5.552, 14.201, -3.097, 1.0, 27.9, 1.0, 27.9, 6.386],
    [2549.0, 15.7005, 5.552, 14.201, -3.097, 1.0, 27.9, 1.0, 27.9, 3.501],
    [2549.0, 20.537, 5.552, 14.201, -3.097, 1.0, 27.9, 1.0, 27.9, 13.174],
    [2549.0, 18.6995, 5.552, 14.201, -3.097, 1.0, 27.9, 1.0, 27.9, 9.499],
    [2549.0, 19.7105, 5.552, 14.201, -3.097, 1.0, 27.9, 1.0, 27.9, 11.521],
    [2549.0, 19.2055, 5.552, 14.201, -3.097, 1.0, 27.9, 1.0, 27.9, 10.511],
    [2554.0, 89.3135, 26.248, 67.137, -14.641, 1.0, 131.9, 1.0, 131.9, 46.727],
    [2555.0, 98.6265, 26.248, 67.137, -14.641, 1.0, 131.9, 1.0, 131.9, 65.353],
    [2556.0, 79.849, 26.248, 67.137, -14.641, 1.0, 131.9, 1.0, 131.9, 27.798],
    [2557.0, 82.33, 26.248, 67.137, -14.641, 1.0, 131.9, 1.0, 131.9, 32.76],
    [2563.0, 878.8745, 173.745, 447.12, -99.63, 1.0, 1215.0, 1.0, 1215.0, 542.749],
    [2564.0, 705.927, 173.745, 447.12, -99.63, 1.0, 1215.0, 1.0, 1215.0, 196.854],
    [2567.0, 48.3115, 14.328, 36.648, -7.992, 1.0, 72.0, 1.0, 72.0, 24.623],
    [2567.0, 52.248, 14.328, 36.648, -7.992, 1.0, 72.0, 1.0, 72.0, 32.496],
    [2567.0, 40.297, 14.328, 36.648, -7.992, 1.0, 72.0, 1.0, 72.0, 8.594],
    [2567.0, 46.453, 14.328, 36.648, -7.992, 1.0, 72.0, 1.0, 72.0, 20.906],
    [2567.0, 51.493, 14.328, 36.648, -7.992, 1.0, 72.0, 1.0, 72.0, 30.986],
    [2567.0, 46.2715, 14.328, 36.648, -7.992, 1.0, 72.0, 1.0, 72.0, 20.543],
    [2573.0, 201.2465, 9.591, 59.214, -40.032, 1.0, 278.0, 1.0, 278.0, 124.493],
    [2578.0, 92.9685, 5.175, 31.95, -21.6, 1.0, 150.0, 1.0, 150.0, 35.937],
    [2583.0, 243.89, 64.715, 165.527, -36.097, 1.0, 325.2, 1.0, 325.2, 162.58],
    [2584.0, 195.8165, 64.715, 165.527, -36.097, 1.0, 325.2, 1.0, 325.2, 66.433],
    [2588.0, 144.618, 8.0215, 49.523, -33.48, 1.0, 232.5, 1.0, 232.5, 56.736],
    [2591.0, 52.8495, 2.777, 17.146, -11.592, 1.0, 80.5, 1.0, 80.5, 25.199],
    [2594.0, 54.771, 2.7465, 16.955, -11.462, 1.0, 79.6, 1.0, 79.6, 29.942],
    [2598.0, 13.474, 4.0295, 10.307, -2.248, 1.0, 20.25, 1.0, 20.25, 6.698],
    [2598.0, 12.2065, 4.0295, 10.307, -2.248, 1.0, 20.25, 1.0, 20.25, 4.163],
    [2604.0, 137.663, 6.9, 42.6, -28.8, 1.0, 200.0, 1.0, 200.0, 75.326],
    [2611.0, 251.8135, 77.968, 199.426, -43.49, 1.0, 391.8, 1.0, 391.8, 111.827],
    [2612.0, 290.3725, 77.968, 199.426, -43.49, 1.0, 391.8, 1.0, 391.8, 188.945],
    [2613.0, 246.5175, 77.968, 199.426, -43.49, 1.0, 391.8, 1.0, 391.8, 101.235],
    [2617.0, 12.188, 3.685, 8.448, -1.078, 1.0, 22.0, 1.0, 22.0, 2.376],
    [2617.0, 14.2435, 3.685, 8.448, -1.078, 1.0, 22.0, 1.0, 22.0, 6.487],
    [2623.0, 0.0, 0.0, 307.56, -80.52, 1.0, 660.0, 0.0, 660.0, 227.696],
    [2624.0, 0.0, 0.0, 307.56, -80.52, 1.0, 660.0, 0.0, 660.0, 113.593],
    [2625.0, 0.0, 0.0, 307.56, -80.52, 1.0, 660.0, 0.0, 660.0, 177.006],
    [2630.0, 205.8935, 9.957, 61.472, -41.558, 1.0, 288.6, 1.0, 288.6, 123.187],
    [2635.0, 166.8715, 8.3145, 51.333, -34.704, 1.0, 241.0, 1.0, 241.0, 92.743],
    [2638.0, 33.0125, 2.0285, 12.524, -8.467, 1.0, 58.8, 1.0, 58.8, 7.225],
    [2644.0, 94.332, 5.714, 35.278, -23.85, 1.0, 165.63, 1.0, 165.625, 23.039],
    [2645.0, 112.195, 5.714, 35.278, -23.85, 1.0, 165.63, 1.0, 165.625, 58.765],
    [2646.0, 105.1805, 5.714, 35.278, -23.85, 1.0, 165.63, 1.0, 165.625, 44.736],
    [2647.0, 92.315, 5.714, 35.278, -23.85, 1.0, 165.63, 1.0, 165.625, 19.005],
    [2651.0, 98.3255, 31.4885, 80.541, -17.564, 1.0, 158.23, 1.0, 158.233, 38.418],
    [2652.0, 112.487, 31.4885, 80.541, -17.564, 1.0, 158.23, 1.0, 158.233, 66.741],
    [2653.0, 91.415, 31.4885, 80.541, -17.564, 1.0, 158.23, 1.0, 158.233, 24.597],
    [2657.0, 88.5845, 4.3645, 26.945, -18.216, 1.0, 126.5, 1.0, 126.5, 50.669],
    [2662.0, 146.684, 6.7965, 41.961, -28.368, 1.0, 197.0, 1.0, 197.0, 96.368],
    [2665.0, 52.792, 2.698, 16.657, -11.261, 1.0, 78.2, 1.0, 78.2, 27.384],
    [2669.0, 134.9585, 36.5695, 93.537, -20.398, 1.0, 183.77, 1.0, 183.767, 86.15],
    [2670.0, 127.9265, 36.5695, 93.537, -20.398, 1.0, 183.77, 1.0, 183.767, 72.086],
    [2671.0, 102.4915, 36.5695, 93.537, -20.398, 1.0, 183.77, 1.0, 183.767, 21.216],
    [2677.0, 108.056, 37.0805, 94.844, -20.683, 1.0, 186.33, 1.0, 186.333, 29.779],
    [2678.0, 137.307, 37.0805, 94.844, -20.683, 1.0, 186.33, 1.0, 186.333, 88.281],
    [2679.0, 127.8785, 37.0805, 94.844, -20.683, 1.0, 186.33, 1.0, 186.333, 69.424],
    [2683.0, 181.582, 9.7705, 60.322, -40.781, 1.0, 283.2, 1.0, 283.2, 79.964],
    [2688.0, 150.95, 7.0035, 43.239, -29.232, 1.0, 203.0, 1.0, 203.0, 98.9],
    [2691.0, 24.0005, 8.557, 21.887, -4.773, 1.0, 43.0, 1.0, 43.0, 5.001],
    [2692.0, 32.241, 8.557, 21.887, -4.773, 1.0, 43.0, 1.0, 43.0, 21.482],
    [2692.0, 27.4915, 8.557, 21.887, -4.773, 1.0, 43.0, 1.0, 43.0, 11.983],
    [2692.0, 25.5505, 8.557, 21.887, -4.773, 1.0, 43.0, 1.0, 43.0, 8.101],
    [2692.0, 26.51, 8.557, 21.887, -4.773, 1.0, 43.0, 1.0, 43.0, 10.02],
    [2692.0, 30.3175, 8.557, 21.887, -4.773, 1.0, 43.0, 1.0, 43.0, 17.635],
    [2698.0, 163.4575, 48.437, 123.891, -27.017, 1.0, 243.4, 1.0, 243.4, 83.515],
    [2699.0, 144.246, 48.437, 123.891, -27.017, 1.0, 243.4, 1.0, 243.4, 45.092],
    [2700.0, 139.2995, 48.437, 123.891, -27.017, 1.0, 243.4, 1.0, 243.4, 35.199],
    [2704.0, 121.627, 37.81, 96.71, -21.09, 1.0, 190.0, 1.0, 190.0, 53.254],
    [2705.0, 106.1875, 37.81, 96.71, -21.09, 1.0, 190.0, 1.0, 190.0, 22.375],
    [2706.0, 131.507, 37.81, 96.71, -21.09, 1.0, 190.0, 1.0, 190.0, 73.014],
    [2710.0, 7.309, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 4.618],
    [2710.0, 5.972, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 1.944],
    [2711.0, 1.314, 0.0725, 0.447, -0.302, 1.0, 2.1, 1.0, 2.1, 0.528],
    [2711.0, 1.2965, 0.0725, 0.447, -0.302, 1.0, 2.1, 1.0, 2.1, 0.493],
    [2716.0, 83.341, 24.2685, 62.073, -13.536, 1.0, 121.95, 1.0, 121.95, 44.732],
    [2717.0, 74.267, 24.2685, 62.073, -13.536, 1.0, 121.95, 1.0, 121.95, 26.584],
    [2718.0, 0.6255, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.251],
    [2718.0, 0.564, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.128],
    [2719.0, 0.557, 0.199, 0.509, -0.111, 1.0, 1.0, 1.0, 1.0, 0.114],
    [2725.0, 753.7115, 193.6645, 498.382, -111.053, 1.0, 1354.3, 1.0, 1354.3, 153.123],
    [2726.0, 857.2555, 193.6645, 498.382, -111.053, 1.0, 1354.3, 1.0, 1354.3, 360.211],
    [2731.0, 26.2985, 9.433, 24.127, -5.261, 1.0, 47.4, 1.0, 47.4, 5.197],
    [2731.0, 35.4735, 9.433, 24.127, -5.261, 1.0, 47.4, 1.0, 47.4, 23.547],
    [2732.0, 32.72, 9.433, 24.127, -5.261, 1.0, 47.4, 1.0, 47.4, 18.04],
    [2732.0, 28.343, 9.433, 24.127, -5.261, 1.0, 47.4, 1.0, 47.4, 9.286],
    [2733.0, 7.583, 2.229, 5.701, -1.243, 1.0, 11.2, 1.0, 11.2, 3.966],
    [2733.0, 7.6325, 2.229, 5.701, -1.243, 1.0, 11.2, 1.0, 11.2, 4.065],
    [2739.0, 0.0, 0.0, 308.259, -80.703, 1.0, 661.5, 0.0, 661.5, 92.171],
    [2742.0, 1.992, 0.1035, 0.639, -0.432, 1.0, 3.0, 1.0, 3.0, 0.984],
    [2742.0, 5.7685, 0.345, 2.13, -1.44, 1.0, 10.0, 1.0, 10.0, 1.537],
    [2742.0, 57.806, 2.753, 16.997, -11.491, 1.0, 79.8, 1.0, 79.8, 35.812],
    [2747.0, 101.687, 5.175, 31.95, -21.6, 1.0, 150.0, 1.0, 150.0, 53.374],
