{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           5.67609365447 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1753.0, 1779.0, 0.00298, 0.01682, 0.00222, 150.1, 150.1, 150.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1754.0, 1744.0, 0.00982, 0.05717, 0.01996, 125.2, 125.2, 125.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1754.0, 1755.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1756.0, 1757.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1757.0, 1640.0, 0.01183, 0.05626, 0.0133, 152.5, 152.5, 152.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1758.0, 1760.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1759.0, 1640.0, 0.00664, 0.02504, 0.00801, 217.1, 217.1, 217.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1760.0, 3815.0, 0.00385, 0.03008, 0.13184, 596.2, 596.2, 596.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1761.0, 1727.0, 0.00827, 0.0302, 0.00702, 164.0, 164.0, 164.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1761.0, 1762.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1761.0, 1765.0, 0.01159, 0.05006, 0.00878, 153.9, 153.9, 153.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1763.0, 1835.0, 0.01086, 0.05199, 0.00717, 178.4, 178.4, 178.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1763.0, 1918.0, 0.00804, 0.04283, 0.00839, 154.8, 154.8, 154.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1764.0, 1761.0, 0.00426, 0.01991, 0.00242, 161.9, 161.9, 161.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1764.0, 3383.0, 0.00217, 0.01084, 0.04497, 159.4, 159.4, 159.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1765.0, 1764.0, 0.00207, 0.01167, 0.00934, 172.2, 172.2, 172.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1766.0, 1767.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1766.0, 1829.0, 0.00693, 0.02112, 0.00531, 181.4, 181.4, 181.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1768.0, 1766.0, 0.00174, 0.00663, 0.01115, 149.0, 149.0, 149.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1771.0, 1660.0, 0.00647, 0.02265, 0.00346, 185.1, 185.1, 185.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1771.0, 1676.0, 0.00305, 0.01559, 0.00639, 143.8, 143.8, 143.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1771.0, 1678.0, 0.00393, 0.02299, 0.00579, 151.9, 151.9, 151.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1771.0, 1772.0, 0.0002, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1771.0, 3266.0, 0.00396, 0.01785, 0.00381, 173.9, 173.9, 173.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1773.0, 1704.0, 0.01006, 0.03284, 0.02613, 133.5, 133.5, 133.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1774.0, 1871.0, 0.00424, 0.02313, 0.01924, 204.7, 204.7, 204.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1774.0, 1871.0, 0.00424, 0.02313, 0.01924, 204.7, 204.7, 204.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1775.0, 1777.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1775.0, 1778.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1776.0, 1770.0, 0.00136, 0.00672, 0.00185, 163.3, 163.3, 163.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1778.0, 1666.0, 0.00081, 0.00621, 0.02632, 500.3, 500.3, 500.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1778.0, 1724.0, 0.00095, 0.00742, 0.02277, 562.8, 562.8, 562.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1779.0, 1780.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1779.0, 1817.0, 0.00408, 0.02156, 0.00353, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1781.0, 1813.0, 0.0054, 0.02793, 0.003, 165.4, 165.4, 165.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1781.0, 1871.0, 0.00576, 0.02454, 0.00578, 131.4, 131.4, 131.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1782.0, 1783.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1782.0, 1838.0, 0.00969, 0.05284, 0.02044, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1784.0, 1786.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1784.0, 1787.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1785.0, 1821.0, 0.00452, 0.01465, 0.00291, 158.2, 158.2, 158.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1785.0, 1872.0, 0.00209, 0.00993, 0.00912, 147.3, 147.3, 147.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1788.0, 1781.0, 0.00292, 0.0116, 0.00373, 130.4, 130.4, 130.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1788.0, 1937.0, 0.00785, 0.03251, 0.00785, 180.9, 180.9, 180.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1789.0, 1791.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1789.0, 1792.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1790.0, 1793.0, 0.00807, 0.03282, 0.00842, 165.0, 165.0, 165.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1791.0, 3220.0, 0.00344, 0.03169, 0.10584, 389.0, 389.0, 389.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1793.0, 1754.0, 0.00834, 0.03745, 0.01143, 141.3, 141.3, 141.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1794.0, 1796.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1794.0, 1797.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1795.0, 1863.0, 0.00629, 0.0263, 0.00363, 146.6, 146.6, 146.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1797.0, 1713.0, 0.00221, 0.02012, 0.04773, 449.3, 449.3, 449.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1797.0, 1791.0, 0.00121, 0.01152, 0.04069, 529.0, 529.0, 529.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1797.0, 3065.0, 0.00212, 0.02205, 0.04738, 461.3, 461.3, 461.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1798.0, 1883.0, 0.00378, 0.01512, 0.0058, 181.9, 181.9, 181.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1798.0, 1915.0, 0.0044, 0.02354, 0.01299, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1798.0, 1972.0, 0.00667, 0.02796, 0.00434, 173.0, 173.0, 173.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1800.0, 1801.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1800.0, 1802.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1802.0, 1795.0, 0.00562, 0.02492, 0.00732, 172.2, 172.2, 172.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1802.0, 1799.0, 0.00443, 0.02112, 0.00354, 145.8, 145.8, 145.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1803.0, 1883.0, 0.00898, 0.04143, 0.01969, 121.9, 121.9, 121.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1803.0, 1903.0, 0.0097, 0.04314, 0.01767, 109.7, 109.7, 109.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1804.0, 1806.0, 0.01548, 0.06069, 0.01633, 200.6, 200.6, 200.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1804.0, 1930.0, 0.0239, 0.13418, 0.04878, 159.8, 159.8, 159.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1805.0, 1807.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1805.0, 1808.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1809.0, 1923.0, 0.01186, 0.05037, 0.02364, 161.9, 161.9, 161.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1809.0, 3788.0, 0.00334, 0.01234, 0.01199, 154.1, 154.1, 154.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1810.0, 1811.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1812.0, 1814.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1812.0, 1815.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1813.0, 1817.0, 0.00333, 0.0153, 0.00727, 155.3, 155.3, 155.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1814.0, 1877.0, 0.00088, 0.0089, 0.02843, 563.7, 563.7, 563.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1816.0, 1818.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1816.0, 1819.0, 0.0003, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1817.0, 1821.0, 0.00174, 0.00809, 0.00403, 194.7, 194.7, 194.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1817.0, 1934.0, 0.00383, 0.02363, 0.01974, 195.4, 195.4, 195.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1819.0, 1944.0, 0.00155, 0.01542, 0.05707, 579.9, 579.9, 579.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1820.0, 1821.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1822.0, 1823.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1823.0, 1871.0, 0.00377, 0.01597, 0.01125, 230.0, 230.0, 230.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1823.0, 1917.0, 0.00852, 0.04882, 0.01253, 147.8, 147.8, 147.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1824.0, 2383.0, 0.01057, 0.03833, 0.00595, 178.5, 178.5, 178.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1824.0, 2751.0, 0.00891, 0.04655, 0.00831, 133.2, 133.2, 133.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1825.0, 1854.0, 0.0091, 0.04958, 0.01458, 194.5, 194.5, 194.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1825.0, 1854.0, 0.0091, 0.04958, 0.01458, 194.5, 194.5, 194.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1825.0, 3308.0, 0.00515, 0.02248, 0.01474, 197.3, 197.3, 197.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1825.0, 3308.0, 0.00515, 0.02248, 0.01474, 197.3, 197.3, 197.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1826.0, 1728.0, 0.01734, 0.07118, 0.00573, 141.4, 141.4, 141.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1826.0, 1824.0, 0.00622, 0.02959, 0.00766, 155.0, 155.0, 155.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1827.0, 1828.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1828.0, 1803.0, 0.00354, 0.01504, 0.00681, 165.1, 165.1, 165.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1828.0, 1909.0, 0.00388, 0.01992, 0.00643, 190.3, 190.3, 190.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1829.0, 1830.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1829.0, 1898.0, 0.00526, 0.02839, 0.01594, 192.4, 192.4, 192.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1831.0, 1833.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1832.0, 1862.0, 0.00474, 0.01995, 0.00422, 162.2, 162.2, 162.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1833.0, 1797.0, 0.00157, 0.01457, 0.08543, 621.5, 621.5, 621.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1833.0, 2030.0, 0.00157, 0.01406, 0.07768, 595.6, 595.6, 595.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1833.0, 2569.0, 0.00329, 0.02965, 0.09148, 596.2, 596.2, 596.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1834.0, 2075.0, 0.02552, 0.10825, 0.03489, 140.5, 140.5, 140.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1834.0, 3269.0, 0.01295, 0.06468, 0.07925, 215.0, 215.0, 215.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1834.0, 3269.0, 0.01295, 0.06468, 0.07925, 215.0, 215.0, 215.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1835.0, 1834.0, 0.00923, 0.04297, 0.00749, 207.8, 207.8, 207.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1835.0, 1834.0, 0.00923, 0.04297, 0.00749, 207.8, 207.8, 207.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1835.0, 1836.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1835.0, 1918.0, 0.01398, 0.0567, 0.01104, 186.1, 186.1, 186.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1835.0, 1984.0, 0.00741, 0.0325, 0.02132, 151.9, 151.9, 151.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1837.0, 1839.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1837.0, 1840.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1840.0, 1786.0, 0.00312, 0.02741, 0.03934, 629.1, 629.1, 629.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1840.0, 1852.0, 0.00303, 0.02641, 0.10356, 671.5, 671.5, 671.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1840.0, 1852.0, 0.00303, 0.02641, 0.10356, 671.5, 671.5, 671.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1840.0, 1985.0, 0.00149, 0.01563, 0.055, 479.4, 479.4, 479.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1841.0, 1843.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1841.0, 1844.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1842.0, 1906.0, 0.00231, 0.01023, 0.00703, 210.4, 210.4, 210.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1844.0, 1724.0, 0.00143, 0.01426, 0.04674, 455.2, 455.2, 455.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1844.0, 1891.0, 0.00183, 0.01522, 0.06362, 626.3, 626.3, 626.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1844.0, 1900.0, 0.00129, 0.01081, 0.05493, 451.7, 451.7, 451.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1845.0, 1906.0, 0.0033, 0.01468, 0.00341, 162.2, 162.2, 162.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1845.0, 1972.0, 0.01007, 0.04458, 0.0106, 133.8, 133.8, 133.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1846.0, 1847.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1847.0, 1924.0, 0.0051, 0.02327, 0.01987, 194.9, 194.9, 194.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1847.0, 1924.0, 0.0051, 0.02327, 0.01987, 194.9, 194.9, 194.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1848.0, 1825.0, 0.00861, 0.04366, 0.00673, 168.7, 168.7, 168.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1848.0, 1849.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1848.0, 1961.0, 0.01194, 0.04976, 0.01315, 151.7, 151.7, 151.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1848.0, 2121.0, 0.07647, 0.33591, 0.03267, 142.3, 142.3, 142.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1850.0, 1852.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1850.0, 1853.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1851.0, 3308.0, 0.01741, 0.06992, 0.01388, 159.3, 159.3, 159.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1852.0, 3274.0, 0.00289, 0.02495, 0.05414, 554.3, 554.3, 554.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1854.0, 1634.0, 0.00719, 0.02994, 0.03412, 270.0, 270.0, 270.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1854.0, 1634.0, 0.00719, 0.02994, 0.03412, 268.9, 268.9, 268.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1854.0, 1848.0, 0.00585, 0.0253, 0.01531, 164.7, 164.7, 164.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1854.0, 1851.0, 0.00632, 0.03272, 0.00637, 184.6, 184.6, 184.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1854.0, 1855.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1856.0, 1857.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1856.0, 1967.0, 0.01753, 0.08522, 0.00866, 204.77, 204.77, 204.77, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1858.0, 1859.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1858.0, 1860.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1860.0, 1631.0, 0.01042, 0.04243, 0.01399, 170.2, 170.2, 170.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1860.0, 1691.0, 0.01282, 0.05344, 0.01423, 160.8, 160.8, 160.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1861.0, 1862.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1862.0, 1896.0, 0.00646, 0.02777, 0.00438, 133.6, 133.6, 133.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1863.0, 1864.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1863.0, 1929.0, 0.00575, 0.03751, 0.00676, 171.2, 171.2, 171.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1865.0, 1720.0, 0.013, 0.06129, 0.00875, 205.4, 205.4, 205.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1865.0, 1804.0, 0.02509, 0.11769, 0.01119, 218.2, 218.2, 218.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1866.0, 1657.0, 0.02237, 0.08498, 0.01388, 167.1, 167.1, 167.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1866.0, 1867.0, 0.0002, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1868.0, 1870.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1869.0, 1866.0, 0.01095, 0.0529, 0.00996, 143.1, 143.1, 143.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1871.0, 1881.0, 0.00281, 0.00935, 0.00368, 158.8, 158.8, 158.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1871.0, 1934.0, 0.00541, 0.02453, 0.01444, 212.6, 212.6, 212.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1871.0, 1934.0, 0.00541, 0.02453, 0.01444, 212.6, 212.6, 212.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1871.0, 2378.0, 0.00403, 0.01878, 0.00383, 208.1, 208.1, 208.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1872.0, 1873.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1872.0, 1922.0, 0.00384, 0.01973, 0.01447, 143.9, 143.9, 143.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1874.0, 1876.0, 0.0003, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1874.0, 1877.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1875.0, 1770.0, 0.00608, 0.02731, 0.00572, 188.5, 188.5, 188.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1877.0, 1778.0, 0.00066, 0.00579, 0.04304, 615.3, 615.3, 615.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1877.0, 2766.0, 0.00153, 0.0111, 0.27386, 703.9, 703.9, 703.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1877.0, 2766.0, 0.00153, 0.0111, 0.27386, 779.9, 779.9, 779.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1878.0, 1879.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1878.0, 1931.0, 0.0088, 0.02909, 0.00808, 173.4, 173.4, 173.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1880.0, 1704.0, 0.01396, 0.05465, 0.02548, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1880.0, 1946.0, 0.00514, 0.02309, 0.00677, 139.8, 139.8, 139.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1881.0, 1828.0, 0.00398, 0.01402, 0.00439, 155.9, 155.9, 155.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1882.0, 1884.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1882.0, 1885.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1885.0, 1900.0, 0.00141, 0.01298, 0.03183, 490.7, 490.7, 490.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1886.0, 1887.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1887.0, 1898.0, 0.00473, 0.02695, 0.00225, 139.4, 139.4, 139.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1887.0, 3266.0, 0.00456, 0.01883, 0.00452, 196.3, 196.3, 196.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1887.0, 3266.0, 0.00456, 0.01883, 0.00452, 196.3, 196.3, 196.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1888.0, 1890.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1888.0, 1891.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1889.0, 1902.0, 0.00343, 0.02042, 0.00599, 159.5, 159.5, 159.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1889.0, 1937.0, 0.00482, 0.02128, 0.00746, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1891.0, 1885.0, 0.00151, 0.01527, 0.0323, 603.8, 603.8, 603.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1891.0, 2034.0, 0.00088, 0.00731, 0.0652, 654.7, 654.7, 654.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1891.0, 3734.0, 0.00116, 0.01062, 0.08698, 705.6, 705.6, 705.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1891.0, 3734.0, 0.00116, 0.01062, 0.08698, 705.6, 705.6, 705.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1892.0, 1833.0, 0.00086, 0.00709, 0.01873, 463.1, 463.1, 463.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1892.0, 1894.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1893.0, 1832.0, 0.00719, 0.02631, 0.00593, 145.6, 145.6, 145.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1895.0, 1896.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1896.0, 1893.0, 0.00411, 0.02003, 0.00362, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1897.0, 1899.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1897.0, 1900.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1898.0, 1896.0, 0.01082, 0.05627, 0.00512, 146.7, 146.7, 146.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1901.0, 1893.0, 0.00584, 0.02412, 0.00679, 136.2, 136.2, 136.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1902.0, 1911.0, 0.00396, 0.02337, 0.00542, 143.8, 143.8, 143.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1903.0, 1845.0, 0.00247, 0.01141, 0.00288, 142.6, 142.6, 142.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1903.0, 1887.0, 0.00217, 0.00985, 0.0057, 161.3, 161.3, 161.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1904.0, 1905.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1904.0, 1906.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1906.0, 1847.0, 0.00247, 0.01484, 0.0027, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1907.0, 1908.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1907.0, 1909.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1909.0, 2900.0, 0.01126, 0.03843, 0.00597, 184.8, 184.8, 184.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1910.0, 1911.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1911.0, 1889.0, 0.00116, 0.00633, 0.00355, 166.6, 166.6, 166.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1912.0, 2009.0, 0.0102, 0.05711, 0.01163, 135.6, 135.6, 135.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1912.0, 3219.0, 0.02295, 0.09617, 0.02337, 158.9, 158.9, 158.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1913.0, 1964.0, 0.00379, 0.01847, 0.00293, 163.2, 163.2, 163.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1914.0, 1901.0, 0.00412, 0.02045, 0.00313, 157.8, 157.8, 157.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1915.0, 1916.0, 0.01459, 0.06512, 0.01964, 150.6, 150.6, 150.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1916.0, 1863.0, 0.00425, 0.02044, 0.00569, 148.7, 148.7, 148.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1917.0, 1982.0, 0.0144, 0.07302, 0.01995, 184.8, 184.8, 184.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1918.0, 1919.0, 0.0003, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1918.0, 1920.0, 0.0065, 0.03067, 0.00604, 182.3, 182.3, 182.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1920.0, 1921.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1920.0, 2378.0, 0.01448, 0.06189, 0.01405, 134.3, 134.3, 134.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1922.0, 1959.0, 0.00516, 0.02487, 0.02055, 192.3, 192.3, 192.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1924.0, 1889.0, 0.00276, 0.01739, 0.0033, 200.7, 200.7, 200.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1924.0, 1889.0, 0.00276, 0.01739, 0.0033, 200.7, 200.7, 200.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1924.0, 1925.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1926.0, 1927.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1927.0, 1924.0, 0.00401, 0.01721, 0.00394, 172.4, 172.4, 172.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1927.0, 1955.0, 0.00638, 0.02208, 0.00651, 125.8, 125.8, 125.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1927.0, 2568.0, 0.00742, 0.02882, 0.00918, 173.1, 173.1, 173.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1928.0, 1929.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1930.0, 1731.0, 0.03244, 0.13882, 0.01397, 163.2, 163.2, 163.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1930.0, 1806.0, 0.01715, 0.07517, 0.02314, 137.3, 137.3, 137.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1931.0, 1932.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1931.0, 1933.0, 0.00563, 0.03165, 0.00538, 160.4, 160.4, 160.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1931.0, 1936.0, 0.01638, 0.05834, 0.01468, 145.7, 145.7, 145.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1933.0, 2019.0, 0.01454, 0.06808, 0.00964, 124.9, 124.9, 124.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1934.0, 1913.0, 0.00552, 0.02577, 0.00442, 171.4, 171.4, 171.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1934.0, 1942.0, 0.00321, 0.01466, 0.00384, 180.0, 180.0, 180.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1934.0, 1981.0, 0.00472, 0.02531, 0.01204, 210.8, 210.8, 210.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1934.0, 1981.0, 0.00472, 0.02531, 0.01204, 210.8, 210.8, 210.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1934.0, 2049.0, 0.00942, 0.04113, 0.01144, 210.3, 210.3, 210.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1934.0, 2049.0, 0.00942, 0.04113, 0.01144, 210.3, 210.3, 210.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1934.0, 2900.0, 0.00459, 0.01837, 0.00571, 183.3, 183.3, 183.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1935.0, 1880.0, 0.00955, 0.04464, 0.00709, 143.6, 143.6, 143.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1936.0, 1935.0, 0.00507, 0.02629, 0.004, 146.8, 146.8, 146.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1937.0, 1909.0, 0.00341, 0.01783, 0.00231, 187.0, 187.0, 187.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1937.0, 1938.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1937.0, 2035.0, 0.0032, 0.01575, 0.04991, 206.8, 206.8, 206.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1937.0, 2035.0, 0.0032, 0.01575, 0.04991, 206.8, 206.8, 206.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1939.0, 1940.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1940.0, 1988.0, 0.01139, 0.05524, 0.00698, 133.2, 133.2, 133.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1940.0, 2082.0, 0.02205, 0.0964, 0.02066, 210.26, 210.26, 210.26, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1941.0, 1943.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1941.0, 1944.0, 0.0003, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1942.0, 1911.0, 0.00512, 0.02465, 0.01262, 161.7, 161.7, 161.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1942.0, 1994.0, 0.00299, 0.0147, 0.01087, 136.1, 136.1, 136.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1942.0, 2900.0, 0.00186, 0.00657, 0.00339, 168.2, 168.2, 168.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1944.0, 3734.0, 0.00088, 0.00795, 0.0697, 657.7, 657.7, 657.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1945.0, 1947.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1945.0, 1948.0, 0.00028, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1946.0, 1931.0, 0.00656, 0.02625, 0.00728, 146.8, 146.8, 146.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1948.0, 1868.0, 0.00208, 0.02169, 0.12252, 486.5, 486.5, 486.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1948.0, 1952.0, 0.00152, 0.01261, 0.07452, 436.8, 436.8, 436.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1948.0, 1977.0, 0.00316, 0.03372, 0.04911, 543.8, 543.8, 543.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1949.0, 1951.0, 0.00023, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1949.0, 1952.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1950.0, 1935.0, 0.00508, 0.02463, 0.00815, 160.6, 160.6, 160.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1950.0, 1992.0, 0.01843, 0.06093, 0.01646, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1950.0, 2019.0, 0.00798, 0.0432, 0.00941, 143.3, 143.3, 143.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1952.0, 1977.0, 0.00358, 0.03082, 0.08426, 547.4, 547.4, 547.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1953.0, 1954.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1953.0, 1955.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1955.0, 1972.0, 0.00584, 0.03379, 0.00737, 191.7, 191.7, 191.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1955.0, 3823.0, 0.00814, 0.033, 0.00985, 167.7, 167.7, 167.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1956.0, 1989.0, 0.0047, 0.02275, 0.00383, 121.0, 121.0, 121.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1956.0, 2004.0, 0.00417, 0.02321, 0.0028, 162.5, 162.5, 162.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1957.0, 1964.0, 0.00261, 0.01404, 0.00407, 176.3, 176.3, 176.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1958.0, 1838.0, 0.00487, 0.02123, 0.0212, 161.8, 161.8, 161.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1959.0, 1957.0, 0.00671, 0.03715, 0.00327, 187.5, 187.5, 187.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1959.0, 1960.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1959.0, 2037.0, 0.00569, 0.02732, 0.00697, 202.5, 202.5, 202.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1959.0, 2037.0, 0.00569, 0.02732, 0.00697, 202.5, 202.5, 202.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1962.0, 1961.0, 0.00987, 0.04178, 0.00882, 160.4, 160.4, 160.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1962.0, 3661.0, 0.00411, 0.02714, 0.01222, 170.9, 170.9, 170.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1963.0, 1965.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1966.0, 1968.0, 0.00021, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1966.0, 1969.0, 0.0003, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1968.0, 1700.0, 0.00313, 0.03057, 0.16553, 561.05, 561.05, 561.05, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1970.0, 1971.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1970.0, 2025.0, 0.00881, 0.03045, 0.01426, 150.3, 150.3, 150.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1970.0, 2568.0, 0.00558, 0.02609, 0.00741, 206.2, 206.2, 206.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1973.0, 1974.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1973.0, 2022.0, 0.00372, 0.01442, 0.00882, 157.9, 157.9, 157.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1975.0, 1757.0, 0.02529, 0.09733, 0.01274, 129.0, 129.0, 129.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1975.0, 1976.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1977.0, 1760.0, 0.00351, 0.03534, 0.11189, 558.2, 558.2, 558.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1977.0, 1979.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1977.0, 3764.0, 0.00413, 0.03656, 0.06173, 596.1, 596.1, 596.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1978.0, 1878.0, 0.01172, 0.0559, 0.0136, 198.3, 198.3, 198.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1978.0, 1975.0, 0.01157, 0.05052, 0.0148, 134.5, 134.5, 134.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1980.0, 2099.0, 0.01293, 0.06773, 0.0183, 140.3, 140.3, 140.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1981.0, 2900.0, 0.00356, 0.01566, 0.00302, 186.0, 186.0, 186.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1981.0, 3233.0, 0.00404, 0.01721, 0.00562, 211.0, 211.0, 211.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1981.0, 3233.0, 0.00404, 0.01721, 0.00562, 211.0, 211.0, 211.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1981.0, 3742.0, 0.00496, 0.025, 0.00785, 184.5, 184.5, 184.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1983.0, 1982.0, 0.01095, 0.04074, 0.0061, 169.4, 169.4, 169.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1983.0, 2069.0, 0.00836, 0.04041, 0.01711, 185.2, 185.2, 185.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1985.0, 1987.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1986.0, 1982.0, 0.00734, 0.0319, 0.00391, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1986.0, 1984.0, 0.01105, 0.04121, 0.00815, 130.0, 130.0, 130.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1988.0, 1856.0, 0.00592, 0.02972, 0.02632, 171.6, 171.6, 171.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1988.0, 1869.0, 0.00838, 0.03137, 0.01937, 176.3, 176.3, 176.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1989.0, 2002.0, 0.00494, 0.01995, 0.0156, 155.7, 155.7, 155.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1990.0, 1914.0, 0.0054, 0.0243, 0.00749, 171.6, 171.6, 171.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1991.0, 2622.0, 0.01067, 0.04705, 0.01988, 141.9, 141.9, 141.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1992.0, 1940.0, 0.01164, 0.05831, 0.01363, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1992.0, 1993.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1995.0, 1996.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1995.0, 2041.0, 0.00478, 0.02179, 0.00377, 151.2, 151.2, 151.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1995.0, 2049.0, 0.00343, 0.01793, 0.00294, 146.2, 146.2, 146.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1995.0, 3727.0, 0.00155, 0.00555, 0.00242, 169.1, 169.1, 169.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1997.0, 1975.0, 0.01853, 0.06287, 0.00758, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1997.0, 1980.0, 0.01176, 0.05524, 0.01124, 117.4, 117.4, 117.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1997.0, 1998.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [1999.0, 2000.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2000.0, 1997.0, 0.01689, 0.0943, 0.01101, 165.1, 165.1, 165.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2001.0, 2003.0, 0.00021, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2002.0, 1958.0, 0.00663, 0.02635, 0.00475, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2003.0, 1985.0, 0.00131, 0.01156, 0.06337, 454.5, 454.5, 454.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2004.0, 2006.0, 0.00435, 0.01609, 0.00289, 154.9, 154.9, 154.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2004.0, 2037.0, 0.00594, 0.02582, 0.00998, 185.5, 185.5, 185.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2005.0, 2007.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2005.0, 2008.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2006.0, 1959.0, 0.00427, 0.02294, 0.005, 151.4, 151.4, 151.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2008.0, 1965.0, 0.00143, 0.0138, 0.05633, 579.2, 579.2, 579.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2008.0, 2476.0, 0.0019, 0.0153, 0.03287, 601.6, 601.6, 601.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2008.0, 3734.0, 0.00137, 0.01141, 0.04016, 536.2, 536.2, 536.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2009.0, 1790.0, 0.01453, 0.06609, 0.01229, 144.6, 144.6, 144.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2010.0, 2012.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2010.0, 2013.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2011.0, 1929.0, 0.00863, 0.0421, 0.01929, 181.8, 181.8, 181.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2011.0, 1990.0, 0.00785, 0.03525, 0.00585, 173.7, 173.7, 173.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2011.0, 2081.0, 0.02181, 0.08695, 0.03659, 178.8, 178.8, 178.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2014.0, 2758.0, 0.00572, 0.0236, 0.00426, 179.0, 179.0, 179.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2015.0, 2014.0, 0.00758, 0.04593, 0.00656, 174.4, 174.4, 174.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2016.0, 2017.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2016.0, 2018.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2018.0, 1933.0, 0.01037, 0.05086, 0.02038, 178.83, 178.83, 178.83, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2018.0, 2086.0, 0.01385, 0.05744, 0.01023, 160.8, 160.8, 160.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2019.0, 2020.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2021.0, 2024.0, 0.00538, 0.02442, 0.0057, 127.6, 127.6, 127.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2021.0, 2064.0, 0.0114, 0.0451, 0.0237, 144.7, 144.7, 144.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2022.0, 1914.0, 0.00354, 0.01727, 0.02655, 193.2, 193.2, 193.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2022.0, 1914.0, 0.00354, 0.01727, 0.02655, 193.2, 193.2, 193.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2023.0, 2024.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2024.0, 2022.0, 0.00474, 0.02057, 0.00297, 128.6, 128.6, 128.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2024.0, 2028.0, 0.00812, 0.04082, 0.00447, 159.7, 159.7, 159.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2025.0, 2015.0, 0.00649, 0.02762, 0.00375, 150.0, 150.0, 150.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2025.0, 2026.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2025.0, 2044.0, 0.00733, 0.0332, 0.01186, 157.2, 157.2, 157.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2027.0, 2029.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2027.0, 2030.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2028.0, 1973.0, 0.00268, 0.01104, 0.00343, 215.7, 215.7, 215.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2028.0, 2022.0, 0.00337, 0.01645, 0.0072, 200.7, 200.7, 200.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2028.0, 2022.0, 0.00337, 0.01645, 0.0072, 200.7, 200.7, 200.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2028.0, 2025.0, 0.00403, 0.01898, 0.00576, 147.6, 147.6, 147.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2030.0, 2013.0, 0.00159, 0.01522, 0.05327, 514.3, 514.3, 514.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2030.0, 3825.0, 0.00202, 0.01717, 0.05294, 653.0, 653.0, 653.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2031.0, 2032.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2031.0, 2033.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2033.0, 2041.0, 0.00233, 0.01168, 0.00208, 164.4, 164.4, 164.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2033.0, 2049.0, 0.00719, 0.02773, 0.00468, 169.2, 169.2, 169.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2033.0, 2841.0, 0.00219, 0.01072, 0.017, 187.8, 187.8, 187.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2034.0, 2036.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2034.0, 3747.0, 0.00119, 0.01121, 0.02757, 815.1, 815.1, 815.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2035.0, 1994.0, 0.0014, 0.00762, 0.00459, 188.4, 188.4, 188.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2035.0, 3233.0, 0.00654, 0.03447, 0.00568, 205.9, 205.9, 205.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2035.0, 3233.0, 0.00654, 0.03447, 0.00568, 205.9, 205.9, 205.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2037.0, 2474.0, 0.00611, 0.02894, 0.00945, 190.9, 190.9, 190.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2037.0, 3233.0, 0.00406, 0.0204, 0.01048, 175.2, 175.2, 175.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2037.0, 3727.0, 0.00257, 0.01209, 0.01594, 206.2, 206.2, 206.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2037.0, 3727.0, 0.00257, 0.01209, 0.01594, 206.2, 206.2, 206.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2038.0, 2039.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2038.0, 2568.0, 0.00635, 0.02652, 0.00952, 202.8, 202.8, 202.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2038.0, 2568.0, 0.00635, 0.02652, 0.00952, 202.8, 202.8, 202.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2040.0, 2079.0, 0.00538, 0.02387, 0.00916, 184.23, 184.23, 184.23, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2040.0, 2535.0, 0.0055, 0.02091, 0.00317, 186.6, 186.6, 186.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2041.0, 2040.0, 0.00424, 0.02023, 0.00481, 207.61, 207.61, 207.61, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2041.0, 2042.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2043.0, 2050.0, 0.01969, 0.09458, 0.01053, 150.8, 150.8, 150.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2043.0, 2074.0, 0.01157, 0.05307, 0.01663, 162.7, 162.7, 162.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2044.0, 2021.0, 0.00258, 0.01029, 0.00714, 135.4, 135.4, 135.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2044.0, 2045.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2046.0, 1923.0, 0.02478, 0.10549, 0.01362, 147.0, 147.0, 147.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2046.0, 2071.0, 0.02779, 0.11826, 0.01693, 135.5, 135.5, 135.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2047.0, 2048.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2048.0, 2056.0, 0.01512, 0.07118, 0.00592, 159.1, 159.1, 159.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2048.0, 2060.0, 0.00686, 0.02997, 0.01214, 175.2, 175.2, 175.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2049.0, 1981.0, 0.00638, 0.02585, 0.00415, 173.2, 173.2, 173.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2049.0, 3727.0, 0.00339, 0.01692, 0.00282, 161.5, 161.5, 161.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2050.0, 2114.0, 0.03228, 0.12135, 0.02757, 135.2, 135.2, 135.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2051.0, 2052.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2052.0, 2055.0, 0.00632, 0.02215, 0.00439, 180.5, 180.5, 180.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2052.0, 2060.0, 0.00817, 0.03337, 0.00809, 167.8, 167.8, 167.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2053.0, 2054.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2053.0, 2055.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2055.0, 2058.0, 0.01601, 0.08082, 0.01079, 115.6, 115.6, 115.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2056.0, 2057.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2056.0, 2474.0, 0.00646, 0.02987, 0.01037, 178.2, 178.2, 178.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2059.0, 2061.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2060.0, 2066.0, 0.00243, 0.00952, 0.01009, 184.5, 184.5, 184.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2061.0, 2003.0, 0.00175, 0.01407, 0.06119, 534.5, 534.5, 534.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2061.0, 3021.0, 0.00201, 0.01691, 0.09202, 461.6, 461.6, 461.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2062.0, 2120.0, 0.02611, 0.12361, 0.01506, 158.8, 158.8, 158.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2062.0, 2125.0, 0.02635, 0.08036, 0.03465, 143.7, 143.7, 143.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2063.0, 2082.0, 0.01019, 0.04882, 0.01881, 171.5, 171.5, 171.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2065.0, 2066.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2066.0, 2052.0, 0.00316, 0.01688, 0.00402, 170.4, 170.4, 170.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2066.0, 2090.0, 0.01231, 0.06072, 0.0143, 147.0, 147.0, 147.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2067.0, 2068.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2069.0, 2060.0, 0.00298, 0.01757, 0.00402, 130.9, 130.9, 130.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2069.0, 2067.0, 0.00394, 0.02089, 0.00731, 168.7, 168.7, 168.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2069.0, 3831.0, 0.00648, 0.03235, 0.00518, 171.7, 171.7, 171.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2070.0, 2083.0, 0.00887, 0.05029, 0.02004, 173.1, 173.1, 173.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2070.0, 2094.0, 0.01238, 0.05493, 0.01584, 179.4, 179.4, 179.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2071.0, 1811.0, 0.03901, 0.18435, 0.03233, 156.8, 156.8, 156.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2072.0, 3296.0, 0.00888, 0.02897, 0.00692, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2073.0, 2072.0, 0.00294, 0.01549, 0.00713, 141.7, 141.7, 141.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2073.0, 2367.0, 0.01124, 0.04149, 0.01319, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2073.0, 3522.0, 0.00237, 0.0117, 0.00421, 145.9, 145.9, 145.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2075.0, 2314.0, 0.01846, 0.06163, 0.00516, 141.2, 141.2, 141.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2076.0, 2077.0, 0.00357, 0.01942, 0.00654, 141.6, 141.6, 141.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2076.0, 2083.0, 0.01544, 0.07264, 0.01344, 161.0, 161.0, 161.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2077.0, 2078.0, 0.00785, 0.03947, 0.00478, 106.3, 106.3, 106.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2079.0, 2080.0, 0.0066, 0.02881, 0.00713, 157.6, 157.6, 157.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2079.0, 2419.0, 0.00475, 0.02447, 0.00756, 154.3, 154.3, 154.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2080.0, 3544.0, 0.00386, 0.01997, 0.01541, 181.5, 181.5, 181.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2081.0, 3518.0, 0.01169, 0.05501, 0.01125, 173.0, 173.0, 173.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2083.0, 2084.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2085.0, 1967.0, 0.01237, 0.06237, 0.01615, 149.3, 149.3, 149.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2085.0, 2083.0, 0.01493, 0.06401, 0.00939, 114.5, 114.5, 114.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2085.0, 2622.0, 0.01059, 0.05545, 0.01438, 132.2, 132.2, 132.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2086.0, 2096.0, 0.00859, 0.04335, 0.01063, 176.9, 176.9, 176.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2087.0, 2089.0, 0.00426, 0.0146, 0.00885, 194.3, 194.3, 194.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2087.0, 2089.0, 0.00426, 0.0146, 0.00885, 194.3, 194.3, 194.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2088.0, 3220.0, 0.00353, 0.03541, 0.10615, 586.9, 586.9, 586.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2089.0, 2064.0, 0.00761, 0.04261, 0.00733, 165.6, 165.6, 165.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2089.0, 2133.0, 0.01265, 0.05585, 0.02661, 175.9, 175.9, 175.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2090.0, 2091.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2092.0, 2093.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2093.0, 2367.0, 0.04609, 0.2179, 0.04352, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2094.0, 2063.0, 0.01137, 0.03808, 0.01009, 160.5, 160.5, 160.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2095.0, 2096.0, 0.01182, 0.04919, 0.00748, 145.9, 145.9, 145.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2095.0, 2108.0, 0.00239, 0.01257, 0.01254, 193.1, 193.1, 193.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2096.0, 2097.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2096.0, 2135.0, 0.00523, 0.02363, 0.00903, 177.5, 177.5, 177.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2098.0, 2099.0, 0.01117, 0.05609, 0.00618, 149.8, 149.8, 149.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2098.0, 2828.0, 0.01098, 0.05588, 0.01158, 174.3, 174.3, 174.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2100.0, 2102.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2100.0, 2103.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2101.0, 2000.0, 0.0339, 0.13363, 0.02728, 176.2, 176.2, 176.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2103.0, 2146.0, 0.00339, 0.02991, 0.05652, 558.7, 558.7, 558.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2104.0, 2101.0, 0.00424, 0.02322, 0.00425, 171.4, 171.4, 171.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2105.0, 2104.0, 0.00815, 0.03768, 0.01521, 173.5, 173.5, 173.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2105.0, 2120.0, 0.01447, 0.07578, 0.02709, 185.9, 185.9, 185.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2106.0, 2095.0, 0.00558, 0.02265, 0.01222, 146.2, 146.2, 146.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2106.0, 2108.0, 0.00589, 0.02319, 0.00665, 181.3, 181.3, 181.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2107.0, 2109.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2107.0, 2110.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2108.0, 2082.0, 0.00629, 0.03254, 0.01286, 205.5, 205.5, 205.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2111.0, 2112.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2111.0, 2137.0, 0.00769, 0.0346, 0.01078, 110.8, 110.8, 110.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2111.0, 2140.0, 0.0106, 0.05545, 0.01343, 126.9, 126.9, 126.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2111.0, 2141.0, 0.008, 0.04077, 0.00555, 167.2, 167.2, 167.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2111.0, 2158.0, 0.00995, 0.0484, 0.02006, 151.6, 151.6, 151.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2114.0, 2115.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2116.0, 2118.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2116.0, 2119.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2117.0, 2113.0, 0.00663, 0.02767, 0.02171, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2117.0, 2113.0, 0.00663, 0.02767, 0.02171, 193.0, 193.0, 193.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2117.0, 2114.0, 0.00811, 0.03559, 0.0096, 135.2, 135.2, 135.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2119.0, 2174.0, 0.00395, 0.02867, 0.16629, 509.6, 509.6, 509.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2120.0, 2113.0, 0.02991, 0.10482, 0.01498, 205.1, 205.1, 205.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2121.0, 2122.0, 0.01193, 0.04522, 0.00675, 120.7, 120.7, 120.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2123.0, 2122.0, 0.00574, 0.02829, 0.00872, 148.0, 148.0, 148.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2123.0, 2124.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2125.0, 2143.0, 0.00797, 0.03352, 0.02642, 163.7, 163.7, 163.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2125.0, 2145.0, 0.01135, 0.06282, 0.01013, 164.0, 164.0, 164.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2126.0, 2128.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2126.0, 2129.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2127.0, 2130.0, 0.00632, 0.02932, 0.01509, 120.2, 120.2, 120.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2128.0, 2103.0, 0.00292, 0.02804, 0.0791, 506.4, 506.4, 506.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2128.0, 2833.0, 0.00404, 0.03648, 0.08075, 447.8, 447.8, 447.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2130.0, 2101.0, 0.01908, 0.07556, 0.01704, 158.2, 158.2, 158.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2131.0, 2070.0, 0.01502, 0.06116, 0.0161, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2131.0, 2132.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2133.0, 2166.0, 0.03143, 0.15242, 0.01215, 150.9, 150.9, 150.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2134.0, 2156.0, 0.00632, 0.03275, 0.02135, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2135.0, 2389.0, 0.00568, 0.02354, 0.06601, 197.0, 197.0, 197.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2136.0, 2138.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2136.0, 2139.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2137.0, 2094.0, 0.01409, 0.05623, 0.00806, 166.1, 166.1, 166.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2137.0, 2131.0, 0.01694, 0.06067, 0.01727, 186.9, 186.9, 186.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2139.0, 2399.0, 0.00329, 0.02594, 0.07845, 522.7, 522.7, 522.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2139.0, 3168.0, 0.00323, 0.02879, 0.076, 584.3, 584.3, 584.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2140.0, 2106.0, 0.01339, 0.04773, 0.00616, 171.8, 171.8, 171.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2141.0, 2142.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2143.0, 2104.0, 0.00804, 0.04007, 0.00798, 136.8, 136.8, 136.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2143.0, 2160.0, 0.01076, 0.05299, 0.02851, 181.7, 181.7, 181.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2144.0, 2146.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2144.0, 2147.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2145.0, 2143.0, 0.01244, 0.04962, 0.01021, 186.1, 186.1, 186.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2146.0, 2174.0, 0.00639, 0.05662, 0.16757, 604.5, 604.5, 604.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2148.0, 2149.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2150.0, 2151.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2151.0, 2127.0, 0.00636, 0.03769, 0.02522, 168.7, 168.7, 168.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2151.0, 2148.0, 0.00577, 0.0276, 0.00478, 172.9, 172.9, 172.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2152.0, 2153.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2152.0, 2154.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2154.0, 2071.0, 0.02196, 0.12631, 0.0384, 157.2, 157.2, 157.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2154.0, 2236.0, 0.02617, 0.1256, 0.03596, 178.7, 178.7, 178.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2155.0, 2169.0, 0.02355, 0.13774, 0.02219, 157.5, 157.5, 157.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2155.0, 3541.0, 0.01102, 0.06077, 0.01932, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2156.0, 2157.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2156.0, 2191.0, 0.01432, 0.07376, 0.01173, 179.2, 179.2, 179.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2156.0, 2771.0, 0.01659, 0.08041, 0.01176, 159.7, 159.7, 159.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2158.0, 2167.0, 0.00452, 0.02241, 0.01532, 123.8, 123.8, 123.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2158.0, 2179.0, 0.01444, 0.06275, 0.03807, 209.4, 209.4, 209.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2159.0, 2145.0, 0.01378, 0.05727, 0.01541, 203.2, 203.2, 203.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2159.0, 2246.0, 0.04797, 0.18962, 0.03606, 136.6, 136.6, 136.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2160.0, 2151.0, 0.01594, 0.07681, 0.01047, 156.9, 156.9, 156.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2161.0, 2165.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2162.0, 2164.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2163.0, 2154.0, 0.01057, 0.04637, 0.01062, 169.8, 169.8, 169.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2165.0, 2301.0, 0.0062, 0.05521, 0.18421, 553.3, 553.3, 553.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2165.0, 3789.0, 0.01107, 0.08856, 0.3293, 464.0, 464.0, 464.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2166.0, 2185.0, 0.0208, 0.08473, 0.01346, 155.7, 155.7, 155.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2167.0, 2168.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2167.0, 2181.0, 0.01535, 0.05561, 0.0134, 146.7, 146.7, 146.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2169.0, 2170.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2169.0, 2218.0, 0.01434, 0.07571, 0.01022, 144.3, 144.3, 144.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2171.0, 2148.0, 0.02103, 0.09374, 0.02163, 157.8, 157.8, 157.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2171.0, 2184.0, 0.0142, 0.08022, 0.01373, 183.3, 183.3, 183.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2172.0, 2174.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2172.0, 2175.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2173.0, 2178.0, 0.0231, 0.0971, 0.0161, 165.9, 165.9, 165.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2173.0, 2248.0, 0.02559, 0.12916, 0.02382, 161.9, 161.9, 161.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2174.0, 3250.0, 0.0042, 0.03733, 0.1118, 539.4, 539.4, 539.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2176.0, 2173.0, 0.01473, 0.05326, 0.01185, 166.0, 166.0, 166.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2176.0, 2177.0, 0.02566, 0.12859, 0.01691, 174.5, 174.5, 174.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2177.0, 2166.0, 0.01811, 0.09009, 0.01463, 162.6, 162.6, 162.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2178.0, 2159.0, 0.02615, 0.1089, 0.01168, 162.3, 162.3, 162.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2179.0, 2191.0, 0.02348, 0.09569, 0.02923, 190.2, 190.2, 190.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2180.0, 2181.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2181.0, 2211.0, 0.0109, 0.06014, 0.01708, 171.2, 171.2, 171.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2181.0, 2244.0, 0.00816, 0.04619, 0.02608, 131.5, 131.5, 131.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2182.0, 2183.0, 0.01382, 0.05966, 0.00916, 161.7, 161.7, 161.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2183.0, 2244.0, 0.01921, 0.07965, 0.01454, 144.3, 144.3, 144.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2184.0, 2182.0, 0.00777, 0.03706, 0.01659, 172.5, 172.5, 172.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2185.0, 2169.0, 0.02189, 0.10561, 0.02067, 156.6, 156.6, 156.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2186.0, 2188.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2187.0, 2225.0, 0.06283, 0.1613, 0.00592, 50.2, 50.2, 50.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2189.0, 2228.0, 0.00378, 0.03233, 0.11423, 593.9, 593.9, 593.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2189.0, 2301.0, 0.00375, 0.02808, 0.13873, 737.1, 737.1, 737.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2189.0, 3241.0, 0.00198, 0.01913, 0.2305, 524.6, 524.6, 524.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2190.0, 2192.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2190.0, 2193.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2191.0, 2188.0, 0.01026, 0.04418, 0.01651, 244.1, 244.1, 244.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2192.0, 5333.0, 0.01201, 0.06348, 0.07487, 283.6, 283.6, 283.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2194.0, 2197.0, 0.00609, 0.02519, 0.00939, 179.7, 179.7, 179.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2194.0, 2205.0, 0.00569, 0.02725, 0.00771, 137.5, 137.5, 137.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2194.0, 2553.0, 0.01004, 0.04877, 0.01342, 156.5, 156.5, 156.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2194.0, 3034.0, 0.00527, 0.01843, 0.03245, 178.6, 178.6, 178.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2195.0, 2196.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2196.0, 2185.0, 0.0121, 0.04092, 0.0107, 139.0, 139.0, 139.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2196.0, 2208.0, 0.00544, 0.02527, 0.00965, 150.5, 150.5, 150.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2196.0, 2214.0, 0.02663, 0.1094, 0.01539, 141.8, 141.8, 141.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2197.0, 2204.0, 0.01355, 0.05359, 0.02339, 182.5, 182.5, 182.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2197.0, 2205.0, 0.01027, 0.04526, 0.01348, 156.5, 156.5, 156.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2198.0, 2171.0, 0.0171, 0.05989, 0.0233, 174.4, 174.4, 174.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2198.0, 2201.0, 0.00997, 0.05059, 0.01063, 139.4, 139.4, 139.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2199.0, 2202.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2199.0, 2203.0, 0.00024, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2200.0, 3391.0, 0.02726, 0.15201, 0.10053, 299.6, 299.6, 299.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2200.0, 3906.0, 0.01581, 0.0892, 0.07019, 310.2, 310.2, 310.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2200.0, 3930.0, 0.03538, 0.2113, 0.22341, 299.5, 299.5, 299.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2204.0, 2177.0, 0.01546, 0.0717, 0.00824, 164.1, 164.1, 164.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2205.0, 2206.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2207.0, 2210.0, 0.00449, 0.0232, 0.00602, 144.6, 144.6, 144.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2207.0, 2553.0, 0.00541, 0.02482, 0.00255, 155.8, 155.8, 155.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2207.0, 2910.0, 0.00464, 0.02952, 0.02657, 130.2, 130.2, 130.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2207.0, 3034.0, 0.00181, 0.01133, 0.00222, 163.3, 163.3, 163.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2208.0, 2209.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2208.0, 2254.0, 0.0097, 0.04168, 0.0388, 172.5, 172.5, 172.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2210.0, 2479.0, 0.01411, 0.05063, 0.01484, 158.5, 158.5, 158.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2211.0, 2213.0, 0.0002, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2211.0, 4728.0, 0.01592, 0.0797, 0.01662, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2212.0, 2243.0, 0.09374, 0.21361, 0.00918, 56.0, 56.0, 56.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2212.0, 4724.0, 0.0719, 0.16187, 0.00594, 64.0, 64.0, 64.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2215.0, 2217.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2216.0, 2214.0, 0.00577, 0.02169, 0.00351, 160.7, 160.7, 160.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2216.0, 2910.0, 0.00845, 0.03688, 0.00979, 120.1, 120.1, 120.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2217.0, 2693.0, 0.00223, 0.01986, 0.05132, 489.7, 489.7, 489.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2218.0, 2219.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2218.0, 2257.0, 0.01293, 0.06162, 0.01544, 162.1, 162.1, 162.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2220.0, 2222.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2220.0, 2223.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2221.0, 5323.0, 0.05261, 0.12269, 0.00267, 53.9, 53.9, 53.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2223.0, 2227.0, 0.01147, 0.05933, 0.0116, 163.6, 163.6, 163.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2223.0, 5321.0, 0.00914, 0.04308, 0.01231, 171.7, 171.7, 171.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2224.0, 2226.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2224.0, 2227.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2225.0, 2221.0, 0.0539, 0.1215, 0.00694, 55.4, 55.4, 55.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2227.0, 2188.0, 0.0107, 0.05618, 0.01757, 226.3, 226.3, 226.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2229.0, 2231.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2229.0, 2232.0, 0.0003, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2230.0, 2223.0, 0.00708, 0.03539, 0.00628, 149.4, 149.4, 149.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2230.0, 2227.0, 0.00635, 0.03402, 0.01154, 164.2, 164.2, 164.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2231.0, 2192.0, 0.0115, 0.07969, 0.03955, 275.4, 275.4, 275.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2233.0, 2235.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2233.0, 2236.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2234.0, 5320.0, 0.08953, 0.19165, 0.00608, 47.1, 47.1, 47.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2236.0, 2230.0, 0.0103, 0.03911, 0.00477, 152.8, 152.8, 152.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2237.0, 2236.0, 0.00696, 0.02372, 0.01169, 177.4, 177.4, 177.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2237.0, 2239.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2237.0, 5241.0, 0.01446, 0.06041, 0.01612, 125.4, 125.4, 125.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2238.0, 2234.0, 0.03309, 0.09731, 0.00211, 55.2, 55.2, 55.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2238.0, 5235.0, 0.05362, 0.13782, 0.00463, 58.8, 58.8, 58.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2240.0, 2241.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2241.0, 2198.0, 0.02152, 0.08922, 0.01835, 172.3, 172.3, 172.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2242.0, 2244.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2242.0, 2245.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2243.0, 3864.0, 0.05188, 0.12844, 0.00616, 62.1, 62.1, 62.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2244.0, 3863.0, 0.01411, 0.07324, 0.01049, 122.2, 122.2, 122.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2246.0, 2248.0, 0.01343, 0.0399, 0.0119, 154.6, 154.6, 154.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2247.0, 2248.0, 0.01195, 0.05, 0.0133, 148.5, 148.5, 148.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2247.0, 2255.0, 0.05021, 0.2276, 0.02999, 166.4, 166.4, 166.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2247.0, 3249.0, 0.00508, 0.02609, 0.01141, 117.3, 117.3, 117.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2248.0, 2272.0, 0.03533, 0.14512, 0.01803, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2248.0, 3948.0, 0.04346, 0.20186, 0.05041, 156.7, 156.7, 156.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2249.0, 2250.0, 0.0091, 0.04524, 0.01269, 125.8, 125.8, 125.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2250.0, 2263.0, 0.00574, 0.0311, 0.01412, 180.5, 180.5, 180.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2250.0, 2269.0, 0.00466, 0.02213, 0.02362, 168.8, 168.8, 168.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2250.0, 3479.0, 0.01889, 0.08207, 0.01285, 172.6, 172.6, 172.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2250.0, 3631.0, 0.00432, 0.02079, 0.03699, 192.3, 192.3, 192.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2251.0, 2259.0, 0.01109, 0.03661, 0.01016, 183.7, 183.7, 183.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2252.0, 2253.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2252.0, 2479.0, 0.00484, 0.01879, 0.00417, 170.7, 170.7, 170.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2254.0, 3571.0, 0.01642, 0.05538, 0.01322, 186.3, 186.3, 186.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2255.0, 2259.0, 0.02239, 0.09755, 0.01028, 171.6, 171.6, 171.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2258.0, 2259.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2260.0, 2692.0, 0.00474, 0.02239, 0.0021, 192.8, 192.8, 192.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2261.0, 2439.0, 0.0058, 0.02822, 0.01205, 151.5, 151.5, 151.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2262.0, 2249.0, 0.01144, 0.05042, 0.00718, 145.5, 145.5, 145.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2262.0, 2252.0, 0.00943, 0.03298, 0.00426, 166.4, 166.4, 166.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2263.0, 2251.0, 0.00276, 0.01464, 0.01135, 187.2, 187.2, 187.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2263.0, 2265.0, 0.00029, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2266.0, 2268.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2266.0, 2269.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2267.0, 2264.0, 0.03422, 0.09385, 0.00335, 48.2, 48.2, 48.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2267.0, 3921.0, 0.04514, 0.0953, 0.00798, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2269.0, 2263.0, 0.01097, 0.04175, 0.00636, 151.6, 151.6, 151.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2270.0, 2241.0, 0.02395, 0.0944, 0.03993, 181.5, 181.5, 181.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2270.0, 2271.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2272.0, 2273.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2272.0, 3387.0, 0.01371, 0.07431, 0.04961, 136.0, 136.0, 136.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2274.0, 2281.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2274.0, 2282.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2282.0, 43.0, 0.00468, 0.01804, 0.00946, 197.3, 197.3, 197.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2282.0, 3557.0, 0.00114, 0.00616, 0.00076, 189.9, 189.9, 189.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2283.0, 2286.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2283.0, 2287.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2284.0, 3343.0, 0.00939, 0.04595, 0.00529, 110.0, 110.0, 110.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2286.0, 2684.0, 0.00197, 0.01801, 0.03307, 394.0, 394.0, 394.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2286.0, 3345.0, 0.00111, 0.00946, 0.02412, 382.6, 382.6, 382.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2288.0, 2297.0, 0.00023, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2288.0, 2298.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2288.0, 2299.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2297.0, 2408.0, 0.00262, 0.01357, 0.00851, 124.1, 124.1, 124.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2297.0, 3639.0, 0.01381, 0.07635, 0.01532, 114.3, 114.3, 114.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2300.0, 2305.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2300.0, 2306.0, 0.00022, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2301.0, 2139.0, 0.00297, 0.03026, 0.08794, 567.6, 567.6, 567.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2306.0, 3246.0, 0.00029, 0.00609, 0.65828, 2564.8, 2564.8, 2564.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2308.0, 2311.0, 0.0003, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2308.0, 2312.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2309.0, 962.0, 0.02041, 0.0929, 0.02014, 164.5, 164.5, 164.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2312.0, 3681.0, 0.00197, 0.01904, 0.05823, 530.4, 530.4, 530.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2313.0, 2319.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2313.0, 2320.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2314.0, 2122.0, 0.01, 0.04, 0.0, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2314.0, 2123.0, 0.00561, 0.02881, 0.01076, 185.0, 185.0, 185.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2314.0, 3831.0, 0.00592, 0.02568, 0.00513, 151.6, 151.6, 151.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2320.0, 2061.0, 0.00175, 0.01439, 0.02954, 585.7, 585.7, 585.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2320.0, 3075.0, 0.0006, 0.00527, 0.03727, 451.6, 451.6, 451.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2321.0, 2324.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2321.0, 2325.0, 0.0003, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2322.0, 2666.0, 0.0018, 0.0071, 0.00128, 175.3, 175.3, 175.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2325.0, 22.0, 0.00301, 0.02399, 0.26164, 576.0, 576.0, 576.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2325.0, 2787.0, 0.00206, 0.01748, 0.03255, 497.2, 497.2, 497.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2326.0, 2328.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2326.0, 2329.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2329.0, 228.0, 0.00752, 0.03594, 0.0223, 208.3, 208.3, 208.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2329.0, 228.0, 0.00752, 0.03594, 0.0223, 208.3, 208.3, 208.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2329.0, 3494.0, 0.01267, 0.05853, 0.02467, 196.9, 196.9, 196.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2330.0, 2335.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2330.0, 2336.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2331.0, 2754.0, 0.00172, 0.00855, 0.00856, 178.6, 178.6, 178.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2331.0, 2850.0, 0.00384, 0.01767, 0.00926, 167.8, 167.8, 167.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2336.0, 2920.0, 0.00077, 0.00751, 0.03405, 594.1, 594.1, 594.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2336.0, 3373.0, 0.00068, 0.00624, 0.0123, 509.9, 509.9, 509.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2336.0, 3618.0, 0.00212, 0.02262, 0.46521, 663.7, 663.7, 663.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2336.0, 3618.0, 0.00212, 0.02262, 0.46521, 663.7, 663.7, 663.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2337.0, 2342.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2337.0, 2343.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2338.0, 556.0, 0.00188, 0.01786, 0.04533, 594.9, 594.9, 594.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2338.0, 2852.0, 0.00221, 0.01674, 0.05487, 560.4, 560.4, 560.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2339.0, 576.0, 0.01196, 0.06295, 0.01318, 150.7, 150.7, 150.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2343.0, 2307.0, 0.00103, 0.0179, 2.48481, 2754.7, 2754.7, 2754.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2344.0, 2354.0, 0.0002, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2344.0, 2355.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2344.0, 2356.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2355.0, 2942.0, 0.00179, 0.01548, 0.04652, 588.2, 588.2, 588.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2355.0, 3608.0, 0.0027, 0.02816, 0.05679, 594.1, 594.1, 594.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2357.0, 2361.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2357.0, 2362.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2362.0, 1422.0, 0.01046, 0.04749, 0.01623, 162.2, 162.2, 162.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2363.0, 2367.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2363.0, 2368.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2367.0, 2419.0, 0.00684, 0.02586, 0.0055, 177.2, 177.2, 177.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2367.0, 3541.0, 0.0068, 0.03645, 0.00697, 202.2, 202.2, 202.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2367.0, 3541.0, 0.0068, 0.03645, 0.00697, 202.2, 202.2, 202.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2367.0, 3544.0, 0.00292, 0.01727, 0.00357, 182.3, 182.3, 182.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2369.0, 2374.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2369.0, 2375.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2376.0, 2377.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2376.0, 2378.0, 0.00021, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2378.0, 1881.0, 0.00473, 0.02082, 0.00405, 188.8, 188.8, 188.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2378.0, 1934.0, 0.00342, 0.01156, 0.00996, 209.8, 209.8, 209.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2378.0, 1934.0, 0.00342, 0.01156, 0.00996, 209.8, 209.8, 209.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2379.0, 2380.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2379.0, 2381.0, 0.0002, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2380.0, 168.0, 0.02698, 0.1647, 0.04544, 164.39, 164.39, 164.39, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2382.0, 2386.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2382.0, 2387.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2387.0, 3315.0, 0.00084, 0.00663, 0.02267, 523.8, 523.8, 523.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2387.0, 3667.0, 0.00127, 0.01204, 0.01773, 418.3, 418.3, 418.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2388.0, 2393.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2388.0, 2394.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2389.0, 2141.0, 0.01186, 0.04911, 0.00941, 188.6, 188.6, 188.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2394.0, 2110.0, 0.00194, 0.01934, 0.04622, 538.4, 538.4, 538.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2394.0, 2399.0, 0.00198, 0.01852, 0.05515, 547.4, 547.4, 547.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2394.0, 3024.0, 0.00098, 0.01126, 0.10008, 453.2, 453.2, 453.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2394.0, 3168.0, 0.00105, 0.00951, 0.02158, 406.1, 406.1, 406.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2395.0, 2398.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2395.0, 2399.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2396.0, 2158.0, 0.00977, 0.03817, 0.01526, 205.2, 205.2, 205.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2396.0, 2167.0, 0.00955, 0.05143, 0.01145, 181.9, 181.9, 181.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2396.0, 2181.0, 0.01698, 0.06864, 0.0127, 182.4, 182.4, 182.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2400.0, 2402.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2400.0, 2403.0, 0.00023, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2404.0, 2405.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2404.0, 2406.0, 0.0002, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2405.0, 31.0, 0.00532, 0.04312, 0.11526, 455.8, 455.8, 455.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2405.0, 2435.0, 0.004, 0.03442, 0.14697, 925.1, 925.1, 925.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2405.0, 3567.0, 0.00581, 0.05193, 0.12074, 444.5, 444.5, 444.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2407.0, 2413.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2407.0, 2414.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2415.0, 2419.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2415.0, 2420.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2419.0, 3541.0, 0.00533, 0.01877, 0.0169, 178.5, 178.5, 178.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2419.0, 3544.0, 0.00388, 0.01806, 0.00414, 148.9, 148.9, 148.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2421.0, 2425.0, 0.00022, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2421.0, 2426.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2422.0, 3603.0, 0.00161, 0.00838, 0.00775, 263.4, 263.4, 263.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2426.0, 853.0, 0.00249, 0.02371, 0.08915, 478.0, 478.0, 478.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2426.0, 3087.0, 0.00657, 0.05199, 0.11369, 528.4, 528.4, 528.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2427.0, 2431.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2427.0, 2432.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2432.0, 2806.0, 0.00341, 0.03406, 0.1017, 582.6, 582.6, 582.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2432.0, 3225.0, 0.00627, 0.05415, 0.34016, 609.2, 609.2, 609.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2432.0, 3773.0, 0.01158, 0.13287, 0.26783, 475.5, 475.5, 475.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2433.0, 2435.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2433.0, 2436.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2434.0, 3.0, 0.01425, 0.09836, 0.01149, 149.8, 149.8, 149.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2438.0, 2444.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2438.0, 2445.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2440.0, 2267.0, 0.10383, 0.23866, 0.00366, 58.5, 58.5, 58.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2446.0, 2451.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2447.0, 2452.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2448.0, 427.0, 0.01341, 0.06907, 0.00864, 165.3, 165.3, 165.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2451.0, 2605.0, 0.00139, 0.02025, 1.80814, 3096.7, 3096.7, 3096.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2451.0, 3464.0, 0.00156, 0.02733, 2.47423, 2938.7, 2938.7, 2938.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2452.0, 363.0, 0.00404, 0.04461, 0.11726, 677.3, 677.3, 677.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2452.0, 363.0, 0.00404, 0.04461, 0.11726, 677.3, 677.3, 677.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2453.0, 2457.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2453.0, 2458.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2454.0, 281.0, 0.00377, 0.01803, 0.00439, 181.2, 181.2, 181.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2457.0, 294.0, 0.00206, 0.01904, 0.0753, 483.3, 483.3, 483.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2459.0, 2460.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2459.0, 2461.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2460.0, 351.0, 0.02648, 0.11742, 0.01743, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2462.0, 2470.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2462.0, 2471.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2462.0, 2472.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2463.0, 3704.0, 0.00223, 0.01762, 0.03899, 408.6, 408.6, 408.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2471.0, 3160.0, 0.00043, 0.00784, 0.86198, 2764.2, 2764.2, 2764.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2473.0, 2475.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2473.0, 2476.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2474.0, 2841.0, 0.00384, 0.0136, 0.00373, 110.2, 110.2, 110.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2474.0, 3020.0, 0.00222, 0.01211, 0.00146, 164.5, 164.5, 164.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2476.0, 3301.0, 0.00069, 0.00692, 0.03802, 477.5, 477.5, 477.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2477.0, 2478.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2477.0, 2479.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2479.0, 3724.0, 0.00485, 0.02115, 0.00519, 170.5, 170.5, 170.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2480.0, 2482.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2480.0, 2483.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2484.0, 2489.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2484.0, 2490.0, 0.0002, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2485.0, 1635.0, 0.00394, 0.01569, 0.00617, 160.5, 160.5, 160.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2485.0, 1707.0, 0.00607, 0.03051, 0.0058, 202.9, 202.9, 202.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2485.0, 1707.0, 0.00607, 0.03051, 0.0058, 202.9, 202.9, 202.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2491.0, 2494.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2491.0, 2495.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2492.0, 311.0, 0.01491, 0.08573, 0.0303, 161.6, 161.6, 161.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2495.0, 312.0, 0.00372, 0.03556, 0.08032, 471.5, 471.5, 471.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2496.0, 2307.0, 0.00104, 0.01881, 1.2874, 2383.2, 2383.2, 2383.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2496.0, 2702.0, 0.00034, 0.00576, 0.52804, 2185.7, 2185.7, 2185.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2497.0, 2501.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2497.0, 2502.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2498.0, 869.0, 0.02447, 0.07384, 0.0103, 184.8, 184.8, 184.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2498.0, 3050.0, 0.01314, 0.05661, 0.01521, 162.3, 162.3, 162.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2502.0, 3178.0, 0.00408, 0.0338, 0.09785, 456.3, 456.3, 456.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2504.0, 2511.0, 0.0002, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2504.0, 2512.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2505.0, 3031.0, 0.0022, 0.01016, 0.00265, 190.3, 190.3, 190.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2513.0, 2518.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2513.0, 2519.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2518.0, 3325.0, 0.00204, 0.0183, 0.03758, 538.6, 538.6, 538.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2520.0, 2522.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2520.0, 2523.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2524.0, 2528.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2524.0, 2529.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2525.0, 2362.0, 0.00428, 0.01898, 0.00666, 177.4, 177.4, 177.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2528.0, 2728.0, 0.00641, 0.05776, 0.1032, 441.0, 441.0, 441.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2528.0, 3097.0, 0.00153, 0.01395, 0.01861, 541.1, 541.1, 541.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2530.0, 2532.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2530.0, 2533.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2534.0, 2540.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2534.0, 2541.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2535.0, 3296.0, 0.00433, 0.01923, 0.00521, 161.4, 161.4, 161.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2540.0, 3301.0, 0.00043, 0.00407, 0.02455, 584.3, 584.3, 584.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2542.0, 2546.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2542.0, 2547.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2543.0, 1450.0, 0.0063, 0.03192, 0.04455, 127.4, 127.4, 127.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2547.0, 2737.0, 0.00745, 0.07285, 0.14412, 546.4, 546.4, 546.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2547.0, 3402.0, 0.00166, 0.01689, 0.06971, 475.6, 475.6, 475.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2548.0, 2550.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2548.0, 2551.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2549.0, 96.0, 0.02129, 0.10971, 0.01239, 185.7, 185.7, 185.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2552.0, 2558.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2552.0, 2559.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2558.0, 2930.0, 0.0016, 0.01454, 0.10222, 396.4, 396.4, 396.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2560.0, 2565.0, 0.00027, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2560.0, 2566.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2566.0, 2503.0, 0.00056, 0.01018, 1.05799, 2207.8, 2207.8, 2207.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2566.0, 3447.0, 0.00064, 0.01062, 1.28477, 3280.1, 3280.1, 3280.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2567.0, 2569.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2567.0, 2570.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2568.0, 1955.0, 0.0048, 0.01967, 0.00841, 187.9, 187.9, 187.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2569.0, 2030.0, 0.002, 0.01531, 0.05237, 664.5, 664.5, 664.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2569.0, 2030.0, 0.002, 0.01531, 0.05237, 664.5, 664.5, 664.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2569.0, 3825.0, 0.00081, 0.00601, 0.00718, 551.5, 551.5, 551.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2571.0, 2574.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2571.0, 2575.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2574.0, 3144.0, 0.00758, 0.05654, 0.11333, 493.8, 493.8, 493.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2576.0, 2579.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2576.0, 2580.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2577.0, 561.0, 0.03595, 0.15495, 0.02914, 151.2, 151.2, 151.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2577.0, 595.0, 0.05798, 0.22529, 0.02598, 158.0, 158.0, 158.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2579.0, 656.0, 0.00671, 0.06167, 0.13127, 517.5, 517.5, 517.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2579.0, 3360.0, 0.00586, 0.04522, 0.27555, 564.3, 564.3, 564.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2581.0, 2585.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2581.0, 2586.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2582.0, 2435.0, 0.00059, 0.00494, 0.0263, 598.3, 598.3, 598.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2587.0, 2589.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2587.0, 2590.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2589.0, 2748.0, 0.00112, 0.01068, 0.04304, 450.7, 450.7, 450.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2589.0, 3047.0, 0.00068, 0.00711, 0.03518, 647.5, 647.5, 647.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2589.0, 3047.0, 0.00068, 0.00711, 0.03518, 647.5, 647.5, 647.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2589.0, 3460.0, 0.00146, 0.01592, 0.04566, 576.1, 576.1, 576.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2591.0, 2592.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2591.0, 2593.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2593.0, 2634.0, 0.01162, 0.05549, 0.00879, 150.6, 150.6, 150.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2593.0, 3494.0, 0.0117, 0.05964, 0.01042, 173.0, 173.0, 173.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2593.0, 3755.0, 0.00676, 0.02798, 0.01059, 163.7, 163.7, 163.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2594.0, 2596.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2594.0, 2597.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2595.0, 2654.0, 0.01119, 0.05997, 0.01369, 184.0, 184.0, 184.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2597.0, 3380.0, 0.00375, 0.03725, 0.06686, 543.3, 543.3, 543.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2597.0, 3487.0, 0.0023, 0.01947, 0.03961, 520.0, 520.0, 520.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2598.0, 2599.0, 0.00027, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2598.0, 2600.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2600.0, 3818.0, 0.0034, 0.01599, 0.00232, 148.0, 148.0, 148.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2601.0, 2605.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2602.0, 2606.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2603.0, 271.0, 0.0052, 0.01716, 0.00848, 127.5, 127.5, 127.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2603.0, 2894.0, 0.01231, 0.04524, 0.01648, 166.1, 166.1, 166.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2605.0, 3780.0, 0.00087, 0.01445, 1.68447, 2788.6, 2788.6, 2788.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2606.0, 2896.0, 0.00259, 0.01977, 0.04134, 551.3, 551.3, 551.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2606.0, 3484.0, 0.00395, 0.03914, 0.08117, 508.8, 508.8, 508.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2607.0, 6708.0, 0.00045, 0.00782, 0.69336, 3173.9, 3173.9, 3173.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2608.0, 2615.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2609.0, 2614.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2614.0, 3293.0, 0.01246, 0.06863, 0.02493, 249.0, 249.0, 249.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2615.0, 3002.0, 0.00165, 0.01737, 0.07173, 476.0, 476.0, 476.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2615.0, 3196.0, 0.01008, 0.09455, 0.11414, 490.8, 490.8, 490.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2616.0, 2618.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2616.0, 2619.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2618.0, 571.0, 0.01121, 0.04653, 0.01642, 179.7, 179.7, 179.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2618.0, 2676.0, 0.00951, 0.04725, 0.0072, 144.5, 144.5, 144.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2620.0, 2626.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2621.0, 2627.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2622.0, 2078.0, 0.01484, 0.07064, 0.01675, 159.1, 159.1, 159.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2626.0, 3246.0, 0.00026, 0.00385, 0.4358, 2099.8, 2099.8, 2099.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2627.0, 1968.0, 0.00431, 0.03796, 0.04263, 598.66, 598.66, 598.66, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2628.0, 2631.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2628.0, 2632.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2629.0, 215.0, 0.0287, 0.10512, 0.03937, 167.7, 167.7, 167.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2633.0, 2636.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2633.0, 2637.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2637.0, 2748.0, 0.00419, 0.03027, 0.10587, 570.0, 570.0, 570.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2637.0, 3757.0, 0.0009, 0.00744, 0.13997, 630.2, 630.2, 630.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2637.0, 3757.0, 0.0009, 0.00744, 0.13997, 630.2, 630.2, 630.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2638.0, 2639.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2638.0, 2640.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2641.0, 27.0, 0.00115, 0.02219, 2.24053, 2643.7, 2643.7, 2643.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2642.0, 2648.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2642.0, 2649.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2643.0, 2912.0, 0.01228, 0.05388, 0.01335, 154.8, 154.8, 154.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2649.0, 2915.0, 0.00235, 0.01929, 0.04297, 479.2, 479.2, 479.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2649.0, 3062.0, 0.0033, 0.02994, 0.03703, 553.5, 553.5, 553.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2650.0, 2654.0, 0.0002, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2650.0, 2655.0, 0.00023, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2656.0, 2658.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2656.0, 2659.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2659.0, 2634.0, 0.00853, 0.04732, 0.0051, 191.0, 191.0, 191.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2659.0, 2661.0, 0.00749, 0.03618, 0.01033, 153.9, 153.9, 153.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2660.0, 2663.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2660.0, 2664.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2661.0, 204.0, 0.01593, 0.0582, 0.01199, 194.0, 194.0, 194.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2661.0, 3606.0, 0.0072, 0.02609, 0.01555, 174.0, 174.0, 174.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2663.0, 2637.0, 0.00142, 0.01291, 0.06389, 604.3, 604.3, 604.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2665.0, 2666.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2665.0, 2667.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2668.0, 2672.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2668.0, 2673.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2672.0, 622.0, 0.0022, 0.01891, 0.0495, 559.5, 559.5, 559.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2674.0, 2680.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2674.0, 2681.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2675.0, 3699.0, 0.00514, 0.03994, 0.13945, 568.9, 568.9, 568.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2676.0, 3037.0, 0.00155, 0.00888, 0.00557, 109.4, 109.4, 109.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2682.0, 2684.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2682.0, 2685.0, 0.0002, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2684.0, 3345.0, 0.00149, 0.01317, 0.02216, 410.3, 410.3, 410.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2686.0, 2689.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2686.0, 2690.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2687.0, 802.0, 0.00816, 0.04416, 0.00765, 200.9, 200.9, 200.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2690.0, 2684.0, 0.00593, 0.05367, 0.18698, 868.9, 868.9, 868.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2691.0, 2693.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2691.0, 2694.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2692.0, 2261.0, 0.00861, 0.04576, 0.01644, 174.2, 174.2, 174.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2695.0, 2702.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2696.0, 2701.0, 0.0002, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2697.0, 978.0, 0.00832, 0.03706, 0.00712, 162.4, 162.4, 162.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2701.0, 992.0, 0.00073, 0.00679, 0.02881, 471.9, 471.9, 471.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2703.0, 2707.0, 0.0002, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2703.0, 2708.0, 0.0002, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2707.0, 2301.0, 0.00527, 0.04574, 0.12185, 601.2, 601.2, 601.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2707.0, 2399.0, 0.00114, 0.0102, 0.0393, 579.2, 579.2, 579.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2709.0, 2712.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2709.0, 2713.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2713.0, 149.0, 0.02199, 0.13, 0.04657, 164.3, 164.3, 164.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2714.0, 2720.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2714.0, 2721.0, 0.00026, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2715.0, 149.0, 0.0143, 0.06306, 0.009, 147.3, 147.3, 147.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2715.0, 2810.0, 0.01018, 0.05467, 0.02507, 135.0, 135.0, 135.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2722.0, 2471.0, 0.00064, 0.00744, 0.77965, 3082.7, 3082.7, 3082.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2722.0, 3105.0, 0.00042, 0.00719, 0.78458, 2431.0, 2431.0, 2431.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2722.0, 3316.0, 0.00075, 0.01157, 1.0854, 2665.6, 2665.6, 2665.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2723.0, 2727.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2723.0, 2728.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2724.0, 1590.0, 0.01524, 0.06117, 0.00988, 170.5, 170.5, 170.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2728.0, 3274.0, 0.00503, 0.04299, 0.10407, 514.4, 514.4, 514.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2729.0, 2734.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2729.0, 2735.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2735.0, 2312.0, 0.00178, 0.01716, 0.05307, 408.2, 408.2, 408.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2736.0, 2741.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2737.0, 2740.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2737.0, 3139.0, 0.00601, 0.05471, 0.13968, 561.5, 561.5, 561.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2738.0, 2857.0, 0.00357, 0.01874, 0.00267, 180.0, 180.0, 180.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2742.0, 2743.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2742.0, 2744.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2743.0, 129.0, 0.01812, 0.10285, 0.06563, 134.8, 134.8, 134.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2743.0, 7079.0, 0.01386, 0.05603, 0.01315, 164.8, 164.8, 164.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2745.0, 2748.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2745.0, 2749.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2746.0, 2329.0, 0.01006, 0.04393, 0.01015, 195.4, 195.4, 195.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2746.0, 2483.0, 0.00745, 0.03153, 0.02106, 165.3, 165.3, 165.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2746.0, 3304.0, 0.02057, 0.07373, 0.01382, 167.4, 167.4, 167.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2746.0, 3494.0, 0.00589, 0.03045, 0.02161, 168.1, 168.1, 168.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2750.0, 2751.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2750.0, 2752.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2753.0, 2754.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2753.0, 2755.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2756.0, 2887.0, 0.00019, 0.00321, 0.33751, 1993.8, 1993.8, 1993.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2757.0, 2765.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2757.0, 2766.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2757.0, 2767.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2766.0, 3523.0, 0.00103, 0.01103, 0.04739, 594.0, 594.0, 594.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2768.0, 2770.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2768.0, 2771.0, 0.00027, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2771.0, 2131.0, 0.0128, 0.0714, 0.01634, 167.5, 167.5, 167.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2771.0, 2134.0, 0.01305, 0.05381, 0.01271, 150.7, 150.7, 150.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2772.0, 2775.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2772.0, 2776.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2773.0, 2640.0, 0.00421, 0.02204, 0.00207, 148.6, 148.6, 148.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2773.0, 2836.0, 0.00584, 0.02849, 0.02589, 159.0, 159.0, 159.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2773.0, 3319.0, 0.01131, 0.05479, 0.01119, 130.1, 130.1, 130.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2775.0, 3658.0, 0.00291, 0.02645, 0.05852, 531.7, 531.7, 531.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2777.0, 2782.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2777.0, 2783.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2778.0, 2994.0, 0.00219, 0.0197, 0.11108, 513.9, 513.9, 513.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2778.0, 3139.0, 0.00048, 0.00429, 0.01163, 439.8, 439.8, 439.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2783.0, 2741.0, 0.00044, 0.00816, 0.82027, 2879.2, 2879.2, 2879.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2784.0, 2787.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2784.0, 2788.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2785.0, 2666.0, 0.00838, 0.04172, 0.01006, 126.2, 126.2, 126.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2787.0, 3259.0, 0.00383, 0.03522, 0.08444, 456.0, 456.0, 456.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2789.0, 2791.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2789.0, 2792.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2792.0, 3060.0, 0.00584, 0.028, 0.00604, 167.6, 167.6, 167.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2793.0, 2794.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2793.0, 2795.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2794.0, 149.0, 0.01797, 0.08521, 0.03303, 165.6, 165.6, 165.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2794.0, 2595.0, 0.00488, 0.02269, 0.0076, 121.7, 121.7, 121.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2796.0, 2801.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2797.0, 2802.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2801.0, 95.0, 0.00083, 0.01475, 1.54584, 2737.0, 2737.0, 2737.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2801.0, 3124.0, 0.00128, 0.01967, 2.16328, 2985.4, 2985.4, 2985.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2801.0, 3379.0, 0.00187, 0.03009, 2.69691, 3027.1, 3027.1, 3027.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2803.0, 2806.0, 0.00022, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2803.0, 2807.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2804.0, 3750.0, 0.01099, 0.06003, 0.01704, 147.8, 147.8, 147.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2806.0, 3328.0, 0.00391, 0.03479, 0.10027, 520.0, 520.0, 520.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2806.0, 3628.0, 0.00476, 0.03488, 0.13049, 524.3, 524.3, 524.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2808.0, 2809.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2808.0, 2810.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2810.0, 3377.0, 0.00646, 0.03528, 0.00424, 156.8, 156.8, 156.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2810.0, 3536.0, 0.01094, 0.0564, 0.02194, 163.0, 163.0, 163.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2811.0, 2815.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2811.0, 2816.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2812.0, 1022.0, 0.00792, 0.04017, 0.01944, 159.3, 159.3, 159.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2815.0, 912.0, 0.0022, 0.01787, 0.04211, 556.9, 556.9, 556.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2815.0, 1043.0, 0.00348, 0.03181, 0.04219, 559.1, 559.1, 559.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2815.0, 3474.0, 0.00365, 0.03175, 0.07539, 856.2, 856.2, 856.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2817.0, 2824.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2817.0, 2825.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2818.0, 1733.0, 0.00261, 0.02368, 0.16794, 509.0, 509.0, 509.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2818.0, 3846.0, 0.0031, 0.02753, 0.04331, 580.1, 580.1, 580.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2824.0, 1650.0, 0.00073, 0.01212, 1.07982, 2831.6, 2831.6, 2831.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2824.0, 3068.0, 0.00032, 0.0054, 0.6336, 2780.8, 2780.8, 2780.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2826.0, 2834.0, 0.0003, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2827.0, 2833.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2834.0, 3895.0, 0.00107, 0.01572, 1.6109, 2932.5, 2932.5, 2932.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2835.0, 2837.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2835.0, 2838.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2836.0, 146.0, 0.00426, 0.02091, 0.01527, 242.1, 242.1, 242.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2838.0, 2775.0, 0.00183, 0.01742, 0.03776, 494.5, 494.5, 494.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2839.0, 2840.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2839.0, 2841.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2841.0, 2058.0, 0.00577, 0.02433, 0.01422, 158.7, 158.7, 158.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2842.0, 2847.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2842.0, 2848.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2843.0, 154.0, 0.01637, 0.08241, 0.01943, 157.2, 157.2, 157.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2843.0, 158.0, 0.03167, 0.12658, 0.02069, 173.4, 173.4, 173.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2849.0, 2851.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2849.0, 2852.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2850.0, 446.0, 0.00657, 0.02663, 0.00701, 198.3, 198.3, 198.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2850.0, 3369.0, 0.0042, 0.01481, 0.01078, 161.1, 161.1, 161.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2852.0, 3373.0, 0.00098, 0.00797, 0.02668, 521.5, 521.5, 521.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2853.0, 2854.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2853.0, 2855.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2856.0, 2859.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2856.0, 2860.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2857.0, 1205.0, 0.00866, 0.03631, 0.02264, 187.9, 187.9, 187.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2860.0, 2737.0, 0.00035, 0.00357, 0.01122, 470.4, 470.4, 470.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2861.0, 2862.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2861.0, 2863.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2863.0, 1825.0, 0.00706, 0.02836, 0.01112, 177.4, 177.4, 177.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2864.0, 2871.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2865.0, 2870.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2866.0, 977.0, 0.00246, 0.01197, 0.00342, 202.7, 202.7, 202.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2866.0, 977.0, 0.00246, 0.01197, 0.00342, 202.7, 202.7, 202.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2870.0, 793.0, 0.00505, 0.04104, 0.0831, 539.0, 539.0, 539.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2871.0, 2741.0, 0.00049, 0.00868, 0.96734, 2818.0, 2818.0, 2818.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2871.0, 3573.0, 0.00057, 0.00762, 1.0875, 2899.4, 2899.4, 2899.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2872.0, 2873.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2872.0, 2874.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2874.0, 2252.0, 0.00545, 0.02517, 0.0065, 142.2, 142.2, 142.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2875.0, 95.0, 0.00054, 0.01095, 1.17187, 2291.7, 2291.7, 2291.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2875.0, 3780.0, 0.00085, 0.01596, 1.41846, 2221.2, 2221.2, 2221.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2876.0, 2879.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2876.0, 2880.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2879.0, 75.0, 0.00331, 0.03021, 0.15551, 588.6, 588.6, 588.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2879.0, 3057.0, 0.00078, 0.00666, 0.02377, 441.1, 441.1, 441.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2881.0, 2887.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2881.0, 2888.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2882.0, 2088.0, 0.00367, 0.03598, 0.0921, 602.4, 602.4, 602.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2887.0, 2931.0, 0.00108, 0.01319, 1.79699, 3334.45, 3334.45, 3334.45, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2889.0, 2891.0, 0.0002, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2889.0, 2892.0, 0.0002, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2891.0, 2836.0, 0.00658, 0.02499, 0.00649, 149.9, 149.9, 149.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2891.0, 3115.0, 0.00723, 0.04109, 0.01338, 137.5, 137.5, 137.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2893.0, 2896.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2893.0, 2897.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2894.0, 3482.0, 0.01277, 0.05855, 0.01507, 139.2, 139.2, 139.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2896.0, 255.0, 0.00198, 0.01764, 0.22148, 816.5, 816.5, 816.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2896.0, 363.0, 0.00334, 0.02561, 0.32678, 650.1, 650.1, 650.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2896.0, 363.0, 0.00334, 0.02561, 0.32678, 650.1, 650.1, 650.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2898.0, 2899.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2898.0, 2900.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2900.0, 3233.0, 0.0062, 0.03308, 0.00898, 206.9, 206.9, 206.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2900.0, 3233.0, 0.0062, 0.03308, 0.00898, 206.9, 206.9, 206.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2901.0, 2903.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2901.0, 2904.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2904.0, 2336.0, 0.00217, 0.01632, 0.05218, 696.1, 696.1, 696.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2904.0, 2336.0, 0.00217, 0.01632, 0.05218, 696.1, 696.1, 696.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2905.0, 2909.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2905.0, 2910.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2911.0, 2915.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2911.0, 2916.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2915.0, 3062.0, 0.00331, 0.0365, 0.0804, 555.8, 555.8, 555.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2917.0, 2920.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2917.0, 2921.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2920.0, 2338.0, 0.00023, 0.00212, 0.00645, 514.7, 514.7, 514.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2922.0, 2931.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2923.0, 2930.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2924.0, 2256.0, 0.00271, 0.01188, 0.01046, 164.5, 164.5, 164.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2924.0, 2874.0, 0.00192, 0.00752, 0.00362, 157.5, 157.5, 157.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2930.0, 2437.0, 0.00074, 0.00719, 0.04408, 517.2, 517.2, 517.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2930.0, 2693.0, 0.00168, 0.01549, 0.03545, 467.7, 467.7, 467.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2930.0, 3594.0, 0.00319, 0.02623, 0.12753, 489.1, 489.1, 489.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2931.0, 3592.0, 0.00033, 0.00535, 0.55161, 2279.3, 2279.3, 2279.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2931.0, 5046.0, 0.00064, 0.01071, 1.28497, 2908.3, 2908.3, 2908.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2932.0, 2933.0, 0.00028, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2932.0, 2934.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2933.0, 191.0, 0.01823, 0.08853, 0.00958, 181.7, 181.7, 181.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2935.0, 2938.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2935.0, 2939.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2936.0, 183.0, 0.01134, 0.05495, 0.01117, 144.0, 144.0, 144.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2936.0, 203.0, 0.01665, 0.05567, 0.0415, 131.7, 131.7, 131.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2938.0, 172.0, 0.01305, 0.11312, 0.6779, 513.9, 513.9, 513.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2938.0, 201.0, 0.00333, 0.02693, 0.09336, 390.7, 390.7, 390.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2940.0, 2942.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2940.0, 2943.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2941.0, 2345.0, 0.01073, 0.05288, 0.01542, 193.9, 193.9, 193.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2944.0, 2952.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2944.0, 2953.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2944.0, 2954.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2945.0, 538.0, 0.00131, 0.01297, 0.08818, 691.5, 691.5, 691.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2945.0, 538.0, 0.00131, 0.01297, 0.08818, 691.5, 691.5, 691.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2945.0, 556.0, 0.00147, 0.015, 0.06662, 896.3, 896.3, 896.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2945.0, 3695.0, 0.00121, 0.01132, 0.06061, 568.4, 568.4, 568.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2952.0, 2343.0, 0.00044, 0.00587, 0.53405, 2365.1, 2365.1, 2365.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2955.0, 2958.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2955.0, 2959.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2958.0, 1543.0, 0.00668, 0.03316, 0.01484, 158.3, 158.3, 158.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2960.0, 2963.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2960.0, 2964.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2963.0, 3072.0, 0.00194, 0.01573, 0.09069, 505.1, 505.1, 505.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2965.0, 2969.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2966.0, 2968.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2967.0, 236.0, 0.00999, 0.05109, 0.09068, 168.1, 168.1, 168.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2967.0, 2380.0, 0.01927, 0.08201, 0.0152, 226.0, 226.0, 226.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2968.0, 210.0, 0.00554, 0.05195, 0.12878, 498.2, 498.2, 498.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2968.0, 2403.0, 0.01055, 0.0834, 0.20254, 421.5, 421.5, 421.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2969.0, 3621.0, 0.0018, 0.02858, 2.42119, 2245.4, 2245.4, 2245.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2970.0, 2975.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2970.0, 2976.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2971.0, 1.0, 0.00357, 0.0214, 0.00651, 142.5, 142.5, 142.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2971.0, 3119.0, 0.00481, 0.02559, 0.005, 136.9, 136.9, 136.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2975.0, 3118.0, 0.00044, 0.00442, 0.02161, 586.9, 586.9, 586.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2977.0, 2978.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2977.0, 2979.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2978.0, 152.0, 0.01614, 0.06738, 0.06662, 181.0, 181.0, 181.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2980.0, 2984.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2980.0, 2985.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2984.0, 2824.0, 0.00103, 0.01552, 1.71828, 3072.9, 3072.9, 3072.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2984.0, 3573.0, 0.00051, 0.0097, 1.06052, 1943.8, 1943.8, 1943.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2986.0, 2451.0, 0.00112, 0.01916, 1.69551, 3147.8, 3147.8, 3147.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2986.0, 6385.0, 0.00051, 0.00964, 1.10728, 3355.2, 3355.2, 3355.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2987.0, 2990.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2987.0, 2991.0, 0.0002, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2988.0, 304.0, 0.01198, 0.05408, 0.01255, 123.1, 123.1, 123.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2990.0, 3773.0, 0.00786, 0.06123, 0.17502, 503.3, 503.3, 503.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2992.0, 2994.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2992.0, 2995.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2994.0, 1171.0, 0.00674, 0.04838, 0.36991, 548.3, 548.3, 548.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2994.0, 3809.0, 0.00189, 0.01828, 0.16742, 450.9, 450.9, 450.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2996.0, 3002.0, 0.00022, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2996.0, 3003.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [2997.0, 6697.0, 0.00499, 0.03496, 0.02939, 298.3, 298.3, 298.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3002.0, 3290.0, 0.00148, 0.01353, 0.07952, 577.1, 577.1, 577.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3004.0, 3008.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3004.0, 3009.0, 0.00026, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3006.0, 805.0, 0.01621, 0.06742, 0.02056, 153.7, 153.7, 153.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3010.0, 3012.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3010.0, 3013.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3011.0, 832.0, 0.00506, 0.02568, 0.00465, 151.3, 151.3, 151.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3012.0, 3474.0, 0.00039, 0.00334, 0.0227, 702.6, 702.6, 702.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3014.0, 3017.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3014.0, 3018.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3017.0, 598.0, 0.02303, 0.06468, 0.01192, 151.4, 151.4, 151.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3017.0, 3624.0, 0.00161, 0.00705, 0.00402, 135.0, 135.0, 135.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3019.0, 3021.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3019.0, 3022.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3020.0, 2033.0, 0.00472, 0.02531, 0.00548, 173.9, 173.9, 173.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3021.0, 2476.0, 0.00026, 0.00252, 0.00749, 520.1, 520.1, 520.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3021.0, 3747.0, 0.00098, 0.00827, 0.04686, 568.4, 568.4, 568.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3023.0, 3028.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3023.0, 3029.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3028.0, 2834.0, 0.00026, 0.00376, 0.54904, 2565.9, 2565.9, 2565.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3030.0, 3031.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3030.0, 3032.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3031.0, 900.0, 0.01888, 0.07858, 0.00971, 147.0, 147.0, 147.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3031.0, 1000.0, 0.00715, 0.03912, 0.00887, 186.3, 186.3, 186.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3033.0, 3034.0, 0.00026, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3033.0, 3035.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3034.0, 2205.0, 0.00485, 0.02187, 0.01024, 182.2, 182.2, 182.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3034.0, 2553.0, 0.00062, 0.00393, 0.00138, 201.0, 201.0, 201.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3034.0, 2553.0, 0.00062, 0.00393, 0.00138, 201.0, 201.0, 201.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3036.0, 3037.0, 0.00028, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3036.0, 3038.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3037.0, 2618.0, 0.00425, 0.02188, 0.0081, 160.6, 160.6, 160.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3039.0, 3042.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3039.0, 3043.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3040.0, 225.0, 0.04267, 0.18865, 0.02091, 167.9, 167.9, 167.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3040.0, 3304.0, 0.01571, 0.06105, 0.01138, 149.3, 149.3, 149.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3042.0, 2589.0, 0.00243, 0.02036, 0.06091, 564.7, 564.7, 564.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3044.0, 3047.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3044.0, 3048.0, 0.0003, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3045.0, 229.0, 0.00343, 0.0149, 0.00313, 155.2, 155.2, 155.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3045.0, 3581.0, 0.00771, 0.03893, 0.00569, 119.2, 119.2, 119.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3047.0, 2748.0, 0.00137, 0.01534, 0.06454, 548.5, 548.5, 548.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3049.0, 3052.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3049.0, 3053.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3050.0, 1005.0, 0.00708, 0.03355, 0.00535, 177.4, 177.4, 177.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3050.0, 1097.0, 0.0086, 0.04132, 0.01822, 157.7, 157.7, 157.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3052.0, 2502.0, 0.00142, 0.01278, 0.05736, 533.9, 533.9, 533.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3054.0, 3057.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3054.0, 3058.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3055.0, 2854.0, 0.01008, 0.04261, 0.01674, 152.2, 152.2, 152.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3055.0, 2877.0, 0.00783, 0.03127, 0.00706, 125.4, 125.4, 125.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3057.0, 117.0, 0.00567, 0.04713, 0.1773, 559.0, 559.0, 559.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3057.0, 3417.0, 0.00209, 0.02147, 0.17129, 510.7, 510.7, 510.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3059.0, 3062.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3059.0, 3063.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3060.0, 2643.0, 0.02086, 0.07472, 0.01399, 175.4, 175.4, 175.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3060.0, 3319.0, 0.01615, 0.05978, 0.02201, 169.9, 169.9, 169.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3062.0, 3658.0, 0.00218, 0.02091, 0.05039, 556.0, 556.0, 556.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3064.0, 3068.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3064.0, 3069.0, 0.00024, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3070.0, 3072.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3070.0, 3073.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3071.0, 176.0, 0.00638, 0.03725, 0.00657, 163.5, 163.5, 163.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3071.0, 3254.0, 0.00662, 0.023, 0.00316, 154.1, 154.1, 154.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3074.0, 3082.0, 0.00028, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3074.0, 3083.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3075.0, 2061.0, 0.0013, 0.01226, 0.03169, 596.5, 596.5, 596.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3076.0, 2090.0, 0.00124, 0.00427, 0.00075, 184.1, 184.1, 184.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3082.0, 3316.0, 0.00072, 0.00912, 1.09157, 2485.3, 2485.3, 2485.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3084.0, 3087.0, 0.0002, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3084.0, 3088.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3087.0, 2690.0, 0.00185, 0.01456, 0.05481, 474.8, 474.8, 474.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3089.0, 3091.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3089.0, 3092.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3091.0, 1457.0, 0.00617, 0.02659, 0.00565, 139.6, 139.6, 139.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3093.0, 3094.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3093.0, 3095.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3094.0, 175.0, 0.01035, 0.03879, 0.02585, 165.2, 165.2, 165.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3094.0, 2961.0, 0.00449, 0.01682, 0.00398, 125.2, 125.2, 125.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3096.0, 3105.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3096.0, 3106.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3096.0, 3107.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3097.0, 2413.0, 0.00265, 0.02553, 0.09888, 527.6, 527.6, 527.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3098.0, 2362.0, 0.00355, 0.01946, 0.0074, 151.5, 151.5, 151.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3105.0, 2307.0, 0.00048, 0.00875, 1.19363, 2923.1, 2923.1, 2923.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3108.0, 3111.0, 0.0003, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3108.0, 3112.0, 0.00029, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3109.0, 381.0, 0.00882, 0.04352, 0.03647, 130.9, 130.9, 130.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3109.0, 2523.0, 0.01477, 0.07873, 0.00815, 159.7, 159.7, 159.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3111.0, 2452.0, 0.00337, 0.03211, 0.12319, 543.0, 543.0, 543.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3113.0, 3115.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3113.0, 3116.0, 0.00025, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3115.0, 2640.0, 0.00675, 0.03254, 0.01247, 135.5, 135.5, 135.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3117.0, 3124.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3117.0, 3125.0, 0.00022, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3119.0, 1.0, 0.01383, 0.05237, 0.0055, 109.8, 109.8, 109.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3124.0, 95.0, 0.00074, 0.0131, 1.34663, 2767.5, 2767.5, 2767.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3126.0, 3134.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3127.0, 3133.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3128.0, 662.0, 0.00884, 0.03302, 0.00414, 167.9, 167.9, 167.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3133.0, 512.0, 0.00342, 0.03043, 0.1006, 558.5, 558.5, 558.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3133.0, 713.0, 0.00242, 0.02379, 0.06887, 614.8, 614.8, 614.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3134.0, 2681.0, 0.00077, 0.01339, 1.63122, 2326.8, 2326.8, 2326.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3134.0, 2952.0, 0.00022, 0.00393, 0.41437, 2289.4, 2289.4, 2289.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3135.0, 3139.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3135.0, 3140.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3139.0, 3206.0, 0.00323, 0.03195, 0.0694, 862.5, 862.5, 862.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3141.0, 3144.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3141.0, 3145.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3144.0, 3842.0, 0.00105, 0.01073, 0.03401, 547.5, 547.5, 547.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3146.0, 3152.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3146.0, 3153.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3148.0, 2743.0, 0.00999, 0.04973, 0.00529, 160.2, 160.2, 160.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3152.0, 180.0, 0.00644, 0.05226, 0.18652, 371.1, 371.1, 371.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3152.0, 3399.0, 0.00701, 0.06052, 0.24184, 508.4, 508.4, 508.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3154.0, 3160.0, 0.00025, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3154.0, 3161.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3155.0, 2489.0, 0.00057, 0.00504, 0.01821, 432.3, 432.3, 432.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3162.0, 3168.0, 0.00022, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3162.0, 3169.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3163.0, 2389.0, 0.00547, 0.02461, 0.0052, 190.5, 190.5, 190.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3168.0, 2110.0, 0.00232, 0.02019, 0.04565, 530.2, 530.2, 530.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3170.0, 3173.0, 0.00026, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3170.0, 3174.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3171.0, 2794.0, 0.01082, 0.04795, 0.01217, 149.5, 149.5, 149.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3171.0, 3377.0, 0.01086, 0.05687, 0.00777, 169.6, 169.6, 169.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3173.0, 2721.0, 0.00234, 0.02035, 0.08359, 496.1, 496.1, 496.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3173.0, 3487.0, 0.00343, 0.02853, 0.11499, 480.2, 480.2, 480.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3175.0, 3178.0, 0.00026, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3175.0, 3179.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3176.0, 2697.0, 0.00262, 0.01285, 0.00465, 128.6, 128.6, 128.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3178.0, 2701.0, 0.00051, 0.00363, 0.01014, 590.8, 590.8, 590.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3180.0, 3181.0, 0.0003, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3180.0, 3182.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3181.0, 675.0, 0.00661, 0.02915, 0.00638, 188.2, 188.2, 188.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3181.0, 3690.0, 0.00145, 0.00825, 0.00578, 202.9, 202.9, 202.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3181.0, 3690.0, 0.00145, 0.00825, 0.00578, 202.9, 202.9, 202.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3183.0, 3184.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3183.0, 3185.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3184.0, 2257.0, 0.0049, 0.01683, 0.01547, 173.2, 173.2, 173.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3184.0, 2692.0, 0.00183, 0.00866, 0.00183, 142.92, 142.92, 142.92, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3186.0, 3195.0, 0.0002, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3187.0, 3196.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3187.0, 3197.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3188.0, 1809.0, 0.00637, 0.02984, 0.00658, 158.0, 158.0, 158.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3195.0, 3246.0, 0.00072, 0.01359, 1.52972, 2395.4, 2395.4, 2395.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3195.0, 7006.0, 0.00087, 0.01656, 1.25668, 2688.6, 2688.6, 2688.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3195.0, 7326.0, 0.00036, 0.00778, 0.77084, 2787.7, 2787.7, 2787.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3196.0, 3789.0, 0.00166, 0.01503, 0.02179, 483.4, 483.4, 483.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3198.0, 3206.0, 0.00022, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3198.0, 3207.0, 0.00022, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3198.0, 3208.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3199.0, 2533.0, 0.00509, 0.02355, 0.00824, 181.7, 181.7, 181.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3209.0, 3211.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3209.0, 3212.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3210.0, 1482.0, 0.00424, 0.0175, 0.00252, 157.4, 157.4, 157.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3213.0, 3216.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3213.0, 3217.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3214.0, 3467.0, 0.01027, 0.03826, 0.0056, 127.1, 127.1, 127.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3214.0, 3721.0, 0.01223, 0.05951, 0.02457, 175.3, 175.3, 175.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3218.0, 3220.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3218.0, 3221.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3219.0, 2074.0, 0.01324, 0.06516, 0.00978, 174.1, 174.1, 174.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3219.0, 2093.0, 0.01861, 0.09232, 0.00735, 153.5, 153.5, 153.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3220.0, 2119.0, 0.00374, 0.03569, 0.08607, 617.6, 617.6, 617.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3222.0, 3225.0, 0.0002, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3222.0, 3226.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3225.0, 2452.0, 0.00233, 0.02175, 0.09757, 562.1, 562.1, 562.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3225.0, 3111.0, 0.00199, 0.01818, 0.04286, 467.3, 467.3, 467.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3227.0, 3233.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3227.0, 3234.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3233.0, 1995.0, 0.00121, 0.00574, 0.00234, 124.3, 124.3, 124.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3233.0, 2049.0, 0.00101, 0.00607, 0.00261, 175.9, 175.9, 175.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3233.0, 3727.0, 0.00179, 0.01032, 0.0027, 150.7, 150.7, 150.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3233.0, 3742.0, 0.00074, 0.00378, 0.0008, 185.9, 185.9, 185.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3235.0, 3238.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3235.0, 3239.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3236.0, 151.0, 0.01517, 0.06342, 0.0252, 144.6, 144.6, 144.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3238.0, 133.0, 0.00822, 0.06567, 0.20444, 424.2, 424.2, 424.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3238.0, 2847.0, 0.00424, 0.04297, 0.06702, 550.7, 550.7, 550.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3240.0, 3246.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3240.0, 3247.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3241.0, 2627.0, 0.00258, 0.02531, 0.06246, 441.7, 441.7, 441.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3242.0, 2134.0, 0.01348, 0.05985, 0.00747, 143.7, 143.7, 143.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3248.0, 3250.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3248.0, 3251.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3249.0, 2159.0, 0.02122, 0.12988, 0.02465, 168.1, 168.1, 168.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3249.0, 2248.0, 0.01452, 0.07162, 0.01101, 143.4, 143.4, 143.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3250.0, 2202.0, 0.01079, 0.09465, 0.13693, 546.3, 546.3, 546.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3252.0, 3254.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3252.0, 3255.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3256.0, 3259.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3256.0, 3260.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3257.0, 2785.0, 0.01931, 0.099, 0.02769, 124.9, 124.9, 124.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3261.0, 3263.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3261.0, 3264.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3262.0, 417.0, 0.02362, 0.11409, 0.00752, 224.77, 224.77, 224.77, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3263.0, 581.0, 0.00151, 0.01608, 0.10179, 501.1, 501.1, 501.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3265.0, 3266.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3265.0, 3267.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3266.0, 1769.0, 0.00379, 0.01696, 0.00496, 209.6, 209.6, 209.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3266.0, 3500.0, 0.00177, 0.00774, 0.00245, 137.1, 137.1, 137.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3268.0, 3274.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3268.0, 3275.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3274.0, 3704.0, 0.00202, 0.01832, 0.08251, 433.0, 433.0, 433.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3276.0, 3281.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3276.0, 3282.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3277.0, 2672.0, 0.00044, 0.00325, 0.01368, 593.2, 593.2, 593.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3281.0, 297.0, 0.00201, 0.03045, 2.19488, 2333.9, 2333.9, 2333.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3283.0, 3284.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3283.0, 3285.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3284.0, 864.0, 0.00461, 0.02188, 0.00363, 195.1, 195.1, 195.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3284.0, 3322.0, 0.00277, 0.01232, 0.0042, 130.4, 130.4, 130.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3284.0, 3430.0, 0.0049, 0.02495, 0.00471, 185.0, 185.0, 185.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3286.0, 3288.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3286.0, 3289.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3287.0, 1544.0, 0.00774, 0.03868, 0.00216, 137.7, 137.7, 137.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3287.0, 2958.0, 0.0014, 0.00641, 0.00125, 158.0, 158.0, 158.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3288.0, 3526.0, 0.00581, 0.05082, 0.17557, 496.5, 496.5, 496.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3291.0, 3293.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3291.0, 3294.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3293.0, 6660.0, 0.00484, 0.03001, 0.03728, 314.2, 314.2, 314.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3293.0, 6710.0, 0.00383, 0.02358, 0.02646, 384.4, 384.4, 384.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3295.0, 3301.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3295.0, 3302.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3301.0, 3519.0, 0.00133, 0.01009, 0.01654, 566.6, 566.6, 566.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3301.0, 3523.0, 0.00069, 0.00637, 0.01526, 526.1, 526.1, 526.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3303.0, 3304.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3303.0, 3305.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3304.0, 3494.0, 0.00834, 0.03324, 0.00322, 173.2, 173.2, 173.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3304.0, 3755.0, 0.00226, 0.01103, 0.00304, 161.3, 161.3, 161.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3306.0, 3316.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3307.0, 3315.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3307.0, 3317.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3308.0, 2751.0, 0.00186, 0.00846, 0.00274, 173.3, 173.3, 173.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3308.0, 3661.0, 0.00368, 0.01576, 0.004, 153.5, 153.5, 153.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3315.0, 1852.0, 0.00198, 0.01812, 0.06915, 576.4, 576.4, 576.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3315.0, 3667.0, 0.00068, 0.00652, 0.01097, 513.3, 513.3, 513.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3316.0, 3160.0, 0.00059, 0.0109, 0.74086, 2674.6, 2674.6, 2674.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3318.0, 3319.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3318.0, 3320.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3319.0, 2640.0, 0.0092, 0.03633, 0.00829, 151.9, 151.9, 151.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3319.0, 2792.0, 0.00879, 0.0427, 0.01519, 168.0, 168.0, 168.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3321.0, 3325.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3321.0, 3326.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3322.0, 809.0, 0.00318, 0.01545, 0.00646, 184.2, 184.2, 184.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3327.0, 3338.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3327.0, 3339.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3327.0, 3340.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3328.0, 907.0, 0.00359, 0.03359, 0.0985, 610.7, 610.7, 610.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3338.0, 2451.0, 0.00063, 0.00996, 0.9853, 4255.17, 4255.17, 4255.17, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3341.0, 3346.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3342.0, 3345.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3343.0, 3443.0, 0.01429, 0.05505, 0.05894, 133.4, 133.4, 133.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3346.0, 2702.0, 0.00065, 0.00941, 1.27029, 2656.7, 2656.7, 2656.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3346.0, 3366.0, 0.00084, 0.01197, 1.38819, 2641.2, 2641.2, 2641.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3347.0, 3353.0, 0.0003, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3347.0, 3354.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3348.0, 1054.0, 0.00196, 0.00933, 0.0022, 190.2, 190.2, 190.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3353.0, 1158.0, 0.00137, 0.01411, 0.03259, 513.9, 513.9, 513.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3353.0, 1165.0, 0.00158, 0.0145, 0.0532, 480.8, 480.8, 480.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3355.0, 3360.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3355.0, 3361.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3356.0, 499.0, 0.00287, 0.01247, 0.00468, 144.8, 144.8, 144.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3360.0, 291.0, 0.01195, 0.10721, 0.2753, 465.4, 465.4, 465.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3360.0, 2675.0, 0.00184, 0.01789, 0.05351, 605.0, 605.0, 605.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3362.0, 3366.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3363.0, 3367.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3364.0, 840.0, 0.00443, 0.0182, 0.00753, 183.0, 183.0, 183.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3366.0, 3281.0, 0.00058, 0.00937, 0.88598, 2214.7, 2214.7, 2214.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3367.0, 2690.0, 0.00124, 0.00976, 0.06646, 740.6, 740.6, 740.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3368.0, 3373.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3368.0, 3374.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3369.0, 2754.0, 0.00192, 0.0098, 0.00117, 151.3, 151.3, 151.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3375.0, 3379.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3376.0, 3380.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3379.0, 7081.0, 0.00098, 0.01677, 2.2915, 2562.2, 2562.2, 2562.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3379.0, 7165.0, 0.00126, 0.01907, 2.6965, 3158.0, 3158.0, 3158.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3380.0, 163.0, 0.00496, 0.03978, 0.08199, 519.0, 519.0, 519.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3380.0, 2721.0, 0.00389, 0.03325, 0.05508, 595.2, 595.2, 595.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3381.0, 3383.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3381.0, 3384.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3385.0, 3392.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3386.0, 3391.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3387.0, 2270.0, 0.02293, 0.10374, 0.0155, 200.1, 200.1, 200.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3388.0, 3949.0, 0.0593, 0.16962, 0.00304, 58.6, 58.6, 58.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3391.0, 3930.0, 0.0128, 0.05684, 0.18171, 317.4, 317.4, 317.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3391.0, 3930.0, 0.0128, 0.05684, 0.18171, 317.4, 317.4, 317.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3392.0, 3250.0, 0.00733, 0.06468, 0.1048, 427.4, 427.4, 427.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3393.0, 3399.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3393.0, 3400.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3394.0, 129.0, 0.01974, 0.08017, 0.00911, 147.4, 147.4, 147.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3399.0, 19.0, 0.00355, 0.03709, 0.29891, 506.7, 506.7, 506.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3401.0, 3405.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3401.0, 3406.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3405.0, 2824.0, 0.00092, 0.01524, 1.32485, 2833.8, 2833.8, 2833.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3405.0, 3652.0, 0.00098, 0.01487, 1.45966, 2786.7, 2786.7, 2786.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3407.0, 3412.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3407.0, 3413.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3408.0, 526.0, 0.01038, 0.04157, 0.00524, 180.5, 180.5, 180.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3412.0, 587.0, 0.00262, 0.019, 0.04853, 579.5, 579.5, 579.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3414.0, 3417.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3414.0, 3418.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3415.0, 2978.0, 0.01063, 0.0504, 0.00707, 148.8, 148.8, 148.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3417.0, 3072.0, 0.00327, 0.03024, 0.05116, 390.4, 390.4, 390.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3419.0, 3426.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3419.0, 3427.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3420.0, 2014.0, 0.00528, 0.02545, 0.00453, 182.7, 182.7, 182.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3420.0, 2038.0, 0.00067, 0.00308, 0.00114, 300.0, 300.0, 300.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3420.0, 2038.0, 0.00067, 0.00308, 0.00114, 295.0, 295.0, 295.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3420.0, 3518.0, 0.00548, 0.02291, 0.01234, 211.9, 211.9, 211.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3420.0, 3518.0, 0.00548, 0.02291, 0.01234, 211.9, 211.9, 211.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3426.0, 2569.0, 0.0007, 0.00676, 0.03328, 646.9, 646.9, 646.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3426.0, 2766.0, 0.00042, 0.00317, 0.01844, 613.1, 613.1, 613.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3426.0, 3523.0, 0.0015, 0.01345, 0.07485, 520.0, 520.0, 520.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3426.0, 3825.0, 0.00081, 0.00749, 0.02722, 549.7, 549.7, 549.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3428.0, 2783.0, 0.00031, 0.00543, 0.55678, 2443.5, 2443.5, 2443.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3428.0, 3134.0, 0.00069, 0.01094, 0.97177, 2379.3, 2379.3, 2379.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3429.0, 3433.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3429.0, 3434.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3433.0, 831.0, 0.00143, 0.01311, 0.04581, 696.4, 696.4, 696.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3433.0, 831.0, 0.00143, 0.01311, 0.04581, 696.4, 696.4, 696.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3433.0, 3206.0, 0.0013, 0.01221, 0.03625, 586.8, 586.8, 586.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3433.0, 3325.0, 0.00072, 0.00717, 0.01398, 481.1, 481.1, 481.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3435.0, 3440.0, 0.00027, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3435.0, 3441.0, 0.0003, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3436.0, 961.0, 0.00661, 0.03436, 0.00499, 202.3, 202.3, 202.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3436.0, 3828.0, 0.00733, 0.03192, 0.00658, 179.0, 179.0, 179.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3440.0, 2374.0, 0.00046, 0.00365, 0.00858, 542.3, 542.3, 542.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3442.0, 3445.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3442.0, 3446.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3445.0, 2684.0, 0.00283, 0.02466, 0.07894, 513.2, 513.2, 513.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3447.0, 1161.0, 0.00047, 0.00749, 0.69837, 2699.3, 2699.3, 2699.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3447.0, 2503.0, 0.00052, 0.01219, 1.02525, 2962.2, 2962.2, 2962.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3447.0, 3533.0, 0.00059, 0.01021, 0.91856, 2559.3, 2559.3, 2559.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3448.0, 3456.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3448.0, 3457.0, 0.0003, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3448.0, 3458.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3449.0, 1218.0, 0.00482, 0.02314, 0.00462, 200.2, 200.2, 200.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3449.0, 1218.0, 0.00482, 0.02314, 0.00462, 200.2, 200.2, 200.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3456.0, 1109.0, 0.00195, 0.01849, 0.04005, 719.5, 719.5, 719.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3456.0, 1270.0, 0.00176, 0.0162, 0.04842, 746.1, 746.1, 746.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3456.0, 1270.0, 0.00176, 0.0162, 0.04842, 746.1, 746.1, 746.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3456.0, 1270.0, 0.00176, 0.0162, 0.04842, 746.1, 746.1, 746.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3459.0, 3464.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3459.0, 3465.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3460.0, 255.0, 0.0036, 0.03208, 0.04903, 515.5, 515.5, 515.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3460.0, 3047.0, 0.00093, 0.00843, 0.03167, 547.3, 547.3, 547.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3464.0, 2605.0, 0.00037, 0.00656, 0.73461, 2380.8, 2380.8, 2380.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3466.0, 3467.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3466.0, 3468.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3467.0, 3839.0, 0.01427, 0.05699, 0.01864, 133.2, 133.2, 133.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3469.0, 3474.0, 0.0002, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3469.0, 3475.0, 0.0003, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3476.0, 3479.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3476.0, 3480.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3479.0, 2439.0, 0.00443, 0.01522, 0.00186, 110.5, 110.5, 110.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3481.0, 3484.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3481.0, 3485.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3484.0, 363.0, 0.00605, 0.05045, 0.11016, 547.1, 547.1, 547.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3484.0, 2896.0, 0.00146, 0.0132, 0.07022, 449.7, 449.7, 449.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3486.0, 3491.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3486.0, 3492.0, 0.00021, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3487.0, 132.0, 0.00223, 0.01916, 0.05591, 532.9, 532.9, 532.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3491.0, 2801.0, 0.00159, 0.02342, 2.80237, 2820.6, 2820.6, 2820.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3493.0, 3494.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3493.0, 3495.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3494.0, 3581.0, 0.01357, 0.053, 0.03301, 192.3, 192.3, 192.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3494.0, 3755.0, 0.00493, 0.02699, 0.01212, 189.7, 189.7, 189.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3496.0, 3497.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3496.0, 3498.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3499.0, 3508.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3499.0, 3509.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3499.0, 3510.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3500.0, 1771.0, 0.00335, 0.01514, 0.00263, 177.0, 177.0, 177.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3508.0, 1649.0, 0.00081, 0.00726, 0.02136, 495.0, 495.0, 495.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3508.0, 1675.0, 0.00116, 0.01015, 0.02344, 607.0, 607.0, 607.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3511.0, 3515.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3511.0, 3516.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3515.0, 1193.0, 0.00122, 0.01092, 0.02391, 432.5, 432.5, 432.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3515.0, 1262.0, 0.00139, 0.01321, 0.04989, 641.3, 641.3, 641.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3515.0, 1292.0, 0.00093, 0.01015, 0.03534, 590.4, 590.4, 590.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3517.0, 3519.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3517.0, 3520.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3518.0, 2072.0, 0.00059, 0.00267, 0.00151, 144.1, 144.1, 144.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3518.0, 3522.0, 0.00223, 0.01082, 0.00922, 167.0, 167.0, 167.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3519.0, 2766.0, 0.00052, 0.00468, 0.03522, 622.6, 622.6, 622.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3519.0, 3825.0, 0.00101, 0.00943, 0.06877, 557.8, 557.8, 557.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3521.0, 3523.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3521.0, 3524.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3523.0, 3519.0, 0.00073, 0.00663, 0.01902, 553.2, 553.2, 553.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3523.0, 3547.0, 0.00134, 0.01219, 0.02522, 929.75, 929.75, 929.75, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3525.0, 3533.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3525.0, 3534.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3533.0, 2607.0, 0.00104, 0.01503, 1.60471, 2752.4, 2752.4, 2752.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3535.0, 3538.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3535.0, 3539.0, 0.00028, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3538.0, 3380.0, 0.00163, 0.01693, 0.04038, 444.1, 444.1, 444.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3540.0, 3541.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3540.0, 3542.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3541.0, 2081.0, 0.01079, 0.04794, 0.01383, 174.5, 174.5, 174.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3541.0, 2087.0, 0.01704, 0.06902, 0.01303, 200.3, 200.3, 200.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3541.0, 2087.0, 0.01704, 0.06902, 0.01303, 200.3, 200.3, 200.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3543.0, 3547.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3543.0, 3548.0, 0.00029, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3544.0, 3541.0, 0.0127, 0.05894, 0.00558, 154.0, 154.0, 154.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3547.0, 2882.0, 0.00064, 0.00639, 0.01178, 598.3, 598.3, 598.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3549.0, 3554.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3549.0, 3555.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3554.0, 2502.0, 0.00223, 0.02005, 0.04781, 553.8, 553.8, 553.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3554.0, 3052.0, 0.00196, 0.01425, 0.02527, 519.7, 519.7, 519.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3556.0, 3567.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3556.0, 3568.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3556.0, 3569.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3567.0, 15.0, 0.00834, 0.05901, 0.15784, 529.9, 529.9, 529.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3567.0, 65.0, 0.00404, 0.0335, 0.08632, 582.6, 582.6, 582.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3570.0, 3571.0, 0.0003, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3570.0, 3572.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3571.0, 2692.0, 0.00447, 0.01684, 0.00427, 123.3, 123.3, 123.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3573.0, 2503.0, 0.00067, 0.00984, 0.94209, 2592.7, 2592.7, 2592.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3574.0, 3577.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3574.0, 3578.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3575.0, 1151.0, 0.00377, 0.01881, 0.00223, 187.2, 187.2, 187.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3575.0, 1307.0, 0.01082, 0.05891, 0.01499, 179.7, 179.7, 179.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3577.0, 2547.0, 0.00405, 0.04132, 0.1385, 579.2, 579.2, 579.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3579.0, 3581.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3579.0, 3582.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3581.0, 230.0, 0.01238, 0.05059, 0.01092, 188.3, 188.3, 188.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3583.0, 3592.0, 0.0003, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3583.0, 3593.0, 0.00024, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3584.0, 3594.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3592.0, 4746.0, 0.00109, 0.01747, 2.99801, 3084.4, 3084.4, 3084.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3595.0, 3600.0, 0.00028, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3595.0, 3601.0, 0.00023, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3596.0, 2460.0, 0.00413, 0.01332, 0.00229, 167.6, 167.6, 167.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3602.0, 3603.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3602.0, 3604.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3603.0, 938.0, 0.00436, 0.02452, 0.01271, 183.1, 183.1, 183.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3605.0, 3608.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3605.0, 3609.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3606.0, 2659.0, 0.00542, 0.02787, 0.00912, 154.2, 154.2, 154.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3606.0, 2941.0, 0.00469, 0.02713, 0.01276, 180.4, 180.4, 180.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3608.0, 2637.0, 0.00198, 0.0184, 0.0458, 605.8, 605.8, 605.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3608.0, 2663.0, 0.00156, 0.01442, 0.04186, 521.1, 521.1, 521.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3610.0, 3615.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3610.0, 3616.0, 0.00024, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3615.0, 37.0, 0.00537, 0.05188, 0.15066, 462.0, 462.0, 462.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3615.0, 2802.0, 0.00225, 0.02087, 0.03375, 582.6, 582.6, 582.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3617.0, 3621.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3617.0, 3622.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3619.0, 502.0, 0.01376, 0.05774, 0.01932, 160.2, 160.2, 160.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3621.0, 2307.0, 0.00103, 0.01743, 2.03286, 2677.7, 2677.7, 2677.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3623.0, 3628.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3623.0, 3629.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3624.0, 598.0, 0.01142, 0.05439, 0.01582, 154.6, 154.6, 154.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3628.0, 615.0, 0.00354, 0.02793, 0.05372, 608.7, 608.7, 608.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3628.0, 3263.0, 0.00222, 0.02079, 0.17954, 462.3, 462.3, 462.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3628.0, 3752.0, 0.00389, 0.03407, 0.23098, 465.8, 465.8, 465.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3630.0, 3631.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3630.0, 3632.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3631.0, 2256.0, 0.0077, 0.0331, 0.00545, 150.5, 150.5, 150.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3633.0, 3636.0, 0.00024, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3633.0, 3637.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3636.0, 2339.0, 0.00128, 0.00428, 0.00158, 450.0, 450.0, 450.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3638.0, 3641.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3638.0, 3642.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3641.0, 3681.0, 0.00213, 0.01866, 0.05001, 481.7, 481.7, 481.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3643.0, 3652.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3643.0, 3653.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3644.0, 3654.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3645.0, 1487.0, 0.03812, 0.13909, 0.01961, 181.0, 181.0, 181.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3652.0, 2984.0, 0.00061, 0.00942, 0.88939, 2831.7, 2831.7, 2831.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3652.0, 3533.0, 0.00096, 0.01599, 1.76328, 2952.3, 2952.3, 2952.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3654.0, 1462.0, 0.00352, 0.03213, 0.13019, 509.2, 509.2, 509.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3655.0, 3658.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3655.0, 3659.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3656.0, 142.0, 0.04, 0.1947, 0.05998, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3656.0, 3319.0, 0.01196, 0.05356, 0.00898, 136.8, 136.8, 136.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3660.0, 3667.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3660.0, 3668.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3661.0, 2863.0, 0.00301, 0.01536, 0.0045, 140.8, 140.8, 140.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3667.0, 1852.0, 0.00273, 0.02019, 0.04656, 587.5, 587.5, 587.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3669.0, 3675.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3669.0, 3676.0, 0.00027, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3675.0, 2489.0, 0.00044, 0.00454, 0.02576, 537.9, 537.9, 537.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3675.0, 3155.0, 0.00068, 0.0052, 0.00832, 538.6, 538.6, 538.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3677.0, 3681.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3677.0, 3682.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3681.0, 2735.0, 0.00204, 0.0168, 0.0371, 549.2, 549.2, 549.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3683.0, 3684.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3683.0, 3685.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3684.0, 1231.0, 0.00172, 0.00729, 0.00425, 184.3, 184.3, 184.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3684.0, 1250.0, 0.00433, 0.01394, 0.00166, 140.7, 140.7, 140.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3686.0, 3687.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3686.0, 3688.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3687.0, 2174.0, 0.00526, 0.04779, 0.1506, 650.4, 650.4, 650.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3687.0, 2558.0, 0.00299, 0.03227, 0.06021, 582.6, 582.6, 582.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3689.0, 3695.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3689.0, 3696.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3695.0, 3133.0, 0.0025, 0.01934, 0.04066, 649.4, 649.4, 649.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3697.0, 3699.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3697.0, 3700.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3698.0, 681.0, 0.00655, 0.03346, 0.00976, 181.2, 181.2, 181.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3698.0, 686.0, 0.00748, 0.03743, 0.00699, 184.1, 184.1, 184.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3698.0, 718.0, 0.00609, 0.02582, 0.00292, 176.2, 176.2, 176.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3699.0, 759.0, 0.00214, 0.02134, 0.06706, 495.8, 495.8, 495.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3701.0, 3704.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3701.0, 3705.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3706.0, 3708.0, 0.0002, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3706.0, 3709.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3707.0, 3818.0, 0.00684, 0.02663, 0.01091, 155.2, 155.2, 155.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3710.0, 3713.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3710.0, 3714.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3711.0, 122.0, 0.01065, 0.06268, 0.02042, 114.5, 114.5, 114.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3713.0, 65.0, 0.00281, 0.0255, 0.09026, 561.1, 561.1, 561.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3713.0, 2838.0, 0.00384, 0.03633, 0.10601, 462.9, 462.9, 462.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3715.0, 3718.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3715.0, 3719.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3716.0, 303.0, 0.00599, 0.02893, 0.02637, 138.1, 138.1, 138.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3718.0, 2990.0, 0.00288, 0.02859, 0.0944, 588.2, 588.2, 588.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3720.0, 3721.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3720.0, 3722.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3721.0, 2572.0, 0.00929, 0.04467, 0.00673, 122.0, 122.0, 122.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3723.0, 3724.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3723.0, 3725.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3724.0, 2260.0, 0.00365, 0.0157, 0.00379, 168.5, 168.5, 168.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3724.0, 3920.0, 0.01826, 0.06329, 0.06957, 173.9, 173.9, 173.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3726.0, 3734.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3726.0, 3735.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3734.0, 2540.0, 0.0006, 0.00483, 0.0462, 650.8, 650.8, 650.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3736.0, 3739.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3736.0, 3740.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3737.0, 1487.0, 0.02551, 0.10873, 0.0112, 132.0, 132.0, 132.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3737.0, 1546.0, 0.01653, 0.06833, 0.01509, 196.3, 196.3, 196.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3737.0, 1578.0, 0.01207, 0.0516, 0.01626, 185.8, 185.8, 185.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3739.0, 1547.0, 0.00187, 0.01735, 0.05044, 625.4, 625.4, 625.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3739.0, 1659.0, 0.00411, 0.03531, 0.18505, 530.8, 530.8, 530.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3739.0, 3654.0, 0.00227, 0.02049, 0.09038, 650.2, 650.2, 650.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3741.0, 3747.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3741.0, 3748.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3742.0, 1995.0, 0.00057, 0.00303, 0.00739, 159.9, 159.9, 159.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3742.0, 2049.0, 0.00123, 0.00527, 0.00306, 204.9, 204.9, 204.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3742.0, 2049.0, 0.00123, 0.00527, 0.00306, 204.9, 204.9, 204.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3747.0, 3734.0, 0.00033, 0.00331, 0.00695, 606.4, 606.4, 606.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3749.0, 3752.0, 0.0003, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3749.0, 3753.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3750.0, 427.0, 0.01757, 0.07752, 0.02255, 147.5, 147.5, 147.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3752.0, 2452.0, 0.00192, 0.01793, 0.07995, 855.38, 855.38, 855.38, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3752.0, 2452.0, 0.00192, 0.01793, 0.07995, 855.38, 855.38, 855.38, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3752.0, 2806.0, 0.00163, 0.01631, 0.04872, 750.0, 750.0, 750.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3754.0, 3757.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3754.0, 3758.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3755.0, 2634.0, 0.00876, 0.03392, 0.02153, 180.9, 180.9, 180.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3757.0, 2589.0, 0.00174, 0.01734, 0.07479, 631.2, 631.2, 631.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3757.0, 2589.0, 0.00174, 0.01734, 0.07479, 631.2, 631.2, 631.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3757.0, 3042.0, 0.00108, 0.00841, 0.07983, 485.4, 485.4, 485.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3759.0, 3761.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3759.0, 3762.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3760.0, 1130.0, 0.00623, 0.02659, 0.00482, 160.9, 160.9, 160.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3760.0, 1139.0, 0.00391, 0.01514, 0.00702, 177.4, 177.4, 177.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3763.0, 3767.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3763.0, 3768.0, 0.0002, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3767.0, 2834.0, 0.00027, 0.00565, 0.66448, 2811.1, 2811.1, 2811.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3767.0, 3652.0, 0.00075, 0.01506, 1.65379, 2680.6, 2680.6, 2680.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3769.0, 3773.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3769.0, 3774.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3770.0, 443.0, 0.00035, 0.00168, 0.00028, 200.0, 200.0, 200.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3770.0, 444.0, 0.00236, 0.01392, 0.00393, 196.8, 196.8, 196.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3773.0, 3111.0, 0.00283, 0.02699, 0.15201, 598.1, 598.1, 598.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3773.0, 3718.0, 0.01036, 0.10324, 0.19291, 423.4, 423.4, 423.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3775.0, 3780.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3776.0, 3779.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3777.0, 2941.0, 0.0124, 0.05294, 0.01185, 175.0, 175.0, 175.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3777.0, 2961.0, 0.00844, 0.04158, 0.01569, 186.8, 186.8, 186.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3779.0, 2942.0, 0.00159, 0.01112, 0.07899, 609.8, 609.8, 609.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3779.0, 2963.0, 0.00233, 0.02265, 0.03107, 422.1, 422.1, 422.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3779.0, 3608.0, 0.00156, 0.01489, 0.04343, 430.2, 430.2, 430.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3780.0, 2641.0, 0.00102, 0.01283, 1.33052, 3082.2, 3082.2, 3082.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3780.0, 3464.0, 0.00058, 0.01071, 1.12569, 2883.7, 2883.7, 2883.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3781.0, 3785.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3781.0, 3786.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3782.0, 1322.0, 0.0032, 0.01722, 0.0045, 191.9, 191.9, 191.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3785.0, 1328.0, 0.00399, 0.03457, 0.07552, 524.7, 524.7, 524.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3785.0, 1447.0, 0.00282, 0.02406, 0.0555, 431.4, 431.4, 431.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3787.0, 3789.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3787.0, 3790.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3788.0, 1701.0, 0.00878, 0.03994, 0.00554, 146.4, 146.4, 146.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3788.0, 1811.0, 0.00352, 0.02038, 0.01513, 167.3, 167.3, 167.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3791.0, 3795.0, 0.00022, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3791.0, 3796.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3795.0, 1359.0, 0.00348, 0.0301, 0.03738, 577.4, 577.4, 577.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3797.0, 3801.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3797.0, 3802.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3798.0, 1368.0, 0.00296, 0.01378, 0.00335, 213.3, 213.3, 213.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3801.0, 1413.0, 0.00201, 0.01748, 0.03828, 547.0, 547.0, 547.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3803.0, 3810.0, 0.00022, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3804.0, 3809.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3809.0, 1531.0, 0.00675, 0.05903, 0.16146, 495.7, 495.7, 495.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3810.0, 2471.0, 0.00094, 0.01601, 1.52929, 2830.3, 2830.3, 2830.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3810.0, 2783.0, 0.00047, 0.00871, 1.12752, 2721.2, 2721.2, 2721.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3811.0, 3815.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3811.0, 3816.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3812.0, 1549.0, 0.00754, 0.03119, 0.00402, 131.3, 131.3, 131.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3815.0, 3654.0, 0.00114, 0.01034, 0.04043, 642.5, 642.5, 642.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3815.0, 3739.0, 0.0038, 0.03465, 0.10282, 511.7, 511.7, 511.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3817.0, 3820.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3817.0, 3821.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3818.0, 126.0, 0.01115, 0.04845, 0.01381, 177.6, 177.6, 177.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3818.0, 141.0, 0.00555, 0.02352, 0.02659, 164.1, 164.1, 164.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3820.0, 2551.0, 0.00369, 0.03052, 0.08868, 502.4, 502.4, 502.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3822.0, 3825.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3822.0, 3826.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3823.0, 1927.0, 0.00947, 0.03493, 0.0045, 163.5, 163.5, 163.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3823.0, 2568.0, 0.0029, 0.01292, 0.00223, 136.6, 136.6, 136.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3827.0, 3828.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3827.0, 3829.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3830.0, 3831.0, 0.00021, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3830.0, 3832.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3831.0, 2067.0, 0.00261, 0.01039, 0.00089, 179.4, 179.4, 179.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3833.0, 3835.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3833.0, 3836.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3835.0, 1450.0, 0.01243, 0.05697, 0.01152, 148.1, 148.1, 148.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3837.0, 3841.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3838.0, 3842.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3841.0, 27.0, 0.00103, 0.01899, 1.54225, 2313.2, 2313.2, 2313.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3842.0, 3216.0, 0.00322, 0.02863, 0.07654, 383.6, 383.6, 383.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3843.0, 3846.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3843.0, 3847.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3844.0, 1513.0, 0.00895, 0.04353, 0.0071, 166.3, 166.3, 166.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3846.0, 1498.0, 0.00128, 0.01359, 0.0627, 511.7, 511.7, 511.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3848.0, 3851.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3848.0, 3852.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3853.0, 2200.0, 0.01304, 0.05762, 0.0591, 319.1, 319.1, 319.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3853.0, 2200.0, 0.01304, 0.05762, 0.0591, 319.1, 319.1, 319.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3853.0, 3855.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3853.0, 3906.0, 0.00944, 0.05992, 0.03141, 230.2, 230.2, 230.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3856.0, 4724.0, 0.01731, 0.05115, 0.00304, 74.8, 74.8, 74.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3856.0, 5342.0, 0.09042, 0.25301, 0.01104, 63.6, 63.6, 63.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3857.0, 3860.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3857.0, 3861.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3858.0, 3863.0, 0.01219, 0.04625, 0.01108, 156.0, 156.0, 156.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3859.0, 3854.0, 0.18171, 0.29772, 0.00658, 65.3, 65.3, 65.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3859.0, 3875.0, 0.05981, 0.10046, 0.00996, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3860.0, 3853.0, 0.00582, 0.03492, 0.04881, 314.7, 314.7, 314.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3860.0, 3853.0, 0.00582, 0.03492, 0.04881, 314.7, 314.7, 314.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3860.0, 3866.0, 0.00613, 0.03749, 0.01688, 295.4, 295.4, 295.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3862.0, 3865.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3862.0, 3866.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3864.0, 3879.0, 0.03569, 0.07614, 0.0049, 67.3, 67.3, 67.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3866.0, 3881.0, 0.00404, 0.0265, 0.01956, 287.1, 287.1, 287.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3867.0, 3869.0, 0.01779, 0.04305, 0.00349, 63.5, 63.5, 63.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3868.0, 3870.0, 0.0003, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3868.0, 3871.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3869.0, 3902.0, 0.01857, 0.05118, 0.01517, 63.9, 63.9, 63.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3871.0, 4920.0, 0.00289, 0.01894, 0.00833, 247.7, 247.7, 247.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3871.0, 4959.0, 0.00167, 0.00886, 0.0198, 252.1, 252.1, 252.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3872.0, 4918.0, 0.00841, 0.02428, 0.00094, 70.9, 70.9, 70.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3872.0, 4955.0, 0.04243, 0.11251, 0.00225, 54.6, 54.6, 54.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3873.0, 3864.0, 0.05145, 0.16491, 0.0044, 59.2, 59.2, 59.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3873.0, 3875.0, 0.0595, 0.14645, 0.00326, 80.9, 80.9, 80.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3873.0, 3884.0, 0.02935, 0.07106, 0.00187, 65.9, 65.9, 65.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3874.0, 3876.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3874.0, 3877.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3877.0, 3860.0, 0.00518, 0.03307, 0.02812, 268.0, 268.0, 268.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3877.0, 3891.0, 0.00266, 0.01912, 0.02009, 255.1, 255.1, 255.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3878.0, 3880.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3878.0, 3881.0, 0.00027, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3879.0, 3872.0, 0.03042, 0.07742, 0.00346, 62.6, 62.6, 62.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3879.0, 3873.0, 0.02929, 0.04876, 0.00168, 53.3, 53.3, 53.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3879.0, 3882.0, 0.08135, 0.13597, 0.00279, 56.4, 56.4, 56.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3879.0, 3884.0, 0.0391, 0.09894, 0.00329, 64.1, 64.1, 64.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3881.0, 4920.0, 0.00432, 0.02244, 0.01836, 240.4, 240.4, 240.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3882.0, 4918.0, 0.02195, 0.04675, 0.00318, 61.4, 61.4, 61.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3883.0, 3886.0, 0.01064, 0.0239, 0.0032, 71.4, 71.4, 71.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3883.0, 3910.0, 0.03425, 0.0915, 0.00257, 42.6, 42.6, 42.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3884.0, 3890.0, 0.0051, 0.01179, 0.00985, 54.6, 54.6, 54.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3885.0, 3887.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3885.0, 3888.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3886.0, 3938.0, 0.0084, 0.02391, 0.02746, 51.2, 51.2, 51.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3887.0, 3903.0, 0.00317, 0.01651, 0.03213, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3887.0, 3942.0, 0.00482, 0.0304, 0.03339, 256.0, 256.0, 256.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3889.0, 3891.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3890.0, 3883.0, 0.01778, 0.06201, 0.00169, 58.6, 58.6, 58.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3890.0, 3910.0, 0.03493, 0.09695, 0.00751, 54.7, 54.7, 54.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3891.0, 3887.0, 0.00298, 0.0179, 0.01965, 274.9, 274.9, 274.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3892.0, 3895.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3893.0, 3896.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3894.0, 3886.0, 0.02065, 0.0535, 0.00609, 50.2, 50.2, 50.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3896.0, 3887.0, 0.00203, 0.01098, 0.03072, 307.6, 307.6, 307.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3896.0, 3903.0, 0.00282, 0.01775, 0.01198, 292.3, 292.3, 292.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3897.0, 3894.0, 0.01423, 0.03565, 0.0056, 42.4, 42.4, 42.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3898.0, 3900.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3898.0, 3901.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3899.0, 3902.0, 0.03326, 0.09122, 0.00358, 60.7, 60.7, 60.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3899.0, 3904.0, 0.01775, 0.03809, 0.01246, 60.9, 60.9, 60.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3899.0, 4918.0, 0.01828, 0.03887, 0.00248, 49.2, 49.2, 49.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3901.0, 3896.0, 0.00304, 0.01675, 0.02462, 274.6, 274.6, 274.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3902.0, 3897.0, 0.02334, 0.05845, 0.00197, 42.0, 42.0, 42.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3903.0, 3905.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3903.0, 3913.0, 0.00331, 0.01939, 0.04296, 299.7, 299.7, 299.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3903.0, 4959.0, 0.00413, 0.02145, 0.03259, 254.1, 254.1, 254.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3904.0, 3897.0, 0.01321, 0.03, 0.00376, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3906.0, 3908.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3906.0, 3916.0, 0.00885, 0.05681, 0.06563, 269.1, 269.1, 269.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3907.0, 3854.0, 0.06966, 0.16688, 0.009, 47.7, 47.7, 47.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3909.0, 5082.0, 0.05512, 0.12984, 0.00482, 59.2, 59.2, 59.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3910.0, 3886.0, 0.01877, 0.0457, 0.00357, 62.3, 62.3, 62.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3911.0, 3913.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3911.0, 3914.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3912.0, 3902.0, 0.04833, 0.12991, 0.00326, 56.9, 56.9, 56.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3915.0, 3912.0, 0.02839, 0.08103, 0.0064, 65.7, 65.7, 65.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3915.0, 3943.0, 0.06609, 0.12386, 0.00866, 52.3, 52.3, 52.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3916.0, 3918.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3917.0, 3909.0, 0.10796, 0.22394, 0.0066, 68.3, 68.3, 68.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3917.0, 3932.0, 0.07321, 0.16493, 0.00642, 66.0, 66.0, 66.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3919.0, 3922.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3919.0, 3923.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3921.0, 3945.0, 0.03349, 0.1073, 0.00345, 71.7, 71.7, 71.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3923.0, 2445.0, 0.00774, 0.04632, 0.03133, 322.4, 322.4, 322.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3923.0, 2445.0, 0.00774, 0.04632, 0.03133, 322.4, 322.4, 322.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3923.0, 3930.0, 0.00613, 0.03531, 0.14689, 305.1, 305.1, 305.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3923.0, 3930.0, 0.00613, 0.03531, 0.14689, 305.1, 305.1, 305.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3924.0, 3926.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3924.0, 3927.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3925.0, 3910.0, 0.0346, 0.07207, 0.00422, 88.4, 88.4, 88.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3925.0, 4979.0, 0.02789, 0.07873, 0.00961, 82.1, 82.1, 82.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3927.0, 3891.0, 0.0029, 0.01721, 0.03789, 293.4, 293.4, 293.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3927.0, 4981.0, 0.00359, 0.02426, 0.03179, 296.5, 296.5, 296.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3928.0, 3930.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3929.0, 3952.0, 0.10552, 0.29097, 0.00731, 50.3, 50.3, 50.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3930.0, 3585.0, 0.0108, 0.06615, 0.05048, 311.7, 311.7, 311.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3930.0, 3585.0, 0.0108, 0.06615, 0.05048, 311.7, 311.7, 311.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3930.0, 3977.0, 0.01328, 0.06522, 0.06396, 267.3, 267.3, 267.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3931.0, 3916.0, 0.0048, 0.03018, 0.03311, 276.2, 276.2, 276.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3931.0, 3933.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3934.0, 3936.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3934.0, 3937.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3935.0, 5342.0, 0.06698, 0.18885, 0.00323, 61.4, 61.4, 61.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3936.0, 3913.0, 0.00739, 0.04079, 0.07699, 289.6, 289.6, 289.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3938.0, 3904.0, 0.03572, 0.08346, 0.00389, 56.9, 56.9, 56.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3938.0, 3940.0, 0.03475, 0.08216, 0.00271, 57.7, 57.7, 57.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3939.0, 3941.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3939.0, 3942.0, 0.00029, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3942.0, 3903.0, 0.00491, 0.02778, 0.02656, 235.0, 235.0, 235.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3942.0, 3971.0, 0.00612, 0.03476, 0.04153, 236.1, 236.1, 236.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3942.0, 4834.0, 0.00727, 0.04557, 0.01777, 251.9, 251.9, 251.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3943.0, 3965.0, 0.05109, 0.14275, 0.00638, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3945.0, 3944.0, 0.03883, 0.07089, 0.00762, 66.5, 66.5, 66.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3946.0, 3388.0, 0.04938, 0.14407, 0.01193, 59.6, 59.6, 59.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3947.0, 3950.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3947.0, 3951.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3949.0, 3946.0, 0.03359, 0.08027, 0.00941, 46.8, 46.8, 46.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3949.0, 3981.0, 0.06439, 0.18683, 0.01365, 51.2, 51.2, 51.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3951.0, 3931.0, 0.01117, 0.06625, 0.05291, 297.0, 297.0, 297.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3951.0, 4004.0, 0.00561, 0.0392, 0.05586, 251.8, 251.8, 251.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3951.0, 4005.0, 0.01134, 0.07094, 0.02431, 259.4, 259.4, 259.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3952.0, 3954.0, 0.03555, 0.08932, 0.00324, 58.9, 58.9, 58.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3953.0, 3955.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3953.0, 3956.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3955.0, 4849.0, 0.00224, 0.01449, 0.01159, 227.9, 227.9, 227.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3955.0, 4976.0, 0.0023, 0.0126, 0.09522, 223.3, 223.3, 223.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3957.0, 3958.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3957.0, 3960.0, 0.06059, 0.14008, 0.00497, 53.5, 53.5, 53.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3957.0, 4017.0, 0.07949, 0.20557, 0.00912, 45.5, 45.5, 45.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3959.0, 3961.0, 0.0002, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3959.0, 4023.0, 0.00498, 0.03333, 0.07607, 241.0, 241.0, 241.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3959.0, 4981.0, 0.00697, 0.03723, 0.02641, 203.4, 203.4, 203.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3959.0, 5084.0, 0.00861, 0.04784, 0.0405, 267.3, 267.3, 267.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3960.0, 4013.0, 0.02953, 0.07621, 0.01342, 70.6, 70.6, 70.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3962.0, 3963.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3963.0, 4817.0, 0.037, 0.10519, 0.0039, 62.1, 62.1, 62.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3964.0, 3966.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3967.0, 3963.0, 0.03238, 0.07013, 0.00259, 42.4, 42.4, 42.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3967.0, 3965.0, 0.01239, 0.03103, 0.00695, 44.9, 44.9, 44.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3967.0, 3968.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3969.0, 3971.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3971.0, 4041.0, 0.01132, 0.06725, 0.03759, 264.0, 264.0, 264.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3972.0, 3995.0, 0.0274, 0.06054, 0.00172, 67.7, 67.7, 67.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3973.0, 3972.0, 0.0132, 0.04504, 0.00511, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3973.0, 4952.0, 0.0161, 0.0383, 0.01401, 68.8, 68.8, 68.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3974.0, 3983.0, 0.01332, 0.03493, 0.00406, 49.7, 49.7, 49.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3974.0, 4742.0, 0.02733, 0.06712, 0.00256, 62.1, 62.1, 62.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3975.0, 3977.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3975.0, 3978.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3976.0, 3979.0, 0.04253, 0.10438, 0.00376, 81.4, 81.4, 81.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3977.0, 4005.0, 0.0177, 0.10248, 0.04417, 299.3, 299.3, 299.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3980.0, 3982.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3981.0, 3979.0, 0.0903, 0.21696, 0.00433, 72.4, 72.4, 72.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3982.0, 4005.0, 0.0056, 0.03109, 0.01713, 220.2, 220.2, 220.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3983.0, 4952.0, 0.01585, 0.04254, 0.00153, 61.1, 61.1, 61.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3983.0, 4972.0, 0.02139, 0.05927, 0.00307, 71.6, 71.6, 71.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3984.0, 3986.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3984.0, 3987.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3985.0, 3983.0, 0.04079, 0.0713, 0.00424, 53.8, 53.8, 53.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3987.0, 4010.0, 0.00653, 0.03619, 0.01448, 241.7, 241.7, 241.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3988.0, 3976.0, 0.11573, 0.24305, 0.00924, 63.6, 63.6, 63.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3988.0, 3990.0, 0.06439, 0.15317, 0.00234, 64.2, 64.2, 64.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3988.0, 4859.0, 0.06314, 0.15764, 0.00416, 65.4, 65.4, 65.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3989.0, 3991.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3989.0, 3992.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3990.0, 4859.0, 0.02787, 0.07152, 0.00447, 50.9, 50.9, 50.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3990.0, 5048.0, 0.02157, 0.07039, 0.00297, 52.3, 52.3, 52.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3993.0, 3995.0, 0.02605, 0.07112, 0.00184, 48.2, 48.2, 48.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3993.0, 4972.0, 0.07169, 0.18105, 0.00781, 59.4, 59.4, 59.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3994.0, 3996.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3994.0, 3997.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3998.0, 3999.0, 0.0002, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [3998.0, 4000.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4000.0, 4002.0, 0.01431, 0.04749, 0.00688, 46.1, 46.1, 46.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4000.0, 4006.0, 0.03407, 0.07776, 0.0028, 58.8, 58.8, 58.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4001.0, 4003.0, 0.00023, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4001.0, 4004.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4002.0, 4006.0, 0.03581, 0.11295, 0.00666, 54.3, 54.3, 54.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4005.0, 4004.0, 0.0059, 0.03713, 0.01919, 265.5, 265.5, 265.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4005.0, 4007.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4006.0, 3981.0, 0.05718, 0.14437, 0.00326, 56.4, 56.4, 56.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4008.0, 4010.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4008.0, 4011.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4009.0, 3985.0, 0.01795, 0.04936, 0.01069, 62.6, 62.6, 62.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4009.0, 4024.0, 0.04266, 0.10641, 0.00782, 72.8, 72.8, 72.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4010.0, 3992.0, 0.0057, 0.03823, 0.01854, 267.8, 267.8, 267.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4010.0, 4043.0, 0.00947, 0.06116, 0.03685, 263.0, 263.0, 263.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4012.0, 3985.0, 0.05049, 0.12063, 0.00663, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4012.0, 3990.0, 0.04346, 0.09606, 0.00211, 57.9, 57.9, 57.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4012.0, 4009.0, 0.03226, 0.09398, 0.00274, 44.1, 44.1, 44.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4013.0, 3970.0, 0.0633, 0.16436, 0.00867, 65.4, 65.4, 65.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4014.0, 4016.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4014.0, 4023.0, 0.00248, 0.0173, 0.07752, 241.3, 241.3, 241.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4015.0, 4018.0, 0.02905, 0.07358, 0.0035, 56.7, 56.7, 56.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4017.0, 4015.0, 0.01643, 0.04728, 0.00275, 55.3, 55.3, 55.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4018.0, 4017.0, 0.04622, 0.11431, 0.00492, 56.9, 56.9, 56.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4018.0, 4019.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4018.0, 4021.0, 0.0619, 0.13929, 0.00465, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4018.0, 4042.0, 0.10102, 0.29082, 0.00876, 76.3, 76.3, 76.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4020.0, 4022.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4020.0, 4023.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4023.0, 3971.0, 0.0126, 0.08139, 0.09435, 270.5, 270.5, 270.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4023.0, 4049.0, 0.01234, 0.07889, 0.06851, 210.6, 210.6, 210.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4024.0, 4044.0, 0.04857, 0.11808, 0.00534, 53.9, 53.9, 53.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4024.0, 4058.0, 0.04765, 0.12429, 0.0087, 63.1, 63.1, 63.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4025.0, 4027.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4025.0, 4028.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4028.0, 3964.0, 0.00638, 0.0398, 0.04794, 225.3, 225.3, 225.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4029.0, 4026.0, 0.03698, 0.10021, 0.00343, 73.6, 73.6, 73.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4029.0, 5546.0, 0.05864, 0.16369, 0.0071, 65.1, 65.1, 65.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4030.0, 4032.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4030.0, 4033.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4031.0, 4035.0, 0.05231, 0.14936, 0.04214, 72.2, 72.2, 72.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4031.0, 4070.0, 0.08088, 0.1683, 0.01023, 65.5, 65.5, 65.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4033.0, 3982.0, 0.0045, 0.02914, 0.11456, 225.8, 225.8, 225.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4034.0, 4036.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4034.0, 4037.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4037.0, 4057.0, 0.00754, 0.04902, 0.02312, 256.2, 256.2, 256.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4038.0, 4040.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4038.0, 4041.0, 0.00028, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4041.0, 4028.0, 0.00521, 0.03368, 0.05119, 250.7, 250.7, 250.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4042.0, 4061.0, 0.07053, 0.18774, 0.00823, 74.2, 74.2, 74.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4042.0, 4066.0, 0.06075, 0.16447, 0.00856, 83.6, 83.6, 83.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4042.0, 4066.0, 0.06075, 0.16447, 0.00856, 83.6, 83.6, 83.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4043.0, 4045.0, 0.0002, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4043.0, 5037.0, 0.00581, 0.03244, 0.0907, 240.1, 240.1, 240.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4044.0, 4084.0, 0.06364, 0.14985, 0.00887, 70.4, 70.4, 70.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4046.0, 4048.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4046.0, 4049.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4049.0, 4077.0, 0.0069, 0.03894, 0.03646, 302.4, 302.4, 302.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4049.0, 4151.0, 0.01839, 0.07862, 0.05832, 294.2, 294.2, 294.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4050.0, 4052.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4050.0, 4053.0, 0.0003, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4051.0, 4073.0, 0.09151, 0.28074, 0.0059, 55.4, 55.4, 55.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4053.0, 4028.0, 0.00816, 0.04606, 0.04385, 217.7, 217.7, 217.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4053.0, 4085.0, 0.00672, 0.03245, 0.07539, 388.4, 388.4, 388.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4054.0, 4056.0, 0.0002, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4054.0, 4057.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4055.0, 4058.0, 0.01893, 0.05845, 0.00466, 49.9, 49.9, 49.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4055.0, 4059.0, 0.02809, 0.07622, 0.00633, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4057.0, 5037.0, 0.00491, 0.03324, 0.02388, 268.4, 268.4, 268.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4059.0, 4096.0, 0.04791, 0.1207, 0.01112, 44.7, 44.7, 44.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4059.0, 5032.0, 0.01234, 0.03181, 0.005, 61.9, 61.9, 61.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4060.0, 4062.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4060.0, 4063.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4061.0, 4064.0, 0.04686, 0.10729, 0.00247, 73.5, 73.5, 73.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4063.0, 4023.0, 0.00714, 0.04475, 0.08426, 276.8, 276.8, 276.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4063.0, 4049.0, 0.006, 0.03665, 0.09001, 307.5, 307.5, 307.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4063.0, 4049.0, 0.006, 0.03665, 0.09001, 307.5, 307.5, 307.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4063.0, 4077.0, 0.00881, 0.05266, 0.13447, 326.2, 326.2, 326.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4063.0, 4077.0, 0.00881, 0.05266, 0.13447, 326.2, 326.2, 326.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4063.0, 4162.0, 0.00616, 0.04054, 0.15036, 352.2, 352.2, 352.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4063.0, 4162.0, 0.00616, 0.04054, 0.15036, 352.2, 352.2, 352.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4064.0, 4047.0, 0.0778, 0.20898, 0.00809, 69.5, 69.5, 69.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4065.0, 4067.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4065.0, 4068.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4066.0, 4771.0, 0.06476, 0.1651, 0.00392, 66.6, 66.6, 66.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4066.0, 4842.0, 0.0501, 0.14258, 0.00651, 70.1, 70.1, 70.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4066.0, 5027.0, 0.04333, 0.11867, 0.00513, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4067.0, 4063.0, 0.01517, 0.08123, 0.05321, 337.7, 337.7, 337.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4067.0, 4063.0, 0.01517, 0.08123, 0.05321, 337.7, 337.7, 337.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4067.0, 4845.0, 0.00516, 0.03495, 0.02834, 361.6, 361.6, 361.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4069.0, 4071.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4069.0, 4072.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4070.0, 4088.0, 0.0371, 0.10736, 0.01161, 77.1, 77.1, 77.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4070.0, 4088.0, 0.0371, 0.10736, 0.01161, 77.1, 77.1, 77.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4071.0, 4033.0, 0.00553, 0.03177, 0.04205, 230.5, 230.5, 230.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4071.0, 4081.0, 0.00984, 0.05803, 0.02304, 258.1, 258.1, 258.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4073.0, 4074.0, 0.06009, 0.2008, 0.00287, 39.1, 39.1, 39.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4073.0, 4079.0, 0.01934, 0.05155, 0.00284, 64.2, 64.2, 64.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4074.0, 4076.0, 0.0326, 0.08882, 0.00136, 66.6, 66.6, 66.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4074.0, 4079.0, 0.052, 0.14628, 0.00535, 54.1, 54.1, 54.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4074.0, 4136.0, 0.04318, 0.1003, 0.00629, 70.5, 70.5, 70.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4075.0, 4077.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4075.0, 4078.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4076.0, 4047.0, 0.09614, 0.19716, 0.00745, 66.2, 66.2, 66.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4076.0, 4073.0, 0.03784, 0.084, 0.00176, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4076.0, 4079.0, 0.01977, 0.05344, 0.00608, 63.8, 63.8, 63.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4077.0, 4053.0, 0.00754, 0.04691, 0.0514, 308.3, 308.3, 308.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4079.0, 4047.0, 0.06631, 0.16562, 0.00886, 72.9, 72.9, 72.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4080.0, 4141.0, 0.08897, 0.25988, 0.00505, 39.5, 39.5, 39.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4081.0, 4083.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4082.0, 4070.0, 0.04443, 0.13352, 0.00815, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4084.0, 4101.0, 0.1889, 0.36106, 0.00632, 62.5, 62.5, 62.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4085.0, 4087.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4085.0, 5571.0, 0.00328, 0.02522, 0.04545, 360.3, 360.3, 360.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4088.0, 4089.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4088.0, 4134.0, 0.04289, 0.11497, 0.00679, 69.1, 69.1, 69.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4090.0, 4092.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4090.0, 4093.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4091.0, 4080.0, 0.07752, 0.17305, 0.00412, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4093.0, 4081.0, 0.0042, 0.02449, 0.0456, 279.0, 279.0, 279.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4093.0, 4756.0, 0.00614, 0.03587, 0.04064, 363.8, 363.8, 363.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4093.0, 5024.0, 0.00455, 0.02056, 0.11609, 216.7, 216.7, 216.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4094.0, 4125.0, 0.05624, 0.15147, 0.00574, 53.2, 53.2, 53.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4094.0, 4132.0, 0.03008, 0.06629, 0.00622, 49.3, 49.3, 49.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4094.0, 4802.0, 0.00904, 0.0239, 0.00146, 71.5, 71.5, 71.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4095.0, 4097.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4095.0, 4098.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4097.0, 4756.0, 0.00269, 0.01543, 0.01237, 254.6, 254.6, 254.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4099.0, 4096.0, 0.08222, 0.19534, 0.0025, 54.4, 54.4, 54.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4099.0, 4748.0, 0.06098, 0.15823, 0.00334, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4100.0, 4102.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4100.0, 4103.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4101.0, 4158.0, 0.07561, 0.18446, 0.00507, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4103.0, 4157.0, 0.00702, 0.04302, 0.04746, 222.4, 222.4, 222.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4104.0, 4066.0, 0.06334, 0.17206, 0.00668, 37.6, 37.6, 37.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4104.0, 4802.0, 0.02782, 0.07778, 0.00399, 63.4, 63.4, 63.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4106.0, 4108.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4106.0, 4109.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4109.0, 4756.0, 0.00357, 0.01995, 0.08582, 223.0, 223.0, 223.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4109.0, 5037.0, 0.00488, 0.02795, 0.0215, 266.8, 266.8, 266.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4110.0, 4112.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4110.0, 4181.0, 0.00708, 0.03465, 0.01471, 237.6, 237.6, 237.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4111.0, 4212.0, 0.0727, 0.16473, 0.00598, 61.6, 61.6, 61.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4113.0, 4074.0, 0.01859, 0.06754, 0.0088, 62.3, 62.3, 62.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4113.0, 4114.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4113.0, 4150.0, 0.0632, 0.16723, 0.00464, 49.1, 49.1, 49.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4113.0, 4205.0, 0.04381, 0.11279, 0.0119, 66.2, 66.2, 66.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4115.0, 4117.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4115.0, 4118.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4119.0, 4088.0, 0.04911, 0.12914, 0.00629, 61.9, 61.9, 61.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4119.0, 4116.0, 0.05344, 0.14261, 0.00391, 58.8, 58.8, 58.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4120.0, 4122.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4120.0, 4123.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4124.0, 4126.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4124.0, 4127.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4125.0, 4129.0, 0.04338, 0.14803, 0.00519, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4125.0, 4163.0, 0.0487, 0.12006, 0.00362, 62.6, 62.6, 62.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4126.0, 4118.0, 0.00384, 0.02301, 0.03051, 245.2, 245.2, 245.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4126.0, 4130.0, 0.00621, 0.03646, 0.02314, 291.6, 291.6, 291.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4128.0, 4130.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4128.0, 4131.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4129.0, 4105.0, 0.08833, 0.2177, 0.00312, 63.4, 63.4, 63.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4129.0, 4163.0, 0.05168, 0.1638, 0.00431, 45.3, 45.3, 45.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4129.0, 4183.0, 0.06075, 0.15888, 0.00635, 70.3, 70.3, 70.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4130.0, 4135.0, 0.00711, 0.04181, 0.0229, 229.4, 229.4, 229.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4130.0, 4162.0, 0.01268, 0.08206, 0.06293, 277.5, 277.5, 277.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4130.0, 4774.0, 0.00599, 0.02948, 0.1268, 376.2, 376.2, 376.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4132.0, 4125.0, 0.02813, 0.07478, 0.00512, 60.9, 60.9, 60.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4132.0, 4129.0, 0.07158, 0.15928, 0.00449, 54.2, 54.2, 54.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4132.0, 4163.0, 0.03954, 0.10158, 0.00932, 59.9, 59.9, 59.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4132.0, 4249.0, 0.11645, 0.29804, 0.01296, 69.8, 69.8, 69.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4132.0, 4802.0, 0.04375, 0.11138, 0.00523, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4133.0, 4135.0, 0.00029, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4134.0, 4094.0, 0.01482, 0.03841, 0.00221, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4134.0, 4132.0, 0.02996, 0.07461, 0.00212, 54.0, 54.0, 54.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4134.0, 4802.0, 0.02442, 0.07967, 0.00294, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4135.0, 4126.0, 0.00557, 0.03748, 0.01588, 277.5, 277.5, 277.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4136.0, 4137.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4138.0, 4140.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4139.0, 4141.0, 0.03362, 0.08533, 0.00207, 58.2, 58.2, 58.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4139.0, 4188.0, 0.01497, 0.04122, 0.04505, 68.3, 68.3, 68.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4139.0, 5018.0, 0.04796, 0.0947, 0.00427, 64.9, 64.9, 64.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4142.0, 4107.0, 0.05643, 0.13325, 0.00615, 67.2, 67.2, 67.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4142.0, 4143.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4142.0, 4179.0, 0.04036, 0.1225, 0.00511, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4144.0, 4121.0, 0.05315, 0.14798, 0.00917, 45.0, 45.0, 45.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4144.0, 4938.0, 0.07723, 0.19169, 0.00548, 58.9, 58.9, 58.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4144.0, 5710.0, 0.10598, 0.27301, 0.0052, 52.4, 52.4, 52.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4145.0, 4147.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4145.0, 4148.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4146.0, 4111.0, 0.02895, 0.07742, 0.00597, 76.5, 76.5, 76.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4146.0, 4748.0, 0.04579, 0.10274, 0.00415, 63.8, 63.8, 63.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4148.0, 4110.0, 0.00472, 0.02631, 0.01972, 266.6, 266.6, 266.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4148.0, 4756.0, 0.00346, 0.02235, 0.01418, 301.8, 301.8, 301.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4149.0, 4151.0, 0.00025, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4149.0, 4152.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4150.0, 4205.0, 0.0379, 0.12319, 0.0044, 62.8, 62.8, 62.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4151.0, 4169.0, 0.00373, 0.02114, 0.03969, 250.2, 250.2, 250.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4151.0, 4209.0, 0.00484, 0.02874, 0.03024, 252.8, 252.8, 252.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4151.0, 4996.0, 0.00371, 0.02135, 0.09015, 291.7, 291.7, 291.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4153.0, 4158.0, 0.04398, 0.1021, 0.00728, 46.2, 46.2, 46.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4153.0, 4232.0, 0.0226, 0.05326, 0.01673, 70.4, 70.4, 70.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4154.0, 4156.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4154.0, 4157.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4155.0, 4153.0, 0.02487, 0.0563, 0.00249, 47.7, 47.7, 47.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4157.0, 4216.0, 0.0044, 0.02392, 0.03253, 252.7, 252.7, 252.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4158.0, 4155.0, 0.03606, 0.1033, 0.00309, 48.5, 48.5, 48.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4159.0, 4161.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4159.0, 4162.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4162.0, 4184.0, 0.00647, 0.03363, 0.06069, 316.9, 316.9, 316.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4162.0, 4184.0, 0.00647, 0.03363, 0.06069, 316.9, 316.9, 316.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4163.0, 4183.0, 0.08361, 0.26072, 0.00654, 59.7, 59.7, 59.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4164.0, 4992.0, 0.0122, 0.0299, 0.00216, 78.2, 78.2, 78.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4165.0, 4164.0, 0.01877, 0.05064, 0.0027, 58.7, 58.7, 58.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4165.0, 4171.0, 0.02387, 0.05854, 0.00321, 51.3, 51.3, 51.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4165.0, 4992.0, 0.05786, 0.13279, 0.0025, 61.1, 61.1, 61.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4166.0, 4168.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4166.0, 4169.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4167.0, 4992.0, 0.04228, 0.11327, 0.00422, 63.2, 63.2, 63.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4169.0, 4077.0, 0.00424, 0.02974, 0.12149, 333.8, 333.8, 333.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4170.0, 4172.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4170.0, 4996.0, 0.00621, 0.03543, 0.03179, 270.1, 270.1, 270.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4171.0, 4136.0, 0.05997, 0.17447, 0.00658, 62.3, 62.3, 62.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4173.0, 4160.0, 0.07811, 0.17573, 0.00791, 84.6, 84.6, 84.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4173.0, 4160.0, 0.07811, 0.17573, 0.00791, 90.3, 90.3, 90.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4173.0, 4205.0, 0.06514, 0.1722, 0.00662, 84.1, 84.1, 84.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4173.0, 4205.0, 0.06514, 0.1722, 0.00662, 84.1, 84.1, 84.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4174.0, 4176.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4174.0, 4177.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4175.0, 4242.0, 0.04593, 0.10949, 0.00813, 52.4, 52.4, 52.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4176.0, 4138.0, 0.00552, 0.03687, 0.02486, 245.7, 245.7, 245.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4176.0, 4279.0, 0.00636, 0.03588, 0.04231, 247.6, 247.6, 247.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4176.0, 5024.0, 0.00397, 0.02448, 0.02095, 315.2, 315.2, 315.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4176.0, 5024.0, 0.00397, 0.02448, 0.02095, 315.2, 315.2, 315.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4178.0, 4180.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4178.0, 4181.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4181.0, 4228.0, 0.00309, 0.02061, 0.0215, 236.7, 236.7, 236.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4182.0, 4184.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4183.0, 4105.0, 0.06391, 0.20063, 0.00413, 49.1, 49.1, 49.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4183.0, 4160.0, 0.0422, 0.10835, 0.01684, 90.7, 90.7, 90.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4183.0, 4185.0, 0.04599, 0.13266, 0.00548, 57.9, 57.9, 57.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4184.0, 4130.0, 0.00398, 0.02514, 0.04132, 298.8, 298.8, 298.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4184.0, 4266.0, 0.00984, 0.05421, 0.07091, 240.5, 240.5, 240.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4184.0, 4804.0, 0.00468, 0.0281, 0.16949, 293.6, 293.6, 293.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4185.0, 4160.0, 0.06376, 0.14744, 0.00816, 67.4, 67.4, 67.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4185.0, 4186.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4185.0, 4265.0, 0.07649, 0.20566, 0.00875, 64.1, 64.1, 64.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4187.0, 4165.0, 0.01937, 0.0498, 0.00211, 57.6, 57.6, 57.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4187.0, 4931.0, 0.06273, 0.14415, 0.00233, 50.1, 50.1, 50.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4188.0, 4189.0, 0.0124, 0.03268, 0.00383, 51.7, 51.7, 51.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4189.0, 4190.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4189.0, 4192.0, 0.01246, 0.02948, 0.00203, 61.8, 61.8, 61.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4191.0, 4193.0, 0.0003, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4191.0, 4194.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4194.0, 4197.0, 0.00313, 0.02141, 0.01848, 276.2, 276.2, 276.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4195.0, 4197.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4195.0, 4198.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4196.0, 4188.0, 0.01789, 0.0472, 0.00228, 41.1, 41.1, 41.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4196.0, 4242.0, 0.07672, 0.17991, 0.00514, 50.4, 50.4, 50.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4199.0, 4780.0, 0.02251, 0.03912, 0.00241, 71.7, 71.7, 71.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4200.0, 4202.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4200.0, 4784.0, 0.0018, 0.01287, 0.00646, 246.1, 246.1, 246.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4201.0, 4203.0, 0.00525, 0.01563, 0.00279, 56.2, 56.2, 56.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4201.0, 4212.0, 0.02518, 0.0588, 0.00255, 61.9, 61.9, 61.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4203.0, 4204.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4203.0, 4226.0, 0.0227, 0.05232, 0.00486, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4203.0, 4244.0, 0.00556, 0.01307, 0.01196, 63.1, 63.1, 63.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4205.0, 4208.0, 0.07822, 0.20065, 0.0039, 73.3, 73.3, 73.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4206.0, 4211.0, 0.02823, 0.08189, 0.00225, 46.1, 46.1, 46.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4207.0, 4209.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4207.0, 4210.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4208.0, 4206.0, 0.04019, 0.09927, 0.0031, 63.5, 63.5, 63.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4208.0, 4211.0, 0.02965, 0.08097, 0.00385, 64.4, 64.4, 64.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4209.0, 4169.0, 0.00636, 0.03528, 0.02432, 267.1, 267.1, 267.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4209.0, 4235.0, 0.00359, 0.02251, 0.04492, 269.6, 269.6, 269.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4209.0, 4313.0, 0.00823, 0.05749, 0.04639, 264.9, 264.9, 264.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4211.0, 4236.0, 0.03543, 0.09461, 0.00234, 56.3, 56.3, 56.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4211.0, 4992.0, 0.05244, 0.12202, 0.00348, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4212.0, 4247.0, 0.02946, 0.07328, 0.00835, 64.6, 64.6, 64.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4213.0, 4253.0, 0.05894, 0.11299, 0.00354, 47.3, 47.3, 47.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4213.0, 4798.0, 0.02352, 0.06424, 0.00489, 65.7, 65.7, 65.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4214.0, 4216.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4215.0, 4153.0, 0.03932, 0.10695, 0.00664, 54.3, 54.3, 54.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4215.0, 4276.0, 0.02883, 0.06987, 0.00849, 47.3, 47.3, 47.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4216.0, 4228.0, 0.0036, 0.02248, 0.06689, 292.5, 292.5, 292.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4216.0, 4277.0, 0.0028, 0.02043, 0.02233, 264.7, 264.7, 264.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4217.0, 4283.0, 0.04226, 0.08005, 0.00308, 56.8, 56.8, 56.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4217.0, 4798.0, 0.05126, 0.10088, 0.00573, 72.7, 72.7, 72.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4218.0, 4220.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4218.0, 4246.0, 0.00265, 0.01575, 0.02144, 244.7, 244.7, 244.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4219.0, 4192.0, 0.0432, 0.12133, 0.01417, 100.0, 100.0, 100.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4219.0, 4199.0, 0.03452, 0.08952, 0.00206, 57.4, 57.4, 57.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4219.0, 4798.0, 0.03029, 0.05728, 0.0033, 64.3, 64.3, 64.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4221.0, 4223.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4221.0, 4224.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4222.0, 4175.0, 0.05527, 0.13557, 0.00744, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4222.0, 4282.0, 0.05173, 0.13371, 0.00659, 59.9, 59.9, 59.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4224.0, 4126.0, 0.00474, 0.0269, 0.12658, 306.8, 306.8, 306.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4224.0, 4126.0, 0.00474, 0.0269, 0.12658, 306.8, 306.8, 306.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4224.0, 4176.0, 0.00384, 0.02151, 0.04513, 307.0, 307.0, 307.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4224.0, 4176.0, 0.00384, 0.02151, 0.04513, 307.0, 307.0, 307.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4224.0, 4251.0, 0.00495, 0.03492, 0.0509, 193.5, 193.5, 193.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4225.0, 4227.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4225.0, 4228.0, 0.0002, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4226.0, 4232.0, 0.02711, 0.06851, 0.00211, 67.2, 67.2, 67.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4228.0, 4229.0, 0.00376, 0.02148, 0.01347, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4228.0, 4784.0, 0.00324, 0.02025, 0.0286, 304.9, 304.9, 304.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4228.0, 4784.0, 0.00324, 0.02025, 0.0286, 304.9, 304.9, 304.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4229.0, 4231.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4230.0, 4232.0, 0.0175, 0.04863, 0.00111, 70.5, 70.5, 70.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4232.0, 4244.0, 0.04075, 0.12354, 0.00589, 62.1, 62.1, 62.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4233.0, 4234.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4233.0, 4239.0, 0.04516, 0.11604, 0.00512, 59.3, 59.3, 59.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4233.0, 4852.0, 0.01436, 0.04059, 0.0044, 61.3, 61.3, 61.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4235.0, 4237.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4235.0, 4241.0, 0.00252, 0.01491, 0.03214, 294.3, 294.3, 294.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4235.0, 4291.0, 0.00919, 0.04665, 0.02617, 267.8, 267.8, 267.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4235.0, 4996.0, 0.00592, 0.03122, 0.0256, 224.0, 224.0, 224.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4236.0, 4295.0, 0.03919, 0.06495, 0.00604, 50.8, 50.8, 50.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4238.0, 4240.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4238.0, 4241.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4239.0, 4236.0, 0.0299, 0.09134, 0.00399, 60.1, 60.1, 60.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4239.0, 4894.0, 0.03047, 0.08289, 0.00679, 49.6, 49.6, 49.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4241.0, 4896.0, 0.00445, 0.02705, 0.02049, 276.8, 276.8, 276.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4242.0, 4314.0, 0.12402, 0.23608, 0.00942, 58.9, 58.9, 58.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4243.0, 4245.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4243.0, 4246.0, 0.0002, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4244.0, 4111.0, 0.02696, 0.07341, 0.0062, 65.7, 65.7, 65.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4244.0, 4179.0, 0.02917, 0.06958, 0.00403, 64.9, 64.9, 64.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4244.0, 4212.0, 0.01983, 0.0593, 0.00091, 62.7, 62.7, 62.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4246.0, 4181.0, 0.00261, 0.01524, 0.02141, 242.6, 242.6, 242.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4247.0, 4798.0, 0.02558, 0.06368, 0.00276, 54.4, 54.4, 54.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4248.0, 4250.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4248.0, 4251.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4251.0, 4126.0, 0.00607, 0.04133, 0.06272, 311.9, 311.9, 311.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4252.0, 4253.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4253.0, 4272.0, 0.06677, 0.1524, 0.004, 58.2, 58.2, 58.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4254.0, 4256.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4255.0, 4283.0, 0.03467, 0.08892, 0.00605, 51.3, 51.3, 51.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4256.0, 4197.0, 0.00778, 0.04124, 0.02851, 262.5, 262.5, 262.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4257.0, 4259.0, 0.0002, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4257.0, 4260.0, 0.0002, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4258.0, 5055.0, 0.09892, 0.2498, 0.00693, 65.7, 65.7, 65.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4260.0, 4337.0, 0.00985, 0.07113, 0.05117, 282.2, 282.2, 282.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4260.0, 4896.0, 0.00948, 0.05074, 0.03168, 290.1, 290.1, 290.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4260.0, 5871.0, 0.00356, 0.02028, 0.21468, 390.9, 390.9, 390.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4261.0, 4260.0, 0.00389, 0.0234, 0.02333, 339.1, 339.1, 339.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4261.0, 4263.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4261.0, 4857.0, 0.00426, 0.03003, 0.02325, 288.6, 288.6, 288.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4261.0, 5062.0, 0.00402, 0.02808, 0.03352, 265.6, 265.6, 265.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4262.0, 4258.0, 0.04831, 0.11897, 0.00422, 59.9, 59.9, 59.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4262.0, 4852.0, 0.02491, 0.06083, 0.01167, 73.7, 73.7, 73.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4264.0, 4266.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4264.0, 4267.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4266.0, 4306.0, 0.02206, 0.12572, 0.04402, 282.7, 282.7, 282.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4268.0, 4270.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4268.0, 4271.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4270.0, 4876.0, 0.01063, 0.05967, 0.04887, 242.3, 242.3, 242.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4273.0, 4269.0, 0.06801, 0.18165, 0.00745, 57.3, 57.3, 57.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4273.0, 4274.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4273.0, 4276.0, 0.02968, 0.05781, 0.00206, 56.7, 56.7, 56.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4275.0, 4277.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4275.0, 4278.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4276.0, 4272.0, 0.02598, 0.07002, 0.00184, 57.6, 57.6, 57.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4279.0, 4224.0, 0.00702, 0.04159, 0.03063, 239.0, 239.0, 239.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4279.0, 4281.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4280.0, 4314.0, 0.07993, 0.24532, 0.00334, 53.0, 53.0, 53.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4282.0, 4249.0, 0.05524, 0.13163, 0.00443, 51.6, 51.6, 51.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4283.0, 4286.0, 0.05918, 0.11495, 0.00163, 38.6, 38.6, 38.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4284.0, 4217.0, 0.02837, 0.09889, 0.00335, 54.9, 54.9, 54.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4284.0, 4300.0, 0.03499, 0.09943, 0.00498, 53.3, 53.3, 53.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4285.0, 4287.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4285.0, 4288.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4287.0, 4256.0, 0.00415, 0.02286, 0.02749, 248.0, 248.0, 248.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4289.0, 4291.0, 0.00022, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4289.0, 4292.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4291.0, 4306.0, 0.0199, 0.13061, 0.06857, 282.9, 282.9, 282.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4291.0, 4332.0, 0.00918, 0.05515, 0.04234, 237.9, 237.9, 237.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4291.0, 4378.0, 0.01593, 0.09557, 0.06666, 240.2, 240.2, 240.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4293.0, 4294.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4293.0, 4295.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4295.0, 4290.0, 0.04991, 0.11798, 0.00301, 53.3, 53.3, 53.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4296.0, 4298.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4296.0, 4302.0, 0.00312, 0.01743, 0.03037, 233.3, 233.3, 233.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4299.0, 4301.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4299.0, 4302.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4302.0, 4287.0, 0.00327, 0.02225, 0.0153, 222.0, 222.0, 222.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4303.0, 4277.0, 0.00622, 0.03494, 0.02661, 224.3, 224.3, 224.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4303.0, 4296.0, 0.00469, 0.02746, 0.01699, 252.1, 252.1, 252.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4303.0, 4305.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4303.0, 4360.0, 0.00618, 0.0418, 0.08519, 211.7, 211.7, 211.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4303.0, 4876.0, 0.00708, 0.04478, 0.03346, 274.1, 274.1, 274.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4304.0, 4273.0, 0.0589, 0.10578, 0.00538, 45.5, 45.5, 45.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4304.0, 4297.0, 0.0348, 0.09828, 0.00429, 38.4, 38.4, 38.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4304.0, 4315.0, 0.02535, 0.06285, 0.00501, 58.1, 58.1, 58.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4306.0, 4308.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4306.0, 4313.0, 0.013, 0.06511, 0.06159, 302.8, 302.8, 302.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4307.0, 4309.0, 0.05258, 0.14524, 0.01245, 89.9, 89.9, 89.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4310.0, 4312.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4310.0, 4313.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4311.0, 4309.0, 0.07749, 0.13293, 0.00455, 60.7, 60.7, 60.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4313.0, 4291.0, 0.00744, 0.03965, 0.04048, 253.9, 253.9, 253.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4314.0, 4324.0, 0.03978, 0.11389, 0.0068, 69.5, 69.5, 69.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4315.0, 4327.0, 0.03529, 0.07724, 0.00867, 59.2, 59.2, 59.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4316.0, 4318.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4317.0, 4823.0, 0.09181, 0.17052, 0.00937, 83.5, 83.5, 83.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4318.0, 4266.0, 0.01276, 0.06363, 0.04898, 313.6, 313.6, 313.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4318.0, 4266.0, 0.01276, 0.06363, 0.04898, 313.6, 313.6, 313.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4319.0, 4321.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4319.0, 4322.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4320.0, 4307.0, 0.10547, 0.31084, 0.00603, 71.6, 71.6, 71.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4322.0, 4266.0, 0.00996, 0.05047, 0.06318, 269.5, 269.5, 269.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4322.0, 4306.0, 0.01579, 0.06884, 0.03227, 302.7, 302.7, 302.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4322.0, 4318.0, 0.01503, 0.08794, 0.04979, 345.0, 345.0, 345.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4323.0, 4325.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4323.0, 4326.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4324.0, 5067.0, 0.06625, 0.16573, 0.00838, 49.1, 49.1, 49.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4327.0, 4328.0, 0.00028, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4327.0, 4949.0, 0.02321, 0.07425, 0.00176, 64.2, 64.2, 64.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4329.0, 4330.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4330.0, 4353.0, 0.03998, 0.11251, 0.00637, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4330.0, 4873.0, 0.06765, 0.139, 0.00378, 56.3, 56.3, 56.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4331.0, 4333.0, 0.07697, 0.1744, 0.00725, 82.8, 82.8, 82.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4331.0, 4333.0, 0.07697, 0.1744, 0.00725, 82.8, 82.8, 82.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4331.0, 4336.0, 0.06649, 0.17881, 0.0134, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4331.0, 4336.0, 0.06649, 0.17881, 0.0134, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4332.0, 4313.0, 0.01164, 0.07595, 0.04325, 250.0, 250.0, 250.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4332.0, 4334.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4333.0, 4380.0, 0.04182, 0.11901, 0.00409, 61.6, 61.6, 61.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4335.0, 4337.0, 0.00024, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4335.0, 4338.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4336.0, 4363.0, 0.05864, 0.14811, 0.00958, 66.4, 66.4, 66.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4336.0, 5963.0, 0.05622, 0.13483, 0.00387, 72.1, 72.1, 72.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4337.0, 5968.0, 0.00923, 0.0609, 0.09241, 287.2, 287.2, 287.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4339.0, 4341.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4339.0, 4342.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4340.0, 4823.0, 0.06961, 0.22953, 0.00673, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4342.0, 4318.0, 0.01276, 0.07684, 0.05557, 298.8, 298.8, 298.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4343.0, 5087.0, 0.04246, 0.12693, 0.00307, 61.1, 61.1, 61.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4344.0, 4345.0, 0.00026, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4344.0, 4346.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4346.0, 4340.0, 0.04412, 0.13394, 0.00365, 49.5, 49.5, 49.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4346.0, 4343.0, 0.03909, 0.08113, 0.00393, 32.6, 32.6, 32.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4347.0, 4349.0, 0.04709, 0.10751, 0.00451, 48.2, 48.2, 48.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4347.0, 5067.0, 0.0689, 0.17202, 0.00573, 63.9, 63.9, 63.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4348.0, 4350.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4348.0, 4351.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4349.0, 4383.0, 0.03678, 0.07277, 0.00693, 89.4, 89.4, 89.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4351.0, 4831.0, 0.00174, 0.01088, 0.06839, 266.6, 266.6, 266.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4352.0, 4354.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4352.0, 4355.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4353.0, 5092.0, 0.0325, 0.07606, 0.014, 55.5, 55.5, 55.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4356.0, 4309.0, 0.10386, 0.34071, 0.00673, 64.7, 64.7, 64.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4356.0, 4380.0, 0.1505, 0.30613, 0.00698, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4357.0, 4359.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4357.0, 4360.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4358.0, 4361.0, 0.03703, 0.10436, 0.00422, 48.3, 48.3, 48.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4361.0, 4837.0, 0.02551, 0.08403, 0.00259, 57.8, 57.8, 57.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4362.0, 4364.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4362.0, 4365.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4364.0, 5962.0, 0.00812, 0.05647, 0.03164, 209.0, 209.0, 209.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4366.0, 4368.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4366.0, 4369.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4367.0, 4390.0, 0.04682, 0.10775, 0.00334, 62.5, 62.5, 62.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4368.0, 4386.0, 0.00303, 0.018, 0.01444, 303.5, 303.5, 303.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4368.0, 4386.0, 0.00303, 0.018, 0.01444, 303.5, 303.5, 303.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4368.0, 4831.0, 0.00259, 0.01871, 0.03374, 330.3, 330.3, 330.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4368.0, 4831.0, 0.00259, 0.01871, 0.03374, 361.9, 361.9, 361.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4370.0, 4371.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4371.0, 4381.0, 0.02716, 0.06697, 0.00551, 45.2, 45.2, 45.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4372.0, 4373.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4372.0, 5067.0, 0.05936, 0.13479, 0.00434, 47.5, 47.5, 47.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4372.0, 5087.0, 0.02228, 0.05896, 0.00327, 79.0, 79.0, 79.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4372.0, 5087.0, 0.02228, 0.05896, 0.00327, 79.0, 79.0, 79.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4374.0, 4962.0, 0.06413, 0.15234, 0.01685, 57.5, 57.5, 57.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4375.0, 4377.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4375.0, 4378.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4379.0, 4380.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4380.0, 4376.0, 0.06355, 0.14246, 0.00546, 57.4, 57.4, 57.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4382.0, 4393.0, 0.01831, 0.05063, 0.0011, 51.7, 51.7, 51.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4383.0, 4395.0, 0.0161, 0.03593, 0.00265, 59.5, 59.5, 59.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4383.0, 4731.0, 0.05726, 0.11011, 0.00363, 55.8, 55.8, 55.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4384.0, 4386.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4384.0, 4387.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4385.0, 5074.0, 0.03216, 0.04612, 0.00333, 64.0, 64.0, 64.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4386.0, 4411.0, 0.00311, 0.01589, 0.01296, 271.4, 271.4, 271.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4388.0, 4372.0, 0.03014, 0.08019, 0.0026, 69.1, 69.1, 69.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4388.0, 4441.0, 0.08867, 0.15949, 0.01008, 71.7, 71.7, 71.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4388.0, 5067.0, 0.04209, 0.11784, 0.00525, 65.4, 65.4, 65.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4389.0, 4391.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4391.0, 4368.0, 0.00349, 0.02034, 0.01712, 258.9, 258.9, 258.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4391.0, 4448.0, 0.00699, 0.03352, 0.09176, 241.6, 241.6, 241.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4392.0, 4394.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4392.0, 4732.0, 0.0017, 0.01025, 0.00659, 215.3, 215.3, 215.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4392.0, 4768.0, 0.00392, 0.02564, 0.01325, 269.1, 269.1, 269.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4395.0, 4367.0, 0.04767, 0.13514, 0.00216, 67.7, 67.7, 67.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4395.0, 4385.0, 0.0168, 0.03957, 0.00217, 52.3, 52.3, 52.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4395.0, 4397.0, 0.01003, 0.02718, 0.01658, 84.1, 84.1, 84.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4395.0, 4397.0, 0.01003, 0.02718, 0.01658, 84.1, 84.1, 84.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4395.0, 4397.0, 0.01003, 0.02718, 0.01658, 84.1, 84.1, 84.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4395.0, 4883.0, 0.04965, 0.11334, 0.00417, 78.5, 78.5, 78.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4395.0, 4883.0, 0.04965, 0.11334, 0.00417, 78.5, 78.5, 78.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4395.0, 5074.0, 0.00698, 0.01426, 0.00104, 89.1, 89.1, 89.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4396.0, 4398.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4396.0, 4399.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4397.0, 4385.0, 0.03263, 0.0644, 0.00349, 58.4, 58.4, 58.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4397.0, 4417.0, 0.01492, 0.04041, 0.00373, 100.0, 100.0, 100.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4397.0, 4423.0, 0.0427, 0.08918, 0.0033, 76.3, 76.3, 76.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4397.0, 4423.0, 0.0427, 0.08918, 0.0033, 76.3, 76.3, 76.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4397.0, 4438.0, 0.02866, 0.06988, 0.00641, 77.9, 77.9, 77.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4397.0, 4438.0, 0.02866, 0.06988, 0.00641, 77.9, 77.9, 77.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4397.0, 5074.0, 0.04614, 0.10577, 0.00575, 61.2, 61.2, 61.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4399.0, 4418.0, 0.00285, 0.01814, 0.00806, 200.5, 200.5, 200.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4399.0, 4732.0, 0.00199, 0.01257, 0.0103, 287.2, 287.2, 287.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4400.0, 4402.0, 0.0002, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4400.0, 4403.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4401.0, 4404.0, 0.03519, 0.08062, 0.00143, 60.6, 60.6, 60.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4403.0, 5093.0, 0.00248, 0.01308, 0.01765, 251.2, 251.2, 251.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4404.0, 4405.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4404.0, 4420.0, 0.0466, 0.117, 0.00454, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4404.0, 4469.0, 0.07385, 0.16444, 0.00558, 59.8, 59.8, 59.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4406.0, 4397.0, 0.01344, 0.02737, 0.00632, 54.5, 54.5, 54.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4406.0, 4731.0, 0.02999, 0.06291, 0.00197, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4407.0, 4410.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4407.0, 5065.0, 0.00029, 0.00475, 0.69934, 2520.1, 2520.1, 2520.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4408.0, 4411.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4409.0, 4390.0, 0.01792, 0.04814, 0.00554, 56.1, 56.1, 56.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4409.0, 4456.0, 0.03126, 0.07359, 0.00584, 70.7, 70.7, 70.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4412.0, 4372.0, 0.05186, 0.12393, 0.00884, 100.0, 100.0, 100.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4413.0, 4414.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4413.0, 4442.0, 0.01799, 0.04128, 0.00207, 68.6, 68.6, 68.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4413.0, 4468.0, 0.01194, 0.02939, 0.0322, 69.7, 69.7, 69.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4415.0, 4444.0, 0.04437, 0.13524, 0.00556, 53.1, 53.1, 53.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4416.0, 4418.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4417.0, 4468.0, 0.03238, 0.06354, 0.0116, 64.7, 64.7, 64.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4418.0, 4411.0, 0.00201, 0.00948, 0.01527, 325.8, 325.8, 325.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4418.0, 4411.0, 0.00201, 0.00948, 0.01527, 351.2, 351.2, 351.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4418.0, 4466.0, 0.00492, 0.02685, 0.01839, 318.0, 318.0, 318.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4418.0, 4466.0, 0.00492, 0.02685, 0.01839, 318.0, 318.0, 318.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4419.0, 4421.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4419.0, 4422.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4420.0, 4374.0, 0.10037, 0.19419, 0.00299, 52.7, 52.7, 52.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4422.0, 4876.0, 0.00459, 0.02958, 0.13257, 256.9, 256.9, 256.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4423.0, 4425.0, 0.01409, 0.0239, 0.00149, 67.3, 67.3, 67.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4424.0, 4426.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4424.0, 4427.0, 0.00029, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4425.0, 4438.0, 0.02734, 0.07066, 0.00162, 61.5, 61.5, 61.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4426.0, 4439.0, 0.0025, 0.01216, 0.00909, 301.1, 301.1, 301.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4426.0, 4466.0, 0.0036, 0.02261, 0.04987, 289.7, 289.7, 289.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4428.0, 4430.0, 0.00025, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4428.0, 4431.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4430.0, 4432.0, 0.00227, 0.01585, 0.04005, 269.6, 269.6, 269.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4430.0, 4445.0, 0.00304, 0.01732, 0.00707, 156.7, 156.7, 156.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4432.0, 4434.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4432.0, 4439.0, 0.00411, 0.02474, 0.00746, 345.4, 345.4, 345.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4432.0, 4768.0, 0.00332, 0.0195, 0.02135, 229.2, 229.2, 229.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4432.0, 4935.0, 0.00351, 0.01914, 0.03374, 345.7, 345.7, 345.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4433.0, 4413.0, 0.02133, 0.03888, 0.00136, 76.5, 76.5, 76.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4433.0, 4413.0, 0.02133, 0.03888, 0.00136, 76.5, 76.5, 76.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4433.0, 4837.0, 0.06018, 0.19049, 0.00357, 54.1, 54.1, 54.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4433.0, 4965.0, 0.03694, 0.08925, 0.00471, 70.7, 70.7, 70.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4435.0, 4436.0, 0.01836, 0.0505, 0.01061, 87.3, 87.3, 87.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4435.0, 4776.0, 0.01483, 0.04197, 0.00652, 65.4, 65.4, 65.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4435.0, 4962.0, 0.02265, 0.05507, 0.00488, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4437.0, 4439.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4437.0, 4440.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4438.0, 4413.0, 0.01895, 0.04627, 0.00305, 61.0, 61.0, 61.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4442.0, 4433.0, 0.01217, 0.03762, 0.00343, 63.6, 63.6, 63.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4443.0, 4445.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4444.0, 4429.0, 0.02449, 0.05429, 0.00235, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4445.0, 4454.0, 0.00274, 0.01882, 0.01073, 238.7, 238.7, 238.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4446.0, 4448.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4446.0, 4449.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4447.0, 4412.0, 0.04652, 0.11476, 0.00576, 69.8, 69.8, 69.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4450.0, 4451.0, 0.01783, 0.05774, 0.00375, 69.4, 69.4, 69.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4450.0, 4453.0, 0.03727, 0.07561, 0.00126, 64.4, 64.4, 64.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4450.0, 5078.0, 0.01731, 0.04926, 0.0027, 71.2, 71.2, 71.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4451.0, 4444.0, 0.02449, 0.05103, 0.0015, 56.5, 56.5, 56.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4452.0, 4454.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4452.0, 4455.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4453.0, 4451.0, 0.01342, 0.03439, 0.00147, 42.5, 42.5, 42.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4454.0, 4777.0, 0.00248, 0.01522, 0.01687, 258.9, 258.9, 258.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4456.0, 4441.0, 0.02683, 0.06846, 0.00398, 64.2, 64.2, 64.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4457.0, 4459.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4457.0, 4460.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4458.0, 4456.0, 0.02582, 0.07127, 0.0047, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4460.0, 4466.0, 0.00331, 0.02131, 0.01917, 284.0, 284.0, 284.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4461.0, 4463.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4462.0, 4465.0, 0.02709, 0.07006, 0.00161, 66.6, 66.6, 66.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4462.0, 4495.0, 0.04437, 0.10742, 0.0052, 71.3, 71.3, 71.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4464.0, 4466.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4464.0, 4467.0, 0.0002, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4466.0, 4461.0, 0.00189, 0.01136, 0.01208, 288.3, 288.3, 288.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4466.0, 4473.0, 0.00423, 0.0234, 0.01285, 302.6, 302.6, 302.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4468.0, 4465.0, 0.02158, 0.05128, 0.00123, 93.7, 93.7, 93.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4470.0, 4472.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4470.0, 4473.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4471.0, 4509.0, 0.06555, 0.15892, 0.00353, 66.2, 66.2, 66.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4473.0, 4460.0, 0.00227, 0.01107, 0.01623, 280.2, 280.2, 280.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4473.0, 4550.0, 0.00399, 0.02273, 0.1001, 304.2, 304.2, 304.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4473.0, 4550.0, 0.00399, 0.02273, 0.1001, 304.2, 304.2, 304.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4474.0, 4476.0, 0.00026, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4474.0, 4477.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4475.0, 4503.0, 0.02747, 0.06921, 0.00331, 62.6, 62.6, 62.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4475.0, 5109.0, 0.03777, 0.10632, 0.00607, 57.7, 57.7, 57.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4477.0, 4500.0, 0.00434, 0.02241, 0.02501, 247.1, 247.1, 247.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4478.0, 4480.0, 0.05699, 0.14981, 0.00511, 58.3, 58.3, 58.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4478.0, 4501.0, 0.04628, 0.11272, 0.00149, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4479.0, 4481.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4479.0, 4482.0, 0.00023, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4481.0, 4491.0, 0.0062, 0.03602, 0.02865, 208.0, 208.0, 208.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4483.0, 4494.0, 0.06488, 0.14965, 0.00528, 57.1, 57.1, 57.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4483.0, 4945.0, 0.05646, 0.12489, 0.00226, 53.4, 53.4, 53.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4483.0, 5078.0, 0.06255, 0.13344, 0.00431, 63.1, 63.1, 63.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4484.0, 4486.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4484.0, 4487.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4485.0, 4514.0, 0.08708, 0.22531, 0.00279, 50.8, 50.8, 50.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4487.0, 4461.0, 0.00523, 0.03171, 0.03215, 235.7, 235.7, 235.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4487.0, 4540.0, 0.00945, 0.05112, 0.03231, 230.6, 230.6, 230.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4488.0, 4490.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4488.0, 4491.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4489.0, 4492.0, 0.01402, 0.03855, 0.00142, 52.5, 52.5, 52.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4489.0, 4511.0, 0.04598, 0.10754, 0.00431, 35.8, 35.8, 35.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4491.0, 5105.0, 0.00957, 0.04991, 0.04028, 235.3, 235.3, 235.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4492.0, 4497.0, 0.08373, 0.18887, 0.00558, 56.4, 56.4, 56.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4492.0, 5104.0, 0.0401, 0.10939, 0.01456, 71.9, 71.9, 71.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4493.0, 4447.0, 0.03425, 0.07939, 0.00904, 74.7, 74.7, 74.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4494.0, 4485.0, 0.02379, 0.07193, 0.00516, 64.8, 64.8, 64.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4495.0, 4496.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4497.0, 4436.0, 0.04023, 0.10573, 0.0094, 73.9, 73.9, 73.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4498.0, 4499.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4498.0, 4503.0, 0.03479, 0.09045, 0.0019, 45.5, 45.5, 45.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4500.0, 4502.0, 0.00028, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4500.0, 5110.0, 0.00314, 0.02079, 0.00841, 276.4, 276.4, 276.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4501.0, 4469.0, 0.08026, 0.1894, 0.00458, 45.9, 45.9, 45.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4501.0, 4498.0, 0.02597, 0.06893, 0.0036, 61.3, 61.3, 61.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4503.0, 4504.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4503.0, 4533.0, 0.0391, 0.09062, 0.00344, 42.8, 42.8, 42.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4505.0, 4481.0, 0.00524, 0.03576, 0.0146, 251.4, 251.4, 251.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4505.0, 4507.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4505.0, 4526.0, 0.00877, 0.0611, 0.06233, 235.7, 235.7, 235.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4508.0, 5109.0, 0.04809, 0.11994, 0.00328, 57.6, 57.6, 57.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4510.0, 4512.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4510.0, 4513.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4511.0, 4508.0, 0.04, 0.10352, 0.00617, 51.7, 51.7, 51.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4513.0, 4491.0, 0.00616, 0.0357, 0.01569, 239.4, 239.4, 239.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4513.0, 4869.0, 0.00753, 0.04823, 0.03649, 271.6, 271.6, 271.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4515.0, 4517.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4515.0, 4518.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4516.0, 5113.0, 0.04155, 0.09271, 0.00406, 61.7, 61.7, 61.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4519.0, 4521.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4519.0, 4522.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4520.0, 4523.0, 0.05422, 0.1342, 0.00232, 47.1, 47.1, 47.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4520.0, 4545.0, 0.02519, 0.07869, 0.01154, 60.2, 60.2, 60.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4522.0, 4540.0, 0.0085, 0.03631, 0.05532, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4522.0, 4550.0, 0.00473, 0.02577, 0.02017, 277.0, 277.0, 277.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4523.0, 4509.0, 0.06065, 0.12729, 0.00356, 54.6, 54.6, 54.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4524.0, 4526.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4524.0, 4527.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4528.0, 4525.0, 0.05922, 0.17306, 0.00939, 55.5, 55.5, 55.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4528.0, 4529.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4530.0, 4532.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4531.0, 4533.0, 0.02988, 0.0739, 0.00563, 60.7, 60.7, 60.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4532.0, 4513.0, 0.00519, 0.03373, 0.03858, 221.5, 221.5, 221.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4532.0, 5110.0, 0.00612, 0.03271, 0.04244, 258.1, 258.1, 258.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4533.0, 4525.0, 0.0958, 0.18816, 0.00489, 49.3, 49.3, 49.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4533.0, 4581.0, 0.09431, 0.26548, 0.01024, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4534.0, 4493.0, 0.08122, 0.19515, 0.00703, 72.2, 72.2, 72.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4535.0, 4537.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4536.0, 4534.0, 0.06681, 0.15867, 0.00497, 68.6, 68.6, 68.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4537.0, 4546.0, 0.00925, 0.06334, 0.01721, 230.1, 230.1, 230.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4538.0, 4514.0, 0.03493, 0.08447, 0.00691, 58.5, 58.5, 58.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4538.0, 4539.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4540.0, 4542.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4541.0, 4495.0, 0.05536, 0.13503, 0.00478, 65.9, 65.9, 65.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4541.0, 4538.0, 0.02629, 0.07152, 0.00231, 45.4, 45.4, 45.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4543.0, 4541.0, 0.02916, 0.07755, 0.00292, 57.9, 57.9, 57.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4544.0, 4546.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4546.0, 4522.0, 0.00517, 0.0331, 0.02146, 242.7, 242.7, 242.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4547.0, 4549.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4547.0, 4550.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4548.0, 4523.0, 0.04624, 0.09836, 0.00174, 64.0, 64.0, 64.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4548.0, 4543.0, 0.00562, 0.01299, 0.01549, 54.4, 54.4, 54.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4550.0, 4540.0, 0.01021, 0.05554, 0.01769, 258.5, 258.5, 258.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4551.0, 4516.0, 0.04499, 0.13181, 0.00301, 61.2, 61.2, 61.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4551.0, 4759.0, 0.06451, 0.15934, 0.00466, 53.7, 53.7, 53.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4577.0, 0.03719, 0.09667, 0.008, 76.6, 76.6, 76.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4577.0, 0.03719, 0.09667, 0.008, 76.6, 76.6, 76.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4587.0, 0.02394, 0.07901, 0.00219, 56.7, 56.7, 56.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4595.0, 0.02379, 0.06132, 0.00896, 75.7, 75.7, 75.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4595.0, 0.02379, 0.06132, 0.00896, 75.7, 75.7, 75.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4759.0, 0.03352, 0.09841, 0.00304, 63.6, 63.6, 63.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4907.0, 0.06403, 0.15137, 0.00297, 60.6, 60.6, 60.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4984.0, 0.03014, 0.06757, 0.00478, 81.5, 81.5, 81.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4984.0, 0.03014, 0.06757, 0.00478, 81.5, 81.5, 81.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4552.0, 4984.0, 0.03014, 0.06757, 0.00478, 81.5, 81.5, 81.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4553.0, 4518.0, 0.00216, 0.0117, 0.09231, 251.2, 251.2, 251.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4553.0, 4555.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4553.0, 4765.0, 0.00223, 0.01287, 0.04263, 303.3, 303.3, 303.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4554.0, 4759.0, 0.02461, 0.07217, 0.00755, 73.5, 73.5, 73.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4554.0, 5097.0, 0.0374, 0.10699, 0.00294, 67.2, 67.2, 67.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4556.0, 4557.0, 0.00024, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4557.0, 4554.0, 0.03033, 0.07345, 0.0058, 79.7, 79.7, 79.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4557.0, 4554.0, 0.03033, 0.07345, 0.0058, 79.7, 79.7, 79.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4557.0, 4554.0, 0.03033, 0.07345, 0.0058, 79.7, 79.7, 79.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4557.0, 4560.0, 0.0366, 0.06327, 0.01312, 79.5, 79.5, 79.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4557.0, 4560.0, 0.0366, 0.06327, 0.01312, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4558.0, 4566.0, 0.0405, 0.09306, 0.00392, 51.3, 51.3, 51.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4558.0, 5097.0, 0.06098, 0.17454, 0.00455, 70.5, 70.5, 70.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4559.0, 4561.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4559.0, 4562.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4560.0, 4538.0, 0.02566, 0.07316, 0.00345, 70.9, 70.9, 70.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4560.0, 4563.0, 0.03075, 0.07225, 0.00423, 68.7, 68.7, 68.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4562.0, 4540.0, 0.00467, 0.02773, 0.01945, 238.8, 238.8, 238.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4562.0, 4606.0, 0.00641, 0.03594, 0.02185, 229.9, 229.9, 229.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4563.0, 4543.0, 0.04921, 0.1161, 0.00257, 56.9, 56.9, 56.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4564.0, 4511.0, 0.04444, 0.13738, 0.01406, 56.7, 56.7, 56.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4565.0, 4567.0, 0.00027, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4565.0, 4619.0, 0.00163, 0.00917, 0.07396, 234.6, 234.6, 234.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4568.0, 4570.0, 0.06719, 0.12902, 0.00307, 60.9, 60.9, 60.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4569.0, 4571.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4569.0, 4572.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4570.0, 4564.0, 0.02926, 0.08079, 0.0093, 45.8, 45.8, 45.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4571.0, 4532.0, 0.007, 0.04796, 0.01855, 248.4, 248.4, 248.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4573.0, 4574.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4574.0, 4587.0, 0.01947, 0.04404, 0.00367, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4574.0, 4587.0, 0.01947, 0.04404, 0.00367, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4575.0, 4576.0, 0.0002, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4576.0, 4574.0, 0.02208, 0.04344, 0.00534, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4576.0, 4577.0, 0.01611, 0.05302, 0.00371, 41.5, 41.5, 41.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4576.0, 4583.0, 0.01424, 0.04217, 0.00175, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4576.0, 4640.0, 0.02667, 0.06285, 0.00388, 55.5, 55.5, 55.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4577.0, 4587.0, 0.03359, 0.07823, 0.00468, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4577.0, 4595.0, 0.01156, 0.03237, 0.00213, 72.4, 72.4, 72.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4577.0, 4651.0, 0.02534, 0.06234, 0.00473, 68.4, 68.4, 68.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4578.0, 4579.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4578.0, 4599.0, 0.02986, 0.06341, 0.00275, 59.7, 59.7, 59.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4580.0, 4581.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4581.0, 4568.0, 0.08544, 0.22423, 0.00485, 39.6, 39.6, 39.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4582.0, 4584.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4582.0, 4585.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4583.0, 4577.0, 0.02239, 0.05753, 0.00101, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4583.0, 4587.0, 0.03128, 0.08011, 0.00234, 62.6, 62.6, 62.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4583.0, 4615.0, 0.03079, 0.07152, 0.00302, 72.2, 72.2, 72.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4584.0, 4618.0, 0.00392, 0.02117, 0.00956, 275.7, 275.7, 275.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4584.0, 4650.0, 0.00378, 0.02037, 0.01919, 308.5, 308.5, 308.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4584.0, 4650.0, 0.00378, 0.02037, 0.01919, 308.5, 308.5, 308.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4553.0, 0.00415, 0.02258, 0.02268, 255.7, 255.7, 255.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4584.0, 0.00075, 0.00432, 0.04041, 345.4, 345.4, 345.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4584.0, 0.00075, 0.00432, 0.04041, 345.4, 345.4, 345.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4584.0, 0.00075, 0.00432, 0.04041, 345.4, 345.4, 345.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4588.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4594.0, 0.00287, 0.01655, 0.0125, 249.9, 249.9, 249.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4618.0, 0.00432, 0.02915, 0.03258, 275.6, 275.6, 275.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4912.0, 0.00557, 0.03122, 0.0292, 282.3, 282.3, 282.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4986.0, 0.00385, 0.02205, 0.02776, 352.4, 352.4, 352.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4986.0, 0.00385, 0.02205, 0.02776, 352.4, 352.4, 352.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 4986.0, 0.00385, 0.02205, 0.02776, 352.4, 352.4, 352.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4586.0, 5096.0, 0.00344, 0.02446, 0.02291, 318.0, 318.0, 318.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4587.0, 4595.0, 0.02428, 0.05668, 0.00401, 62.4, 62.4, 62.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4587.0, 4984.0, 0.03312, 0.08424, 0.00873, 78.6, 78.6, 78.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4587.0, 4984.0, 0.03312, 0.08424, 0.00873, 78.6, 78.6, 78.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4589.0, 4590.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4589.0, 4604.0, 0.04519, 0.11398, 0.00661, 55.4, 55.4, 55.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4591.0, 4593.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4591.0, 4594.0, 0.00027, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4592.0, 4578.0, 0.02297, 0.06863, 0.0025, 74.8, 74.8, 74.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4592.0, 4617.0, 0.03382, 0.0834, 0.00691, 73.1, 73.1, 73.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4592.0, 4759.0, 0.02219, 0.05915, 0.01217, 79.6, 79.6, 79.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4592.0, 4759.0, 0.02219, 0.05915, 0.01217, 79.6, 79.6, 79.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4594.0, 4584.0, 0.00303, 0.01682, 0.01873, 222.5, 222.5, 222.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4594.0, 4618.0, 0.00462, 0.02279, 0.01607, 273.3, 273.3, 273.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4594.0, 4986.0, 0.00652, 0.04071, 0.01727, 281.2, 281.2, 281.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4595.0, 4592.0, 0.01955, 0.04635, 0.00172, 65.8, 65.8, 65.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4595.0, 4596.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4595.0, 4651.0, 0.04715, 0.11114, 0.00461, 67.9, 67.9, 67.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4597.0, 4647.0, 0.03415, 0.06346, 0.00282, 73.4, 73.4, 73.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4597.0, 4651.0, 0.02611, 0.07824, 0.00167, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4597.0, 4651.0, 0.02611, 0.07824, 0.00167, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4597.0, 4686.0, 0.01843, 0.04228, 0.01555, 65.5, 65.5, 65.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4598.0, 4600.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4598.0, 4601.0, 0.0003, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4599.0, 4643.0, 0.03701, 0.07547, 0.00339, 67.1, 67.1, 67.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4601.0, 4618.0, 0.00338, 0.02143, 0.01089, 281.1, 281.1, 281.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4601.0, 4619.0, 0.00192, 0.01194, 0.00816, 242.0, 242.0, 242.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4601.0, 4905.0, 0.00188, 0.01115, 0.00759, 229.1, 229.1, 229.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4602.0, 4661.0, 0.00939, 0.02248, 0.01808, 64.7, 64.7, 64.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4603.0, 4605.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4603.0, 4606.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4606.0, 4610.0, 0.00311, 0.01872, 0.03579, 272.7, 272.7, 272.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4607.0, 4609.0, 0.0003, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4607.0, 4610.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4608.0, 4602.0, 0.0154, 0.05051, 0.00189, 59.6, 59.6, 59.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4608.0, 4612.0, 0.01963, 0.04632, 0.01332, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4611.0, 4613.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4611.0, 4614.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4612.0, 4589.0, 0.00824, 0.02063, 0.02748, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4614.0, 4606.0, 0.0037, 0.02018, 0.02093, 258.3, 258.3, 258.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4614.0, 4635.0, 0.00381, 0.02339, 0.02597, 235.0, 235.0, 235.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4615.0, 4599.0, 0.01737, 0.04098, 0.00202, 49.4, 49.4, 49.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4615.0, 4617.0, 0.01238, 0.0273, 0.00072, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4616.0, 4618.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4617.0, 4577.0, 0.01438, 0.03809, 0.00304, 75.4, 75.4, 75.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4617.0, 4577.0, 0.01438, 0.03809, 0.00304, 75.4, 75.4, 75.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4618.0, 4649.0, 0.00214, 0.01252, 0.00831, 291.1, 291.1, 291.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4619.0, 4621.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4619.0, 4905.0, 0.00151, 0.00899, 0.02169, 265.8, 265.8, 265.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4620.0, 4627.0, 0.00681, 0.01658, 0.00455, 68.2, 68.2, 68.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4622.0, 4624.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4622.0, 4625.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4623.0, 4626.0, 0.01176, 0.03444, 0.00085, 72.6, 72.6, 72.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4623.0, 4647.0, 0.06091, 0.11376, 0.00521, 61.4, 61.4, 61.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4625.0, 4671.0, 0.00222, 0.01085, 0.00767, 237.8, 237.8, 237.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4626.0, 4653.0, 0.01764, 0.0383, 0.00322, 53.4, 53.4, 53.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4626.0, 5040.0, 0.03557, 0.10133, 0.00298, 71.0, 71.0, 71.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4627.0, 4599.0, 0.03678, 0.1103, 0.00225, 58.4, 58.4, 58.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4627.0, 5040.0, 0.02562, 0.06867, 0.00554, 50.7, 50.7, 50.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4628.0, 4633.0, 0.05586, 0.1193, 0.00428, 60.1, 60.1, 60.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4629.0, 4631.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4630.0, 4536.0, 0.12785, 0.24966, 0.00948, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4630.0, 4628.0, 0.02773, 0.07729, 0.00644, 54.2, 54.2, 54.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4631.0, 4537.0, 0.00523, 0.03297, 0.07325, 227.6, 227.6, 227.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4632.0, 4634.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4632.0, 4635.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4636.0, 4637.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4636.0, 4638.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4637.0, 4608.0, 0.04073, 0.10901, 0.00154, 47.7, 47.7, 47.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4639.0, 4641.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4639.0, 4642.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4640.0, 4678.0, 0.03187, 0.0898, 0.0051, 66.2, 66.2, 66.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4642.0, 4586.0, 0.00686, 0.03879, 0.0186, 276.3, 276.3, 276.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4642.0, 4662.0, 0.00707, 0.04926, 0.04396, 267.1, 267.1, 267.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4643.0, 4644.0, 0.00026, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4643.0, 4647.0, 0.03604, 0.10575, 0.00242, 54.4, 54.4, 54.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4643.0, 5040.0, 0.00919, 0.02255, 0.00122, 88.3, 88.3, 88.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4645.0, 4665.0, 0.03041, 0.05857, 0.00137, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4645.0, 4900.0, 0.03919, 0.08706, 0.00213, 60.6, 60.6, 60.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4646.0, 4648.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4646.0, 4649.0, 0.00024, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4647.0, 4651.0, 0.03469, 0.07039, 0.00172, 62.3, 62.3, 62.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4649.0, 4650.0, 0.00271, 0.01704, 0.00703, 255.1, 255.1, 255.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4649.0, 4905.0, 0.00148, 0.00853, 0.00574, 350.0, 350.0, 350.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4650.0, 4642.0, 0.00199, 0.01126, 0.00783, 243.6, 243.6, 243.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4650.0, 4652.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4650.0, 4657.0, 0.00255, 0.01518, 0.01579, 316.5, 316.5, 316.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4651.0, 4617.0, 0.01705, 0.04793, 0.00211, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4653.0, 4891.0, 0.01757, 0.05406, 0.00077, 67.6, 67.6, 67.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4654.0, 4597.0, 0.01341, 0.0333, 0.002, 63.8, 63.8, 63.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4654.0, 4915.0, 0.01339, 0.03141, 0.00105, 67.6, 67.6, 67.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4655.0, 4657.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4655.0, 4658.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4656.0, 4679.0, 0.01417, 0.03998, 0.00242, 72.5, 72.5, 72.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4659.0, 4660.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4660.0, 4637.0, 0.02907, 0.0711, 0.00981, 68.2, 68.2, 68.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4660.0, 4663.0, 0.04509, 0.11683, 0.00538, 58.7, 58.7, 58.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4662.0, 4610.0, 0.00402, 0.02834, 0.04056, 300.9, 300.9, 300.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4662.0, 4664.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4663.0, 4661.0, 0.03113, 0.09671, 0.00592, 80.1, 80.1, 80.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4663.0, 4700.0, 0.04442, 0.12683, 0.00364, 64.8, 64.8, 64.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4665.0, 4654.0, 0.01594, 0.03845, 0.00397, 65.1, 65.1, 65.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4666.0, 4668.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4666.0, 4669.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4667.0, 4645.0, 0.0101, 0.02414, 0.00192, 70.9, 70.9, 70.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4667.0, 5040.0, 0.03199, 0.07035, 0.00334, 55.5, 55.5, 55.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4669.0, 4677.0, 0.00291, 0.01433, 0.01053, 267.7, 267.7, 267.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4669.0, 4905.0, 0.00203, 0.01385, 0.01962, 303.9, 303.9, 303.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4669.0, 4905.0, 0.00203, 0.01385, 0.01962, 303.9, 303.9, 303.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4670.0, 4653.0, 0.04135, 0.08506, 0.00266, 51.7, 51.7, 51.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4670.0, 4695.0, 0.10127, 0.20788, 0.01071, 30.5, 30.5, 30.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4671.0, 4669.0, 0.0013, 0.00984, 0.00856, 257.1, 257.1, 257.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4671.0, 4673.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4672.0, 4891.0, 0.01308, 0.03182, 0.00064, 64.2, 64.2, 64.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4674.0, 4676.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4674.0, 4677.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4675.0, 4654.0, 0.02206, 0.05345, 0.00101, 65.2, 65.2, 65.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4675.0, 4915.0, 0.02826, 0.06242, 0.00258, 53.1, 53.1, 53.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4675.0, 5040.0, 0.02583, 0.06232, 0.00564, 65.1, 65.1, 65.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4678.0, 4656.0, 0.02547, 0.05967, 0.00228, 55.6, 55.6, 55.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4679.0, 4680.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4679.0, 4915.0, 0.01426, 0.03086, 0.00119, 56.3, 56.3, 56.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4681.0, 4679.0, 0.03603, 0.08983, 0.00407, 58.2, 58.2, 58.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4682.0, 4684.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4682.0, 4685.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4683.0, 4719.0, 0.10643, 0.24559, 0.004, 54.7, 54.7, 54.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4684.0, 5004.0, 0.00393, 0.02353, 0.02103, 236.8, 236.8, 236.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4686.0, 4719.0, 0.06803, 0.16244, 0.00961, 45.7, 45.7, 45.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4687.0, 4628.0, 0.05192, 0.12734, 0.00573, 93.8, 93.8, 93.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4688.0, 4690.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4689.0, 4687.0, 0.05907, 0.12491, 0.00583, 51.6, 51.6, 51.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4690.0, 4694.0, 0.00429, 0.02384, 0.02828, 237.1, 237.1, 237.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4691.0, 4693.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4691.0, 4694.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4692.0, 4687.0, 0.05015, 0.11587, 0.0046, 62.8, 62.8, 62.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4695.0, 4696.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4695.0, 4806.0, 0.13862, 0.36804, 0.00591, 53.1, 53.1, 53.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4698.0, 4701.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4698.0, 4702.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4699.0, 4662.0, 0.00389, 0.02065, 0.02006, 292.8, 292.8, 292.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4699.0, 4717.0, 0.00326, 0.01613, 0.00953, 284.9, 284.9, 284.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4700.0, 4697.0, 0.02422, 0.04977, 0.00231, 63.8, 63.8, 63.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4701.0, 4904.0, 0.00051, 0.00828, 0.76327, 2161.0, 2161.0, 2161.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4703.0, 4705.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4703.0, 4706.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4704.0, 4660.0, 0.03976, 0.08987, 0.01076, 68.8, 68.8, 68.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4705.0, 4694.0, 0.00594, 0.03498, 0.04661, 267.8, 267.8, 267.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4705.0, 4699.0, 0.00432, 0.0272, 0.02804, 278.5, 278.5, 278.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4707.0, 4709.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4707.0, 4710.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4708.0, 4681.0, 0.05709, 0.14198, 0.00514, 58.5, 58.5, 58.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4708.0, 4716.0, 0.03435, 0.08491, 0.00741, 56.4, 56.4, 56.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4708.0, 4721.0, 0.04873, 0.11625, 0.00557, 53.6, 53.6, 53.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4710.0, 4717.0, 0.00324, 0.01827, 0.03842, 207.9, 207.9, 207.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4711.0, 4713.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4711.0, 4714.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4712.0, 4716.0, 0.0332, 0.08972, 0.00207, 49.4, 49.4, 49.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4715.0, 4717.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4715.0, 4718.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4716.0, 4697.0, 0.02309, 0.04998, 0.00384, 56.8, 56.8, 56.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4717.0, 4705.0, 0.00703, 0.04681, 0.01807, 227.6, 227.6, 227.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4717.0, 4713.0, 0.00266, 0.01789, 0.01805, 260.1, 260.1, 260.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4719.0, 4720.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4721.0, 4712.0, 0.01328, 0.03137, 0.00683, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4722.0, 4729.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4723.0, 4728.0, 0.00025, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4729.0, 3936.0, 0.00977, 0.0603, 0.09079, 296.4, 296.4, 296.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4730.0, 4732.0, 0.00023, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4730.0, 4733.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4731.0, 4393.0, 0.01696, 0.03894, 0.00142, 56.2, 56.2, 56.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4731.0, 4397.0, 0.02439, 0.03749, 0.00439, 59.4, 59.4, 59.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4731.0, 5074.0, 0.03159, 0.07207, 0.00411, 61.7, 61.7, 61.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4732.0, 4386.0, 0.00314, 0.0178, 0.00818, 276.6, 276.6, 276.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4734.0, 4739.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4734.0, 4740.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4735.0, 5008.0, 0.01514, 0.03454, 0.00391, 73.6, 73.6, 73.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4741.0, 4744.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4741.0, 4745.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4745.0, 3997.0, 0.00576, 0.03063, 0.02476, 219.5, 219.5, 219.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4746.0, 5016.0, 0.00037, 0.00636, 0.66385, 2592.9, 2592.9, 2592.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4746.0, 5046.0, 0.00086, 0.01376, 1.17844, 2781.4, 2781.4, 2781.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4746.0, 5065.0, 0.00088, 0.01544, 1.91663, 2509.7, 2509.7, 2509.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4747.0, 4755.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4747.0, 4756.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4747.0, 4757.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4748.0, 4096.0, 0.0299, 0.0701, 0.00221, 48.3, 48.3, 48.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4756.0, 4194.0, 0.0073, 0.04809, 0.03198, 294.3, 294.3, 294.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4758.0, 4764.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4758.0, 4765.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4759.0, 4819.0, 0.02152, 0.062, 0.00393, 62.2, 62.2, 62.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4759.0, 4866.0, 0.02814, 0.07382, 0.0025, 59.1, 59.1, 59.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4759.0, 4907.0, 0.00771, 0.02218, 0.00192, 63.5, 63.5, 63.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4759.0, 4984.0, 0.00442, 0.01319, 0.00108, 79.1, 79.1, 79.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4759.0, 4984.0, 0.00442, 0.01319, 0.00108, 79.1, 79.1, 79.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4765.0, 5096.0, 0.00073, 0.00481, 0.00249, 167.2, 167.2, 167.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4766.0, 4768.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4766.0, 4769.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4767.0, 4382.0, 0.02692, 0.06207, 0.00315, 64.1, 64.1, 64.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4768.0, 4935.0, 0.00156, 0.00997, 0.01923, 354.0, 354.0, 354.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4770.0, 4773.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4770.0, 4774.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4771.0, 4842.0, 0.02018, 0.04561, 0.00103, 50.4, 50.4, 50.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4771.0, 5027.0, 0.01219, 0.03616, 0.00166, 48.7, 48.7, 48.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4774.0, 4067.0, 0.00622, 0.0367, 0.01955, 310.4, 310.4, 310.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4774.0, 4067.0, 0.00622, 0.0367, 0.01955, 310.4, 310.4, 310.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4775.0, 4777.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4775.0, 4778.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4776.0, 4450.0, 0.02511, 0.06262, 0.00164, 65.5, 65.5, 65.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4776.0, 4962.0, 0.01418, 0.02529, 0.0005, 56.0, 56.0, 56.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4777.0, 4740.0, 0.00545, 0.0336, 0.018, 269.4, 269.4, 269.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4779.0, 4784.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4779.0, 4785.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4780.0, 4212.0, 0.00738, 0.02258, 0.00408, 60.4, 60.4, 60.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4780.0, 4244.0, 0.03214, 0.07336, 0.00185, 56.5, 56.5, 56.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4784.0, 4246.0, 0.00216, 0.01502, 0.01039, 270.3, 270.3, 270.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4784.0, 4797.0, 0.00108, 0.00631, 0.0075, 306.6, 306.6, 306.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4784.0, 4797.0, 0.00108, 0.00631, 0.0075, 306.6, 306.6, 306.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4786.0, 4794.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4786.0, 4795.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4787.0, 4883.0, 0.03497, 0.0802, 0.0072, 72.8, 72.8, 72.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4787.0, 5067.0, 0.02692, 0.05727, 0.00164, 52.7, 52.7, 52.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4795.0, 4831.0, 0.00253, 0.01503, 0.0101, 278.2, 278.2, 278.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4796.0, 4799.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4796.0, 4800.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4797.0, 4218.0, 0.00169, 0.01138, 0.01484, 356.7, 356.7, 356.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4799.0, 4746.0, 0.00031, 0.00613, 0.6231, 2743.5, 2743.5, 2743.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4799.0, 4871.0, 0.00077, 0.01192, 0.95935, 2469.9, 2469.9, 2469.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4801.0, 4803.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4801.0, 4804.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4802.0, 4088.0, 0.02545, 0.07814, 0.00699, 71.7, 71.7, 71.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4802.0, 4771.0, 0.05239, 0.13455, 0.00794, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4804.0, 4130.0, 0.00573, 0.03655, 0.02997, 208.3, 208.3, 208.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4804.0, 4135.0, 0.00196, 0.01137, 0.0192, 260.6, 260.6, 260.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4804.0, 4845.0, 0.00778, 0.0438, 0.02739, 263.4, 263.4, 263.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4805.0, 4810.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4805.0, 4811.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4811.0, 4880.0, 0.01476, 0.09922, 0.07281, 215.1, 215.1, 215.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4812.0, 4816.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4812.0, 4817.0, 0.00023, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4817.0, 3967.0, 0.04881, 0.1158, 0.00229, 60.9, 60.9, 60.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4817.0, 4039.0, 0.03801, 0.08202, 0.02924, 42.5, 42.5, 42.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4818.0, 4819.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4818.0, 4820.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4819.0, 4866.0, 0.01996, 0.04764, 0.00117, 42.2, 42.2, 42.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4819.0, 4984.0, 0.01884, 0.06183, 0.0025, 55.3, 55.3, 55.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4821.0, 5016.0, 0.00052, 0.01037, 1.32233, 2385.1, 2385.1, 2385.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4822.0, 4824.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4822.0, 4825.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4825.0, 4251.0, 0.00774, 0.04651, 0.05124, 310.0, 310.0, 310.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4825.0, 4318.0, 0.00738, 0.04689, 0.03536, 321.2, 321.2, 321.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4825.0, 4318.0, 0.00738, 0.04689, 0.03536, 321.2, 321.2, 321.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4826.0, 4830.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4826.0, 4831.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4831.0, 5071.0, 0.0047, 0.02808, 0.01227, 276.1, 276.1, 276.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4831.0, 5089.0, 0.00719, 0.04277, 0.01782, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4831.0, 5089.0, 0.00719, 0.04277, 0.01782, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4832.0, 4834.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4832.0, 4835.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4833.0, 4817.0, 0.00531, 0.01265, 0.00051, 65.6, 65.6, 65.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4834.0, 3964.0, 0.00659, 0.04304, 0.02383, 250.8, 250.8, 250.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4836.0, 4839.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4836.0, 4840.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4837.0, 4371.0, 0.0152, 0.04056, 0.0021, 58.3, 58.3, 58.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4839.0, 4360.0, 0.00425, 0.02576, 0.03759, 237.7, 237.7, 237.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4841.0, 4844.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4841.0, 4845.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4842.0, 5027.0, 0.00848, 0.01715, 0.00101, 52.3, 52.3, 52.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4845.0, 4774.0, 0.00179, 0.01022, 0.00674, 275.8, 275.8, 275.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4846.0, 4849.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4846.0, 4850.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4847.0, 3974.0, 0.02298, 0.06234, 0.00241, 58.3, 58.3, 58.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4847.0, 3985.0, 0.01951, 0.04726, 0.00963, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4847.0, 5048.0, 0.01359, 0.03358, 0.00298, 46.6, 46.6, 46.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4849.0, 3987.0, 0.00195, 0.01328, 0.03099, 274.5, 274.5, 274.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4849.0, 5051.0, 0.00171, 0.01229, 0.0133, 294.3, 294.3, 294.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4851.0, 4856.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4851.0, 4857.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4852.0, 4894.0, 0.01591, 0.04707, 0.00079, 59.6, 59.6, 59.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4852.0, 4931.0, 0.0243, 0.06124, 0.00252, 73.3, 73.3, 73.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4857.0, 4241.0, 0.00176, 0.01027, 0.06161, 327.2, 327.2, 327.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4857.0, 5062.0, 0.00269, 0.01672, 0.01037, 286.4, 286.4, 286.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4858.0, 4863.0, 0.00021, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4858.0, 4864.0, 0.0003, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4859.0, 3954.0, 0.03706, 0.08653, 0.00248, 61.8, 61.8, 61.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4859.0, 3985.0, 0.02235, 0.067, 0.00565, 53.2, 53.2, 53.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4863.0, 3992.0, 0.0018, 0.01136, 0.02392, 288.8, 288.8, 288.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4863.0, 5051.0, 0.00141, 0.00805, 0.00365, 238.1, 238.1, 238.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4865.0, 4869.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4865.0, 4870.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4869.0, 4986.0, 0.00194, 0.01298, 0.00449, 315.0, 315.0, 315.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4871.0, 5014.0, 0.00064, 0.01035, 0.89266, 2097.2, 2097.2, 2097.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4871.0, 5111.0, 0.00067, 0.01119, 1.52743, 2422.1, 2422.1, 2422.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4872.0, 4876.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4872.0, 4877.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4876.0, 4355.0, 0.01044, 0.05891, 0.03054, 241.7, 241.7, 241.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4878.0, 4880.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4878.0, 4881.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4879.0, 4670.0, 0.02499, 0.05563, 0.00266, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4880.0, 4671.0, 0.00564, 0.03524, 0.0208, 226.4, 226.4, 226.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4882.0, 4885.0, 0.0003, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4882.0, 4886.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4883.0, 4367.0, 0.01837, 0.04343, 0.00388, 86.9, 86.9, 86.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4883.0, 4827.0, 0.02237, 0.0626, 0.00298, 67.2, 67.2, 67.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4885.0, 4831.0, 0.00279, 0.01611, 0.01076, 247.0, 247.0, 247.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4887.0, 4891.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4887.0, 4892.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4893.0, 4896.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4893.0, 4897.0, 0.00027, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4894.0, 4931.0, 0.0539, 0.12415, 0.00284, 58.5, 58.5, 58.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4894.0, 5055.0, 0.04259, 0.09092, 0.00283, 59.6, 59.6, 59.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4896.0, 5062.0, 0.00311, 0.02117, 0.01338, 219.8, 219.8, 219.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4898.0, 4904.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4899.0, 4905.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4900.0, 4643.0, 0.01593, 0.03304, 0.00133, 73.2, 73.2, 73.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4904.0, 5101.0, 0.00029, 0.00549, 0.43225, 2405.0, 2405.0, 2405.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4905.0, 4625.0, 0.00296, 0.02091, 0.01056, 272.4, 272.4, 272.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4906.0, 4912.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4906.0, 4913.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4912.0, 4986.0, 0.00105, 0.00581, 0.0044, 210.0, 210.0, 210.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4914.0, 4915.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4914.0, 4916.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4915.0, 4999.0, 0.02578, 0.0757, 0.00554, 70.3, 70.3, 70.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4917.0, 4920.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4917.0, 4921.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4922.0, 4924.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4922.0, 4925.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4923.0, 4201.0, 0.01938, 0.04598, 0.00226, 48.7, 48.7, 48.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4923.0, 4253.0, 0.03622, 0.09009, 0.00389, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4924.0, 4200.0, 0.00222, 0.01466, 0.00866, 251.7, 251.7, 251.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4926.0, 4931.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4926.0, 4932.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4931.0, 4938.0, 0.02393, 0.06663, 0.00145, 65.4, 65.4, 65.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4931.0, 5055.0, 0.00382, 0.00799, 0.00049, 81.9, 81.9, 81.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4931.0, 5055.0, 0.00382, 0.00799, 0.00049, 86.4, 86.4, 86.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4933.0, 4935.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4933.0, 4936.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4934.0, 4371.0, 0.00752, 0.01918, 0.00049, 73.0, 73.0, 73.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4937.0, 4942.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4937.0, 4943.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4942.0, 4123.0, 0.00688, 0.03771, 0.0257, 242.2, 242.2, 242.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4942.0, 4170.0, 0.00336, 0.02126, 0.04809, 256.9, 256.9, 256.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4944.0, 4945.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4944.0, 4946.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4945.0, 4450.0, 0.01697, 0.04134, 0.0044, 53.3, 53.3, 53.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4947.0, 4949.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4947.0, 4950.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4949.0, 4989.0, 0.00327, 0.00782, 0.00033, 57.2, 57.2, 57.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4951.0, 4952.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4951.0, 4953.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4954.0, 4959.0, 0.0002, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4954.0, 4960.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4955.0, 3867.0, 0.03051, 0.08081, 0.00363, 61.3, 61.3, 61.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4955.0, 3899.0, 0.01331, 0.03152, 0.0012, 47.8, 47.8, 47.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4959.0, 3901.0, 0.00181, 0.01096, 0.00439, 236.6, 236.6, 236.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4959.0, 4729.0, 0.00893, 0.04251, 0.04472, 236.6, 236.6, 236.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4961.0, 4962.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4961.0, 4963.0, 0.0003, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4962.0, 4450.0, 0.02338, 0.06703, 0.00116, 67.6, 67.6, 67.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4964.0, 4969.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4964.0, 4970.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4965.0, 4415.0, 0.01256, 0.02678, 0.00103, 69.9, 69.9, 69.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4965.0, 5008.0, 0.0151, 0.03875, 0.00123, 59.8, 59.8, 59.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4969.0, 4740.0, 0.00182, 0.01156, 0.00778, 244.5, 244.5, 244.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4969.0, 5015.0, 0.00183, 0.01241, 0.00402, 260.3, 260.3, 260.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4971.0, 4976.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4971.0, 4977.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4972.0, 3944.0, 0.06448, 0.16833, 0.00478, 56.2, 56.2, 56.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4976.0, 3923.0, 0.00407, 0.02646, 0.05424, 273.3, 273.3, 273.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4976.0, 3997.0, 0.00314, 0.01855, 0.04821, 249.2, 249.2, 249.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4976.0, 4745.0, 0.0009, 0.00648, 0.00859, 262.3, 262.3, 262.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4978.0, 4981.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4978.0, 4982.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4979.0, 5082.0, 0.02978, 0.07282, 0.00991, 57.2, 57.2, 57.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4981.0, 3906.0, 0.00756, 0.04483, 0.02661, 289.3, 289.3, 289.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4983.0, 4986.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4983.0, 4987.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4984.0, 4866.0, 0.02815, 0.05567, 0.00193, 55.3, 55.3, 55.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4984.0, 4907.0, 0.0139, 0.04038, 0.00063, 47.8, 47.8, 47.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4986.0, 4765.0, 0.00075, 0.00534, 0.00278, 272.3, 272.3, 272.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4988.0, 4989.0, 0.00028, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4988.0, 4990.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4989.0, 4327.0, 0.0333, 0.06551, 0.00275, 67.4, 67.4, 67.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4989.0, 4330.0, 0.03467, 0.08638, 0.00633, 54.3, 54.3, 54.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4991.0, 4996.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4991.0, 4997.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4996.0, 4209.0, 0.00318, 0.01722, 0.04094, 267.3, 267.3, 267.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4996.0, 4241.0, 0.00409, 0.02421, 0.01886, 282.7, 282.7, 282.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4998.0, 5004.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [4998.0, 5005.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5004.0, 4657.0, 0.00148, 0.00992, 0.08893, 269.2, 269.2, 269.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5004.0, 4710.0, 0.00605, 0.03451, 0.03114, 297.5, 297.5, 297.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5006.0, 5014.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5007.0, 5015.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5008.0, 4381.0, 0.01521, 0.04622, 0.00338, 71.0, 71.0, 71.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5008.0, 4442.0, 0.04264, 0.10049, 0.00281, 72.7, 72.7, 72.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5014.0, 4407.0, 0.00032, 0.00488, 0.49946, 2298.4, 2298.4, 2298.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5014.0, 5065.0, 0.0006, 0.00948, 0.76221, 2196.3, 2196.3, 2196.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5015.0, 4432.0, 0.00591, 0.02298, 0.00752, 303.7, 303.7, 303.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5015.0, 4432.0, 0.00591, 0.02298, 0.00752, 303.7, 303.7, 303.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5015.0, 4740.0, 0.00114, 0.00734, 0.01439, 373.67, 373.67, 373.67, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5016.0, 4799.0, 0.00077, 0.01037, 1.03449, 2089.5, 2089.5, 2089.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5017.0, 5024.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5017.0, 5025.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5024.0, 4138.0, 0.00426, 0.02247, 0.01567, 294.3, 294.3, 294.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5026.0, 5029.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5026.0, 5030.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5029.0, 4774.0, 0.00174, 0.01097, 0.00434, 250.0, 250.0, 250.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5029.0, 4845.0, 0.00077, 0.00432, 0.00508, 281.4, 281.4, 281.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5031.0, 5037.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5031.0, 5038.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5032.0, 4107.0, 0.04403, 0.08384, 0.00747, 53.5, 53.5, 53.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5039.0, 5044.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5039.0, 5045.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5040.0, 4645.0, 0.01379, 0.03436, 0.00392, 73.1, 73.1, 73.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5040.0, 4900.0, 0.00596, 0.01225, 0.00047, 62.7, 62.7, 62.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5044.0, 4625.0, 0.00316, 0.01939, 0.00923, 270.6, 270.6, 270.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5044.0, 4905.0, 0.00064, 0.00362, 0.00153, 271.7, 271.7, 271.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5047.0, 5051.0, 0.0002, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5047.0, 5052.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5048.0, 3954.0, 0.02187, 0.06298, 0.0029, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5048.0, 4859.0, 0.00376, 0.01215, 0.00283, 52.6, 52.6, 52.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5051.0, 3977.0, 0.00897, 0.06159, 0.10171, 298.2, 298.2, 298.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5053.0, 6301.0, 0.0007, 0.01247, 1.28778, 2464.8, 2464.8, 2464.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5054.0, 5062.0, 0.00027, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5054.0, 5063.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5054.0, 5064.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5055.0, 4187.0, 0.02751, 0.07924, 0.00424, 49.6, 49.6, 49.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5062.0, 4942.0, 0.00282, 0.01514, 0.00745, 271.9, 271.9, 271.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5065.0, 4821.0, 0.00043, 0.00791, 0.80206, 1932.7, 1932.7, 1932.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5066.0, 5071.0, 0.00025, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5066.0, 5072.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5067.0, 4343.0, 0.02237, 0.05868, 0.00345, 37.5, 37.5, 37.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5067.0, 5087.0, 0.03779, 0.10574, 0.00187, 62.9, 62.9, 62.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5071.0, 4326.0, 0.0066, 0.04103, 0.0286, 244.7, 244.7, 244.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5071.0, 4342.0, 0.00556, 0.03188, 0.05898, 311.9, 311.9, 311.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5073.0, 5075.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5073.0, 5076.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5074.0, 4383.0, 0.01488, 0.03494, 0.00102, 50.9, 50.9, 50.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5075.0, 4885.0, 0.00393, 0.02237, 0.01589, 256.8, 256.8, 256.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5077.0, 5078.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5077.0, 5079.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5078.0, 4776.0, 0.00987, 0.03083, 0.00078, 47.2, 47.2, 47.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5078.0, 4962.0, 0.00778, 0.02323, 0.00168, 53.8, 53.8, 53.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5080.0, 5085.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5081.0, 5084.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5082.0, 3957.0, 0.08431, 0.21317, 0.0059, 62.6, 62.6, 62.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5084.0, 3906.0, 0.00525, 0.0338, 0.0167, 261.9, 261.9, 261.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5085.0, 3028.0, 0.00086, 0.01744, 1.30851, 2537.0, 2537.0, 2537.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5085.0, 3895.0, 0.00049, 0.00779, 0.82587, 2524.1, 2524.1, 2524.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5086.0, 5089.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5086.0, 5090.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5087.0, 4346.0, 0.04198, 0.13619, 0.00334, 60.1, 60.1, 60.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5089.0, 4795.0, 0.00584, 0.03645, 0.01399, 273.4, 273.4, 273.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5089.0, 5071.0, 0.00195, 0.01349, 0.02322, 337.9, 337.9, 337.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5089.0, 5071.0, 0.00195, 0.01349, 0.02322, 337.9, 337.9, 337.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5089.0, 5071.0, 0.00195, 0.01349, 0.02322, 337.9, 337.9, 337.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5091.0, 5093.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5091.0, 5094.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5092.0, 4401.0, 0.03907, 0.1112, 0.00195, 60.6, 60.6, 60.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5092.0, 4420.0, 0.04089, 0.1179, 0.00512, 57.2, 57.2, 57.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5093.0, 4355.0, 0.00558, 0.0325, 0.02582, 215.9, 215.9, 215.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5093.0, 4422.0, 0.00447, 0.02526, 0.02689, 235.6, 235.6, 235.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5095.0, 5101.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5095.0, 5102.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5096.0, 4912.0, 0.00065, 0.00487, 0.00569, 273.1, 273.1, 273.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5096.0, 4986.0, 0.00091, 0.00662, 0.00435, 263.3, 263.3, 263.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5097.0, 4552.0, 0.03296, 0.07673, 0.00274, 64.4, 64.4, 64.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5097.0, 4984.0, 0.01244, 0.03264, 0.00112, 69.8, 69.8, 69.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5101.0, 4407.0, 0.00086, 0.01171, 1.37051, 2457.5, 2457.5, 2457.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5101.0, 4701.0, 0.00047, 0.00818, 1.03764, 2385.7, 2385.7, 2385.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5103.0, 5105.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5103.0, 5106.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5104.0, 4497.0, 0.02854, 0.06887, 0.00154, 66.2, 66.2, 66.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5104.0, 5113.0, 0.01169, 0.03246, 0.00126, 65.6, 65.6, 65.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5105.0, 4518.0, 0.00448, 0.02424, 0.01366, 225.4, 225.4, 225.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5107.0, 5111.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5108.0, 5110.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5109.0, 4501.0, 0.02841, 0.07242, 0.00188, 61.7, 61.7, 61.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5109.0, 4506.0, 0.0138, 0.03824, 0.00243, 56.0, 56.0, 56.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5110.0, 4505.0, 0.00142, 0.00751, 0.01243, 282.0, 282.0, 282.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5111.0, 5101.0, 0.00051, 0.00796, 0.89625, 2192.8, 2192.8, 2192.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5112.0, 5113.0, 0.00023, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5112.0, 5114.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5115.0, 5117.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5117.0, 6932.0, 0.01191, 0.07289, 0.042, 257.1, 257.1, 257.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5119.0, 5121.0, 0.0003, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5119.0, 5122.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5120.0, 5118.0, 0.02614, 0.07182, 0.00179, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5120.0, 5124.0, 0.03989, 0.09046, 0.00408, 50.6, 50.6, 50.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5120.0, 5209.0, 0.07734, 0.16645, 0.00411, 58.3, 58.3, 58.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5121.0, 5126.0, 0.00553, 0.03335, 0.01756, 314.9, 314.9, 314.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5123.0, 5125.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5123.0, 5126.0, 0.00028, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5124.0, 5209.0, 0.02066, 0.05815, 0.00156, 69.1, 69.1, 69.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5126.0, 6253.0, 0.00456, 0.02608, 0.01412, 236.8, 236.8, 236.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5127.0, 5199.0, 0.02009, 0.064, 0.00216, 45.8, 45.8, 45.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5128.0, 5209.0, 0.03803, 0.10552, 0.00248, 50.2, 50.2, 50.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5129.0, 5131.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5129.0, 5132.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5130.0, 5176.0, 0.02811, 0.09795, 0.00278, 58.9, 58.9, 58.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5130.0, 5183.0, 0.06089, 0.12786, 0.00342, 61.5, 61.5, 61.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5130.0, 5189.0, 0.08427, 0.19514, 0.00427, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5132.0, 5271.0, 0.00652, 0.03891, 0.05596, 289.5, 289.5, 289.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5133.0, 5135.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5133.0, 5136.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5134.0, 5156.0, 0.02121, 0.05224, 0.00248, 66.9, 66.9, 66.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5136.0, 5169.0, 0.00314, 0.01909, 0.01395, 239.6, 239.6, 239.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5137.0, 5139.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5137.0, 5140.0, 0.0002, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5138.0, 5216.0, 0.05268, 0.12224, 0.00784, 54.9, 54.9, 54.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5140.0, 5215.0, 0.00712, 0.03991, 0.02228, 269.8, 269.8, 269.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5141.0, 5143.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5141.0, 5144.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5142.0, 5222.0, 0.07464, 0.21066, 0.01423, 65.9, 65.9, 65.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5142.0, 5224.0, 0.04422, 0.12136, 0.01609, 69.4, 69.4, 69.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5144.0, 5226.0, 0.01281, 0.06942, 0.02744, 294.8, 294.8, 294.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5144.0, 6936.0, 0.01124, 0.0692, 0.02628, 216.8, 216.8, 216.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5145.0, 5138.0, 0.05514, 0.12883, 0.00743, 64.6, 64.6, 64.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5145.0, 5219.0, 0.03132, 0.0854, 0.00245, 54.1, 54.1, 54.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5145.0, 6236.0, 0.0422, 0.09749, 0.00884, 68.2, 68.2, 68.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5146.0, 5147.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5146.0, 5148.0, 0.00026, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5147.0, 5150.0, 0.01649, 0.04637, 0.01237, 60.9, 60.9, 60.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5149.0, 6236.0, 0.03998, 0.08622, 0.00416, 62.9, 62.9, 62.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5150.0, 5134.0, 0.02674, 0.06422, 0.0011, 53.4, 53.4, 53.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5151.0, 5153.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5151.0, 5221.0, 0.00369, 0.0258, 0.03403, 264.3, 264.3, 264.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5152.0, 5154.0, 0.0127, 0.04299, 0.00431, 60.4, 60.4, 60.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5152.0, 6236.0, 0.02524, 0.06147, 0.00208, 57.8, 57.8, 57.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5154.0, 5155.0, 0.02022, 0.05892, 0.01108, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5157.0, 5159.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5157.0, 6950.0, 0.01085, 0.05526, 0.05009, 302.9, 302.9, 302.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5158.0, 5259.0, 0.05966, 0.13968, 0.0059, 48.7, 48.7, 48.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5160.0, 5162.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5160.0, 5163.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5161.0, 5158.0, 0.06506, 0.14537, 0.00526, 57.4, 57.4, 57.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5163.0, 5144.0, 0.00516, 0.02748, 0.10793, 308.5, 308.5, 308.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5163.0, 5157.0, 0.00294, 0.02146, 0.04262, 279.6, 279.6, 279.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5163.0, 5237.0, 0.00796, 0.04677, 0.12316, 288.5, 288.5, 288.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5164.0, 5166.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5165.0, 5150.0, 0.05183, 0.09302, 0.00587, 54.2, 54.2, 54.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5166.0, 5136.0, 0.004, 0.02358, 0.02265, 273.2, 273.2, 273.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5166.0, 5181.0, 0.00439, 0.03116, 0.03223, 268.2, 268.2, 268.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5167.0, 5169.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5167.0, 5170.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5168.0, 5152.0, 0.03227, 0.07071, 0.00145, 66.8, 66.8, 66.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5168.0, 5156.0, 0.01341, 0.03167, 0.00225, 54.4, 54.4, 54.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5168.0, 5173.0, 0.05162, 0.12138, 0.00317, 60.2, 60.2, 60.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5168.0, 5232.0, 0.05474, 0.11204, 0.00997, 56.9, 56.9, 56.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5169.0, 5151.0, 0.00198, 0.01184, 0.00949, 212.1, 212.1, 212.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5171.0, 6163.0, 0.0004, 0.00711, 0.74844, 2540.4, 2540.4, 2540.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5171.0, 6201.0, 0.00077, 0.01473, 1.58863, 2638.1, 2638.1, 2638.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5172.0, 5174.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5172.0, 5175.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5173.0, 5149.0, 0.02957, 0.07987, 0.00155, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5173.0, 5155.0, 0.013, 0.03357, 0.00505, 57.6, 57.6, 57.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5175.0, 5169.0, 0.00767, 0.0334, 0.01472, 196.2, 196.2, 196.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5175.0, 5234.0, 0.00371, 0.02216, 0.01945, 258.0, 258.0, 258.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5176.0, 5180.0, 0.0734, 0.19136, 0.00512, 75.1, 75.1, 75.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5176.0, 5242.0, 0.05791, 0.1354, 0.00634, 64.8, 64.8, 64.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5177.0, 5116.0, 0.02185, 0.06279, 0.0061, 74.6, 74.6, 74.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5178.0, 5177.0, 0.02838, 0.06339, 0.003, 64.7, 64.7, 64.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5179.0, 5181.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5179.0, 5182.0, 0.00026, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5183.0, 5186.0, 0.02472, 0.05584, 0.00312, 51.7, 51.7, 51.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5184.0, 5118.0, 0.01664, 0.04682, 0.00448, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5185.0, 5187.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5185.0, 5188.0, 0.0002, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5186.0, 5184.0, 0.04038, 0.0887, 0.00213, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5187.0, 5126.0, 0.00497, 0.03143, 0.02382, 254.3, 254.3, 254.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5189.0, 5269.0, 0.07073, 0.14878, 0.00454, 48.5, 48.5, 48.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5190.0, 5192.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5190.0, 5193.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5191.0, 5178.0, 0.02208, 0.05774, 0.0025, 54.1, 54.1, 54.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5191.0, 5195.0, 0.02316, 0.04995, 0.00237, 53.6, 53.6, 53.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5191.0, 5255.0, 0.01641, 0.03061, 0.00814, 65.1, 65.1, 65.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5193.0, 5256.0, 0.00424, 0.02252, 0.0105, 275.2, 275.2, 275.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5194.0, 5196.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5194.0, 5197.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5195.0, 5202.0, 0.01117, 0.03141, 0.00147, 63.3, 63.3, 63.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5195.0, 5255.0, 0.01107, 0.03049, 0.00399, 56.7, 56.7, 56.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5197.0, 5193.0, 0.00162, 0.0109, 0.00956, 294.2, 294.2, 294.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5197.0, 6253.0, 0.00576, 0.03731, 0.03123, 287.9, 287.9, 287.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5198.0, 5200.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5198.0, 5201.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5199.0, 5178.0, 0.058, 0.10789, 0.00218, 54.3, 54.3, 54.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5199.0, 5191.0, 0.04156, 0.11094, 0.00253, 57.7, 57.7, 57.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5201.0, 5197.0, 0.00287, 0.01696, 0.019, 272.3, 272.3, 272.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5201.0, 6253.0, 0.00408, 0.02409, 0.02615, 291.0, 291.0, 291.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5204.0, 5203.0, 0.02079, 0.0618, 0.00347, 55.2, 55.2, 55.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5205.0, 5207.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5205.0, 5208.0, 0.00028, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5206.0, 5283.0, 0.02199, 0.05145, 0.00457, 48.7, 48.7, 48.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5206.0, 5285.0, 0.01146, 0.02855, 0.00132, 58.2, 58.2, 58.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5208.0, 5268.0, 0.00301, 0.02047, 0.01966, 230.7, 230.7, 230.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5208.0, 5282.0, 0.00257, 0.0142, 0.00961, 246.6, 246.6, 246.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5209.0, 5204.0, 0.05544, 0.13722, 0.00333, 71.1, 71.1, 71.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5209.0, 6251.0, 0.03228, 0.07004, 0.00635, 58.6, 58.6, 58.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5210.0, 5212.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5212.0, 7539.0, 0.00419, 0.02781, 0.0067, 276.0, 276.0, 276.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5213.0, 5177.0, 0.04798, 0.09515, 0.00239, 61.2, 61.2, 61.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5213.0, 5214.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5213.0, 5247.0, 0.08268, 0.23575, 0.00998, 52.8, 52.8, 52.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5215.0, 5217.0, 0.0002, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5215.0, 5221.0, 0.00247, 0.0158, 0.01076, 248.5, 248.5, 248.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5215.0, 5308.0, 0.00888, 0.05039, 0.03939, 207.9, 207.9, 207.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5216.0, 5145.0, 0.05573, 0.1379, 0.00264, 57.6, 57.6, 57.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5218.0, 5220.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5218.0, 5221.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5221.0, 5245.0, 0.00672, 0.04168, 0.04654, 299.8, 299.8, 299.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5221.0, 6237.0, 0.0026, 0.01528, 0.04301, 278.6, 278.6, 278.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5222.0, 5244.0, 0.11526, 0.31916, 0.00786, 70.2, 70.2, 70.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5223.0, 5225.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5223.0, 5226.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5224.0, 5222.0, 0.02697, 0.05375, 0.00315, 65.2, 65.2, 65.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5226.0, 5245.0, 0.00908, 0.06658, 0.0544, 285.6, 285.6, 285.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5226.0, 6952.0, 0.00852, 0.05068, 0.07776, 215.7, 215.7, 215.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5227.0, 5229.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5227.0, 5230.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5230.0, 5234.0, 0.00308, 0.02044, 0.02899, 209.1, 209.1, 209.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5230.0, 6237.0, 0.00554, 0.03187, 0.01921, 253.0, 253.0, 253.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5231.0, 5233.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5231.0, 5234.0, 0.00027, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5232.0, 5228.0, 0.05292, 0.10231, 0.00433, 58.9, 58.9, 58.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5232.0, 5289.0, 0.05038, 0.11886, 0.00816, 67.4, 67.4, 67.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5234.0, 5166.0, 0.00213, 0.01217, 0.05897, 222.1, 222.1, 222.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5235.0, 5236.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5237.0, 2231.0, 0.00847, 0.0577, 0.04493, 317.5, 317.5, 317.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5237.0, 2231.0, 0.00847, 0.0577, 0.04493, 317.5, 317.5, 317.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5237.0, 5240.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5237.0, 5261.0, 0.00745, 0.03892, 0.0313, 288.7, 288.7, 288.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5238.0, 5241.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5239.0, 5235.0, 0.05316, 0.12041, 0.00394, 38.3, 38.3, 38.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5239.0, 5259.0, 0.05098, 0.12331, 0.01197, 53.7, 53.7, 53.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5242.0, 5269.0, 0.0381, 0.08788, 0.00281, 46.2, 46.2, 46.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5243.0, 5245.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5244.0, 5307.0, 0.07725, 0.16194, 0.01899, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5245.0, 5368.0, 0.02095, 0.12908, 0.1051, 245.8, 245.8, 245.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5246.0, 5248.0, 0.00026, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5246.0, 5249.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5247.0, 5211.0, 0.05868, 0.16406, 0.00435, 49.4, 49.4, 49.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5250.0, 5126.0, 0.00631, 0.03487, 0.03276, 286.3, 286.3, 286.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5250.0, 5208.0, 0.00636, 0.0299, 0.01286, 267.6, 267.6, 267.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5250.0, 5252.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5251.0, 5263.0, 0.01934, 0.0586, 0.00197, 54.9, 54.9, 54.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5253.0, 5247.0, 0.01141, 0.02555, 0.00272, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5254.0, 5256.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5254.0, 5257.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5255.0, 5202.0, 0.01318, 0.02735, 0.00158, 55.9, 55.9, 55.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5255.0, 5253.0, 0.01875, 0.04084, 0.00259, 62.9, 62.9, 62.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5256.0, 5248.0, 0.00187, 0.01128, 0.01131, 241.9, 241.9, 241.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5256.0, 5301.0, 0.0017, 0.01104, 0.0899, 245.1, 245.1, 245.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5258.0, 5260.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5258.0, 5261.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5259.0, 5161.0, 0.05733, 0.10955, 0.00856, 58.3, 58.3, 58.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5261.0, 5157.0, 0.00489, 0.03095, 0.03396, 249.3, 249.3, 249.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5261.0, 5163.0, 0.00692, 0.04406, 0.01911, 224.9, 224.9, 224.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5261.0, 5328.0, 0.00807, 0.04617, 0.07526, 296.7, 296.7, 296.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5262.0, 5211.0, 0.04298, 0.10583, 0.00734, 60.3, 60.3, 60.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5263.0, 5253.0, 0.03395, 0.07387, 0.00176, 48.8, 48.8, 48.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5263.0, 5264.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5265.0, 5267.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5265.0, 5268.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5266.0, 5203.0, 0.05368, 0.14105, 0.00431, 59.7, 59.7, 59.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5269.0, 5270.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5269.0, 6149.0, 0.01713, 0.04794, 0.00298, 63.9, 63.9, 63.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5271.0, 5268.0, 0.00492, 0.02676, 0.0176, 260.8, 260.8, 260.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5271.0, 5273.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5271.0, 6150.0, 0.00259, 0.01542, 0.02205, 231.7, 231.7, 231.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5272.0, 5242.0, 0.02598, 0.06667, 0.00348, 56.1, 56.1, 56.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5272.0, 5269.0, 0.02355, 0.04909, 0.00125, 56.5, 56.5, 56.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5272.0, 6149.0, 0.05204, 0.11207, 0.00495, 50.3, 50.3, 50.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5274.0, 5276.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5274.0, 5277.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
