{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           5.67609365447 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [5275.0, 5286.0, 0.03253, 0.08078, 0.00642, 75.8, 75.8, 75.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5276.0, 5282.0, 0.00456, 0.02288, 0.01939, 258.3, 258.3, 258.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5278.0, 5286.0, 0.01222, 0.03659, 0.00246, 66.4, 66.4, 66.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5278.0, 5296.0, 0.037, 0.07121, 0.00572, 54.4, 54.4, 54.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5278.0, 5348.0, 0.0185, 0.05325, 0.02315, 59.3, 59.3, 59.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5279.0, 5206.0, 0.00649, 0.01751, 0.00254, 59.7, 59.7, 59.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5279.0, 5251.0, 0.02945, 0.07393, 0.00316, 66.1, 66.1, 66.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5280.0, 5275.0, 0.03529, 0.09605, 0.00343, 72.1, 72.1, 72.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5280.0, 5281.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5280.0, 5285.0, 0.01741, 0.05017, 0.00116, 56.0, 56.0, 56.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5282.0, 5284.0, 0.0003, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5283.0, 5280.0, 0.0115, 0.03178, 0.00087, 42.9, 42.9, 42.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5285.0, 5286.0, 0.03688, 0.09853, 0.00299, 48.6, 48.6, 48.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5286.0, 5283.0, 0.01607, 0.0429, 0.00149, 63.2, 63.2, 63.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5286.0, 5294.0, 0.01003, 0.0295, 0.01993, 65.2, 65.2, 65.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5287.0, 5161.0, 0.0852, 0.2005, 0.00789, 72.9, 72.9, 72.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5287.0, 5288.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5290.0, 5292.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5290.0, 5293.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5292.0, 5308.0, 0.00646, 0.03624, 0.01816, 218.3, 218.3, 218.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5292.0, 5352.0, 0.00339, 0.02236, 0.03272, 246.4, 246.4, 246.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5292.0, 6162.0, 0.00365, 0.02315, 0.0398, 252.0, 252.0, 252.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5294.0, 5300.0, 0.04516, 0.10258, 0.00382, 51.1, 51.1, 51.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5295.0, 5297.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5295.0, 5298.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5296.0, 5300.0, 0.0246, 0.05473, 0.00347, 65.6, 65.6, 65.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5297.0, 5301.0, 0.00335, 0.01982, 0.00997, 253.2, 253.2, 253.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5299.0, 5301.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5299.0, 5302.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5300.0, 5262.0, 0.03616, 0.10732, 0.01004, 56.1, 56.1, 56.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5300.0, 6331.0, 0.05639, 0.10365, 0.00384, 45.1, 45.1, 45.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5301.0, 6332.0, 0.0034, 0.02346, 0.01787, 261.4, 261.4, 261.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5303.0, 5304.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5303.0, 5305.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5305.0, 5239.0, 0.05873, 0.16171, 0.00982, 63.6, 63.6, 63.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5305.0, 5327.0, 0.09015, 0.24284, 0.00674, 66.7, 66.7, 66.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5305.0, 6342.0, 0.05772, 0.15409, 0.00638, 53.2, 53.2, 53.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5306.0, 5308.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5307.0, 5291.0, 0.05528, 0.12253, 0.00464, 47.4, 47.4, 47.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5308.0, 5393.0, 0.00962, 0.06508, 0.07543, 230.2, 230.2, 230.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5308.0, 5505.0, 0.02952, 0.19359, 0.134, 239.2, 239.2, 239.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5309.0, 5310.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5309.0, 5338.0, 0.08725, 0.20147, 0.00373, 81.1, 81.1, 81.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5309.0, 5338.0, 0.08725, 0.20147, 0.00373, 81.1, 81.1, 81.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5309.0, 5338.0, 0.08725, 0.20147, 0.00373, 81.1, 81.1, 81.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5311.0, 5244.0, 0.11273, 0.26316, 0.0118, 59.8, 59.8, 59.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5312.0, 5315.0, 0.01018, 0.02497, 0.00345, 60.4, 60.4, 60.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5312.0, 5320.0, 0.03042, 0.0756, 0.00301, 52.3, 52.3, 52.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5312.0, 5323.0, 0.0309, 0.07639, 0.00416, 61.2, 61.2, 61.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5314.0, 5316.0, 0.00027, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5314.0, 5317.0, 0.0002, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5315.0, 5355.0, 0.0394, 0.10904, 0.00571, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5317.0, 5321.0, 0.00984, 0.04064, 0.00828, 159.2, 159.2, 159.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5318.0, 5333.0, 0.01196, 0.0667, 0.02913, 297.6, 297.6, 297.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5318.0, 6240.0, 0.00394, 0.02284, 0.0604, 367.7, 367.7, 367.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5319.0, 5321.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5319.0, 5322.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5323.0, 5315.0, 0.03031, 0.08038, 0.0034, 56.3, 56.3, 56.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5323.0, 5324.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5325.0, 5287.0, 0.04176, 0.11754, 0.00611, 55.5, 55.5, 55.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5325.0, 5353.0, 0.06143, 0.14634, 0.00559, 55.4, 55.4, 55.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5326.0, 5328.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5326.0, 5329.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5327.0, 5325.0, 0.02758, 0.083, 0.00325, 61.9, 61.9, 61.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5328.0, 6285.0, 0.00335, 0.02348, 0.05719, 292.3, 292.3, 292.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5330.0, 5332.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5330.0, 5333.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5331.0, 5323.0, 0.03227, 0.08348, 0.01113, 74.3, 74.3, 74.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5333.0, 3936.0, 0.01788, 0.07534, 0.06049, 277.2, 277.2, 277.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5334.0, 5336.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5334.0, 5337.0, 0.00023, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5335.0, 5385.0, 0.17435, 0.37751, 0.0053, 44.5, 44.5, 44.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5338.0, 5289.0, 0.07898, 0.20906, 0.00558, 61.8, 61.8, 61.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5338.0, 5335.0, 0.04303, 0.10164, 0.00575, 80.3, 80.3, 80.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5338.0, 6347.0, 0.06697, 0.18406, 0.00592, 79.7, 79.7, 79.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5338.0, 6347.0, 0.06697, 0.18406, 0.00592, 79.7, 79.7, 79.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5339.0, 5340.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5340.0, 5341.0, 0.04018, 0.12299, 0.00458, 56.5, 56.5, 56.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5341.0, 6331.0, 0.01877, 0.05331, 0.00159, 65.4, 65.4, 65.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5343.0, 5350.0, 0.06331, 0.14545, 0.00776, 58.2, 58.2, 58.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5344.0, 5311.0, 0.10593, 0.33911, 0.01055, 64.5, 64.5, 64.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5344.0, 5358.0, 0.03856, 0.08642, 0.01014, 72.5, 72.5, 72.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5345.0, 5297.0, 0.01121, 0.06239, 0.01904, 231.9, 231.9, 231.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5345.0, 5347.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5346.0, 5348.0, 0.0199, 0.04898, 0.01001, 77.02, 77.02, 77.02, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5348.0, 5275.0, 0.07039, 0.16783, 0.00918, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5349.0, 5351.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5349.0, 5352.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5350.0, 5391.0, 0.05066, 0.1245, 0.01039, 49.4, 49.4, 49.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5353.0, 5354.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5353.0, 6284.0, 0.02919, 0.07083, 0.00357, 50.2, 50.2, 50.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5355.0, 5388.0, 0.03861, 0.07803, 0.01348, 67.4, 67.4, 67.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5356.0, 5358.0, 0.0536, 0.12919, 0.00458, 43.9, 43.9, 43.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5356.0, 6284.0, 0.10807, 0.20363, 0.00531, 56.4, 56.4, 56.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5357.0, 5359.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5357.0, 5360.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5358.0, 5287.0, 0.11162, 0.23186, 0.01135, 64.0, 64.0, 64.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5360.0, 6285.0, 0.00456, 0.02819, 0.02653, 235.7, 235.7, 235.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5361.0, 5362.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5362.0, 6241.0, 0.01406, 0.0321, 0.00328, 54.2, 54.2, 54.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5362.0, 6342.0, 0.02953, 0.06601, 0.00208, 53.9, 53.9, 53.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5363.0, 5365.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5363.0, 5366.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5364.0, 5362.0, 0.01443, 0.04199, 0.00274, 42.6, 42.6, 42.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5365.0, 5313.0, 0.00367, 0.02291, 0.10577, 235.6, 235.6, 235.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5365.0, 6240.0, 0.00417, 0.02945, 0.01425, 251.6, 251.6, 251.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5365.0, 6344.0, 0.00357, 0.02392, 0.01899, 256.2, 256.2, 256.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5367.0, 5364.0, 0.02043, 0.06145, 0.002, 50.6, 50.6, 50.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5367.0, 6342.0, 0.05296, 0.11987, 0.00574, 53.4, 53.4, 53.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5368.0, 5370.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5369.0, 5344.0, 0.10839, 0.26855, 0.00443, 58.1, 58.1, 58.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5371.0, 5373.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5371.0, 7667.0, 0.00779, 0.04581, 0.03868, 264.0, 264.0, 264.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5372.0, 5340.0, 0.0331, 0.08795, 0.00678, 40.6, 40.6, 40.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5372.0, 5378.0, 0.05615, 0.1331, 0.00391, 63.3, 63.3, 63.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5374.0, 5376.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5374.0, 5377.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5377.0, 7667.0, 0.00336, 0.02531, 0.01154, 241.6, 241.6, 241.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5378.0, 5375.0, 0.0344, 0.10797, 0.00433, 41.9, 41.9, 41.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5379.0, 5381.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5379.0, 5382.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5380.0, 5353.0, 0.0745, 0.17366, 0.00622, 57.4, 57.4, 57.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5383.0, 5385.0, 0.05329, 0.11703, 0.00183, 48.3, 48.3, 48.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5383.0, 5406.0, 0.05501, 0.14964, 0.00794, 60.2, 60.2, 60.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5384.0, 5386.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5386.0, 5453.0, 0.02133, 0.12237, 0.03725, 201.1, 201.1, 201.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5386.0, 6348.0, 0.00699, 0.04086, 0.04907, 272.2, 272.2, 272.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5387.0, 3935.0, 0.05507, 0.12631, 0.00464, 75.5, 75.5, 75.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5387.0, 5388.0, 0.06143, 0.16628, 0.00997, 65.7, 65.7, 65.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5387.0, 5431.0, 0.08877, 0.25547, 0.00526, 59.5, 59.5, 59.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5388.0, 5389.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5388.0, 5414.0, 0.06051, 0.17485, 0.00477, 56.4, 56.4, 56.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5390.0, 5392.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5390.0, 5393.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5393.0, 5435.0, 0.00733, 0.03764, 0.03471, 214.5, 214.5, 214.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5394.0, 5378.0, 0.03937, 0.07843, 0.00385, 55.3, 55.3, 55.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5394.0, 5396.0, 0.05534, 0.09728, 0.00739, 34.6, 34.6, 34.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5395.0, 5396.0, 0.0003, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5396.0, 5375.0, 0.04535, 0.07966, 0.0049, 56.3, 56.3, 56.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5396.0, 5439.0, 0.10183, 0.21253, 0.00491, 47.1, 47.1, 47.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5397.0, 5399.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5398.0, 5353.0, 0.12722, 0.26796, 0.00555, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5400.0, 5402.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5400.0, 5403.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5402.0, 5365.0, 0.00754, 0.04882, 0.03896, 282.2, 282.2, 282.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5402.0, 5382.0, 0.00936, 0.05513, 0.03278, 226.8, 226.8, 226.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5402.0, 5459.0, 0.00833, 0.05379, 0.04493, 266.5, 266.5, 266.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5404.0, 5401.0, 0.04612, 0.11305, 0.00474, 52.8, 52.8, 52.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5405.0, 5407.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5405.0, 5408.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5406.0, 5455.0, 0.0313, 0.07669, 0.00671, 59.5, 59.5, 59.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5407.0, 5386.0, 0.00592, 0.03242, 0.02884, 248.6, 248.6, 248.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5407.0, 5444.0, 0.00543, 0.03376, 0.02203, 275.0, 275.0, 275.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5409.0, 5411.0, 0.00021, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5409.0, 5412.0, 0.00027, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5410.0, 6308.0, 0.07247, 0.20765, 0.01538, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5412.0, 5368.0, 0.01486, 0.09335, 0.03548, 185.6, 185.6, 185.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5413.0, 5415.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5413.0, 5425.0, 0.00892, 0.05674, 0.02513, 230.1, 230.1, 230.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5416.0, 5508.0, 0.05564, 0.15133, 0.01389, 69.3, 69.3, 69.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5417.0, 5406.0, 0.03921, 0.09598, 0.00976, 61.9, 61.9, 61.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5417.0, 6203.0, 0.03071, 0.07737, 0.0024, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5418.0, 5420.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5418.0, 5421.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5419.0, 5481.0, 0.06491, 0.16206, 0.0098, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5421.0, 5407.0, 0.01469, 0.09001, 0.08317, 287.2, 287.2, 287.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5421.0, 5761.0, 0.0349, 0.20116, 0.10876, 257.9, 257.9, 257.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5422.0, 5368.0, 0.00689, 0.04742, 0.02823, 238.3, 238.3, 238.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5422.0, 5397.0, 0.00597, 0.03472, 0.04008, 282.1, 282.1, 282.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5422.0, 5424.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5423.0, 5440.0, 0.04898, 0.12089, 0.00696, 63.4, 63.4, 63.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5423.0, 5470.0, 0.03579, 0.07805, 0.01211, 67.6, 67.6, 67.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5425.0, 5427.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5425.0, 5432.0, 0.00937, 0.04776, 0.01441, 260.3, 260.3, 260.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5426.0, 5429.0, 0.03766, 0.0865, 0.00191, 66.7, 66.7, 66.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5428.0, 5426.0, 0.02768, 0.05579, 0.00188, 52.8, 52.8, 52.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5428.0, 5429.0, 0.02644, 0.07367, 0.00616, 66.7, 66.7, 66.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5430.0, 5432.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5431.0, 5428.0, 0.02433, 0.05937, 0.00569, 70.5, 70.5, 70.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5432.0, 3936.0, 0.01195, 0.05901, 0.05815, 290.8, 290.8, 290.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5432.0, 5413.0, 0.00806, 0.04654, 0.03935, 244.8, 244.8, 244.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5433.0, 5434.0, 0.00027, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5433.0, 5436.0, 0.01549, 0.04202, 0.0018, 63.9, 63.9, 63.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5433.0, 5446.0, 0.02424, 0.06345, 0.01185, 52.3, 52.3, 52.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5435.0, 5437.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5438.0, 5439.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5440.0, 5398.0, 0.04072, 0.12833, 0.00729, 64.4, 64.4, 64.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5440.0, 5441.0, 0.0002, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5440.0, 5470.0, 0.07892, 0.1745, 0.0045, 66.8, 66.8, 66.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5442.0, 5444.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5442.0, 5445.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5443.0, 5447.0, 0.03738, 0.0917, 0.00326, 51.2, 51.2, 51.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5444.0, 6206.0, 0.00308, 0.01774, 0.02625, 306.2, 306.2, 306.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5446.0, 5449.0, 0.0448, 0.12241, 0.00279, 54.1, 54.1, 54.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5446.0, 5488.0, 0.02835, 0.07884, 0.00384, 59.5, 59.5, 59.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5446.0, 6203.0, 0.0427, 0.10392, 0.00526, 54.3, 54.3, 54.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5447.0, 5446.0, 0.02579, 0.07289, 0.00252, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5447.0, 5488.0, 0.02063, 0.06009, 0.00391, 47.7, 47.7, 47.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5447.0, 5490.0, 0.02977, 0.07322, 0.00309, 47.1, 47.1, 47.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5448.0, 5450.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5448.0, 5523.0, 0.00517, 0.03068, 0.06503, 256.4, 256.4, 256.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5448.0, 6339.0, 0.00369, 0.02183, 0.01753, 273.3, 273.3, 273.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5451.0, 5453.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5451.0, 5454.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5452.0, 5443.0, 0.0691, 0.17524, 0.00321, 60.4, 60.4, 60.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5452.0, 5455.0, 0.02136, 0.06108, 0.00763, 53.3, 53.3, 53.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5452.0, 5519.0, 0.05789, 0.1903, 0.00671, 76.9, 76.9, 76.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5453.0, 5444.0, 0.00382, 0.02333, 0.02353, 248.3, 248.3, 248.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5456.0, 5458.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5456.0, 5459.0, 0.0003, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5457.0, 5404.0, 0.07947, 0.16312, 0.00505, 44.8, 44.8, 44.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5459.0, 5500.0, 0.00741, 0.04294, 0.03515, 273.2, 273.2, 273.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5460.0, 5461.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5460.0, 5518.0, 0.02361, 0.0505, 0.00111, 46.4, 46.4, 46.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5460.0, 6181.0, 0.01563, 0.05016, 0.00144, 47.3, 47.3, 47.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5462.0, 5464.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5462.0, 5465.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5463.0, 5460.0, 0.02396, 0.04679, 0.00135, 43.1, 43.1, 43.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5463.0, 5518.0, 0.01842, 0.04717, 0.00384, 47.9, 47.9, 47.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5465.0, 5472.0, 0.003, 0.01635, 0.01114, 222.4, 222.4, 222.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5465.0, 6182.0, 0.00222, 0.0153, 0.0108, 283.5, 283.5, 283.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5466.0, 5465.0, 0.00264, 0.01458, 0.02417, 278.9, 278.9, 278.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5466.0, 5468.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5466.0, 6169.0, 0.00299, 0.01753, 0.08319, 276.6, 276.6, 276.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5467.0, 5463.0, 0.02476, 0.08009, 0.00351, 68.1, 68.1, 68.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5467.0, 5506.0, 0.02131, 0.06064, 0.0071, 69.1, 69.1, 69.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5467.0, 5507.0, 0.0085, 0.02597, 0.00854, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5469.0, 5471.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5469.0, 5472.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5470.0, 5460.0, 0.02336, 0.04298, 0.0034, 68.7, 68.7, 68.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5470.0, 5463.0, 0.02492, 0.07066, 0.00198, 62.2, 62.2, 62.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5470.0, 5518.0, 0.02869, 0.06873, 0.00715, 63.5, 63.5, 63.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5472.0, 5422.0, 0.00452, 0.02431, 0.03915, 258.6, 258.6, 258.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5473.0, 5475.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5473.0, 5487.0, 0.00496, 0.02897, 0.01717, 226.8, 226.8, 226.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5473.0, 5559.0, 0.02012, 0.09972, 0.06995, 238.2, 238.2, 238.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5474.0, 5556.0, 0.08227, 0.21638, 0.00773, 51.6, 51.6, 51.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5476.0, 5478.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5476.0, 5479.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5477.0, 5474.0, 0.06702, 0.19644, 0.00347, 49.7, 49.7, 49.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5477.0, 5481.0, 0.02706, 0.07172, 0.00399, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5479.0, 5527.0, 0.00456, 0.0258, 0.08338, 247.2, 247.2, 247.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5480.0, 5482.0, 0.0002, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5480.0, 5483.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5483.0, 5479.0, 0.00229, 0.01446, 0.01589, 214.7, 214.7, 214.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5484.0, 5486.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5484.0, 5487.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5485.0, 5477.0, 0.05418, 0.16391, 0.00455, 53.3, 53.3, 53.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5487.0, 5479.0, 0.0034, 0.02003, 0.03701, 234.5, 234.5, 234.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5487.0, 5483.0, 0.00463, 0.02474, 0.043, 230.3, 230.3, 230.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5487.0, 7715.0, 0.02052, 0.11979, 0.02709, 219.9, 219.9, 219.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5488.0, 5524.0, 0.04174, 0.09507, 0.00441, 60.1, 60.1, 60.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5488.0, 6335.0, 0.0332, 0.07939, 0.00754, 66.5, 66.5, 66.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5489.0, 5491.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5489.0, 5492.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5490.0, 5443.0, 0.04375, 0.08286, 0.00792, 49.7, 49.7, 49.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5491.0, 5444.0, 0.00567, 0.0299, 0.02252, 242.3, 242.3, 242.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5491.0, 5453.0, 0.00511, 0.04013, 0.01438, 174.6, 174.6, 174.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5493.0, 5495.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5493.0, 5496.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5494.0, 5547.0, 0.07634, 0.20564, 0.00842, 54.0, 54.0, 54.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5497.0, 5499.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5497.0, 5500.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5498.0, 5494.0, 0.0865, 0.17893, 0.00362, 55.2, 55.2, 55.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5498.0, 5501.0, 0.07175, 0.18798, 0.0263, 74.9, 74.9, 74.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5498.0, 6153.0, 0.05922, 0.12621, 0.00779, 67.5, 67.5, 67.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5500.0, 5496.0, 0.0053, 0.02984, 0.02149, 265.1, 265.1, 265.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5501.0, 5429.0, 0.12083, 0.28477, 0.01152, 72.5, 72.5, 72.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5501.0, 5457.0, 0.04492, 0.13662, 0.00886, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5501.0, 6318.0, 0.07976, 0.16402, 0.00798, 78.2, 78.2, 78.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5502.0, 5504.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5502.0, 5505.0, 0.00029, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5505.0, 5466.0, 0.00318, 0.01932, 0.02224, 297.1, 297.1, 297.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5505.0, 5523.0, 0.01076, 0.0674, 0.06838, 284.6, 284.6, 284.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5506.0, 5503.0, 0.03302, 0.09719, 0.0024, 60.9, 60.9, 60.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5506.0, 5507.0, 0.03529, 0.09658, 0.00229, 57.6, 57.6, 57.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5506.0, 5563.0, 0.01107, 0.03543, 0.02715, 77.5, 77.5, 77.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5506.0, 5563.0, 0.01107, 0.03543, 0.02715, 77.5, 77.5, 77.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5508.0, 5503.0, 0.03835, 0.08611, 0.0028, 63.4, 63.4, 63.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5509.0, 5511.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5510.0, 5439.0, 0.07135, 0.14332, 0.00626, 50.1, 50.1, 50.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5511.0, 5487.0, 0.00533, 0.03673, 0.02176, 245.1, 245.1, 245.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5511.0, 7667.0, 0.00969, 0.05556, 0.06062, 247.2, 247.2, 247.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5511.0, 7759.0, 0.00475, 0.03063, 0.01613, 239.0, 239.0, 239.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5511.0, 8741.0, 0.00394, 0.02748, 0.04549, 245.6, 245.6, 245.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5512.0, 5513.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5513.0, 5518.0, 0.05156, 0.12703, 0.00396, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5514.0, 5516.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5514.0, 5517.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5515.0, 5506.0, 0.05489, 0.1037, 0.00175, 66.3, 66.3, 66.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5515.0, 5513.0, 0.0247, 0.05463, 0.00785, 59.9, 59.9, 59.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5517.0, 6169.0, 0.00443, 0.02637, 0.03001, 271.0, 271.0, 271.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5518.0, 6181.0, 0.02018, 0.05826, 0.001, 48.5, 48.5, 48.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5520.0, 5522.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5520.0, 5523.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5521.0, 5554.0, 0.06335, 0.15525, 0.00687, 58.6, 58.6, 58.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5523.0, 6157.0, 0.00224, 0.01407, 0.0564, 297.0, 297.0, 297.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5524.0, 5490.0, 0.04865, 0.12986, 0.00219, 55.3, 55.3, 55.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5525.0, 5527.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5526.0, 5556.0, 0.12187, 0.25203, 0.0049, 53.1, 53.1, 53.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5527.0, 5559.0, 0.0052, 0.03639, 0.05639, 243.0, 243.0, 243.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5528.0, 6263.0, 0.00847, 0.02715, 0.00056, 64.2, 64.2, 64.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5529.0, 5531.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5531.0, 5584.0, 0.00545, 0.03799, 0.01693, 252.0, 252.0, 252.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5531.0, 6169.0, 0.00165, 0.01194, 0.04731, 286.3, 286.3, 286.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5532.0, 5533.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5532.0, 6263.0, 0.03121, 0.07168, 0.00216, 54.6, 54.6, 54.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5534.0, 5528.0, 0.02689, 0.0716, 0.00239, 63.5, 63.5, 63.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5534.0, 5530.0, 0.02808, 0.07281, 0.00227, 56.3, 56.3, 56.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5534.0, 5535.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5534.0, 5562.0, 0.026, 0.07137, 0.01048, 74.8, 74.8, 74.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5536.0, 5537.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5536.0, 5539.0, 0.04226, 0.10297, 0.00286, 57.5, 57.5, 57.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5536.0, 6318.0, 0.00443, 0.01043, 0.00117, 45.9, 45.9, 45.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5538.0, 5540.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5538.0, 5541.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5541.0, 5425.0, 0.01287, 0.06843, 0.04404, 245.8, 245.8, 245.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5541.0, 5576.0, 0.0054, 0.03329, 0.04491, 262.3, 262.3, 262.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5542.0, 5544.0, 0.0002, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5542.0, 5545.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5543.0, 5568.0, 0.06139, 0.14296, 0.00551, 74.2, 74.2, 74.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5543.0, 6318.0, 0.03901, 0.11452, 0.00393, 51.9, 51.9, 51.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5544.0, 5541.0, 0.00674, 0.03932, 0.02064, 235.0, 235.0, 235.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5544.0, 6320.0, 0.00371, 0.02224, 0.023, 235.6, 235.6, 235.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5546.0, 4086.0, 0.04393, 0.08843, 0.01384, 51.3, 51.3, 51.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5546.0, 5572.0, 0.04111, 0.11627, 0.01276, 64.1, 64.1, 64.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5547.0, 5532.0, 0.13242, 0.34923, 0.00688, 70.1, 70.1, 70.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5547.0, 5568.0, 0.08686, 0.25677, 0.00679, 73.5, 73.5, 73.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5548.0, 5524.0, 0.08502, 0.18274, 0.00376, 54.2, 54.2, 54.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5548.0, 5549.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5548.0, 5551.0, 0.01704, 0.04598, 0.01329, 45.6, 45.6, 45.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5550.0, 5552.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5550.0, 5553.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5551.0, 6156.0, 0.0658, 0.16096, 0.00469, 50.8, 50.8, 50.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5552.0, 6157.0, 0.00409, 0.02158, 0.03971, 266.6, 266.6, 266.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5554.0, 5548.0, 0.02146, 0.05314, 0.00314, 46.6, 46.6, 46.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5554.0, 5551.0, 0.05043, 0.11238, 0.00703, 38.5, 38.5, 38.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5555.0, 5557.0, 0.0003, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5555.0, 5558.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5556.0, 5604.0, 0.06609, 0.14, 0.00556, 49.9, 49.9, 49.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5559.0, 5561.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5559.0, 5591.0, 0.01157, 0.06344, 0.05684, 258.8, 258.8, 258.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5560.0, 5602.0, 0.09057, 0.23573, 0.00835, 57.7, 57.7, 57.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5562.0, 5565.0, 0.0593, 0.13973, 0.00476, 62.4, 62.4, 62.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5562.0, 5581.0, 0.02771, 0.07804, 0.00439, 60.9, 60.9, 60.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5562.0, 5585.0, 0.02442, 0.06952, 0.00376, 68.8, 68.8, 68.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5562.0, 6165.0, 0.03016, 0.08541, 0.00662, 74.8, 74.8, 74.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5563.0, 5565.0, 0.0319, 0.0809, 0.00257, 71.5, 71.5, 71.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5564.0, 5566.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5564.0, 5567.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5565.0, 5597.0, 0.05665, 0.10609, 0.00333, 79.1, 79.1, 79.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5565.0, 5597.0, 0.05665, 0.10609, 0.00333, 79.1, 79.1, 79.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5566.0, 5517.0, 0.00383, 0.02369, 0.06653, 252.8, 252.8, 252.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5568.0, 5639.0, 0.05513, 0.15712, 0.0059, 48.3, 48.3, 48.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5569.0, 4086.0, 0.05433, 0.14097, 0.0041, 60.1, 60.1, 60.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5569.0, 5572.0, 0.02383, 0.06801, 0.00219, 56.9, 56.9, 56.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5569.0, 5710.0, 0.12303, 0.24419, 0.00784, 62.2, 62.2, 62.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5570.0, 5575.0, 0.02569, 0.068, 0.0009, 54.0, 54.0, 54.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5571.0, 5573.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5571.0, 5576.0, 0.00503, 0.02965, 0.0179, 269.8, 269.8, 269.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5571.0, 6303.0, 0.00584, 0.03407, 0.02046, 266.1, 266.1, 266.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5572.0, 5570.0, 0.04838, 0.09904, 0.0038, 74.0, 74.0, 74.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5574.0, 5576.0, 0.00029, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5575.0, 6293.0, 0.04555, 0.1355, 0.00282, 40.8, 40.8, 40.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5576.0, 6303.0, 0.00431, 0.02241, 0.01408, 198.5, 198.5, 198.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5577.0, 5510.0, 0.07494, 0.18986, 0.01374, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5578.0, 5580.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5579.0, 5583.0, 0.0387, 0.11977, 0.00922, 56.7, 56.7, 56.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5581.0, 5563.0, 0.03499, 0.09701, 0.00663, 61.3, 61.3, 61.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5581.0, 5565.0, 0.02751, 0.08119, 0.00427, 59.4, 59.4, 59.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5582.0, 5584.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5583.0, 5562.0, 0.0227, 0.05045, 0.00292, 60.7, 60.7, 60.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5583.0, 5585.0, 0.029, 0.09012, 0.00195, 58.7, 58.7, 58.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5584.0, 5580.0, 0.00458, 0.02722, 0.01918, 327.7, 327.7, 327.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5584.0, 5580.0, 0.00458, 0.02722, 0.01918, 327.7, 327.7, 327.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5584.0, 5616.0, 0.00998, 0.05812, 0.034, 287.0, 287.0, 287.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5584.0, 6268.0, 0.00321, 0.01914, 0.09521, 324.9, 324.9, 324.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5584.0, 6268.0, 0.00321, 0.01914, 0.09521, 324.9, 324.9, 324.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5585.0, 5579.0, 0.0123, 0.0365, 0.00934, 45.8, 45.8, 45.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5585.0, 5617.0, 0.04568, 0.12653, 0.0049, 65.6, 65.6, 65.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5586.0, 5590.0, 0.03782, 0.08031, 0.0023, 57.9, 57.9, 57.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5587.0, 5519.0, 0.04828, 0.1411, 0.00757, 75.9, 75.9, 75.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5587.0, 5560.0, 0.06735, 0.14473, 0.00571, 70.4, 70.4, 70.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5587.0, 5588.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5589.0, 5591.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5589.0, 5592.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5590.0, 5587.0, 0.06998, 0.1131, 0.00682, 59.9, 59.9, 59.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5591.0, 5761.0, 0.00561, 0.03086, 0.07561, 266.0, 266.0, 266.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5593.0, 5595.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5593.0, 5596.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5594.0, 5692.0, 0.05275, 0.13262, 0.00494, 64.3, 64.3, 64.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5595.0, 5580.0, 0.00199, 0.01217, 0.07076, 326.5, 326.5, 326.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5595.0, 5580.0, 0.00199, 0.01217, 0.07076, 326.5, 326.5, 326.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5595.0, 5691.0, 0.00223, 0.01453, 0.02111, 290.2, 290.2, 290.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5597.0, 5594.0, 0.02182, 0.06236, 0.00358, 57.1, 57.1, 57.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5597.0, 5608.0, 0.02568, 0.05594, 0.00908, 78.3, 78.3, 78.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5597.0, 5608.0, 0.02568, 0.05594, 0.00908, 78.3, 78.3, 78.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5597.0, 5611.0, 0.04465, 0.13017, 0.00264, 63.1, 63.1, 63.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5598.0, 5600.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5598.0, 5601.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5599.0, 5554.0, 0.01535, 0.04058, 0.04219, 70.4, 70.4, 70.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5600.0, 5645.0, 0.00472, 0.02752, 0.03194, 257.1, 257.1, 257.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5602.0, 5604.0, 0.05408, 0.11236, 0.00799, 49.3, 49.3, 49.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5603.0, 5605.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5603.0, 5606.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5604.0, 5671.0, 0.03365, 0.07888, 0.01088, 60.1, 60.1, 60.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5607.0, 5609.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5607.0, 5610.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5608.0, 5661.0, 0.0259, 0.07497, 0.00948, 70.8, 70.8, 70.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5608.0, 5696.0, 0.01633, 0.04385, 0.00198, 73.9, 73.9, 73.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5608.0, 5702.0, 0.02513, 0.05326, 0.009, 66.9, 66.9, 66.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5608.0, 6305.0, 0.01947, 0.05662, 0.00705, 73.6, 73.6, 73.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5610.0, 5595.0, 0.00333, 0.0227, 0.0137, 299.0, 299.0, 299.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5610.0, 5645.0, 0.00182, 0.01075, 0.02335, 283.3, 283.3, 283.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5611.0, 5612.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5613.0, 5615.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5613.0, 5616.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5614.0, 5617.0, 0.03088, 0.07604, 0.00153, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5614.0, 5705.0, 0.0273, 0.05975, 0.00581, 67.9, 67.9, 67.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5616.0, 5660.0, 0.00419, 0.02896, 0.0138, 233.5, 233.5, 233.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5616.0, 6228.0, 0.00533, 0.02787, 0.0149, 244.9, 244.9, 244.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5618.0, 5620.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5618.0, 5621.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5619.0, 5628.0, 0.03713, 0.08335, 0.00536, 44.7, 44.7, 44.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5621.0, 5552.0, 0.00967, 0.05006, 0.02386, 261.5, 261.5, 261.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5621.0, 5677.0, 0.00841, 0.04125, 0.03036, 303.7, 303.7, 303.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5622.0, 5623.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5622.0, 5628.0, 0.0223, 0.05595, 0.00177, 60.7, 60.7, 60.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5622.0, 5650.0, 0.02243, 0.05899, 0.01002, 59.5, 59.5, 59.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5624.0, 5626.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5625.0, 5599.0, 0.02393, 0.06686, 0.00226, 70.8, 70.8, 70.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5626.0, 5600.0, 0.00354, 0.02068, 0.00863, 241.7, 241.7, 241.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5626.0, 5621.0, 0.00162, 0.01079, 0.08696, 297.5, 297.5, 297.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5626.0, 6157.0, 0.00754, 0.04529, 0.03492, 265.4, 265.4, 265.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5627.0, 5629.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5627.0, 5630.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5628.0, 5625.0, 0.03838, 0.0857, 0.00165, 50.7, 50.7, 50.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5628.0, 5685.0, 0.04059, 0.09946, 0.00672, 54.2, 54.2, 54.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5630.0, 5626.0, 0.00271, 0.01768, 0.00775, 256.4, 256.4, 256.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5630.0, 5719.0, 0.00526, 0.0266, 0.0431, 280.0, 280.0, 280.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5631.0, 5633.0, 0.0003, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5631.0, 5634.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5632.0, 5790.0, 0.0352, 0.10535, 0.01674, 70.2, 70.2, 70.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5634.0, 5784.0, 0.00975, 0.05896, 0.04363, 248.8, 248.8, 248.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5635.0, 5637.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5635.0, 5638.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5638.0, 5634.0, 0.00675, 0.03477, 0.05624, 262.2, 262.2, 262.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5639.0, 5636.0, 0.03864, 0.08789, 0.00414, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5639.0, 5640.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5641.0, 5694.0, 0.0283, 0.06348, 0.00337, 59.3, 59.3, 59.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5641.0, 5696.0, 0.00561, 0.01281, 0.00219, 73.8, 73.8, 73.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5642.0, 5644.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5642.0, 5645.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5643.0, 5608.0, 0.02855, 0.07332, 0.00407, 54.4, 54.4, 54.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5643.0, 5611.0, 0.02552, 0.08029, 0.00164, 50.3, 50.3, 50.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5643.0, 5694.0, 0.02609, 0.07196, 0.00316, 59.8, 59.8, 59.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5645.0, 5648.0, 0.0043, 0.02048, 0.0104, 208.9, 208.9, 208.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5646.0, 5648.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5646.0, 5649.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5647.0, 5643.0, 0.03159, 0.09479, 0.00275, 51.6, 51.6, 51.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5647.0, 5689.0, 0.03175, 0.07298, 0.01091, 63.4, 63.4, 63.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5647.0, 5718.0, 0.02787, 0.0654, 0.00783, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5650.0, 5702.0, 0.01926, 0.0633, 0.0108, 72.4, 72.4, 72.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5650.0, 5714.0, 0.01849, 0.0492, 0.00197, 58.3, 58.3, 58.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5650.0, 5775.0, 0.01962, 0.05892, 0.00442, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5651.0, 5652.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5652.0, 6221.0, 0.07513, 0.17338, 0.00404, 55.3, 55.3, 55.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5653.0, 5655.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5653.0, 5656.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5656.0, 5531.0, 0.0093, 0.04933, 0.04719, 251.1, 251.1, 251.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5657.0, 5659.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5658.0, 5617.0, 0.07881, 0.18554, 0.00391, 63.2, 63.2, 63.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5658.0, 5652.0, 0.03955, 0.12116, 0.00248, 46.2, 46.2, 46.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5659.0, 6220.0, 0.00696, 0.04543, 0.04397, 241.0, 241.0, 241.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5660.0, 5662.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5660.0, 6179.0, 0.00431, 0.02455, 0.01203, 277.3, 277.3, 277.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5661.0, 5705.0, 0.02657, 0.08677, 0.00322, 54.0, 54.0, 54.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5661.0, 5708.0, 0.02745, 0.06283, 0.00307, 62.6, 62.6, 62.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5663.0, 5665.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5663.0, 5666.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5664.0, 5671.0, 0.01584, 0.04039, 0.00123, 52.3, 52.3, 52.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5664.0, 5672.0, 0.04971, 0.08027, 0.00342, 47.9, 47.9, 47.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5665.0, 5605.0, 0.00833, 0.04137, 0.0259, 245.7, 245.7, 245.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5665.0, 5793.0, 0.01012, 0.05659, 0.07334, 267.0, 267.0, 267.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5665.0, 6173.0, 0.00633, 0.03667, 0.02648, 282.3, 282.3, 282.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5667.0, 5665.0, 0.00444, 0.02967, 0.01941, 308.3, 308.3, 308.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5667.0, 5669.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5667.0, 7835.0, 0.00872, 0.06021, 0.01993, 276.5, 276.5, 276.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5667.0, 7894.0, 0.00982, 0.05555, 0.03706, 304.6, 304.6, 304.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5668.0, 5671.0, 0.02531, 0.06465, 0.00994, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5668.0, 6188.0, 0.04187, 0.12174, 0.00543, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5670.0, 5671.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5671.0, 6188.0, 0.01572, 0.04, 0.00485, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5672.0, 5825.0, 0.08361, 0.24005, 0.01342, 61.0, 61.0, 61.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5672.0, 6172.0, 0.04361, 0.1041, 0.02052, 52.1, 52.1, 52.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5673.0, 5675.0, 0.02549, 0.04923, 0.00243, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5674.0, 5676.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5674.0, 5677.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5678.0, 5680.0, 0.02657, 0.07379, 0.00219, 47.7, 47.7, 47.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5679.0, 5681.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5679.0, 5682.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5680.0, 5685.0, 0.04896, 0.13499, 0.00251, 58.0, 58.0, 58.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5681.0, 5815.0, 0.00368, 0.02488, 0.03203, 242.4, 242.4, 242.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5683.0, 5718.0, 0.03468, 0.07415, 0.0045, 60.6, 60.6, 60.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5684.0, 5681.0, 0.0067, 0.03685, 0.01582, 292.6, 292.6, 292.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5684.0, 5686.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5684.0, 5736.0, 0.00468, 0.03042, 0.01348, 261.8, 261.8, 261.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5685.0, 5683.0, 0.0118, 0.03887, 0.00177, 52.1, 52.1, 52.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5685.0, 5775.0, 0.00956, 0.02835, 0.0032, 63.2, 63.2, 63.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5687.0, 5692.0, 0.03276, 0.05405, 0.00268, 73.3, 73.3, 73.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5687.0, 5699.0, 0.01991, 0.04499, 0.00188, 63.1, 63.1, 63.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5688.0, 5690.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5688.0, 5691.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5689.0, 5692.0, 0.01016, 0.02147, 0.00498, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5691.0, 5697.0, 0.00264, 0.01223, 0.01121, 283.8, 283.8, 283.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5692.0, 5693.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5692.0, 5705.0, 0.04735, 0.09284, 0.00251, 63.1, 63.1, 63.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5692.0, 5708.0, 0.03021, 0.07462, 0.00189, 60.7, 60.7, 60.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5694.0, 6227.0, 0.0375, 0.10238, 0.00456, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5695.0, 5697.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5696.0, 5687.0, 0.0097, 0.02385, 0.00235, 42.4, 42.4, 42.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5698.0, 5700.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5699.0, 5641.0, 0.00967, 0.02671, 0.00176, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5699.0, 5702.0, 0.02689, 0.06362, 0.00232, 66.3, 66.3, 66.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5699.0, 5712.0, 0.02264, 0.05292, 0.00397, 64.8, 64.8, 64.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5699.0, 5722.0, 0.03654, 0.0834, 0.0068, 54.5, 54.5, 54.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5700.0, 5648.0, 0.0044, 0.02567, 0.01406, 247.0, 247.0, 247.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5700.0, 5697.0, 0.001, 0.00661, 0.01092, 268.5, 268.5, 268.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5701.0, 5703.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5701.0, 5704.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5703.0, 5697.0, 0.00168, 0.01085, 0.02594, 178.9, 178.9, 178.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5703.0, 5724.0, 0.00229, 0.01605, 0.02245, 277.5, 277.5, 277.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5703.0, 5727.0, 0.00212, 0.01226, 0.02295, 257.9, 257.9, 257.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5703.0, 5741.0, 0.00318, 0.01821, 0.05133, 281.3, 281.3, 281.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5705.0, 6227.0, 0.01073, 0.02335, 0.00043, 53.2, 53.2, 53.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5706.0, 5707.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5706.0, 5708.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5708.0, 5738.0, 0.01047, 0.03317, 0.00155, 50.3, 50.3, 50.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5708.0, 6177.0, 0.01281, 0.03636, 0.00328, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5709.0, 4942.0, 0.0153, 0.10624, 0.049, 226.4, 226.4, 226.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5709.0, 5711.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5712.0, 5713.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5712.0, 5722.0, 0.01008, 0.02487, 0.00203, 61.6, 61.6, 61.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5712.0, 5735.0, 0.03026, 0.08857, 0.00228, 49.9, 49.9, 49.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5714.0, 5641.0, 0.01521, 0.03603, 0.00552, 59.6, 59.6, 59.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5714.0, 5715.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5714.0, 5718.0, 0.01991, 0.0538, 0.00217, 53.8, 53.8, 53.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5716.0, 5720.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5717.0, 5719.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5719.0, 5684.0, 0.00517, 0.03058, 0.0091, 286.9, 286.9, 286.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5720.0, 6224.0, 0.00044, 0.00726, 0.91656, 2713.0, 2713.0, 2713.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5721.0, 5723.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5721.0, 5724.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5722.0, 5726.0, 0.02338, 0.06257, 0.00171, 54.8, 54.8, 54.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5724.0, 5736.0, 0.00314, 0.01735, 0.00959, 219.6, 219.6, 219.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5725.0, 5727.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5725.0, 5728.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5726.0, 5733.0, 0.04098, 0.09626, 0.00987, 59.8, 59.8, 59.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5726.0, 6177.0, 0.04215, 0.101, 0.00761, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5727.0, 5731.0, 0.00288, 0.01792, 0.02796, 318.6, 318.6, 318.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5727.0, 5731.0, 0.00288, 0.01792, 0.02796, 318.6, 318.6, 318.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5729.0, 5731.0, 0.00029, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5730.0, 5773.0, 0.01081, 0.03769, 0.00097, 62.1, 62.1, 62.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5730.0, 5778.0, 0.0776, 0.17584, 0.00432, 54.9, 54.9, 54.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5731.0, 5724.0, 0.00475, 0.02543, 0.01075, 236.0, 236.0, 236.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5731.0, 5736.0, 0.00367, 0.0207, 0.01369, 233.1, 233.1, 233.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5731.0, 5780.0, 0.00706, 0.03818, 0.01697, 319.4, 319.4, 319.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5731.0, 5780.0, 0.00706, 0.03818, 0.01697, 319.4, 319.4, 319.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5732.0, 5733.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5734.0, 5736.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5734.0, 5737.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5735.0, 5718.0, 0.00748, 0.0214, 0.0054, 77.9, 77.9, 77.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5735.0, 5718.0, 0.00748, 0.0214, 0.0054, 77.9, 77.9, 77.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5735.0, 5733.0, 0.01096, 0.03188, 0.00102, 53.3, 53.3, 53.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5735.0, 5773.0, 0.0286, 0.08731, 0.00461, 58.5, 58.5, 58.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5735.0, 5775.0, 0.02197, 0.07224, 0.005, 56.3, 56.3, 56.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5735.0, 5814.0, 0.04024, 0.07287, 0.00951, 78.4, 78.4, 78.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5735.0, 5814.0, 0.04024, 0.07287, 0.00951, 78.4, 78.4, 78.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5736.0, 5719.0, 0.0022, 0.01306, 0.01137, 304.9, 304.9, 304.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5738.0, 5743.0, 0.02392, 0.05493, 0.00249, 51.3, 51.3, 51.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5739.0, 5741.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5739.0, 5742.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5740.0, 5743.0, 0.03866, 0.09303, 0.00159, 67.6, 67.6, 67.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5740.0, 5772.0, 0.03207, 0.0882, 0.00676, 65.5, 65.5, 65.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5741.0, 5727.0, 0.00174, 0.00859, 0.07948, 313.4, 313.4, 313.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5741.0, 5727.0, 0.00174, 0.00859, 0.07948, 313.4, 313.4, 313.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5741.0, 6179.0, 0.0035, 0.0222, 0.01166, 310.3, 310.3, 310.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5741.0, 6179.0, 0.0035, 0.0222, 0.01166, 310.3, 310.3, 310.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5744.0, 5746.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5744.0, 5747.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5745.0, 5763.0, 0.06958, 0.17139, 0.00865, 69.4, 69.4, 69.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5745.0, 6177.0, 0.0265, 0.0743, 0.00248, 73.0, 73.0, 73.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5746.0, 5741.0, 0.00172, 0.01138, 0.02024, 295.9, 295.9, 295.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5748.0, 5750.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5748.0, 5751.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5750.0, 5677.0, 0.00396, 0.02325, 0.02636, 255.8, 255.8, 255.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5750.0, 5681.0, 0.0057, 0.03261, 0.02123, 273.8, 273.8, 273.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5752.0, 5673.0, 0.03672, 0.09072, 0.01221, 52.7, 52.7, 52.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5752.0, 5754.0, 0.04223, 0.12068, 0.003, 48.9, 48.9, 48.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5753.0, 5755.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5753.0, 5756.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5756.0, 5677.0, 0.00209, 0.01378, 0.10779, 303.8, 303.8, 303.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5756.0, 5761.0, 0.00953, 0.05408, 0.03453, 267.8, 267.8, 267.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5757.0, 5668.0, 0.10178, 0.26273, 0.00489, 46.6, 46.6, 46.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5757.0, 5758.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5759.0, 5761.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5760.0, 5586.0, 0.08697, 0.19902, 0.00605, 43.7, 43.7, 43.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5761.0, 5795.0, 0.00347, 0.02182, 0.06558, 278.4, 278.4, 278.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5761.0, 6217.0, 0.00525, 0.03742, 0.04417, 259.6, 259.6, 259.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5762.0, 5764.0, 0.00024, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5763.0, 5836.0, 0.10481, 0.28197, 0.00602, 50.1, 50.1, 50.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5765.0, 5799.0, 0.04166, 0.11317, 0.00376, 53.0, 53.0, 53.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5766.0, 5768.0, 0.0003, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5766.0, 5769.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5767.0, 5654.0, 0.06615, 0.15205, 0.00536, 52.7, 52.7, 52.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5767.0, 5765.0, 0.01504, 0.05236, 0.00221, 53.2, 53.2, 53.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5767.0, 5770.0, 0.04347, 0.1181, 0.00631, 45.9, 45.9, 45.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5768.0, 5656.0, 0.00701, 0.03945, 0.02357, 240.5, 240.5, 240.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5768.0, 5801.0, 0.0042, 0.02897, 0.01945, 223.6, 223.6, 223.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5770.0, 5763.0, 0.02861, 0.07539, 0.00552, 63.5, 63.5, 63.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5770.0, 5771.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5770.0, 5802.0, 0.03779, 0.09287, 0.0062, 57.1, 57.1, 57.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5770.0, 5854.0, 0.05574, 0.11416, 0.00688, 51.3, 51.3, 51.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5773.0, 5722.0, 0.03135, 0.07214, 0.00338, 67.7, 67.7, 67.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5773.0, 5726.0, 0.02798, 0.0711, 0.00391, 71.1, 71.1, 71.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5773.0, 5774.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5773.0, 5814.0, 0.04398, 0.12462, 0.00371, 61.8, 61.8, 61.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5775.0, 5678.0, 0.01673, 0.04206, 0.00448, 66.3, 66.3, 66.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5775.0, 5776.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5777.0, 5779.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5777.0, 5780.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5778.0, 5814.0, 0.0088, 0.02251, 0.00238, 45.9, 45.9, 45.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5778.0, 5816.0, 0.02683, 0.07149, 0.00208, 57.9, 57.9, 57.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5780.0, 5868.0, 0.0047, 0.03359, 0.04402, 298.2, 298.2, 298.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5781.0, 5783.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5782.0, 5809.0, 0.05003, 0.10333, 0.0059, 64.9, 64.9, 64.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5782.0, 5860.0, 0.03595, 0.10746, 0.01008, 97.7, 97.7, 97.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5784.0, 5786.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5784.0, 5787.0, 0.0045, 0.02384, 0.04151, 274.3, 274.3, 274.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5785.0, 5788.0, 0.03248, 0.08474, 0.00936, 63.2, 63.2, 63.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5785.0, 5820.0, 0.16155, 0.36502, 0.00876, 55.4, 55.4, 55.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5787.0, 5638.0, 0.01022, 0.0633, 0.04364, 245.3, 245.3, 245.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5787.0, 5789.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5790.0, 5785.0, 0.05335, 0.13128, 0.00365, 49.9, 49.9, 49.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5790.0, 5788.0, 0.06111, 0.1295, 0.00667, 61.4, 61.4, 61.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5791.0, 5793.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5794.0, 5792.0, 0.04243, 0.08295, 0.00386, 54.6, 54.6, 54.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5794.0, 5832.0, 0.06083, 0.12376, 0.00697, 65.7, 65.7, 65.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5795.0, 5793.0, 0.00568, 0.03155, 0.02129, 262.7, 262.7, 262.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5795.0, 5797.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5796.0, 5794.0, 0.05195, 0.13262, 0.0023, 65.6, 65.6, 65.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5798.0, 5800.0, 0.0003, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5798.0, 5801.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5799.0, 5770.0, 0.01065, 0.03402, 0.00404, 59.4, 59.4, 59.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5802.0, 5782.0, 0.04448, 0.10835, 0.0069, 68.3, 68.3, 68.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5802.0, 5799.0, 0.02371, 0.05284, 0.00288, 56.0, 56.0, 56.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5802.0, 5803.0, 0.0003, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5804.0, 5806.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5804.0, 5807.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5805.0, 5854.0, 0.03747, 0.09418, 0.00289, 59.2, 59.2, 59.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5807.0, 5811.0, 0.00283, 0.0169, 0.02771, 244.4, 244.4, 244.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5807.0, 6323.0, 0.0047, 0.02959, 0.01518, 267.2, 267.2, 267.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5808.0, 5810.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5808.0, 5811.0, 0.00026, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5809.0, 5799.0, 0.03272, 0.08928, 0.0026, 60.8, 60.8, 60.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5809.0, 5802.0, 0.02396, 0.05815, 0.00189, 60.3, 60.3, 60.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5811.0, 5781.0, 0.00571, 0.03294, 0.02215, 216.8, 216.8, 216.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5812.0, 5813.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5812.0, 5816.0, 0.01685, 0.0459, 0.00328, 55.8, 55.8, 55.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5812.0, 5830.0, 0.03552, 0.09106, 0.00737, 53.9, 53.9, 53.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5814.0, 5730.0, 0.03567, 0.09704, 0.00364, 59.7, 59.7, 59.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5814.0, 5812.0, 0.02704, 0.06276, 0.00561, 65.1, 65.1, 65.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5815.0, 5780.0, 0.00222, 0.01262, 0.01396, 277.6, 277.6, 277.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5815.0, 5817.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5815.0, 5845.0, 0.00889, 0.06193, 0.01553, 284.0, 284.0, 284.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5816.0, 5814.0, 0.03019, 0.06965, 0.00479, 58.4, 58.4, 58.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5818.0, 5749.0, 0.05959, 0.16727, 0.00923, 57.7, 57.7, 57.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5818.0, 5840.0, 0.07964, 0.15929, 0.00333, 48.9, 48.9, 48.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5819.0, 5820.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5820.0, 5821.0, 0.02619, 0.06488, 0.00424, 63.8, 63.8, 63.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5821.0, 5870.0, 0.07539, 0.19468, 0.00602, 58.9, 58.9, 58.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5822.0, 5784.0, 0.01442, 0.09062, 0.0416, 257.9, 257.9, 257.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5822.0, 5824.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5823.0, 5821.0, 0.03626, 0.08005, 0.00245, 62.3, 62.3, 62.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5825.0, 5826.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5827.0, 6213.0, 0.04004, 0.12399, 0.00396, 57.2, 57.2, 57.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5828.0, 5754.0, 0.07061, 0.10617, 0.00532, 69.4, 69.4, 69.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5828.0, 5839.0, 0.07235, 0.17389, 0.00398, 62.3, 62.3, 62.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5829.0, 5827.0, 0.03021, 0.09553, 0.00235, 47.8, 47.8, 47.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5830.0, 5816.0, 0.03981, 0.07918, 0.0021, 59.0, 59.0, 59.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5831.0, 5833.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5831.0, 5834.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5835.0, 5837.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5835.0, 5838.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5836.0, 5772.0, 0.04334, 0.12705, 0.00789, 72.6, 72.6, 72.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5839.0, 6213.0, 0.05439, 0.14671, 0.0024, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5840.0, 5841.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5840.0, 5843.0, 0.03169, 0.09153, 0.00355, 55.1, 55.1, 55.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5842.0, 5844.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5842.0, 5845.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5843.0, 5847.0, 0.05184, 0.17742, 0.00704, 60.5, 60.5, 60.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5843.0, 5884.0, 0.0531, 0.1033, 0.00289, 64.7, 64.7, 64.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5846.0, 5814.0, 0.0278, 0.08879, 0.00526, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5847.0, 5846.0, 0.05826, 0.13424, 0.00327, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5848.0, 5850.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5848.0, 5851.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5849.0, 5846.0, 0.04454, 0.11691, 0.00342, 41.4, 41.4, 41.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5850.0, 5780.0, 0.00674, 0.04628, 0.02702, 235.2, 235.2, 235.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5852.0, 5854.0, 0.04429, 0.11064, 0.00301, 51.2, 51.2, 51.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5852.0, 6324.0, 0.0381, 0.10037, 0.00244, 55.9, 55.9, 55.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5853.0, 5891.0, 0.09957, 0.24648, 0.00379, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5854.0, 6324.0, 0.0273, 0.06805, 0.00118, 54.0, 54.0, 54.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5856.0, 5858.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5857.0, 5825.0, 0.05882, 0.14122, 0.00966, 56.6, 56.6, 56.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5857.0, 5855.0, 0.05181, 0.12041, 0.00563, 58.7, 58.7, 58.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5858.0, 5833.0, 0.01052, 0.0602, 0.05141, 222.2, 222.2, 222.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5858.0, 5906.0, 0.00545, 0.03493, 0.02024, 207.2, 207.2, 207.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5859.0, 5861.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5859.0, 5862.0, 0.0002, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5863.0, 5864.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5864.0, 5860.0, 0.01698, 0.03327, 0.01982, 65.1, 65.1, 65.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5864.0, 5873.0, 0.12853, 0.34862, 0.00547, 59.8, 59.8, 59.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5864.0, 5877.0, 0.04507, 0.12231, 0.01468, 72.1, 72.1, 72.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5865.0, 5867.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5865.0, 5868.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5866.0, 5884.0, 0.0484, 0.11037, 0.00474, 64.1, 64.1, 64.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5868.0, 5924.0, 0.00903, 0.05198, 0.03186, 219.0, 219.0, 219.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5869.0, 5871.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5869.0, 5872.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5870.0, 5823.0, 0.02936, 0.07691, 0.00746, 61.1, 61.1, 61.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5871.0, 4337.0, 0.00487, 0.03023, 0.18089, 279.0, 279.0, 279.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5871.0, 5822.0, 0.00637, 0.03302, 0.02038, 266.3, 266.3, 266.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5873.0, 5788.0, 0.10823, 0.23361, 0.00767, 72.4, 72.4, 72.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5873.0, 5875.0, 0.03045, 0.08787, 0.003, 49.5, 49.5, 49.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5873.0, 5877.0, 0.04697, 0.14941, 0.006, 51.0, 51.0, 51.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5874.0, 5787.0, 0.00916, 0.04718, 0.04292, 286.2, 286.2, 286.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5874.0, 5862.0, 0.00422, 0.02362, 0.12909, 247.4, 247.4, 247.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5874.0, 5876.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5874.0, 5955.0, 0.00669, 0.04176, 0.04506, 240.4, 240.4, 240.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5875.0, 5877.0, 0.00635, 0.01646, 0.02172, 69.1, 69.1, 69.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5877.0, 5943.0, 0.05236, 0.13373, 0.00708, 57.6, 57.6, 57.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5877.0, 5954.0, 0.04648, 0.11558, 0.01188, 51.4, 51.4, 51.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5878.0, 5849.0, 0.06349, 0.16129, 0.00686, 61.6, 61.6, 61.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5879.0, 5881.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5879.0, 5882.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5882.0, 5845.0, 0.00551, 0.0343, 0.02681, 268.6, 268.6, 268.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5882.0, 5868.0, 0.00793, 0.05016, 0.01812, 283.2, 283.2, 283.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5882.0, 5889.0, 0.00405, 0.02179, 0.01541, 275.2, 275.2, 275.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5883.0, 5884.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5884.0, 5880.0, 0.02439, 0.05553, 0.00288, 60.7, 60.7, 60.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5885.0, 5880.0, 0.02248, 0.05485, 0.00125, 68.2, 68.2, 68.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5885.0, 5887.0, 0.03458, 0.10778, 0.00324, 45.0, 45.0, 45.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5886.0, 5888.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5886.0, 5889.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5889.0, 5928.0, 0.00474, 0.02984, 0.02877, 258.7, 258.7, 258.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5890.0, 5892.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5890.0, 5893.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5893.0, 6323.0, 0.00783, 0.05036, 0.03467, 236.7, 236.7, 236.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5894.0, 5896.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5894.0, 5897.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5895.0, 5910.0, 0.11048, 0.27, 0.01127, 55.3, 55.3, 55.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5896.0, 5900.0, 0.00537, 0.03096, 0.01476, 247.4, 247.4, 247.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5898.0, 5900.0, 0.00022, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5898.0, 5901.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5899.0, 5827.0, 0.03381, 0.09709, 0.00804, 44.2, 44.2, 44.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5899.0, 5887.0, 0.04092, 0.11889, 0.00303, 48.5, 48.5, 48.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5899.0, 6231.0, 0.10761, 0.29473, 0.00952, 51.8, 51.8, 51.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5900.0, 5882.0, 0.0055, 0.03672, 0.02215, 258.5, 258.5, 258.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5900.0, 5889.0, 0.00491, 0.0267, 0.0121, 209.7, 209.7, 209.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5902.0, 5917.0, 0.06765, 0.20772, 0.00673, 54.4, 54.4, 54.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5903.0, 5905.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5903.0, 5906.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5904.0, 5902.0, 0.0145, 0.03712, 0.01288, 62.9, 62.9, 62.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5906.0, 5909.0, 0.00945, 0.0634, 0.08193, 265.8, 265.8, 265.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5906.0, 5921.0, 0.01005, 0.05551, 0.03243, 265.6, 265.6, 265.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5906.0, 5948.0, 0.00869, 0.0456, 0.02663, 282.0, 282.0, 282.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5907.0, 5909.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5908.0, 5832.0, 0.14282, 0.27601, 0.00947, 40.6, 40.6, 40.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5908.0, 5839.0, 0.08083, 0.22512, 0.00979, 67.9, 67.9, 67.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5910.0, 5908.0, 0.03868, 0.06824, 0.0027, 50.1, 50.1, 50.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5910.0, 5951.0, 0.04057, 0.12545, 0.00808, 53.1, 53.1, 53.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5911.0, 5913.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5911.0, 5914.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5912.0, 5910.0, 0.02223, 0.04928, 0.00191, 54.0, 54.0, 54.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5913.0, 5909.0, 0.00253, 0.01617, 0.01491, 262.3, 262.3, 262.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5915.0, 5878.0, 0.04801, 0.12105, 0.00716, 53.1, 53.1, 53.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5915.0, 5916.0, 0.00025, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5917.0, 5855.0, 0.07404, 0.18098, 0.00603, 53.5, 53.5, 53.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5917.0, 5918.0, 0.0002, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5917.0, 5949.0, 0.04604, 0.13045, 0.00431, 48.8, 48.8, 48.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5919.0, 5921.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5920.0, 5912.0, 0.04272, 0.07503, 0.01589, 53.9, 53.9, 53.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5921.0, 5928.0, 0.02113, 0.12611, 0.14629, 255.3, 255.3, 255.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5921.0, 5947.0, 0.01823, 0.10154, 0.07678, 256.9, 256.9, 256.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5922.0, 5924.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5922.0, 5925.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5923.0, 5915.0, 0.04974, 0.12161, 0.00407, 47.3, 47.3, 47.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5926.0, 5928.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5926.0, 5929.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5927.0, 5957.0, 0.07698, 0.17909, 0.0055, 46.6, 46.6, 46.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5928.0, 6233.0, 0.00405, 0.02849, 0.02556, 215.2, 215.2, 215.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5930.0, 5931.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5931.0, 5933.0, 0.02929, 0.0721, 0.00323, 58.8, 58.8, 58.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5931.0, 5936.0, 0.05027, 0.14835, 0.0035, 56.8, 56.8, 56.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5932.0, 5934.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5932.0, 5935.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5935.0, 5959.0, 0.01443, 0.09046, 0.03807, 266.9, 266.9, 266.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5935.0, 5971.0, 0.01333, 0.07269, 0.04339, 259.2, 259.2, 259.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5936.0, 5891.0, 0.10743, 0.26821, 0.00572, 71.8, 71.8, 71.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5936.0, 5933.0, 0.01592, 0.05052, 0.0116, 57.8, 57.8, 57.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5937.0, 5864.0, 0.05807, 0.14225, 0.00837, 65.7, 65.7, 65.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5937.0, 5938.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5937.0, 5940.0, 0.0471, 0.10554, 0.00465, 57.3, 57.3, 57.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5939.0, 5941.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5939.0, 5942.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5942.0, 5893.0, 0.00633, 0.04096, 0.04228, 225.3, 225.3, 225.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5942.0, 5955.0, 0.01108, 0.05728, 0.05991, 302.0, 302.0, 302.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5942.0, 5959.0, 0.00947, 0.0599, 0.05314, 284.9, 284.9, 284.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5942.0, 6315.0, 0.00822, 0.04582, 0.02159, 246.1, 246.1, 246.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5943.0, 5966.0, 0.10542, 0.28291, 0.00756, 65.4, 65.4, 65.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5944.0, 5946.0, 0.00021, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5944.0, 5947.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5947.0, 5896.0, 0.0071, 0.03329, 0.02541, 229.9, 229.9, 229.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5948.0, 5950.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5948.0, 5983.0, 0.01188, 0.06437, 0.02952, 255.2, 255.2, 255.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5948.0, 7965.0, 0.00916, 0.05165, 0.02985, 287.7, 287.7, 287.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5951.0, 5986.0, 0.12684, 0.24796, 0.00849, 48.7, 48.7, 48.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5951.0, 6143.0, 0.07622, 0.18872, 0.00612, 62.7, 62.7, 62.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5952.0, 5937.0, 0.09623, 0.25566, 0.00417, 69.1, 69.1, 69.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5952.0, 6246.0, 0.0442, 0.10521, 0.00398, 62.3, 62.3, 62.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5953.0, 5955.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5953.0, 5956.0, 0.00024, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5954.0, 5943.0, 0.06435, 0.18465, 0.00379, 52.2, 52.2, 52.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5954.0, 5952.0, 0.04802, 0.09363, 0.00541, 59.7, 59.7, 59.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5954.0, 6246.0, 0.01869, 0.04942, 0.02157, 57.1, 57.1, 57.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5955.0, 5968.0, 0.0063, 0.03807, 0.09963, 298.3, 298.3, 298.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5958.0, 5931.0, 0.06045, 0.14164, 0.00772, 35.7, 35.7, 35.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5959.0, 5961.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5960.0, 5958.0, 0.05505, 0.14701, 0.00287, 73.8, 73.8, 73.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5960.0, 6312.0, 0.08737, 0.21201, 0.00789, 71.0, 71.0, 71.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5962.0, 4337.0, 0.00754, 0.04664, 0.01472, 269.6, 269.6, 269.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5962.0, 5964.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5963.0, 5966.0, 0.07517, 0.19452, 0.01291, 67.8, 67.8, 67.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5965.0, 5967.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5965.0, 5968.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5968.0, 5962.0, 0.00762, 0.04284, 0.0579, 272.6, 272.6, 272.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5968.0, 6247.0, 0.01398, 0.08549, 0.04709, 241.1, 241.1, 241.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5969.0, 5971.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5970.0, 5931.0, 0.09346, 0.25945, 0.00944, 59.1, 59.1, 59.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5971.0, 5959.0, 0.01191, 0.06932, 0.09657, 298.1, 298.1, 298.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5971.0, 5982.0, 0.0071, 0.03385, 0.02873, 275.0, 275.0, 275.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5972.0, 5974.0, 0.00027, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5972.0, 5975.0, 0.0003, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5973.0, 6143.0, 0.03642, 0.07354, 0.01552, 54.1, 54.1, 54.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5974.0, 6147.0, 0.00506, 0.03042, 0.02981, 251.1, 251.1, 251.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5976.0, 5978.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5976.0, 5979.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5977.0, 5945.0, 0.0579, 0.14345, 0.00685, 54.9, 54.9, 54.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5977.0, 5973.0, 0.018, 0.04842, 0.00607, 52.1, 52.1, 52.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5978.0, 5974.0, 0.00216, 0.01423, 0.01997, 235.9, 235.9, 235.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5978.0, 6147.0, 0.00395, 0.02556, 0.01984, 248.2, 248.2, 248.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5980.0, 5982.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5981.0, 6007.0, 0.10434, 0.23216, 0.01471, 48.7, 48.7, 48.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5982.0, 6006.0, 0.01477, 0.10439, 0.03647, 245.7, 245.7, 245.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5983.0, 5985.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5983.0, 5995.0, 0.00456, 0.02551, 0.03089, 297.1, 297.1, 297.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5983.0, 6014.0, 0.01045, 0.07305, 0.03486, 246.7, 246.7, 246.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5986.0, 5977.0, 0.12364, 0.25445, 0.0049, 58.5, 58.5, 58.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5986.0, 5987.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5988.0, 5990.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5988.0, 5991.0, 0.0002, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5989.0, 6021.0, 0.07757, 0.22001, 0.00623, 43.7, 43.7, 43.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5991.0, 6022.0, 0.00564, 0.03606, 0.03484, 246.4, 246.4, 246.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5992.0, 5994.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5992.0, 5995.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5993.0, 5984.0, 0.04924, 0.13185, 0.00805, 59.2, 59.2, 59.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5993.0, 5986.0, 0.07028, 0.19895, 0.00946, 54.0, 54.0, 54.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5995.0, 5921.0, 0.01478, 0.0878, 0.03228, 236.7, 236.7, 236.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5996.0, 5998.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5996.0, 5999.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5997.0, 5949.0, 0.17108, 0.28774, 0.00861, 55.0, 55.0, 55.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5997.0, 6001.0, 0.0481, 0.10715, 0.00513, 68.0, 68.0, 68.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [5999.0, 5983.0, 0.00726, 0.04561, 0.02016, 293.4, 293.4, 293.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6000.0, 6002.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6002.0, 5999.0, 0.00407, 0.02316, 0.01612, 285.1, 285.1, 285.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6002.0, 8044.0, 0.00871, 0.04855, 0.03272, 279.3, 279.3, 279.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6003.0, 6005.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6003.0, 6315.0, 0.00825, 0.05997, 0.05792, 226.8, 226.8, 226.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6004.0, 6246.0, 0.10422, 0.29281, 0.00909, 68.8, 68.8, 68.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6006.0, 5971.0, 0.00955, 0.05598, 0.05164, 289.8, 289.8, 289.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6006.0, 6008.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6006.0, 6047.0, 0.00866, 0.05261, 0.03349, 258.6, 258.6, 258.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6006.0, 6051.0, 0.01112, 0.05252, 0.02174, 275.8, 275.8, 275.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6007.0, 6050.0, 0.02758, 0.07246, 0.01356, 64.2, 64.2, 64.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6009.0, 5981.0, 0.06368, 0.17352, 0.00536, 72.4, 72.4, 72.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6010.0, 5997.0, 0.09148, 0.20364, 0.0054, 60.4, 60.4, 60.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6011.0, 6013.0, 0.0003, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6011.0, 6014.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6012.0, 6010.0, 0.0586, 0.15211, 0.00589, 66.5, 66.5, 66.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6014.0, 5995.0, 0.00327, 0.02151, 0.06006, 257.2, 257.2, 257.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6014.0, 6054.0, 0.0053, 0.02699, 0.01552, 230.7, 230.7, 230.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6015.0, 6001.0, 0.0413, 0.09508, 0.00471, 59.7, 59.7, 59.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6016.0, 6018.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6016.0, 6019.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6020.0, 6022.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6020.0, 6023.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6021.0, 6024.0, 0.04911, 0.12645, 0.00274, 64.7, 64.7, 64.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6021.0, 6037.0, 0.01831, 0.04558, 0.03585, 71.6, 71.6, 71.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6022.0, 6019.0, 0.00382, 0.02359, 0.0352, 246.1, 246.1, 246.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6024.0, 6017.0, 0.03535, 0.10654, 0.00469, 47.8, 47.8, 47.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6024.0, 6065.0, 0.08777, 0.20361, 0.00562, 52.8, 52.8, 52.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6025.0, 5958.0, 0.14456, 0.33705, 0.01266, 72.2, 72.2, 72.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6025.0, 6007.0, 0.03639, 0.10321, 0.00568, 51.7, 51.7, 51.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6025.0, 6048.0, 0.06802, 0.15775, 0.00693, 58.3, 58.3, 58.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6025.0, 6050.0, 0.05205, 0.14779, 0.00611, 58.5, 58.5, 58.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6026.0, 6050.0, 0.02475, 0.07449, 0.00854, 58.4, 58.4, 58.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6026.0, 6052.0, 0.04167, 0.10384, 0.00255, 42.7, 42.7, 42.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6027.0, 6044.0, 0.05451, 0.13487, 0.00824, 53.4, 53.4, 53.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6028.0, 6029.0, 0.0002, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6029.0, 6031.0, 0.01618, 0.03991, 0.00122, 37.3, 37.3, 37.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6029.0, 6288.0, 0.02275, 0.06526, 0.00363, 62.5, 62.5, 62.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6030.0, 6032.0, 0.00023, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6030.0, 6033.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6031.0, 6027.0, 0.0252, 0.05209, 0.00151, 36.6, 36.6, 36.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6032.0, 6063.0, 0.00454, 0.02858, 0.0271, 220.0, 220.0, 220.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6032.0, 6289.0, 0.00287, 0.01792, 0.0099, 233.8, 233.8, 233.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6034.0, 6036.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6034.0, 6041.0, 0.00345, 0.02144, 0.03198, 239.9, 239.9, 239.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6035.0, 6037.0, 0.01126, 0.02806, 0.00677, 66.2, 66.2, 66.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6037.0, 6038.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6039.0, 6041.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6039.0, 6042.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6040.0, 6009.0, 0.05588, 0.15275, 0.00998, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6040.0, 6037.0, 0.02666, 0.06794, 0.00232, 68.3, 68.3, 68.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6043.0, 6045.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6043.0, 6046.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6046.0, 5974.0, 0.01372, 0.07521, 0.05392, 271.7, 271.7, 271.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6046.0, 6032.0, 0.00658, 0.03995, 0.01491, 223.2, 223.2, 223.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6046.0, 6070.0, 0.00665, 0.04809, 0.02189, 245.9, 245.9, 245.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6047.0, 6049.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6047.0, 6051.0, 0.00569, 0.0351, 0.02922, 250.4, 250.4, 250.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6050.0, 6048.0, 0.03336, 0.09275, 0.00682, 42.6, 42.6, 42.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6050.0, 6052.0, 0.0324, 0.09594, 0.00195, 56.6, 56.6, 56.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6051.0, 6034.0, 0.01084, 0.0664, 0.03751, 267.1, 267.1, 267.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6051.0, 6053.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6051.0, 6089.0, 0.01204, 0.07434, 0.0472, 265.4, 265.4, 265.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6054.0, 6056.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6055.0, 6012.0, 0.03663, 0.09044, 0.00524, 57.9, 57.9, 57.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6055.0, 6058.0, 0.07566, 0.17999, 0.00811, 55.7, 55.7, 55.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6057.0, 6058.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6058.0, 6288.0, 0.01296, 0.0271, 0.0008, 73.3, 73.3, 73.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6059.0, 6062.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6059.0, 6146.0, 0.00064, 0.01155, 1.22421, 2879.4, 2879.4, 2879.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6059.0, 6269.0, 0.00061, 0.00859, 1.1934, 2569.2, 2569.2, 2569.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6060.0, 6063.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6061.0, 6085.0, 0.07227, 0.19288, 0.00573, 69.7, 69.7, 69.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6061.0, 6288.0, 0.02579, 0.06198, 0.00405, 65.2, 65.2, 65.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6063.0, 6054.0, 0.00865, 0.05483, 0.0227, 245.0, 245.0, 245.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6063.0, 6079.0, 0.00513, 0.03347, 0.03527, 306.5, 306.5, 306.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6063.0, 6100.0, 0.00577, 0.04253, 0.05207, 264.4, 264.4, 264.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6064.0, 6066.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6064.0, 6067.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6067.0, 6019.0, 0.00735, 0.04813, 0.02268, 237.5, 237.5, 237.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6068.0, 6070.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6070.0, 6063.0, 0.00314, 0.0172, 0.08059, 271.0, 271.0, 271.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6070.0, 6093.0, 0.00647, 0.04115, 0.09343, 250.6, 250.6, 250.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6070.0, 6100.0, 0.00439, 0.02615, 0.02912, 258.3, 258.3, 258.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6071.0, 6044.0, 0.03582, 0.08153, 0.01134, 63.3, 63.3, 63.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6071.0, 6069.0, 0.0518, 0.15471, 0.00336, 50.8, 50.8, 50.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6072.0, 6015.0, 0.08348, 0.19508, 0.00748, 54.7, 54.7, 54.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6073.0, 6075.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6073.0, 6076.0, 0.00026, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6074.0, 6072.0, 0.0638, 0.12516, 0.0029, 51.2, 51.2, 51.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6077.0, 6079.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6078.0, 6278.0, 0.01329, 0.0348, 0.00347, 41.1, 41.1, 41.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6079.0, 6084.0, 0.00306, 0.0174, 0.02105, 302.9, 302.9, 302.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6080.0, 6185.0, 0.00928, 0.02839, 0.00792, 63.6, 63.6, 63.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6080.0, 6278.0, 0.02473, 0.07426, 0.00242, 58.5, 58.5, 58.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6081.0, 6083.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6081.0, 6084.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6084.0, 8281.0, 0.0065, 0.03259, 0.02043, 277.2, 277.2, 277.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6085.0, 6078.0, 0.0245, 0.06181, 0.00738, 64.8, 64.8, 64.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6085.0, 6099.0, 0.04136, 0.10652, 0.01191, 59.5, 59.5, 59.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6085.0, 6278.0, 0.02727, 0.07646, 0.01326, 61.8, 61.8, 61.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6086.0, 6088.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6086.0, 6089.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6087.0, 6111.0, 0.01429, 0.04643, 0.05256, 77.3, 77.3, 77.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6087.0, 6111.0, 0.01429, 0.04643, 0.05256, 77.3, 77.3, 77.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6089.0, 6034.0, 0.00905, 0.06409, 0.03232, 202.7, 202.7, 202.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6090.0, 6092.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6090.0, 6093.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6091.0, 6120.0, 0.04464, 0.14167, 0.00657, 56.2, 56.2, 56.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6093.0, 6067.0, 0.00846, 0.05655, 0.04194, 245.5, 245.5, 245.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6094.0, 6096.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6094.0, 6097.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6095.0, 6082.0, 0.01701, 0.03862, 0.02816, 43.9, 43.9, 43.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6097.0, 6084.0, 0.00764, 0.04893, 0.02316, 216.9, 216.9, 216.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6097.0, 8281.0, 0.00623, 0.03647, 0.02094, 268.5, 268.5, 268.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6098.0, 6100.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6098.0, 6101.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6099.0, 6102.0, 0.05521, 0.19104, 0.00404, 48.1, 48.1, 48.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6099.0, 6127.0, 0.06181, 0.14228, 0.00615, 46.9, 46.9, 46.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6100.0, 6117.0, 0.02282, 0.10845, 0.09902, 230.9, 230.9, 230.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6100.0, 6129.0, 0.00647, 0.03887, 0.02412, 266.8, 266.8, 266.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6102.0, 6091.0, 0.05993, 0.15362, 0.00555, 52.4, 52.4, 52.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6103.0, 6105.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6103.0, 6106.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6104.0, 6072.0, 0.12502, 0.26092, 0.00725, 51.7, 51.7, 51.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6105.0, 6076.0, 0.00923, 0.04933, 0.0516, 281.8, 281.8, 281.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6107.0, 6109.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6107.0, 6110.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6110.0, 8284.0, 0.00402, 0.02847, 0.01584, 247.9, 247.9, 247.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6111.0, 6112.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6113.0, 6118.0, 0.05261, 0.10806, 0.00406, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6113.0, 6123.0, 0.01783, 0.04351, 0.00602, 35.6, 35.6, 35.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6114.0, 6116.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6114.0, 6117.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6115.0, 6111.0, 0.04699, 0.11304, 0.00282, 58.7, 58.7, 58.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6117.0, 6125.0, 0.00252, 0.0164, 0.01014, 208.0, 208.0, 208.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6118.0, 6111.0, 0.01593, 0.04284, 0.00385, 71.6, 71.6, 71.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6118.0, 6115.0, 0.01034, 0.02712, 0.00342, 42.5, 42.5, 42.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6118.0, 6119.0, 0.0003, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6120.0, 6121.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6120.0, 6123.0, 0.03708, 0.10968, 0.00272, 52.8, 52.8, 52.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6122.0, 6124.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6122.0, 6125.0, 0.0003, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6125.0, 6093.0, 0.00849, 0.04524, 0.04602, 240.0, 240.0, 240.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6126.0, 6128.0, 0.00027, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6126.0, 6129.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6129.0, 6097.0, 0.00641, 0.03812, 0.03694, 273.1, 273.1, 273.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6129.0, 6130.0, 0.00575, 0.0337, 0.02122, 239.2, 239.2, 239.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6130.0, 6132.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6130.0, 6273.0, 0.00502, 0.02629, 0.01689, 261.7, 261.7, 261.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6131.0, 6134.0, 0.04269, 0.08281, 0.01326, 65.3, 65.3, 65.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6133.0, 6131.0, 0.04722, 0.12966, 0.00306, 51.9, 51.9, 51.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6133.0, 6271.0, 0.00452, 0.01437, 0.00055, 61.0, 61.0, 61.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6134.0, 6195.0, 0.0379, 0.09738, 0.00159, 51.1, 51.1, 51.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6135.0, 6137.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6135.0, 6138.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6138.0, 8305.0, 0.00486, 0.03091, 0.02269, 276.6, 276.6, 276.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6139.0, 6134.0, 0.02754, 0.07014, 0.00458, 51.5, 51.5, 51.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6139.0, 6136.0, 0.0318, 0.07945, 0.0015, 51.2, 51.2, 51.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6139.0, 6140.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6139.0, 6195.0, 0.0201, 0.04756, 0.02668, 60.8, 60.8, 60.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6141.0, 6146.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6142.0, 6147.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6146.0, 5720.0, 0.0014, 0.01821, 1.73167, 2948.2, 2948.2, 2948.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6146.0, 6200.0, 0.00113, 0.0186, 2.23781, 2811.8, 2811.8, 2811.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6147.0, 5913.0, 0.00701, 0.04248, 0.04079, 278.4, 278.4, 278.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6147.0, 5947.0, 0.00494, 0.03335, 0.02566, 246.5, 246.5, 246.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6147.0, 5995.0, 0.00815, 0.04658, 0.10728, 297.7, 297.7, 297.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6148.0, 6150.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6148.0, 6151.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6149.0, 5275.0, 0.01837, 0.03984, 0.00578, 89.4, 89.4, 89.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6149.0, 5275.0, 0.01837, 0.03984, 0.00578, 89.4, 89.4, 89.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6149.0, 5275.0, 0.01837, 0.03984, 0.00578, 89.4, 89.4, 89.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6149.0, 5309.0, 0.0281, 0.064, 0.01434, 80.3, 80.3, 80.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6149.0, 5309.0, 0.0281, 0.064, 0.01434, 80.3, 80.3, 80.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6149.0, 5309.0, 0.0281, 0.064, 0.01434, 80.3, 80.3, 80.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6150.0, 5276.0, 0.00282, 0.01764, 0.01792, 258.2, 258.2, 258.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6152.0, 6153.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6152.0, 6154.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6153.0, 5440.0, 0.03302, 0.0917, 0.00694, 64.8, 64.8, 64.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6155.0, 6157.0, 0.00021, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6155.0, 6158.0, 0.0002, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6156.0, 5554.0, 0.00548, 0.01992, 0.0019, 71.2, 71.2, 71.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6159.0, 6163.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6160.0, 6162.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6161.0, 6347.0, 0.01265, 0.03777, 0.00136, 68.9, 68.9, 68.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6162.0, 5337.0, 0.00527, 0.03305, 0.01409, 266.0, 266.0, 266.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6162.0, 6348.0, 0.00147, 0.00936, 0.00691, 279.8, 279.8, 279.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6164.0, 6169.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6164.0, 6170.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6165.0, 5534.0, 0.01905, 0.05937, 0.0018, 57.2, 57.2, 57.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6169.0, 5584.0, 0.00457, 0.0308, 0.01916, 283.0, 283.0, 283.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6169.0, 6260.0, 0.00246, 0.01661, 0.01219, 308.6, 308.6, 308.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6169.0, 6260.0, 0.00246, 0.01661, 0.01219, 308.6, 308.6, 308.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6171.0, 6173.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6171.0, 6174.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6172.0, 5577.0, 0.03155, 0.09863, 0.00266, 64.6, 64.6, 64.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6173.0, 5558.0, 0.00371, 0.02374, 0.02999, 251.8, 251.8, 251.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6173.0, 5605.0, 0.00553, 0.03221, 0.02343, 265.2, 265.2, 265.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6173.0, 6191.0, 0.01265, 0.06468, 0.02781, 276.4, 276.4, 276.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6175.0, 6178.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6176.0, 6179.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6177.0, 5738.0, 0.01155, 0.02792, 0.00129, 62.8, 62.8, 62.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6178.0, 5720.0, 0.00024, 0.00496, 0.55383, 2736.9, 2736.9, 2736.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6178.0, 6146.0, 0.00132, 0.02062, 2.14126, 3009.7, 3009.7, 3009.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6178.0, 6267.0, 0.00044, 0.0078, 1.10337, 2859.2, 2859.2, 2859.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6179.0, 5727.0, 0.00445, 0.02628, 0.03524, 317.0, 317.0, 317.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6180.0, 6182.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6180.0, 6183.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6181.0, 5467.0, 0.03728, 0.07993, 0.00645, 68.4, 68.4, 68.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6182.0, 6210.0, 0.00273, 0.01608, 0.07944, 272.6, 272.6, 272.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6184.0, 6185.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6184.0, 6186.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6185.0, 6078.0, 0.01935, 0.04152, 0.00152, 56.5, 56.5, 56.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6185.0, 6082.0, 0.01249, 0.02911, 0.00369, 52.0, 52.0, 52.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6187.0, 6191.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6187.0, 6192.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6188.0, 5672.0, 0.00498, 0.01036, 0.00109, 70.2, 70.2, 70.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6188.0, 5757.0, 0.05461, 0.15358, 0.00335, 55.8, 55.8, 55.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6191.0, 5667.0, 0.00659, 0.03154, 0.02517, 259.0, 259.0, 259.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6193.0, 6200.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6194.0, 6199.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6195.0, 6095.0, 0.09608, 0.22628, 0.00936, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6199.0, 6138.0, 0.00598, 0.03569, 0.01666, 290.8, 290.8, 290.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6200.0, 6269.0, 0.0002, 0.00403, 0.39299, 2069.6, 2069.6, 2069.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6201.0, 6163.0, 0.00049, 0.00791, 0.85847, 2679.5, 2679.5, 2679.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6202.0, 6206.0, 0.00029, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6202.0, 6207.0, 0.00022, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6203.0, 5443.0, 0.07719, 0.18081, 0.00367, 59.1, 59.1, 59.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6203.0, 6335.0, 0.02873, 0.08002, 0.00329, 44.5, 44.5, 44.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6206.0, 6339.0, 0.00257, 0.01539, 0.02366, 276.0, 276.0, 276.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6208.0, 6210.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6208.0, 6211.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6209.0, 5440.0, 0.04764, 0.09779, 0.00391, 63.3, 63.3, 63.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6209.0, 6153.0, 0.0069, 0.01751, 0.00097, 50.9, 50.9, 50.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6210.0, 5496.0, 0.00237, 0.01351, 0.05113, 266.1, 266.1, 266.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6212.0, 6217.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6212.0, 6218.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6213.0, 5828.0, 0.02956, 0.06284, 0.00274, 44.7, 44.7, 44.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6213.0, 5829.0, 0.0318, 0.08621, 0.00245, 59.2, 59.2, 59.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6217.0, 5756.0, 0.00404, 0.02605, 0.04246, 262.6, 262.6, 262.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6219.0, 6224.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6219.0, 6225.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6220.0, 5746.0, 0.00552, 0.03378, 0.0268, 297.2, 297.2, 297.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6220.0, 5762.0, 0.00646, 0.03968, 0.01388, 229.9, 229.9, 229.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6221.0, 5745.0, 0.05884, 0.13987, 0.00404, 71.1, 71.1, 71.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6224.0, 6178.0, 0.0002, 0.00315, 0.36431, 2499.4, 2499.4, 2499.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6224.0, 6259.0, 0.00057, 0.01042, 1.00195, 2715.0, 2715.0, 2715.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6224.0, 6327.0, 0.00037, 0.00548, 0.63921, 2703.9, 2703.9, 2703.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6226.0, 6228.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6226.0, 6229.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6227.0, 5614.0, 0.05221, 0.10838, 0.00214, 58.7, 58.7, 58.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6228.0, 5660.0, 0.00189, 0.01254, 0.01427, 243.4, 243.4, 243.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6228.0, 5691.0, 0.00239, 0.0133, 0.01126, 253.5, 253.5, 253.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6230.0, 6233.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6230.0, 6234.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6231.0, 5957.0, 0.03918, 0.09284, 0.00421, 50.3, 50.3, 50.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6233.0, 5991.0, 0.00662, 0.04206, 0.02482, 253.3, 253.3, 253.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6235.0, 6237.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6235.0, 6238.0, 0.0002, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6236.0, 5147.0, 0.00792, 0.02447, 0.00072, 73.6, 73.6, 73.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6236.0, 5155.0, 0.02361, 0.06191, 0.00161, 59.7, 59.7, 59.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6237.0, 5151.0, 0.00193, 0.01239, 0.01169, 228.4, 228.4, 228.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6239.0, 6243.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6239.0, 6244.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6240.0, 6344.0, 0.00208, 0.01068, 0.00722, 221.0, 221.0, 221.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6241.0, 5305.0, 0.03783, 0.11195, 0.00597, 53.4, 53.4, 53.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6243.0, 6259.0, 0.00112, 0.01736, 2.07914, 2567.2, 2567.2, 2567.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6243.0, 6267.0, 0.00139, 0.01911, 1.66466, 2611.5, 2611.5, 2611.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6243.0, 7006.0, 0.00085, 0.0129, 1.7589, 3061.3, 3061.3, 3061.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6245.0, 6247.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6245.0, 6248.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6249.0, 6254.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6250.0, 6253.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6251.0, 5127.0, 0.04746, 0.12983, 0.00365, 59.8, 59.8, 59.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6251.0, 5128.0, 0.01816, 0.03821, 0.00221, 58.9, 58.9, 58.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6254.0, 5171.0, 0.00085, 0.01482, 1.29318, 2780.8, 2780.8, 2780.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6254.0, 6903.0, 0.00056, 0.00908, 0.9008, 2956.4, 2956.4, 2956.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6254.0, 7484.0, 0.00048, 0.00839, 1.11647, 2674.8, 2674.8, 2674.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6255.0, 6259.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6256.0, 6260.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6257.0, 5513.0, 0.01546, 0.04164, 0.00241, 69.9, 69.9, 69.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6257.0, 5528.0, 0.02492, 0.06957, 0.01015, 63.7, 63.7, 63.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6257.0, 5534.0, 0.06106, 0.11825, 0.00425, 65.9, 65.9, 65.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6257.0, 6165.0, 0.03173, 0.0849, 0.00247, 66.7, 66.7, 66.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6259.0, 6301.0, 0.00154, 0.02078, 2.03529, 2872.3, 2872.3, 2872.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6260.0, 6182.0, 0.00532, 0.03524, 0.01207, 223.0, 223.0, 223.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6261.0, 6267.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6262.0, 6268.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6263.0, 5530.0, 0.03644, 0.09937, 0.00332, 57.8, 57.8, 57.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6267.0, 6259.0, 0.00019, 0.00286, 0.22856, 2541.4, 2541.4, 2541.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6269.0, 8693.0, 0.00078, 0.01134, 1.29331, 2702.1, 2702.1, 2702.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6270.0, 6273.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6270.0, 6274.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6275.0, 6278.0, 0.00029, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6275.0, 6279.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6278.0, 6082.0, 0.02132, 0.05773, 0.00305, 51.1, 51.1, 51.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6280.0, 6281.0, 0.0003, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6280.0, 6282.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6281.0, 6104.0, 0.04353, 0.12298, 0.00875, 48.6, 48.6, 48.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6281.0, 6108.0, 0.02006, 0.04006, 0.00168, 60.5, 60.5, 60.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6283.0, 6285.0, 0.00025, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6283.0, 6286.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6284.0, 5325.0, 0.06646, 0.14147, 0.00464, 54.6, 54.6, 54.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6285.0, 5397.0, 0.00716, 0.04185, 0.03711, 285.9, 285.9, 285.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6287.0, 6289.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6287.0, 6290.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6288.0, 6027.0, 0.01861, 0.04983, 0.0023, 65.8, 65.8, 65.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6289.0, 6054.0, 0.0092, 0.05449, 0.02048, 246.1, 246.1, 246.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6289.0, 6063.0, 0.00208, 0.01423, 0.01188, 222.0, 222.0, 222.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6291.0, 6301.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6291.0, 6302.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6292.0, 6303.0, 0.00023, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6293.0, 5570.0, 0.02937, 0.06012, 0.00142, 55.2, 55.2, 55.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6293.0, 5632.0, 0.0795, 0.20901, 0.00875, 70.1, 70.1, 70.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6301.0, 3895.0, 0.00122, 0.02233, 1.89191, 3083.2, 3083.2, 3083.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6301.0, 6327.0, 0.00094, 0.01747, 1.9374, 3236.2, 3236.2, 3236.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6303.0, 5634.0, 0.01059, 0.06325, 0.03193, 288.4, 288.4, 288.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6304.0, 6305.0, 0.00028, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6304.0, 6306.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6305.0, 5699.0, 0.00501, 0.01241, 0.00087, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6305.0, 5714.0, 0.01047, 0.02847, 0.00403, 64.6, 64.6, 64.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6307.0, 6309.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6307.0, 6310.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6308.0, 5416.0, 0.00629, 0.01276, 0.0007, 73.6, 73.6, 73.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6309.0, 5465.0, 0.00329, 0.01837, 0.03874, 218.5, 218.5, 218.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6311.0, 6315.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6311.0, 6316.0, 0.00025, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6312.0, 5937.0, 0.06935, 0.1641, 0.01242, 68.4, 68.4, 68.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6315.0, 5959.0, 0.00533, 0.03604, 0.03297, 293.2, 293.2, 293.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6317.0, 6320.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6317.0, 6321.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6318.0, 5539.0, 0.03228, 0.08404, 0.00226, 60.0, 60.0, 60.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6320.0, 5541.0, 0.00186, 0.01187, 0.01154, 237.7, 237.7, 237.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6322.0, 6327.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6322.0, 6328.0, 0.00026, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6323.0, 5838.0, 0.00509, 0.03381, 0.09615, 253.9, 253.9, 253.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6324.0, 5853.0, 0.01056, 0.02901, 0.00218, 67.5, 67.5, 67.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6327.0, 6178.0, 0.00051, 0.00875, 1.08771, 2603.0, 2603.0, 2603.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6329.0, 6333.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6330.0, 6332.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6332.0, 5371.0, 0.00612, 0.03659, 0.02208, 278.5, 278.5, 278.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6332.0, 7571.0, 0.00527, 0.02994, 0.03731, 254.6, 254.6, 254.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6333.0, 6254.0, 0.00045, 0.00839, 0.96217, 2972.2, 2972.2, 2972.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6333.0, 7600.0, 0.00026, 0.0035, 0.44567, 2369.6, 2369.6, 2369.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6333.0, 8608.0, 0.00051, 0.00864, 0.85722, 2629.6, 2629.6, 2629.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6334.0, 6339.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6334.0, 6340.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6335.0, 5446.0, 0.0111, 0.03184, 0.00207, 66.3, 66.3, 66.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6335.0, 5449.0, 0.03883, 0.12016, 0.00289, 46.5, 46.5, 46.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6339.0, 5435.0, 0.00351, 0.02149, 0.03285, 250.6, 250.6, 250.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6341.0, 6344.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6341.0, 6345.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6346.0, 6348.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6346.0, 6349.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6347.0, 5343.0, 0.02883, 0.05771, 0.01198, 43.3, 43.3, 43.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6350.0, 6351.0, 0.02261, 0.14698, 0.06525, 251.0, 251.0, 251.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6351.0, 6352.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6351.0, 7191.0, 0.00482, 0.02399, 0.02389, 254.7, 254.7, 254.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6353.0, 6354.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6353.0, 6355.0, 0.00024, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6354.0, 8867.0, 0.00664, 0.0451, 0.01713, 214.0, 214.0, 214.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6354.0, 9834.0, 0.00446, 0.02778, 0.27373, 225.3, 225.3, 225.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6356.0, 6357.0, 0.00246, 0.01523, 0.02339, 289.5, 289.5, 289.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6357.0, 6358.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6359.0, 6360.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6359.0, 6361.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6361.0, 6356.0, 0.00768, 0.04194, 0.04421, 286.5, 286.5, 286.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6361.0, 8865.0, 0.02205, 0.14234, 0.07701, 234.2, 234.2, 234.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6361.0, 8877.0, 0.00799, 0.05943, 0.04807, 225.7, 225.7, 225.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6362.0, 6361.0, 0.00788, 0.04759, 0.04349, 270.8, 270.8, 270.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6362.0, 6363.0, 0.01407, 0.09006, 0.04306, 250.8, 250.8, 250.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6362.0, 8888.0, 0.00625, 0.03529, 0.05551, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6363.0, 6364.0, 0.02281, 0.10827, 0.03817, 247.8, 247.8, 247.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6364.0, 6365.0, 0.01689, 0.10028, 0.06995, 245.3, 245.3, 245.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6365.0, 6366.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6367.0, 6372.0, 0.0101, 0.06328, 0.03473, 218.9, 218.9, 218.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6368.0, 6369.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6369.0, 6372.0, 0.01837, 0.10009, 0.04121, 265.7, 265.7, 265.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6369.0, 7162.0, 0.005, 0.03342, 0.03846, 267.8, 267.8, 267.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6370.0, 6371.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6370.0, 6380.0, 0.00485, 0.03483, 0.02605, 270.4, 270.4, 270.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6372.0, 6381.0, 0.00663, 0.0436, 0.04816, 226.2, 226.2, 226.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6372.0, 6389.0, 0.00727, 0.0521, 0.07628, 248.4, 248.4, 248.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6373.0, 6374.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6373.0, 7309.0, 0.00626, 0.03322, 0.02639, 220.2, 220.2, 220.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6375.0, 6376.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6376.0, 6377.0, 0.00614, 0.02829, 0.02071, 288.2, 288.2, 288.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6377.0, 7154.0, 0.00382, 0.02539, 0.02489, 267.0, 267.0, 267.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6378.0, 6965.0, 0.00958, 0.055, 0.04768, 253.2, 253.2, 253.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6379.0, 6378.0, 0.00413, 0.02768, 0.01686, 262.8, 262.8, 262.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6379.0, 6391.0, 0.00606, 0.03575, 0.04462, 278.2, 278.2, 278.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6379.0, 7157.0, 0.00701, 0.04722, 0.01475, 254.6, 254.6, 254.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6380.0, 6379.0, 0.00176, 0.01168, 0.01012, 225.4, 225.4, 225.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6380.0, 6395.0, 0.00776, 0.05291, 0.11453, 300.0, 300.0, 300.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6381.0, 6382.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6381.0, 6395.0, 0.00607, 0.04106, 0.02303, 221.2, 221.2, 221.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6383.0, 6365.0, 0.01701, 0.09604, 0.08524, 238.7, 238.7, 238.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6383.0, 7033.0, 0.01493, 0.07827, 0.04401, 242.4, 242.4, 242.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6384.0, 6367.0, 0.00805, 0.05331, 0.11436, 216.9, 216.9, 216.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6384.0, 6386.0, 0.00153, 0.00966, 0.00972, 231.3, 231.3, 231.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6385.0, 6387.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6386.0, 6388.0, 0.00254, 0.01555, 0.00537, 306.8, 306.8, 306.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6386.0, 6396.0, 0.01356, 0.08331, 0.06795, 224.6, 224.6, 224.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6388.0, 6403.0, 0.00883, 0.04604, 0.04595, 311.7, 311.7, 311.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6389.0, 6388.0, 0.00237, 0.0142, 0.02325, 233.9, 233.9, 233.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6390.0, 6383.0, 0.01036, 0.065, 0.03714, 224.3, 224.3, 224.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6390.0, 7210.0, 0.00838, 0.04923, 0.01899, 284.9, 284.9, 284.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6391.0, 6399.0, 0.00639, 0.03614, 0.03577, 272.3, 272.3, 272.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6392.0, 6393.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6392.0, 6406.0, 0.01478, 0.07106, 0.04029, 306.8, 306.8, 306.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6392.0, 7100.0, 0.00443, 0.02744, 0.01193, 213.8, 213.8, 213.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6392.0, 7150.0, 0.00399, 0.02322, 0.06469, 310.5, 310.5, 310.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6394.0, 6395.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6395.0, 6396.0, 0.00432, 0.02148, 0.02108, 212.1, 212.1, 212.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6397.0, 6398.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6397.0, 6400.0, 0.0018, 0.01302, 0.0292, 302.0, 302.0, 302.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6397.0, 6409.0, 0.00417, 0.0249, 0.03445, 236.7, 236.7, 236.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6399.0, 6402.0, 0.0041, 0.02919, 0.03617, 218.3, 218.3, 218.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6400.0, 6399.0, 0.00642, 0.03411, 0.0153, 263.4, 263.4, 263.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6400.0, 7033.0, 0.01043, 0.0514, 0.03956, 276.9, 276.9, 276.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6401.0, 6403.0, 0.00742, 0.04829, 0.0418, 248.9, 248.9, 248.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6401.0, 6411.0, 0.00941, 0.05458, 0.04265, 240.2, 240.2, 240.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6405.0, 6406.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6406.0, 6407.0, 0.01826, 0.07992, 0.0292, 271.0, 271.0, 271.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6406.0, 6414.0, 0.00818, 0.04694, 0.03971, 235.2, 235.2, 235.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6406.0, 6435.0, 0.01062, 0.06631, 0.07587, 295.8, 295.8, 295.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6407.0, 6408.0, 0.00026, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6409.0, 7033.0, 0.00884, 0.04965, 0.04088, 300.0, 300.0, 300.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6410.0, 6397.0, 0.00637, 0.03691, 0.0163, 285.9, 285.9, 285.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6411.0, 6412.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6411.0, 6436.0, 0.00512, 0.02989, 0.1279, 234.8, 234.8, 234.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6413.0, 6414.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6414.0, 6404.0, 0.01034, 0.05004, 0.05766, 390.0, 390.0, 390.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6414.0, 6415.0, 0.01206, 0.0584, 0.01565, 272.5, 272.5, 272.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6416.0, 6419.0, 0.00139, 0.00931, 0.01847, 274.6, 274.6, 274.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6416.0, 7110.0, 0.00277, 0.01613, 0.01343, 281.1, 281.1, 281.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6417.0, 6403.0, 0.00547, 0.04008, 0.05457, 257.7, 257.7, 257.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6417.0, 6418.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6417.0, 6425.0, 0.00361, 0.02083, 0.01439, 247.5, 247.5, 247.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6419.0, 6422.0, 0.00466, 0.02751, 0.01712, 257.3, 257.3, 257.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6420.0, 6972.0, 0.00634, 0.04429, 0.03352, 276.7, 276.7, 276.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6421.0, 6410.0, 0.00615, 0.03753, 0.02493, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6421.0, 6434.0, 0.00756, 0.03776, 0.0196, 272.2, 272.2, 272.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6422.0, 6467.0, 0.01842, 0.13086, 0.05442, 250.8, 250.8, 250.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6424.0, 6430.0, 0.00228, 0.01396, 0.01061, 246.3, 246.3, 246.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6424.0, 6436.0, 0.00607, 0.03501, 0.01828, 207.8, 207.8, 207.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6425.0, 6403.0, 0.0084, 0.05863, 0.04908, 253.4, 253.4, 253.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6425.0, 6428.0, 0.00141, 0.00812, 0.02083, 251.2, 251.2, 251.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6426.0, 6423.0, 0.00244, 0.01456, 0.01626, 227.0, 227.0, 227.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6426.0, 6427.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6428.0, 6423.0, 0.00291, 0.016, 0.01409, 233.0, 233.0, 233.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6428.0, 6429.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6430.0, 6426.0, 0.00255, 0.01393, 0.01381, 237.4, 237.4, 237.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6430.0, 7317.0, 0.00201, 0.01031, 0.01478, 274.6, 274.6, 274.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6431.0, 6432.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6431.0, 6433.0, 0.00605, 0.03037, 0.03575, 303.7, 303.7, 303.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6433.0, 6409.0, 0.01074, 0.08412, 0.0421, 305.2, 305.2, 305.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6435.0, 6452.0, 0.01317, 0.0774, 0.07001, 263.4, 263.4, 263.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6435.0, 6481.0, 0.01182, 0.07317, 0.11521, 280.2, 280.2, 280.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6436.0, 6502.0, 0.02545, 0.14027, 0.07298, 227.2, 227.2, 227.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6437.0, 6438.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6438.0, 6434.0, 0.00676, 0.04616, 0.01572, 267.5, 267.5, 267.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6438.0, 7039.0, 0.00306, 0.0182, 0.02957, 260.5, 260.5, 260.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6439.0, 6414.0, 0.00431, 0.02308, 0.08318, 328.8, 328.8, 328.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6439.0, 6451.0, 0.01243, 0.07222, 0.04411, 288.8, 288.8, 288.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6440.0, 6423.0, 0.0065, 0.03755, 0.01398, 215.4, 215.4, 215.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6440.0, 6446.0, 0.00495, 0.0295, 0.02068, 247.2, 247.2, 247.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6441.0, 6440.0, 0.00155, 0.00817, 0.01189, 253.9, 253.9, 253.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6442.0, 6439.0, 0.00923, 0.05371, 0.03456, 280.9, 280.9, 280.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6442.0, 6453.0, 0.00684, 0.03844, 0.03848, 278.1, 278.1, 278.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6443.0, 6446.0, 0.00401, 0.02859, 0.07771, 225.9, 225.9, 225.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6443.0, 7118.0, 0.00238, 0.01313, 0.04154, 266.0, 266.0, 266.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6444.0, 6445.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6444.0, 6460.0, 0.00839, 0.04304, 0.03214, 218.0, 218.0, 218.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6444.0, 6468.0, 0.01791, 0.11548, 0.09614, 187.6, 187.6, 187.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6447.0, 6448.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6448.0, 7312.0, 0.00308, 0.01952, 0.01291, 282.0, 282.0, 282.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6450.0, 6451.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6451.0, 6453.0, 0.00259, 0.01237, 0.00863, 246.1, 246.1, 246.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6451.0, 6477.0, 0.00326, 0.02453, 0.01806, 262.9, 262.9, 262.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6453.0, 6449.0, 0.00257, 0.01421, 0.01411, 276.3, 276.3, 276.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6453.0, 6452.0, 0.00343, 0.02141, 0.02353, 229.8, 229.8, 229.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6453.0, 6454.0, 0.00028, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6455.0, 6483.0, 0.00646, 0.03278, 0.02192, 241.8, 241.8, 241.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6455.0, 7312.0, 0.00683, 0.03976, 0.04624, 317.8, 317.8, 317.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6456.0, 6501.0, 0.00388, 0.02254, 0.03004, 294.2, 294.2, 294.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6456.0, 7293.0, 0.0035, 0.02077, 0.04159, 304.7, 304.7, 304.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6457.0, 6491.0, 0.00679, 0.03716, 0.02228, 263.0, 263.0, 263.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6458.0, 6459.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6459.0, 6460.0, 0.0089, 0.04566, 0.01737, 229.6, 229.6, 229.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6459.0, 6474.0, 0.00572, 0.03535, 0.02513, 233.8, 233.8, 233.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6460.0, 6461.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6462.0, 6560.0, 0.01321, 0.07071, 0.06297, 278.3, 278.3, 278.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6463.0, 6462.0, 0.00377, 0.02122, 0.03175, 247.5, 247.5, 247.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6463.0, 6464.0, 0.00471, 0.02575, 0.01383, 296.2, 296.2, 296.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6463.0, 6972.0, 0.00418, 0.02988, 0.08325, 322.1, 322.1, 322.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6465.0, 6431.0, 0.01021, 0.04959, 0.11292, 292.4, 292.4, 292.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6465.0, 6449.0, 0.00899, 0.04755, 0.05024, 263.3, 263.3, 263.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6465.0, 6457.0, 0.00986, 0.04879, 0.02818, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6465.0, 6507.0, 0.00486, 0.02742, 0.0443, 277.6, 277.6, 277.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6466.0, 6467.0, 0.00026, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6467.0, 6462.0, 0.00895, 0.04306, 0.03319, 266.3, 266.3, 266.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6467.0, 6468.0, 0.00285, 0.01644, 0.01717, 252.7, 252.7, 252.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6468.0, 6469.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6468.0, 6471.0, 0.00669, 0.03621, 0.02119, 260.1, 260.1, 260.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6470.0, 6472.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6470.0, 6473.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6471.0, 6610.0, 0.02473, 0.11479, 0.07465, 269.2, 269.2, 269.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6474.0, 6471.0, 0.00154, 0.01001, 0.01417, 259.1, 259.1, 259.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6475.0, 6464.0, 0.00329, 0.02166, 0.02653, 340.2, 340.2, 340.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6475.0, 6464.0, 0.00329, 0.02166, 0.02653, 340.2, 340.2, 340.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6476.0, 6600.0, 0.01003, 0.07529, 0.04894, 289.8, 289.8, 289.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6477.0, 6478.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6479.0, 6476.0, 0.00252, 0.01562, 0.01752, 297.1, 297.1, 297.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6479.0, 7290.0, 0.00421, 0.02375, 0.01316, 231.3, 231.3, 231.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6480.0, 6481.0, 0.00023, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6481.0, 6452.0, 0.00632, 0.04002, 0.02068, 256.0, 256.0, 256.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6481.0, 6477.0, 0.00511, 0.02974, 0.01864, 251.0, 251.0, 251.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6481.0, 6479.0, 0.00089, 0.00572, 0.00751, 316.6, 316.6, 316.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6482.0, 6496.0, 0.00243, 0.01423, 0.01794, 271.5, 271.5, 271.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6482.0, 6501.0, 0.00369, 0.01787, 0.00818, 296.0, 296.0, 296.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6482.0, 6527.0, 0.00114, 0.00785, 0.00895, 277.3, 277.3, 277.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6483.0, 6504.0, 0.00107, 0.00548, 0.01351, 300.9, 300.9, 300.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6484.0, 6485.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6484.0, 6489.0, 0.00171, 0.01125, 0.00659, 222.6, 222.6, 222.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6484.0, 6492.0, 0.00173, 0.00981, 0.01553, 283.4, 283.4, 283.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6484.0, 7039.0, 0.00879, 0.05129, 0.04381, 292.9, 292.9, 292.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6486.0, 6487.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6487.0, 6482.0, 0.0011, 0.00557, 0.00709, 262.3, 262.3, 262.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6488.0, 6490.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6488.0, 6547.0, 0.00036, 0.00588, 0.57545, 2440.5, 2440.5, 2440.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6488.0, 7295.0, 0.00023, 0.00434, 0.46242, 2620.1, 2620.1, 2620.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6489.0, 6487.0, 0.00271, 0.01574, 0.01759, 345.8, 345.8, 345.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6489.0, 6487.0, 0.00271, 0.01574, 0.01759, 345.8, 345.8, 345.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6491.0, 6504.0, 0.0036, 0.02188, 0.04058, 256.2, 256.2, 256.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6492.0, 6493.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6492.0, 6494.0, 0.00216, 0.01267, 0.01571, 326.4, 326.4, 326.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6492.0, 6495.0, 0.00316, 0.01832, 0.01691, 290.8, 290.8, 290.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6494.0, 6496.0, 0.0018, 0.01012, 0.00798, 248.0, 248.0, 248.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6494.0, 6539.0, 0.00727, 0.04052, 0.01982, 310.5, 310.5, 310.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6495.0, 7339.0, 0.00704, 0.03596, 0.02508, 309.1, 309.1, 309.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6496.0, 6515.0, 0.00209, 0.01335, 0.01302, 271.1, 271.1, 271.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6497.0, 9007.0, 0.0246, 0.15086, 0.07006, 224.7, 224.7, 224.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6497.0, 9010.0, 0.00775, 0.04618, 0.05826, 262.6, 262.6, 262.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6498.0, 6499.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6498.0, 6538.0, 0.01102, 0.06256, 0.02602, 230.3, 230.3, 230.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6500.0, 6475.0, 0.00472, 0.02583, 0.0208, 332.0, 332.0, 332.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6500.0, 6475.0, 0.00472, 0.02583, 0.0208, 332.0, 332.0, 332.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6500.0, 6543.0, 0.00351, 0.02149, 0.0266, 287.5, 287.5, 287.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6500.0, 6599.0, 0.00368, 0.02207, 0.2019, 310.7, 310.7, 310.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6501.0, 6455.0, 0.00185, 0.00952, 0.01946, 285.1, 285.1, 285.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6501.0, 6489.0, 0.00219, 0.01185, 0.00811, 253.9, 253.9, 253.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6501.0, 6527.0, 0.00375, 0.02138, 0.01678, 303.7, 303.7, 303.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6502.0, 6459.0, 0.00681, 0.03607, 0.07274, 219.4, 219.4, 219.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6503.0, 6517.0, 0.002, 0.01242, 0.06336, 289.5, 289.5, 289.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6504.0, 6508.0, 0.00275, 0.01777, 0.01396, 244.9, 244.9, 244.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6505.0, 6504.0, 0.00127, 0.00746, 0.00507, 251.4, 251.4, 251.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6505.0, 6526.0, 0.00881, 0.04613, 0.01701, 202.6, 202.6, 202.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6506.0, 6527.0, 0.00465, 0.02461, 0.0267, 331.3, 331.3, 331.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6508.0, 6503.0, 0.00113, 0.00787, 0.00276, 269.1, 269.1, 269.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6508.0, 6551.0, 0.00237, 0.01649, 0.03684, 229.4, 229.4, 229.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6509.0, 6488.0, 0.00024, 0.00441, 0.71226, 3065.7, 3065.7, 3065.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6509.0, 6511.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6509.0, 7050.0, 0.0003, 0.00453, 0.48465, 2561.0, 2561.0, 2561.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6509.0, 7206.0, 0.0007, 0.01189, 1.47633, 2960.6, 2960.6, 2960.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6509.0, 7295.0, 0.00037, 0.00788, 0.6734, 2926.8, 2926.8, 2926.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6510.0, 6528.0, 0.00198, 0.01087, 0.01015, 311.9, 311.9, 311.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6510.0, 6551.0, 0.00145, 0.00774, 0.01738, 326.3, 326.3, 326.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6512.0, 6498.0, 0.00316, 0.01423, 0.05368, 248.7, 248.7, 248.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6512.0, 6513.0, 0.00443, 0.02311, 0.02098, 252.1, 252.1, 252.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6513.0, 6559.0, 0.00437, 0.02646, 0.02767, 262.7, 262.7, 262.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6514.0, 6531.0, 0.00168, 0.00981, 0.00731, 226.2, 226.2, 226.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6515.0, 6514.0, 0.00162, 0.00854, 0.00975, 245.3, 245.3, 245.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6515.0, 6516.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6517.0, 7298.0, 0.00224, 0.01392, 0.00649, 305.4, 305.4, 305.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6518.0, 6519.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6518.0, 6533.0, 0.00099, 0.00576, 0.00362, 279.6, 279.6, 279.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6520.0, 6521.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6521.0, 6522.0, 0.00153, 0.00999, 0.01391, 249.1, 249.1, 249.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6521.0, 7067.0, 0.00095, 0.00669, 0.03372, 220.1, 220.1, 220.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6522.0, 6527.0, 0.00259, 0.01369, 0.0071, 271.4, 271.4, 271.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6523.0, 6506.0, 0.00188, 0.01225, 0.00651, 268.3, 268.3, 268.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6523.0, 6552.0, 0.00217, 0.01354, 0.02145, 230.4, 230.4, 230.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6524.0, 6506.0, 0.0012, 0.0081, 0.00705, 290.2, 290.2, 290.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6524.0, 6525.0, 0.00022, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6524.0, 6601.0, 0.0064, 0.03956, 0.04748, 251.7, 251.7, 251.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6526.0, 6541.0, 0.00173, 0.00808, 0.01431, 268.8, 268.8, 268.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6527.0, 6487.0, 0.00141, 0.00932, 0.01197, 287.5, 287.5, 287.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6528.0, 6552.0, 0.00164, 0.00853, 0.00992, 287.9, 287.9, 287.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6529.0, 6530.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6529.0, 6533.0, 0.00233, 0.01747, 0.01034, 259.3, 259.3, 259.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6529.0, 6564.0, 0.00115, 0.0079, 0.00366, 272.7, 272.7, 272.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6529.0, 6587.0, 0.00218, 0.01147, 0.02196, 279.2, 279.2, 279.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6531.0, 6532.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6531.0, 6563.0, 0.00187, 0.01257, 0.01325, 266.1, 266.1, 266.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6531.0, 7133.0, 0.00164, 0.00999, 0.05383, 271.1, 271.1, 271.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6534.0, 6573.0, 0.00277, 0.01586, 0.01467, 274.6, 274.6, 274.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6534.0, 6982.0, 0.00124, 0.00784, 0.02524, 318.7, 318.7, 318.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6535.0, 6545.0, 0.00235, 0.01412, 0.0125, 321.7, 321.7, 321.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6536.0, 6537.0, 0.00028, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6536.0, 6549.0, 0.00116, 0.00759, 0.01155, 246.1, 246.1, 246.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6536.0, 6982.0, 0.00102, 0.00553, 0.00514, 272.1, 272.1, 272.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6538.0, 6982.0, 0.00257, 0.01453, 0.0117, 268.9, 268.9, 268.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6539.0, 6526.0, 0.00108, 0.00647, 0.00961, 289.4, 289.4, 289.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6539.0, 6540.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6541.0, 6557.0, 0.00118, 0.00618, 0.00359, 250.2, 250.2, 250.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6542.0, 6543.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6543.0, 6538.0, 0.00146, 0.00865, 0.00693, 274.2, 274.2, 274.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6543.0, 6545.0, 0.0014, 0.00788, 0.00914, 273.2, 273.2, 273.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6544.0, 6546.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6544.0, 6547.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6545.0, 6581.0, 0.00171, 0.01112, 0.01991, 300.1, 300.1, 300.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6548.0, 6543.0, 0.00148, 0.01042, 0.00614, 261.8, 261.8, 261.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6548.0, 6595.0, 0.0057, 0.03766, 0.04522, 245.9, 245.9, 245.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6549.0, 6581.0, 0.00248, 0.01552, 0.01615, 283.5, 283.5, 283.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6549.0, 6583.0, 0.00277, 0.01572, 0.0167, 285.8, 285.8, 285.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6550.0, 6594.0, 0.00373, 0.02408, 0.02189, 288.8, 288.8, 288.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6551.0, 6568.0, 0.00186, 0.01292, 0.02376, 266.6, 266.6, 266.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6551.0, 6569.0, 0.00099, 0.00733, 0.01541, 278.2, 278.2, 278.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6553.0, 6573.0, 0.00193, 0.01145, 0.06983, 284.5, 284.5, 284.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6554.0, 6555.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6555.0, 6552.0, 0.00141, 0.00996, 0.00836, 255.9, 255.9, 255.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6556.0, 6518.0, 0.00151, 0.00981, 0.00818, 308.6, 308.6, 308.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6556.0, 7067.0, 0.0017, 0.00962, 0.07059, 322.3, 322.3, 322.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6557.0, 6558.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6560.0, 6559.0, 0.00402, 0.02338, 0.01152, 270.6, 270.6, 270.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6561.0, 6562.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6562.0, 6553.0, 0.00173, 0.01064, 0.00822, 266.8, 266.8, 266.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6562.0, 6555.0, 0.00216, 0.01394, 0.02726, 230.6, 230.6, 230.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6562.0, 6588.0, 0.00256, 0.01647, 0.02688, 259.2, 259.2, 259.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6563.0, 6580.0, 0.00646, 0.03342, 0.03174, 247.4, 247.4, 247.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6564.0, 6535.0, 0.00282, 0.01855, 0.01495, 297.1, 297.1, 297.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6565.0, 6566.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6566.0, 6567.0, 0.00282, 0.01806, 0.0142, 244.2, 244.2, 244.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6566.0, 6584.0, 0.00149, 0.01032, 0.00687, 273.9, 273.9, 273.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6567.0, 6591.0, 0.00349, 0.02093, 0.01091, 250.0, 250.0, 250.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6567.0, 6607.0, 0.00521, 0.03176, 0.02507, 235.8, 235.8, 235.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6569.0, 6570.0, 0.00343, 0.01748, 0.01207, 248.8, 248.8, 248.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6570.0, 6576.0, 0.00583, 0.03896, 0.0267, 228.0, 228.0, 228.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6571.0, 6572.0, 0.00023, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6572.0, 6555.0, 0.00279, 0.01474, 0.02526, 225.2, 225.2, 225.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6572.0, 6568.0, 0.00237, 0.01231, 0.01205, 249.3, 249.3, 249.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6573.0, 6567.0, 0.00158, 0.00973, 0.01258, 245.8, 245.8, 245.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6574.0, 6575.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6575.0, 6578.0, 0.00238, 0.014, 0.01197, 279.3, 279.3, 279.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6576.0, 6577.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6578.0, 6507.0, 0.0066, 0.03882, 0.02684, 272.2, 272.2, 272.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6578.0, 6635.0, 0.0088, 0.06847, 0.05549, 269.5, 269.5, 269.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6578.0, 7298.0, 0.00329, 0.02408, 0.02778, 284.4, 284.4, 284.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6579.0, 6575.0, 0.00165, 0.0104, 0.00984, 272.8, 272.8, 272.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6579.0, 6576.0, 0.00251, 0.01587, 0.00901, 264.8, 264.8, 264.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6580.0, 6597.0, 0.00258, 0.01339, 0.01654, 226.8, 226.8, 226.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6582.0, 6583.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6583.0, 6573.0, 0.00106, 0.00561, 0.0067, 266.9, 266.9, 266.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6585.0, 6637.0, 0.00632, 0.03666, 0.082, 272.6, 272.6, 272.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6586.0, 6557.0, 0.00286, 0.01683, 0.01089, 218.4, 218.4, 218.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6586.0, 6587.0, 0.00085, 0.00544, 0.00583, 264.5, 264.5, 264.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6587.0, 6603.0, 0.00505, 0.03092, 0.0113, 227.4, 227.4, 227.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6588.0, 6601.0, 0.00243, 0.01791, 0.01557, 213.3, 213.3, 213.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6589.0, 3005.0, 0.00943, 0.04544, 0.02407, 296.9, 296.9, 296.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6590.0, 6614.0, 0.00478, 0.02963, 0.02128, 296.9, 296.9, 296.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6591.0, 6603.0, 0.00179, 0.00951, 0.00746, 218.2, 218.2, 218.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6592.0, 6497.0, 0.01155, 0.07368, 0.05637, 280.1, 280.1, 280.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6593.0, 6592.0, 0.00289, 0.01848, 0.03715, 276.9, 276.9, 276.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6594.0, 6589.0, 0.01012, 0.05648, 0.02846, 295.3, 295.3, 295.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6594.0, 6619.0, 0.00607, 0.03591, 0.03084, 213.3, 213.3, 213.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6595.0, 6596.0, 0.00285, 0.01597, 0.0091, 247.7, 247.7, 247.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6595.0, 6599.0, 0.00449, 0.02452, 0.0095, 246.9, 246.9, 246.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6597.0, 6605.0, 0.005, 0.02598, 0.01466, 217.4, 217.4, 217.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6598.0, 6599.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6599.0, 6584.0, 0.00365, 0.02201, 0.03056, 287.2, 287.2, 287.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6601.0, 6602.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6603.0, 6626.0, 0.00667, 0.03615, 0.03255, 252.2, 252.2, 252.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6604.0, 6596.0, 0.00316, 0.01877, 0.02355, 238.4, 238.4, 238.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6605.0, 6604.0, 0.00161, 0.01127, 0.0251, 220.3, 220.3, 220.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6606.0, 6637.0, 0.0081, 0.04618, 0.01832, 244.6, 244.6, 244.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6606.0, 6674.0, 0.00937, 0.04804, 0.11789, 214.1, 214.1, 214.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6607.0, 6608.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6607.0, 6986.0, 0.00381, 0.02017, 0.06285, 251.7, 251.7, 251.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6609.0, 6616.0, 0.00494, 0.02758, 0.03554, 283.5, 283.5, 283.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6609.0, 7223.0, 0.00469, 0.02666, 0.01303, 280.6, 280.6, 280.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6610.0, 6609.0, 0.00417, 0.02344, 0.05225, 198.8, 198.8, 198.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6610.0, 6611.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6612.0, 6593.0, 0.00381, 0.02184, 0.03483, 267.0, 267.0, 267.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6612.0, 6613.0, 0.00231, 0.01221, 0.006, 259.5, 259.5, 259.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6613.0, 6614.0, 0.00341, 0.01485, 0.00717, 291.2, 291.2, 291.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6613.0, 6638.0, 0.00281, 0.0157, 0.02174, 278.3, 278.3, 278.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6613.0, 6962.0, 0.01016, 0.04517, 0.04591, 320.0, 320.0, 320.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6615.0, 6646.0, 0.00314, 0.02217, 0.02883, 284.7, 284.7, 284.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6616.0, 6619.0, 0.00221, 0.01142, 0.02378, 293.7, 293.7, 293.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6617.0, 6618.0, 0.0002, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6618.0, 6615.0, 0.00202, 0.01322, 0.00788, 272.6, 272.6, 272.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6618.0, 7223.0, 0.00656, 0.04728, 0.02716, 260.8, 260.8, 260.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6620.0, 6619.0, 0.0077, 0.04321, 0.03816, 304.3, 304.3, 304.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6621.0, 6600.0, 0.00793, 0.04557, 0.03639, 279.7, 279.7, 279.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6621.0, 6622.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6621.0, 6623.0, 0.00185, 0.01183, 0.01318, 272.6, 272.6, 272.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6621.0, 7141.0, 0.00198, 0.01334, 0.00711, 245.4, 245.4, 245.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6623.0, 6624.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6625.0, 6626.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6627.0, 6626.0, 0.00448, 0.02237, 0.01629, 232.9, 232.9, 232.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6628.0, 6629.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6629.0, 7042.0, 0.00499, 0.02673, 0.02102, 259.4, 259.4, 259.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6629.0, 7256.0, 0.00362, 0.02326, 0.03881, 222.8, 222.8, 222.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6630.0, 6576.0, 0.01, 0.06668, 0.02975, 263.7, 263.7, 263.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6630.0, 6631.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6632.0, 6630.0, 0.00426, 0.0234, 0.01414, 237.5, 237.5, 237.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6633.0, 6632.0, 0.00478, 0.02791, 0.01517, 234.4, 234.4, 234.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6634.0, 6635.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6635.0, 6633.0, 0.00512, 0.02718, 0.02267, 280.2, 280.2, 280.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6635.0, 7194.0, 0.00723, 0.03683, 0.04614, 291.1, 291.1, 291.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6636.0, 9040.0, 0.01947, 0.11843, 0.05024, 260.1, 260.1, 260.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6636.0, 9113.0, 0.00401, 0.02667, 0.03082, 246.4, 246.4, 246.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6637.0, 6673.0, 0.00746, 0.04307, 0.04127, 247.1, 247.1, 247.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6638.0, 6678.0, 0.01064, 0.0672, 0.05056, 279.9, 279.9, 279.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6638.0, 7075.0, 0.00486, 0.03212, 0.02206, 238.2, 238.2, 238.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6639.0, 6645.0, 0.00289, 0.01739, 0.00778, 293.1, 293.1, 293.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6640.0, 6642.0, 0.0003, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6640.0, 6643.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6641.0, 6639.0, 0.00175, 0.0103, 0.0115, 297.5, 297.5, 297.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6643.0, 7050.0, 0.0004, 0.00685, 0.90962, 1964.9, 1964.9, 1964.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6643.0, 7175.0, 0.00026, 0.00513, 0.82278, 2263.8, 2263.8, 2263.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6644.0, 6645.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6646.0, 6647.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6646.0, 6656.0, 0.00828, 0.0468, 0.0556, 288.5, 288.5, 288.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6648.0, 6610.0, 0.00426, 0.02543, 0.01623, 259.2, 259.2, 259.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6648.0, 6649.0, 0.00024, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6648.0, 6655.0, 0.00971, 0.05178, 0.02207, 249.9, 249.9, 249.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6650.0, 6627.0, 0.00354, 0.01954, 0.01263, 208.7, 208.7, 208.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6650.0, 6651.0, 0.00275, 0.01453, 0.01305, 232.5, 232.5, 232.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6651.0, 6641.0, 0.00251, 0.01445, 0.03226, 257.0, 257.0, 257.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6652.0, 6629.0, 0.00766, 0.04966, 0.02147, 257.4, 257.4, 257.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6652.0, 6680.0, 0.00705, 0.04252, 0.0244, 246.5, 246.5, 246.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6653.0, 6654.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6653.0, 6655.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6655.0, 6674.0, 0.0086, 0.04019, 0.01698, 314.1, 314.1, 314.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6655.0, 6681.0, 0.00864, 0.05231, 0.04593, 290.4, 290.4, 290.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6656.0, 6661.0, 0.00518, 0.03681, 0.01679, 251.9, 251.9, 251.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6657.0, 6659.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6657.0, 6660.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6660.0, 6656.0, 0.00491, 0.03183, 0.02106, 286.6, 286.6, 286.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6660.0, 6667.0, 0.00471, 0.02524, 0.01323, 243.6, 243.6, 243.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6661.0, 6620.0, 0.00799, 0.05501, 0.05034, 218.9, 218.9, 218.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6661.0, 6660.0, 0.00569, 0.0295, 0.01982, 260.7, 260.7, 260.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6662.0, 6623.0, 0.0058, 0.03199, 0.05566, 261.3, 261.3, 261.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6663.0, 6633.0, 0.00531, 0.03182, 0.03721, 250.3, 250.3, 250.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6663.0, 7194.0, 0.0041, 0.02405, 0.03023, 226.5, 226.5, 226.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6664.0, 6666.0, 0.00021, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6664.0, 6667.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6665.0, 1350.0, 0.01253, 0.05203, 0.00692, 141.5, 141.5, 141.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6665.0, 6658.0, 0.01044, 0.03242, 0.00809, 128.1, 128.1, 128.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6667.0, 6697.0, 0.00555, 0.03593, 0.02029, 259.0, 259.0, 259.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6668.0, 6670.0, 0.00407, 0.02234, 0.00941, 186.4, 186.4, 186.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6669.0, 6670.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6670.0, 6673.0, 0.00225, 0.01123, 0.00891, 232.6, 232.6, 232.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6671.0, 6672.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6671.0, 6673.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6673.0, 6674.0, 0.00259, 0.01407, 0.00898, 206.8, 206.8, 206.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6674.0, 6675.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6674.0, 6691.0, 0.00242, 0.01774, 0.05004, 301.9, 301.9, 301.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6676.0, 6677.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6676.0, 6680.0, 0.00501, 0.03485, 0.03672, 237.6, 237.6, 237.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6676.0, 6685.0, 0.00528, 0.03062, 0.0647, 220.7, 220.7, 220.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6678.0, 6662.0, 0.00969, 0.05807, 0.03134, 252.6, 252.6, 252.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6678.0, 6700.0, 0.0147, 0.09511, 0.05676, 203.5, 203.5, 203.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6678.0, 6718.0, 0.01048, 0.06808, 0.08227, 257.8, 257.8, 257.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6678.0, 6748.0, 0.01901, 0.10149, 0.06074, 272.6, 272.6, 272.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6679.0, 6687.0, 0.00855, 0.05088, 0.07477, 258.0, 258.0, 258.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6679.0, 6690.0, 0.00412, 0.02705, 0.02973, 251.9, 251.9, 251.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6681.0, 6682.0, 0.00282, 0.01719, 0.02644, 293.9, 293.9, 293.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6682.0, 6656.0, 0.00479, 0.03091, 0.02399, 302.0, 302.0, 302.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6682.0, 6683.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6684.0, 6719.0, 0.00822, 0.04089, 0.04481, 225.0, 225.0, 225.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6685.0, 6694.0, 0.00346, 0.02023, 0.02402, 290.2, 290.2, 290.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6686.0, 6645.0, 0.01171, 0.05877, 0.03386, 282.2, 282.2, 282.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6686.0, 6684.0, 0.00306, 0.01705, 0.01555, 275.9, 275.9, 275.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6687.0, 6684.0, 0.00479, 0.03253, 0.01939, 263.4, 263.4, 263.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6687.0, 6688.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6689.0, 6700.0, 0.00692, 0.04251, 0.02161, 249.4, 249.4, 249.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6689.0, 6703.0, 0.0054, 0.03711, 0.02047, 268.3, 268.3, 268.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6689.0, 6736.0, 0.00838, 0.05204, 0.11391, 320.1, 320.1, 320.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6690.0, 6727.0, 0.0114, 0.06556, 0.0606, 278.9, 278.9, 278.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6691.0, 6692.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6691.0, 6742.0, 0.0149, 0.0568, 0.04489, 293.2, 293.2, 293.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6693.0, 6694.0, 0.00327, 0.02254, 0.02, 228.0, 228.0, 228.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6694.0, 6695.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6694.0, 6719.0, 0.00602, 0.03885, 0.0768, 280.1, 280.1, 280.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6696.0, 6685.0, 0.00288, 0.01587, 0.05697, 291.8, 291.8, 291.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6696.0, 7171.0, 0.00853, 0.04979, 0.02481, 294.1, 294.1, 294.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6697.0, 6699.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6697.0, 6705.0, 0.00607, 0.03849, 0.03989, 249.0, 249.0, 249.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6698.0, 1354.0, 0.00681, 0.02634, 0.02045, 242.75, 242.75, 242.75, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6698.0, 3292.0, 0.00075, 0.00446, 0.0041, 152.2, 152.2, 152.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6700.0, 6702.0, 0.00382, 0.02713, 0.03181, 244.2, 244.2, 244.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6701.0, 6702.0, 0.00363, 0.02418, 0.02851, 312.1, 312.1, 312.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6701.0, 6755.0, 0.00877, 0.05514, 0.05216, 261.4, 261.4, 261.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6702.0, 6962.0, 0.01786, 0.10635, 0.08603, 350.0, 350.0, 350.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6702.0, 7059.0, 0.01286, 0.08244, 0.10737, 281.8, 281.8, 281.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6703.0, 6690.0, 0.004, 0.02706, 0.02363, 263.0, 263.0, 263.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6704.0, 6707.0, 0.00219, 0.01228, 0.01128, 228.8, 228.8, 228.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6704.0, 6710.0, 0.00356, 0.02025, 0.0194, 243.8, 243.8, 243.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6705.0, 6724.0, 0.00502, 0.03346, 0.0305, 262.4, 262.4, 262.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6706.0, 6708.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6707.0, 6656.0, 0.00784, 0.04413, 0.02894, 283.9, 283.9, 283.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6707.0, 6705.0, 0.00298, 0.0167, 0.01446, 225.1, 225.1, 225.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6708.0, 3195.0, 0.00072, 0.01291, 1.53515, 2228.9, 2228.9, 2228.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6708.0, 7021.0, 0.00083, 0.01328, 1.47148, 2934.6, 2934.6, 2934.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6709.0, 6710.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6710.0, 6705.0, 0.00236, 0.01249, 0.00689, 252.4, 252.4, 252.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6710.0, 6733.0, 0.00559, 0.03303, 0.03677, 240.6, 240.6, 240.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6711.0, 6803.0, 0.01164, 0.08033, 0.08086, 253.3, 253.3, 253.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6711.0, 7084.0, 0.01206, 0.07241, 0.06128, 224.7, 224.7, 224.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6712.0, 6711.0, 0.00303, 0.0157, 0.01829, 267.4, 267.4, 267.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6712.0, 6728.0, 0.00945, 0.05109, 0.06404, 249.2, 249.2, 249.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6712.0, 6734.0, 0.00892, 0.05228, 0.04292, 248.6, 248.6, 248.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6713.0, 6714.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6714.0, 6725.0, 0.00609, 0.03332, 0.02814, 248.6, 248.6, 248.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6715.0, 6693.0, 0.004, 0.02227, 0.03185, 222.6, 222.6, 222.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6715.0, 6714.0, 0.00171, 0.01083, 0.02303, 254.6, 254.6, 254.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6716.0, 6717.0, 0.0003, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6716.0, 6748.0, 0.0052, 0.02978, 0.02402, 272.2, 272.2, 272.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6716.0, 9110.0, 0.01448, 0.1015, 0.10069, 296.5, 296.5, 296.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6718.0, 6716.0, 0.00723, 0.03931, 0.02872, 264.5, 264.5, 264.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6718.0, 9156.0, 0.00701, 0.03565, 0.06265, 218.3, 218.3, 218.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6719.0, 6712.0, 0.00985, 0.05374, 0.06835, 317.3, 317.3, 317.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6720.0, 6721.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6720.0, 6722.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6723.0, 6724.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6724.0, 6707.0, 0.0044, 0.02562, 0.01985, 269.3, 269.3, 269.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6724.0, 6746.0, 0.01089, 0.05305, 0.02277, 293.8, 293.8, 293.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6725.0, 6726.0, 0.0002, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6725.0, 6741.0, 0.0051, 0.0308, 0.02219, 262.5, 262.5, 262.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6725.0, 6838.0, 0.00991, 0.05762, 0.06105, 263.6, 263.6, 263.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6725.0, 6853.0, 0.01858, 0.10786, 0.10864, 280.3, 280.3, 280.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6725.0, 7268.0, 0.00674, 0.03505, 0.02107, 266.7, 266.7, 266.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6727.0, 6777.0, 0.00152, 0.01011, 0.07809, 273.3, 273.3, 273.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6729.0, 6728.0, 0.00243, 0.01401, 0.01479, 226.8, 226.8, 226.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6730.0, 6732.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6730.0, 6733.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6731.0, 1564.0, 0.01018, 0.04442, 0.01562, 137.1, 137.1, 137.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6734.0, 6728.0, 0.00354, 0.01872, 0.01056, 217.0, 217.0, 217.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6734.0, 6735.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6736.0, 6757.0, 0.00461, 0.0291, 0.02984, 222.3, 222.3, 222.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6736.0, 6791.0, 0.00178, 0.01081, 0.04361, 287.0, 287.0, 287.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6737.0, 6734.0, 0.00142, 0.00841, 0.00877, 204.1, 204.1, 204.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6737.0, 6738.0, 0.0003, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6737.0, 6768.0, 0.00462, 0.02677, 0.0391, 236.7, 236.7, 236.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6739.0, 6757.0, 0.00315, 0.02011, 0.01148, 228.3, 228.3, 228.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6739.0, 6758.0, 0.00263, 0.01272, 0.00916, 245.7, 245.7, 245.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6740.0, 6743.0, 0.00508, 0.03445, 0.02017, 253.0, 253.0, 253.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6741.0, 6771.0, 0.00692, 0.04048, 0.02518, 276.8, 276.8, 276.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6742.0, 6715.0, 0.00414, 0.02628, 0.04622, 255.1, 255.1, 255.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6742.0, 6823.0, 0.01366, 0.08086, 0.05538, 242.6, 242.6, 242.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6743.0, 6744.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6743.0, 6809.0, 0.00985, 0.05778, 0.03141, 199.9, 199.9, 199.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6745.0, 6721.0, 0.00539, 0.03483, 0.04778, 258.7, 258.7, 258.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6746.0, 6745.0, 0.00279, 0.01772, 0.02866, 287.8, 287.8, 287.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6746.0, 6747.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6749.0, 6740.0, 0.00443, 0.02277, 0.04395, 259.2, 259.2, 259.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6749.0, 6748.0, 0.00276, 0.01817, 0.00935, 299.3, 299.3, 299.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6749.0, 6750.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6749.0, 6787.0, 0.00566, 0.02851, 0.01864, 275.3, 275.3, 275.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6751.0, 6752.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6752.0, 6716.0, 0.00517, 0.03091, 0.03184, 287.7, 287.7, 287.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6752.0, 6793.0, 0.00613, 0.03789, 0.02249, 282.1, 282.1, 282.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6753.0, 6754.0, 0.00437, 0.02072, 0.01646, 279.3, 279.3, 279.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6754.0, 6729.0, 0.003, 0.0161, 0.01449, 250.8, 250.8, 250.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6754.0, 6969.0, 0.0039, 0.02061, 0.02186, 268.9, 268.9, 268.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6756.0, 6783.0, 0.0028, 0.01734, 0.02408, 276.0, 276.0, 276.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6758.0, 6759.0, 0.01151, 0.07195, 0.03311, 259.7, 259.7, 259.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6760.0, 6759.0, 0.00234, 0.01262, 0.01629, 281.8, 281.8, 281.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6760.0, 6761.0, 0.00026, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6760.0, 6773.0, 0.00402, 0.02588, 0.03657, 285.9, 285.9, 285.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6762.0, 6763.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6762.0, 6778.0, 0.00145, 0.00789, 0.02794, 302.3, 302.3, 302.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6762.0, 6780.0, 0.00193, 0.01329, 0.01088, 271.0, 271.0, 271.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6762.0, 6791.0, 0.00074, 0.00514, 0.03814, 296.9, 296.9, 296.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6762.0, 7188.0, 0.00131, 0.00753, 0.00465, 218.0, 218.0, 218.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6764.0, 6765.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6766.0, 6753.0, 0.00171, 0.00955, 0.00699, 230.9, 230.9, 230.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6766.0, 6778.0, 0.0016, 0.0097, 0.00841, 220.7, 220.7, 220.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6767.0, 6775.0, 0.00066, 0.0049, 0.00808, 253.7, 253.7, 253.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6768.0, 6769.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6768.0, 6783.0, 0.00332, 0.01418, 0.03791, 266.8, 266.8, 266.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6770.0, 6777.0, 0.00135, 0.00953, 0.01192, 246.7, 246.7, 246.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6771.0, 6773.0, 0.00211, 0.01291, 0.02157, 405.4, 405.4, 405.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6771.0, 7268.0, 0.00375, 0.02658, 0.02743, 301.6, 301.6, 301.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6772.0, 6773.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6773.0, 6807.0, 0.00758, 0.05197, 0.03105, 279.9, 279.9, 279.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6774.0, 6775.0, 0.00319, 0.0216, 0.01981, 266.2, 266.2, 266.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6774.0, 6795.0, 0.00172, 0.00941, 0.0058, 257.1, 257.1, 257.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6774.0, 6815.0, 0.00132, 0.00838, 0.00376, 259.2, 259.2, 259.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6774.0, 6836.0, 0.00369, 0.02196, 0.03054, 252.8, 252.8, 252.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6774.0, 7178.0, 0.00212, 0.01417, 0.011, 290.9, 290.9, 290.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6775.0, 6776.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6777.0, 6780.0, 0.00099, 0.00658, 0.02866, 307.6, 307.6, 307.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6777.0, 7138.0, 0.0009, 0.00459, 0.00574, 305.6, 305.6, 305.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6778.0, 6764.0, 0.00148, 0.00964, 0.00908, 282.6, 282.6, 282.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6778.0, 6779.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6780.0, 6778.0, 0.00123, 0.0072, 0.00964, 250.0, 250.0, 250.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6780.0, 6781.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6780.0, 6786.0, 0.00138, 0.0077, 0.01882, 284.5, 284.5, 284.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6782.0, 6784.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6782.0, 6785.0, 0.00025, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6783.0, 6755.0, 0.00223, 0.01398, 0.01085, 288.8, 288.8, 288.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6786.0, 6806.0, 0.00679, 0.03101, 0.03293, 259.4, 259.4, 259.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6787.0, 6789.0, 0.0034, 0.01739, 0.01065, 268.7, 268.7, 268.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6788.0, 6789.0, 0.00146, 0.00902, 0.01585, 245.5, 245.5, 245.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6788.0, 6793.0, 0.00245, 0.01222, 0.02816, 277.8, 277.8, 277.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6788.0, 6839.0, 0.00633, 0.03469, 0.03385, 281.3, 281.3, 281.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6789.0, 6790.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6791.0, 6792.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6794.0, 7351.0, 0.00067, 0.00359, 0.004, 262.6, 262.6, 262.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6795.0, 6767.0, 0.0014, 0.00854, 0.01035, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6795.0, 6796.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6797.0, 6756.0, 0.00198, 0.01328, 0.01774, 242.8, 242.8, 242.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6797.0, 6791.0, 0.00208, 0.0096, 0.00619, 264.1, 264.1, 264.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6797.0, 7351.0, 0.00173, 0.01164, 0.01557, 272.7, 272.7, 272.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6798.0, 6799.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6798.0, 7084.0, 0.00101, 0.00639, 0.00434, 244.0, 244.0, 244.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6798.0, 7178.0, 0.00079, 0.00548, 0.00571, 254.3, 254.3, 254.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6800.0, 6816.0, 0.00137, 0.00951, 0.02565, 194.1, 194.1, 194.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6801.0, 6800.0, 0.00101, 0.00691, 0.01138, 228.2, 228.2, 228.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6802.0, 6803.0, 0.0003, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6803.0, 6801.0, 0.00189, 0.01226, 0.01865, 242.0, 242.0, 242.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6804.0, 6795.0, 0.0036, 0.01933, 0.0162, 272.8, 272.8, 272.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6805.0, 6745.0, 0.01394, 0.08407, 0.07049, 247.0, 247.0, 247.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6805.0, 6858.0, 0.00805, 0.04436, 0.04324, 226.0, 226.0, 226.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6805.0, 6918.0, 0.02374, 0.1492, 0.12223, 226.5, 226.5, 226.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6806.0, 6809.0, 0.00234, 0.01388, 0.00999, 256.9, 256.9, 256.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6806.0, 7144.0, 0.00725, 0.03969, 0.02484, 240.6, 240.6, 240.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6807.0, 6759.0, 0.00823, 0.05263, 0.01674, 230.3, 230.3, 230.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6807.0, 6808.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6807.0, 6829.0, 0.00388, 0.02141, 0.05194, 280.6, 280.6, 280.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6809.0, 6810.0, 0.0003, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6811.0, 6812.0, 0.0003, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6811.0, 6813.0, 0.00347, 0.02255, 0.01224, 250.2, 250.2, 250.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6813.0, 6764.0, 0.00179, 0.00921, 0.0151, 265.3, 265.3, 265.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6813.0, 6814.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6815.0, 6795.0, 0.00103, 0.0057, 0.00624, 301.8, 301.8, 301.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6816.0, 6818.0, 0.00162, 0.01055, 0.0118, 268.2, 268.2, 268.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6817.0, 6804.0, 0.00144, 0.00934, 0.01639, 246.5, 246.5, 246.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6818.0, 6845.0, 0.00351, 0.01945, 0.05603, 245.1, 245.1, 245.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6818.0, 7279.0, 0.00201, 0.0127, 0.02265, 290.5, 290.5, 290.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6819.0, 6786.0, 0.00158, 0.00976, 0.01275, 254.3, 254.3, 254.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6819.0, 6820.0, 0.00218, 0.01308, 0.00935, 224.8, 224.8, 224.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6820.0, 6775.0, 0.00199, 0.01154, 0.00602, 270.6, 270.6, 270.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6821.0, 6822.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6821.0, 6846.0, 0.00283, 0.01979, 0.02216, 248.9, 248.9, 248.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6823.0, 6824.0, 0.00342, 0.01952, 0.00949, 219.5, 219.5, 219.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6823.0, 6827.0, 0.0028, 0.01912, 0.00783, 231.5, 231.5, 231.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6824.0, 6825.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6824.0, 6842.0, 0.00581, 0.0356, 0.03895, 366.5, 366.5, 366.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6824.0, 6866.0, 0.00366, 0.02442, 0.17727, 306.1, 306.1, 306.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6826.0, 6827.0, 0.00027, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6827.0, 6742.0, 0.00875, 0.05702, 0.04923, 250.4, 250.4, 250.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6828.0, 6851.0, 0.01093, 0.06035, 0.06804, 278.1, 278.1, 278.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6829.0, 6830.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6829.0, 6860.0, 0.0042, 0.02517, 0.01761, 243.8, 243.8, 243.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6831.0, 6817.0, 0.00082, 0.00554, 0.00644, 207.8, 207.8, 207.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6831.0, 6821.0, 0.00175, 0.01011, 0.01046, 266.9, 266.9, 266.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6831.0, 6855.0, 0.00456, 0.0226, 0.05416, 282.7, 282.7, 282.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6832.0, 6833.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6832.0, 6834.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6833.0, 6831.0, 0.00176, 0.01063, 0.0117, 315.6, 315.6, 315.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6835.0, 7279.0, 0.00154, 0.00874, 0.00601, 300.8, 300.8, 300.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6836.0, 6835.0, 0.00229, 0.01251, 0.00778, 231.0, 231.0, 231.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6838.0, 6837.0, 0.0053, 0.03299, 0.02342, 263.9, 263.9, 263.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6839.0, 6851.0, 0.00609, 0.02361, 0.03029, 250.1, 250.1, 250.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6840.0, 6829.0, 0.00597, 0.03591, 0.03012, 263.0, 263.0, 263.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6840.0, 6841.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6840.0, 7279.0, 0.00407, 0.02356, 0.02472, 245.6, 245.6, 245.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6842.0, 6862.0, 0.00892, 0.05926, 0.0398, 253.2, 253.2, 253.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6843.0, 6844.0, 0.0002, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6843.0, 6856.0, 0.00541, 0.03439, 0.03663, 295.7, 295.7, 295.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6845.0, 6831.0, 0.00258, 0.01642, 0.03148, 230.5, 230.5, 230.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6846.0, 6811.0, 0.00218, 0.01262, 0.00654, 226.8, 226.8, 226.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6847.0, 6849.0, 0.00146, 0.00819, 0.00766, 292.6, 292.6, 292.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6847.0, 6865.0, 0.00343, 0.02045, 0.04848, 286.5, 286.5, 286.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6848.0, 6849.0, 0.00314, 0.01875, 0.01505, 289.6, 289.6, 289.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6849.0, 6850.0, 0.00191, 0.01188, 0.02465, 244.0, 244.0, 244.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6851.0, 9235.0, 0.00431, 0.02679, 0.03346, 326.6, 326.6, 326.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6852.0, 6837.0, 0.00504, 0.0333, 0.02891, 281.2, 281.2, 281.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6852.0, 6882.0, 0.00728, 0.04988, 0.03764, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6853.0, 6854.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6855.0, 6850.0, 0.00651, 0.03489, 0.02779, 257.0, 257.0, 257.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6855.0, 6867.0, 0.00804, 0.04411, 0.03897, 257.0, 257.0, 257.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6855.0, 6874.0, 0.00519, 0.03234, 0.02168, 218.8, 218.8, 218.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6856.0, 6857.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6856.0, 6858.0, 0.00455, 0.03145, 0.01835, 242.1, 242.1, 242.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6856.0, 7324.0, 0.00588, 0.03423, 0.02511, 289.6, 289.6, 289.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6858.0, 6885.0, 0.00861, 0.04413, 0.07995, 261.2, 261.2, 261.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6858.0, 7324.0, 0.00547, 0.03843, 0.03024, 277.1, 277.1, 277.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6859.0, 6853.0, 0.00348, 0.01915, 0.05206, 278.1, 278.1, 278.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6859.0, 6860.0, 0.00191, 0.01361, 0.00903, 228.8, 228.8, 228.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6861.0, 6862.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6862.0, 6843.0, 0.01106, 0.07303, 0.05204, 309.4, 309.4, 309.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6862.0, 6872.0, 0.00521, 0.02769, 0.11746, 320.4, 320.4, 320.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6863.0, 6864.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6863.0, 6887.0, 0.00438, 0.0265, 0.01567, 297.2, 297.2, 297.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6865.0, 6839.0, 0.00477, 0.03208, 0.02887, 255.6, 255.6, 255.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6865.0, 6863.0, 0.00227, 0.0147, 0.02383, 301.1, 301.1, 301.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6866.0, 6837.0, 0.00666, 0.04204, 0.04559, 264.6, 264.6, 264.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6866.0, 6896.0, 0.01066, 0.04595, 0.0304, 308.3, 308.3, 308.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6867.0, 6868.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6869.0, 6835.0, 0.00643, 0.03721, 0.02769, 290.8, 290.8, 290.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6870.0, 6869.0, 0.00264, 0.01802, 0.00946, 282.1, 282.1, 282.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6870.0, 6871.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6872.0, 6866.0, 0.0051, 0.02933, 0.03636, 271.6, 271.6, 271.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6873.0, 6872.0, 0.00375, 0.02268, 0.01784, 288.0, 288.0, 288.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6873.0, 6905.0, 0.00489, 0.02904, 0.09147, 252.6, 252.6, 252.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6873.0, 6916.0, 0.0108, 0.05733, 0.04446, 300.8, 300.8, 300.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6874.0, 7231.0, 0.00119, 0.00647, 0.01189, 215.7, 215.7, 215.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6875.0, 6876.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6875.0, 6877.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6876.0, 7228.0, 0.00411, 0.02489, 0.02629, 245.6, 245.6, 245.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6878.0, 6879.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6879.0, 6859.0, 0.00423, 0.02391, 0.02733, 268.1, 268.1, 268.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6879.0, 7228.0, 0.0039, 0.02594, 0.03195, 234.8, 234.8, 234.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6880.0, 6879.0, 0.00195, 0.0108, 0.00965, 234.2, 234.2, 234.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6880.0, 7126.0, 0.00118, 0.00681, 0.00327, 193.5, 193.5, 193.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6881.0, 6882.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6882.0, 6876.0, 0.0017, 0.01001, 0.00704, 260.8, 260.8, 260.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6884.0, 6883.0, 0.00371, 0.01621, 0.02367, 260.4, 260.4, 260.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6885.0, 6843.0, 0.01196, 0.06296, 0.02409, 259.7, 259.7, 259.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6886.0, 6887.0, 0.00306, 0.01582, 0.01728, 289.5, 289.5, 289.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6886.0, 6892.0, 0.00627, 0.03746, 0.04613, 264.4, 264.4, 264.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6888.0, 6867.0, 0.00261, 0.01567, 0.03951, 248.2, 248.2, 248.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6888.0, 6897.0, 0.00341, 0.01889, 0.04077, 307.4, 307.4, 307.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6889.0, 6890.0, 0.00372, 0.02451, 0.01157, 282.5, 282.5, 282.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6889.0, 6902.0, 0.00377, 0.02468, 0.0365, 273.2, 273.2, 273.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6889.0, 6906.0, 0.00652, 0.03387, 0.0204, 233.1, 233.1, 233.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6890.0, 6891.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6893.0, 6932.0, 0.00864, 0.04025, 0.10147, 289.4, 289.4, 289.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6894.0, 6895.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6896.0, 7055.0, 0.00724, 0.04707, 0.06302, 301.9, 301.9, 301.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6897.0, 6870.0, 0.00442, 0.02979, 0.03242, 279.5, 279.5, 279.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6897.0, 6893.0, 0.00358, 0.02481, 0.02529, 293.6, 293.6, 293.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6898.0, 6899.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6899.0, 6918.0, 0.00765, 0.0488, 0.02331, 242.9, 242.9, 242.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6899.0, 6921.0, 0.00928, 0.05268, 0.02234, 261.6, 261.6, 261.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6900.0, 6925.0, 0.00772, 0.0483, 0.03985, 292.0, 292.0, 292.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6900.0, 7168.0, 0.00623, 0.03445, 0.01833, 286.1, 286.1, 286.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6901.0, 6903.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6903.0, 5171.0, 0.00063, 0.01119, 1.57491, 2326.2, 2326.2, 2326.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6904.0, 6897.0, 0.00451, 0.02584, 0.02649, 288.3, 288.3, 288.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6904.0, 6902.0, 0.00184, 0.01179, 0.00989, 279.4, 279.4, 279.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6905.0, 6936.0, 0.01251, 0.07457, 0.05308, 260.1, 260.1, 260.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6906.0, 6928.0, 0.01064, 0.06256, 0.02198, 220.7, 220.7, 220.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6907.0, 6928.0, 0.00665, 0.03643, 0.02571, 292.2, 292.2, 292.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6908.0, 6886.0, 0.00312, 0.01947, 0.03841, 259.4, 259.4, 259.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6908.0, 6917.0, 0.00303, 0.01819, 0.04244, 243.4, 243.4, 243.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6909.0, 6900.0, 0.00369, 0.02052, 0.01862, 295.8, 295.8, 295.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6910.0, 6911.0, 0.00232, 0.01284, 0.00781, 232.5, 232.5, 232.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6910.0, 6915.0, 0.00222, 0.01378, 0.0109, 247.5, 247.5, 247.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6911.0, 6912.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6911.0, 9355.0, 0.00293, 0.02046, 0.01756, 269.5, 269.5, 269.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6913.0, 6911.0, 0.00234, 0.01073, 0.02228, 264.7, 264.7, 264.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6913.0, 6914.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6913.0, 6917.0, 0.00481, 0.03241, 0.02948, 270.8, 270.8, 270.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6915.0, 6892.0, 0.00574, 0.02798, 0.03748, 260.1, 260.1, 260.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6915.0, 6913.0, 0.00248, 0.01512, 0.01025, 209.7, 209.7, 209.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6916.0, 6945.0, 0.00893, 0.05398, 0.02647, 260.8, 260.8, 260.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6917.0, 6929.0, 0.00221, 0.01356, 0.05818, 255.8, 255.8, 255.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6919.0, 6918.0, 0.00225, 0.0145, 0.03464, 233.2, 233.2, 233.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6919.0, 6920.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6919.0, 6950.0, 0.00391, 0.0263, 0.0507, 222.2, 222.2, 222.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6921.0, 6922.0, 0.00485, 0.03094, 0.00835, 268.8, 268.8, 268.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6921.0, 7002.0, 0.00437, 0.0257, 0.03468, 236.2, 236.2, 236.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6922.0, 6936.0, 0.0139, 0.07727, 0.03139, 375.5, 375.5, 375.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6923.0, 6916.0, 0.00435, 0.02855, 0.04249, 275.0, 275.0, 275.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6924.0, 6925.0, 0.00027, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6925.0, 6932.0, 0.00783, 0.03575, 0.01898, 259.9, 259.9, 259.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6926.0, 6927.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6926.0, 6956.0, 0.00326, 0.02319, 0.02017, 280.5, 280.5, 280.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6928.0, 6926.0, 0.00178, 0.01068, 0.00892, 268.9, 268.9, 268.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6929.0, 6909.0, 0.00587, 0.03455, 0.0443, 345.5, 345.5, 345.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6929.0, 6909.0, 0.00587, 0.03455, 0.0443, 345.5, 345.5, 345.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6929.0, 6925.0, 0.00516, 0.03475, 0.02836, 264.6, 264.6, 264.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6929.0, 6930.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6929.0, 7469.0, 0.00239, 0.01619, 0.07674, 314.0, 314.0, 314.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6931.0, 6929.0, 0.00212, 0.01236, 0.0093, 300.3, 300.3, 300.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6932.0, 5121.0, 0.00706, 0.03539, 0.04189, 281.4, 281.4, 281.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6932.0, 6933.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6934.0, 9357.0, 0.00365, 0.02216, 0.02862, 273.6, 273.6, 273.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6935.0, 6931.0, 0.00431, 0.02277, 0.02975, 289.3, 289.3, 289.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6936.0, 6937.0, 0.00023, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6936.0, 6951.0, 0.01039, 0.06095, 0.06728, 306.6, 306.6, 306.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6938.0, 5132.0, 0.0069, 0.03549, 0.03213, 304.8, 304.8, 304.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6939.0, 6928.0, 0.00652, 0.03821, 0.06367, 316.6, 316.6, 316.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6939.0, 6938.0, 0.00249, 0.01469, 0.00668, 310.1, 310.1, 310.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6939.0, 6940.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6941.0, 6942.0, 0.0003, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6942.0, 5121.0, 0.00638, 0.0418, 0.0279, 299.1, 299.1, 299.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6942.0, 6904.0, 0.00237, 0.0161, 0.16012, 307.3, 307.3, 307.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6943.0, 5136.0, 0.00289, 0.01749, 0.04684, 295.0, 295.0, 295.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6944.0, 6945.0, 0.00025, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6946.0, 6947.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6946.0, 6948.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6948.0, 6949.0, 0.00222, 0.0118, 0.01701, 291.7, 291.7, 291.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6948.0, 6951.0, 0.00611, 0.03736, 0.01943, 301.6, 301.6, 301.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6949.0, 5140.0, 0.003, 0.01965, 0.03307, 306.3, 306.3, 306.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6949.0, 6945.0, 0.00339, 0.01887, 0.01002, 254.4, 254.4, 254.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6950.0, 2164.0, 0.00891, 0.05579, 0.05682, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6952.0, 6951.0, 0.00366, 0.02231, 0.01882, 191.6, 191.6, 191.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6952.0, 6953.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6954.0, 5136.0, 0.00257, 0.01685, 0.01546, 231.8, 231.8, 231.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6954.0, 6957.0, 0.00578, 0.03572, 0.04874, 254.5, 254.5, 254.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6955.0, 6956.0, 0.00162, 0.01068, 0.0094, 284.4, 284.4, 284.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6955.0, 7055.0, 0.00564, 0.03309, 0.01605, 289.7, 289.7, 289.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6957.0, 5140.0, 0.00747, 0.04427, 0.02007, 261.2, 261.2, 261.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6958.0, 6961.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6958.0, 6962.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6963.0, 6965.0, 0.00024, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6963.0, 6966.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6965.0, 7162.0, 0.0049, 0.02898, 0.01476, 256.0, 256.0, 256.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6967.0, 6968.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6967.0, 6969.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6969.0, 6701.0, 0.00318, 0.0218, 0.03848, 284.9, 284.9, 284.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6969.0, 6729.0, 0.00296, 0.01708, 0.00901, 254.9, 254.9, 254.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6970.0, 6971.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6970.0, 6972.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6972.0, 7332.0, 0.00111, 0.00656, 0.00375, 257.3, 257.3, 257.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6973.0, 6974.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6973.0, 6975.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6974.0, 7059.0, 0.00249, 0.01439, 0.00886, 237.7, 237.7, 237.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6974.0, 7075.0, 0.00727, 0.04075, 0.01941, 222.6, 222.6, 222.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6976.0, 6982.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6976.0, 6983.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6984.0, 6985.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6984.0, 6986.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6986.0, 6626.0, 0.00218, 0.01144, 0.0219, 270.7, 270.7, 270.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6986.0, 7256.0, 0.00035, 0.00211, 0.00191, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6987.0, 6988.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6987.0, 6989.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6989.0, 6907.0, 0.00471, 0.02353, 0.01675, 299.7, 299.7, 299.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6990.0, 6992.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6990.0, 6993.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6991.0, 6900.0, 0.00355, 0.0212, 0.02779, 309.2, 309.2, 309.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6992.0, 6903.0, 0.00037, 0.00567, 0.68859, 2785.2, 2785.2, 2785.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6992.0, 7234.0, 0.00026, 0.00355, 0.34814, 2308.2, 2308.2, 2308.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6994.0, 6999.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6994.0, 7000.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6995.0, 7115.0, 0.00444, 0.02796, 0.01857, 322.6, 322.6, 322.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [6999.0, 7286.0, 0.00038, 0.0069, 0.90775, 2258.6, 2258.6, 2258.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7001.0, 7005.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7001.0, 7006.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7002.0, 6922.0, 0.00272, 0.01549, 0.01405, 317.8, 317.8, 317.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7007.0, 7010.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7007.0, 7011.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7008.0, 6395.0, 0.00431, 0.02578, 0.02044, 271.6, 271.6, 271.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7008.0, 6402.0, 0.00522, 0.033, 0.01753, 218.5, 218.5, 218.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7008.0, 7064.0, 0.00786, 0.04996, 0.09451, 267.4, 267.4, 267.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7011.0, 6385.0, 0.00054, 0.00906, 0.91322, 2541.2, 2541.2, 2541.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7011.0, 7112.0, 0.00041, 0.00692, 0.59624, 2658.3, 2658.3, 2658.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7012.0, 7020.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7012.0, 7021.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7013.0, 6721.0, 0.0085, 0.0539, 0.04586, 256.3, 256.3, 256.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7013.0, 6842.0, 0.01209, 0.06499, 0.03181, 499.9, 499.9, 499.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7021.0, 7272.0, 0.00054, 0.01132, 1.25106, 3083.4, 3083.4, 3083.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7022.0, 7030.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7022.0, 7031.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7023.0, 6884.0, 0.00296, 0.01463, 0.00911, 276.0, 276.0, 276.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7030.0, 6992.0, 0.00015, 0.00258, 0.35952, 2656.6, 2656.6, 2656.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7030.0, 7097.0, 0.00029, 0.00476, 0.50409, 2779.4, 2779.4, 2779.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7030.0, 7185.0, 0.0006, 0.01085, 0.86304, 2729.2, 2729.2, 2729.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7030.0, 7286.0, 0.0003, 0.00597, 0.72897, 3100.7, 3100.7, 3100.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7032.0, 7035.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7032.0, 7036.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7036.0, 7093.0, 0.00025, 0.0047, 0.51089, 3088.7, 3088.7, 3088.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7036.0, 7165.0, 0.00069, 0.01328, 1.52256, 2681.5, 2681.5, 2681.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7037.0, 7039.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7037.0, 7040.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7041.0, 7049.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7041.0, 7050.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7042.0, 6635.0, 0.0075, 0.04392, 0.04938, 306.0, 306.0, 306.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7051.0, 7054.0, 0.00025, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7051.0, 7055.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7055.0, 6943.0, 0.00311, 0.01776, 0.0468, 305.4, 305.4, 305.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7055.0, 7265.0, 0.0048, 0.0237, 0.04122, 271.6, 271.6, 271.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7056.0, 7058.0, 0.00026, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7056.0, 7059.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7059.0, 7241.0, 0.00364, 0.02063, 0.00737, 244.4, 244.4, 244.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7060.0, 7061.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7060.0, 7062.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7062.0, 6668.0, 0.00185, 0.01227, 0.05201, 234.1, 234.1, 234.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7063.0, 7064.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7063.0, 7065.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7064.0, 7110.0, 0.0017, 0.01087, 0.00619, 286.3, 286.3, 286.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7064.0, 7215.0, 0.00404, 0.0215, 0.01704, 246.9, 246.9, 246.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7066.0, 7067.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7066.0, 7068.0, 0.00021, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7067.0, 7133.0, 0.00106, 0.00599, 0.00207, 261.1, 261.1, 261.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7067.0, 7346.0, 0.00087, 0.00606, 0.00387, 299.3, 299.3, 299.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7069.0, 7072.0, 0.00029, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7069.0, 7073.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7074.0, 7075.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7074.0, 7076.0, 0.0003, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7077.0, 7081.0, 0.00021, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7077.0, 7082.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7078.0, 3147.0, 0.00194, 0.01341, 0.00849, 293.6, 293.6, 293.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7078.0, 7123.0, 0.00524, 0.03182, 0.01558, 230.7, 230.7, 230.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7079.0, 7121.0, 0.00966, 0.04551, 0.00796, 132.3, 132.3, 132.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7081.0, 3491.0, 0.00165, 0.02361, 1.77342, 2920.5, 2920.5, 2920.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7081.0, 9835.0, 0.00049, 0.00979, 1.34138, 2798.1, 2798.1, 2798.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7083.0, 7084.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7083.0, 7085.0, 0.0002, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7086.0, 7088.0, 0.00024, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7086.0, 7089.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7088.0, 6415.0, 0.00841, 0.04807, 0.0277, 276.1, 276.1, 276.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7088.0, 7091.0, 0.00059, 0.00403, 0.00597, 264.5, 264.5, 264.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7090.0, 7093.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7090.0, 7094.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7093.0, 7212.0, 0.00021, 0.00443, 0.50708, 2359.6, 2359.6, 2359.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7093.0, 7253.0, 0.00092, 0.01693, 2.03902, 2430.0, 2430.0, 2430.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7093.0, 7295.0, 0.00071, 0.01065, 1.36722, 3186.9, 3186.9, 3186.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7095.0, 7097.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7095.0, 7098.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7096.0, 6883.0, 0.00863, 0.05184, 0.04422, 249.9, 249.9, 249.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7096.0, 6909.0, 0.00302, 0.01671, 0.01847, 389.3, 389.3, 389.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7097.0, 7234.0, 0.00036, 0.0061, 0.59267, 2508.3, 2508.3, 2508.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7097.0, 8589.0, 0.0007, 0.01198, 1.11086, 3096.5, 3096.5, 3096.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7099.0, 7107.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7099.0, 7108.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7100.0, 6376.0, 0.00373, 0.02312, 0.01578, 285.5, 285.5, 285.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7107.0, 7212.0, 0.00047, 0.00638, 0.88303, 2244.0, 2244.0, 2244.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7109.0, 7112.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7109.0, 7113.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7112.0, 6385.0, 0.00062, 0.01033, 1.05238, 2837.9, 2837.9, 2837.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7112.0, 7253.0, 0.00037, 0.00534, 0.75593, 2679.9, 2679.9, 2679.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7112.0, 7321.0, 0.00038, 0.00626, 0.78114, 2322.1, 2322.1, 2322.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7112.0, 7336.0, 0.00032, 0.00542, 0.64639, 2713.5, 2713.5, 2713.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7114.0, 7115.0, 0.00025, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7114.0, 7116.0, 0.00023, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7115.0, 6888.0, 0.00161, 0.01087, 0.00709, 295.8, 295.8, 295.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7115.0, 6890.0, 0.00273, 0.01827, 0.00635, 287.3, 287.3, 287.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7117.0, 7118.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7117.0, 7119.0, 0.00021, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7118.0, 6448.0, 0.00561, 0.02769, 0.03953, 284.9, 284.9, 284.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7118.0, 6464.0, 0.00652, 0.03933, 0.03712, 322.2, 322.2, 322.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7118.0, 7073.0, 0.00094, 0.00572, 0.00537, 321.3, 321.3, 321.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7120.0, 7123.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7120.0, 7124.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7123.0, 3147.0, 0.00366, 0.02129, 0.02191, 286.6, 286.6, 286.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7123.0, 6357.0, 0.00858, 0.05584, 0.02831, 295.6, 295.6, 295.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7123.0, 7191.0, 0.00734, 0.04583, 0.04338, 249.0, 249.0, 249.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7125.0, 7126.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7125.0, 7127.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7126.0, 6995.0, 0.00246, 0.01369, 0.01049, 216.6, 216.6, 216.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7128.0, 7133.0, 0.00026, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7128.0, 7134.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7135.0, 7138.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7135.0, 7139.0, 0.00023, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7138.0, 6755.0, 0.00057, 0.00395, 0.00456, 296.3, 296.3, 296.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7138.0, 6762.0, 0.00129, 0.00758, 0.00626, 288.7, 288.7, 288.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7140.0, 7141.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7140.0, 7142.0, 0.00027, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7141.0, 6632.0, 0.00196, 0.01246, 0.03058, 234.8, 234.8, 234.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7143.0, 7147.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7143.0, 7148.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7144.0, 7238.0, 0.00067, 0.00462, 0.00565, 250.5, 250.5, 250.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7147.0, 7185.0, 0.00058, 0.00932, 0.80659, 2703.3, 2703.3, 2703.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7149.0, 7150.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7149.0, 7151.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7150.0, 7309.0, 0.00406, 0.02384, 0.01669, 288.0, 288.0, 288.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7152.0, 7154.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7152.0, 7155.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7154.0, 7276.0, 0.00232, 0.01321, 0.00647, 225.4, 225.4, 225.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7156.0, 7159.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7156.0, 7160.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7157.0, 6378.0, 0.0048, 0.02653, 0.01291, 240.8, 240.8, 240.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7159.0, 7036.0, 0.00049, 0.00881, 0.80706, 2548.3, 2548.3, 2548.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7159.0, 7165.0, 0.00047, 0.00763, 0.70079, 2554.8, 2554.8, 2554.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7161.0, 7165.0, 0.00023, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7161.0, 7166.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7162.0, 6370.0, 0.0067, 0.04004, 0.04562, 278.1, 278.1, 278.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7167.0, 7168.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7167.0, 7169.0, 0.00025, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7168.0, 7023.0, 0.00321, 0.01916, 0.01995, 238.1, 238.1, 238.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7170.0, 7175.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7170.0, 7176.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7171.0, 7062.0, 0.00189, 0.00841, 0.00305, 244.5, 244.5, 244.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7175.0, 7225.0, 0.00083, 0.01186, 1.71993, 2327.5, 2327.5, 2327.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7177.0, 7185.0, 0.00027, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7177.0, 7186.0, 0.0003, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7178.0, 6794.0, 0.0009, 0.00602, 0.00328, 228.9, 228.9, 228.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7178.0, 6815.0, 0.00098, 0.00604, 0.00889, 350.0, 350.0, 350.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7185.0, 6784.0, 0.00024, 0.00354, 0.34666, 2566.7, 2566.7, 2566.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7185.0, 7206.0, 0.00069, 0.01209, 1.41332, 2851.7, 2851.7, 2851.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7185.0, 7286.0, 0.00019, 0.00329, 0.51111, 2166.7, 2166.7, 2166.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7187.0, 7188.0, 0.00024, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7187.0, 7189.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7188.0, 6770.0, 0.00051, 0.0033, 0.00268, 249.6, 249.6, 249.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7190.0, 7191.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7190.0, 7192.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7193.0, 7206.0, 0.0003, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7193.0, 7207.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7193.0, 7208.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7194.0, 6689.0, 0.00358, 0.02327, 0.04034, 341.8, 341.8, 341.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7194.0, 6689.0, 0.00358, 0.02327, 0.04034, 341.8, 341.8, 341.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7206.0, 6784.0, 0.00053, 0.01089, 0.89714, 2787.4, 2787.4, 2787.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7206.0, 7260.0, 0.00064, 0.00871, 0.9356, 2787.9, 2787.9, 2787.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7209.0, 7212.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7209.0, 7213.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7210.0, 6404.0, 0.00316, 0.02037, 0.01716, 258.8, 258.8, 258.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7210.0, 7343.0, 0.00202, 0.01054, 0.00261, 249.6, 249.6, 249.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7214.0, 7215.0, 0.00027, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7214.0, 7216.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7215.0, 6420.0, 0.00472, 0.03, 0.02786, 282.7, 282.7, 282.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7217.0, 7220.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7217.0, 7221.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7220.0, 6364.0, 0.01587, 0.08586, 0.05567, 218.9, 218.9, 218.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7220.0, 6377.0, 0.00511, 0.02856, 0.03587, 278.1, 278.1, 278.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7222.0, 7225.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7222.0, 7226.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7223.0, 6550.0, 0.00633, 0.04303, 0.03329, 280.3, 280.3, 280.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7223.0, 6585.0, 0.00632, 0.03206, 0.04082, 278.2, 278.2, 278.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7227.0, 7228.0, 0.00025, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7227.0, 7229.0, 0.00021, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7228.0, 6895.0, 0.0061, 0.03784, 0.03036, 253.3, 253.3, 253.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7228.0, 6989.0, 0.00364, 0.02577, 0.02391, 299.7, 299.7, 299.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7230.0, 7234.0, 0.00021, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7230.0, 7235.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7234.0, 7030.0, "9e-05", 0.0014, 0.14853, 2580.6, 2580.6, 2580.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7236.0, 7238.0, 0.0003, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7236.0, 7239.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7238.0, 6848.0, 0.0026, 0.01516, 0.01553, 298.0, 298.0, 298.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7240.0, 7241.0, 0.00025, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7240.0, 7242.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7241.0, 6613.0, 0.00173, 0.01178, 0.00601, 157.6, 157.6, 157.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7243.0, 7246.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7243.0, 7247.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7246.0, 7073.0, 0.00049, 0.00295, 0.00216, 290.3, 290.3, 290.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7248.0, 7253.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7248.0, 7254.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7249.0, 6443.0, 0.00156, 0.00992, 0.00882, 266.7, 266.7, 266.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7249.0, 7246.0, 0.00153, 0.00816, 0.01087, 238.8, 238.8, 238.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7253.0, 7314.0, 0.00033, 0.00513, 0.87585, 2927.7, 2927.7, 2927.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7253.0, 7336.0, 0.0001, 0.00173, 0.24536, 2171.0, 2171.0, 2171.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7255.0, 7260.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7255.0, 7261.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7260.0, 7050.0, 0.00022, 0.00292, 0.32406, 2761.3, 2761.3, 2761.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7262.0, 7265.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7262.0, 7266.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7265.0, 6923.0, 0.0043, 0.02743, 0.01933, 271.2, 271.2, 271.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7267.0, 7272.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7267.0, 7273.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7268.0, 6719.0, 0.00754, 0.04752, 0.03605, 274.7, 274.7, 274.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7268.0, 6741.0, 0.00052, 0.00365, 0.00383, 303.2, 303.2, 303.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7272.0, 7175.0, 0.00053, 0.00967, 0.96222, 2518.2, 2518.2, 2518.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7272.0, 7286.0, 0.00071, 0.01297, 1.72199, 3257.3, 3257.3, 3257.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7274.0, 7276.0, 0.00021, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7274.0, 7277.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7276.0, 6390.0, 0.0066, 0.03884, 0.04815, 292.5, 292.5, 292.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7278.0, 7286.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7278.0, 7287.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7279.0, 6833.0, 0.00029, 0.0021, 0.0037, 321.0, 321.0, 321.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7288.0, 7290.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7288.0, 7291.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7290.0, 6497.0, 0.00513, 0.03235, 0.03929, 253.5, 253.5, 253.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7290.0, 6590.0, 0.00899, 0.04835, 0.04783, 304.0, 304.0, 304.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7292.0, 7295.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7292.0, 7296.0, 0.0003, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7297.0, 7299.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7297.0, 7300.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7299.0, 6509.0, 0.00017, 0.00245, 0.27807, 2224.0, 2224.0, 2224.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7301.0, 7305.0, 0.00028, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7301.0, 7306.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7305.0, 6828.0, 0.0036, 0.0202, 0.02106, 281.9, 281.9, 281.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7305.0, 7238.0, 0.00037, 0.0018, 0.00127, 320.6, 320.6, 320.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7307.0, 7309.0, 0.00028, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7307.0, 7310.0, 0.00023, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7309.0, 7220.0, 0.00317, 0.02045, 0.01985, 236.3, 236.3, 236.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7311.0, 7314.0, 0.00027, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7311.0, 7315.0, 0.0002, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7312.0, 7339.0, 0.00076, 0.00421, 0.0063, 308.7, 308.7, 308.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7314.0, 6488.0, 0.00024, 0.00394, 0.46548, 3160.8, 3160.8, 3160.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7314.0, 7295.0, 0.00035, 0.00595, 0.57265, 2452.0, 2452.0, 2452.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7314.0, 7336.0, 0.00033, 0.00557, 0.60626, 2807.5, 2807.5, 2807.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7316.0, 7321.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7316.0, 7322.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7317.0, 6441.0, 0.00079, 0.00574, 0.01135, 273.0, 273.0, 273.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7321.0, 6473.0, 0.00039, 0.00717, 0.77136, 2275.3, 2275.3, 2275.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7323.0, 7326.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7323.0, 7327.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7324.0, 6899.0, 0.00731, 0.03477, 0.0439, 280.8, 280.8, 280.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7326.0, 7006.0, 0.00046, 0.00847, 0.96151, 2563.4, 2563.4, 2563.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7328.0, 7329.0, 0.00027, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7328.0, 7330.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7329.0, 6895.0, 0.00579, 0.03196, 0.03163, 263.1, 263.1, 263.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7329.0, 6896.0, 0.00454, 0.02725, 0.06829, 194.9, 194.9, 194.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7331.0, 7336.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7331.0, 7337.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7332.0, 7246.0, 0.00318, 0.01598, 0.01198, 240.0, 240.0, 240.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7338.0, 7339.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7338.0, 7340.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7341.0, 7343.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7341.0, 7344.0, 0.00029, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7343.0, 6404.0, 0.001, 0.00642, 0.03704, 286.9, 286.9, 286.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7345.0, 7346.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7345.0, 7347.0, 0.0002, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7346.0, 6487.0, 0.00227, 0.01394, 0.00509, 289.9, 289.9, 289.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7348.0, 7351.0, 0.0003, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7348.0, 7352.0, 0.00027, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7351.0, 7178.0, 0.00043, 0.00229, 0.00146, 290.4, 290.4, 290.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7353.0, 7354.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7353.0, 8636.0, 0.00135, 0.00889, 0.06674, 259.8, 259.8, 259.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7355.0, 7356.0, 0.00029, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7357.0, 7355.0, 0.00682, 0.04541, 0.03577, 272.5, 272.5, 272.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7357.0, 7359.0, 0.01008, 0.05658, 0.03536, 268.0, 268.0, 268.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7358.0, 8612.0, 0.0123, 0.0618, 0.04787, 254.9, 254.9, 254.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7358.0, 8686.0, 0.00465, 0.03174, 0.06764, 243.2, 243.2, 243.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7359.0, 7360.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7359.0, 9318.0, 0.00505, 0.03082, 0.02617, 263.0, 263.0, 263.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7361.0, 7362.0, 0.00027, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7361.0, 8801.0, 0.00362, 0.02215, 0.02335, 274.5, 274.5, 274.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7361.0, 9318.0, 0.00227, 0.01494, 0.01344, 281.8, 281.8, 281.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7363.0, 8426.0, 0.00351, 0.01475, 0.03413, 202.9, 202.9, 202.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7364.0, 7365.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7364.0, 7555.0, 0.00788, 0.04889, 0.18847, 262.5, 262.5, 262.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7364.0, 8801.0, 0.00574, 0.03441, 0.02519, 270.9, 270.9, 270.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7366.0, 7358.0, 0.00734, 0.04473, 0.02369, 268.2, 268.2, 268.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7366.0, 7367.0, 0.00462, 0.02612, 0.03027, 255.3, 255.3, 255.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7367.0, 8344.0, 0.0095, 0.05645, 0.05532, 211.0, 211.0, 211.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7368.0, 8447.0, 0.00156, 0.00987, 0.0184, 252.6, 252.6, 252.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7370.0, 7369.0, 0.00309, 0.01863, 0.02425, 267.6, 267.6, 267.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7370.0, 7371.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7370.0, 7372.0, 0.02189, 0.14768, 0.06025, 235.6, 235.6, 235.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7370.0, 8344.0, 0.01147, 0.06796, 0.03141, 262.8, 262.8, 262.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7372.0, 7373.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7374.0, 7368.0, 0.0023, 0.01489, 0.0103, 243.0, 243.0, 243.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7374.0, 7376.0, 0.00266, 0.01605, 0.01331, 227.9, 227.9, 227.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7375.0, 9318.0, 0.00407, 0.02248, 0.05797, 233.8, 233.8, 233.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7376.0, 7369.0, 0.00173, 0.01111, 0.01403, 251.1, 251.1, 251.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7376.0, 8848.0, 0.00664, 0.03592, 0.03404, 216.6, 216.6, 216.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7377.0, 7375.0, 0.00209, 0.01071, 0.01372, 241.4, 241.4, 241.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7377.0, 7378.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7377.0, 8447.0, 0.00206, 0.01256, 0.01218, 253.7, 253.7, 253.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7379.0, 7380.0, 0.0024, 0.01312, 0.00581, 209.3, 209.3, 209.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7379.0, 7382.0, 0.00885, 0.05934, 0.03131, 233.9, 233.9, 233.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7380.0, 7381.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7380.0, 7416.0, 0.00579, 0.03143, 0.02032, 234.9, 234.9, 234.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7380.0, 8557.0, 0.00185, 0.01197, 0.02295, 227.7, 227.7, 227.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7382.0, 7416.0, 0.0055, 0.03883, 0.06232, 225.6, 225.6, 225.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7382.0, 8801.0, 0.00256, 0.01821, 0.01848, 255.6, 255.6, 255.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7383.0, 7443.0, 0.00125, 0.00778, 0.0094, 270.5, 270.5, 270.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7383.0, 9415.0, 0.00059, 0.00411, 0.00394, 279.2, 279.2, 279.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7384.0, 9403.0, 0.00019, 0.00119, 0.00088, 244.5, 244.5, 244.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7385.0, 9345.0, 0.00128, 0.00743, 0.00736, 284.8, 284.8, 284.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7386.0, 7416.0, 0.00256, 0.01563, 0.0189, 236.8, 236.8, 236.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7387.0, 7385.0, 0.00122, 0.00727, 0.00891, 266.3, 266.3, 266.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7387.0, 7388.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7387.0, 7413.0, 0.00481, 0.03113, 0.01681, 226.1, 226.1, 226.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7389.0, 7404.0, 0.0012, 0.0073, 0.00849, 268.0, 268.0, 268.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7390.0, 9432.0, 0.00075, 0.0059, 0.00421, 243.7, 243.7, 243.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7391.0, 9397.0, 0.0013, 0.00759, 0.00269, 269.5, 269.5, 269.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7392.0, 9372.0, 0.00098, 0.00602, 0.00437, 284.2, 284.2, 284.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7392.0, 9401.0, 0.00306, 0.02227, 0.02017, 267.2, 267.2, 267.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7392.0, 9432.0, 0.00243, 0.01364, 0.02824, 273.6, 273.6, 273.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7393.0, 7422.0, 0.00487, 0.02691, 0.02989, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7394.0, 9416.0, 0.00033, 0.00174, 0.00646, 218.4, 218.4, 218.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7395.0, 7472.0, 0.00418, 0.02296, 0.03555, 240.6, 240.6, 240.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7395.0, 7529.0, 0.00511, 0.02673, 0.04829, 210.4, 210.4, 210.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7396.0, 9435.0, 0.00164, 0.0108, 0.00722, 258.1, 258.1, 258.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7396.0, 9437.0, 0.00306, 0.01798, 0.01842, 224.6, 224.6, 224.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7397.0, 7398.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7397.0, 7477.0, 0.00593, 0.04015, 0.02207, 273.5, 273.5, 273.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7399.0, 6935.0, 0.0042, 0.02777, 0.0176, 285.0, 285.0, 285.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7399.0, 7480.0, 0.00452, 0.02779, 0.02772, 248.7, 248.7, 248.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7400.0, 7402.0, 0.00025, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7400.0, 7403.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7401.0, 7386.0, 0.00249, 0.01395, 0.00839, 250.7, 250.7, 250.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7401.0, 7413.0, 0.00544, 0.0307, 0.01935, 254.0, 254.0, 254.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7404.0, 7405.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7406.0, 7404.0, 0.00361, 0.02027, 0.00535, 259.1, 259.1, 259.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7406.0, 7412.0, 0.00112, 0.00647, 0.00435, 181.0, 181.0, 181.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7407.0, 7408.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7407.0, 7451.0, 0.00207, 0.01296, 0.02582, 246.7, 246.7, 246.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7407.0, 8437.0, 0.00489, 0.02841, 0.03115, 237.8, 237.8, 237.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7409.0, 7410.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7409.0, 8457.0, 0.00075, 0.00365, 0.00527, 272.7, 272.7, 272.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7409.0, 8509.0, 0.00474, 0.02323, 0.02737, 236.0, 236.0, 236.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7409.0, 8844.0, 0.00268, 0.01563, 0.01679, 261.4, 261.4, 261.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7409.0, 9787.0, 0.00284, 0.01378, 0.00985, 201.6, 201.6, 201.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7411.0, 9567.0, 0.00074, 0.00467, 0.00502, 296.5, 296.5, 296.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7412.0, 7435.0, 0.0021, 0.01127, 0.0112, 241.6, 241.6, 241.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7413.0, 7435.0, 0.00136, 0.00837, 0.01141, 230.7, 230.7, 230.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7414.0, 9414.0, 0.00067, 0.00382, 0.00187, 270.9, 270.9, 270.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7414.0, 9643.0, 0.00226, 0.01295, 0.00825, 251.1, 251.1, 251.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7414.0, 9787.0, 0.002, 0.01015, 0.01089, 296.9, 296.9, 296.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7417.0, 8582.0, 0.00214, 0.01365, 0.00731, 289.5, 289.5, 289.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7418.0, 7462.0, 0.00275, 0.01826, 0.01662, 264.7, 264.7, 264.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7418.0, 9432.0, 0.00376, 0.0186, 0.01088, 286.8, 286.8, 286.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7419.0, 7420.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7419.0, 9427.0, 0.00174, 0.01142, 0.0096, 255.9, 255.9, 255.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7419.0, 9439.0, 0.00388, 0.02357, 0.01833, 228.3, 228.3, 228.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7421.0, 7390.0, 0.00104, 0.00667, 0.00842, 258.9, 258.9, 258.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7422.0, 7419.0, 0.00364, 0.0164, 0.0093, 255.7, 255.7, 255.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7422.0, 7421.0, 0.00287, 0.01737, 0.01425, 272.1, 272.1, 272.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7422.0, 8664.0, 0.00347, 0.02363, 0.02693, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7423.0, 7424.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7423.0, 7460.0, 0.00212, 0.01111, 0.00492, 285.5, 285.5, 285.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7423.0, 7478.0, 0.00206, 0.01126, 0.0151, 263.3, 263.3, 263.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7423.0, 7491.0, 0.00386, 0.02097, 0.02306, 239.3, 239.3, 239.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7425.0, 7426.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7425.0, 9440.0, 0.00112, 0.00627, 0.00364, 277.1, 277.1, 277.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7427.0, 7428.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7428.0, 7508.0, 0.00335, 0.0197, 0.02966, 700.0, 700.0, 700.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7428.0, 9937.0, 0.00266, 0.01428, 0.02091, 700.0, 700.0, 700.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7429.0, 7425.0, 0.0012, 0.00748, 0.00382, 294.5, 294.5, 294.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7429.0, 7430.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7431.0, 7443.0, 0.00278, 0.01751, 0.02145, 275.1, 275.1, 275.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7431.0, 7471.0, 0.00061, 0.00442, 0.00321, 293.4, 293.4, 293.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7431.0, 9704.0, 0.00366, 0.02243, 0.01575, 277.5, 277.5, 277.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7432.0, 7433.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7432.0, 7470.0, 0.00122, 0.00623, 0.00454, 251.7, 251.7, 251.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7435.0, 7436.0, 0.0003, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7435.0, 7489.0, 0.00236, 0.01394, 0.02954, 286.8, 286.8, 286.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7435.0, 7500.0, 0.00322, 0.01836, 0.02114, 273.0, 273.0, 273.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7437.0, 7393.0, 0.00101, 0.00545, 0.0113, 254.3, 254.3, 254.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7437.0, 7397.0, 0.0025, 0.01461, 0.01158, 287.7, 287.7, 287.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7438.0, 7401.0, 0.00181, 0.01002, 0.00857, 277.9, 277.9, 277.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7438.0, 7415.0, 0.00166, 0.00979, 0.00585, 261.1, 261.1, 261.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7439.0, 7440.0, 0.00029, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7441.0, 7442.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7441.0, 7443.0, 0.00026, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7443.0, 7411.0, 0.0007, 0.00414, 0.00939, 274.1, 274.1, 274.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7444.0, 7489.0, 0.0024, 0.0142, 0.01712, 301.7, 301.7, 301.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7444.0, 8679.0, 0.00086, 0.00462, 0.00427, 274.5, 274.5, 274.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7445.0, 7490.0, 0.00534, 0.02814, 0.02773, 204.2, 204.2, 204.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7445.0, 7518.0, 0.00496, 0.03273, 0.0218, 240.4, 240.4, 240.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7446.0, 7449.0, 0.00125, 0.00767, 0.05351, 291.2, 291.2, 291.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7447.0, 7448.0, 0.00112, 0.00651, 0.00531, 254.4, 254.4, 254.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7450.0, 9261.0, 0.01377, 0.09098, 0.22259, 249.5, 249.5, 249.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7450.0, 9386.0, 0.0048, 0.02733, 0.02928, 213.6, 213.6, 213.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7451.0, 8585.0, 0.00445, 0.02448, 0.01134, 272.3, 272.3, 272.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7452.0, 7449.0, 0.00082, 0.0053, 0.00675, 276.1, 276.1, 276.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7452.0, 7564.0, 0.0055, 0.03878, 0.04321, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7453.0, 7454.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7454.0, 7447.0, 0.00189, 0.01029, 0.00766, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7454.0, 8719.0, 0.00596, 0.03858, 0.01763, 269.9, 269.9, 269.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7455.0, 9436.0, 0.00097, 0.00519, 0.00246, 296.8, 296.8, 296.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7456.0, 9388.0, 0.0031, 0.01729, 0.06109, 216.4, 216.4, 216.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7456.0, 9430.0, 0.00607, 0.04006, 0.0534, 275.8, 275.8, 275.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7457.0, 7415.0, 0.00493, 0.02629, 0.01245, 247.7, 247.7, 247.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7457.0, 7559.0, 0.00842, 0.04722, 0.02957, 234.3, 234.3, 234.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7458.0, 7452.0, 0.0029, 0.01769, 0.02257, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7458.0, 7537.0, 0.00404, 0.0231, 0.03548, 254.2, 254.2, 254.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7459.0, 7461.0, 0.00021, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7460.0, 7464.0, 0.00173, 0.00933, 0.02219, 279.0, 279.0, 279.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7461.0, 9715.0, 0.00054, 0.00787, 0.8226, 2550.4, 2550.4, 2550.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7462.0, 7463.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7462.0, 7507.0, 0.00156, 0.00977, 0.0037, 273.8, 273.8, 273.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7464.0, 7397.0, 0.0041, 0.02505, 0.01342, 267.5, 267.5, 267.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7464.0, 7465.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7466.0, 7508.0, 0.00276, 0.01634, 0.04536, 276.3, 276.3, 276.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7466.0, 9427.0, 0.00205, 0.01195, 0.05955, 259.1, 259.1, 259.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7467.0, 7480.0, 0.00308, 0.01733, 0.01913, 253.3, 253.3, 253.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7468.0, 7467.0, 0.00522, 0.02758, 0.03488, 263.1, 263.1, 263.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7469.0, 5117.0, 0.00281, 0.02037, 0.00579, 230.1, 230.1, 230.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7469.0, 7468.0, 0.00374, 0.02157, 0.02256, 303.9, 303.9, 303.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7470.0, 7491.0, 0.00158, 0.00902, 0.01161, 182.9, 182.9, 182.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7471.0, 7432.0, 0.00178, 0.01108, 0.00618, 268.3, 268.3, 268.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7471.0, 9372.0, 0.00245, 0.0167, 0.01555, 251.9, 251.9, 251.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7472.0, 8557.0, 0.00923, 0.05746, 0.03296, 257.6, 257.6, 257.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7473.0, 8419.0, 0.00172, 0.0109, 0.0243, 277.9, 277.9, 277.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7474.0, 7473.0, 0.00206, 0.01246, 0.00982, 267.4, 267.4, 267.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7474.0, 7475.0, 0.00238, 0.01264, 0.01444, 277.9, 277.9, 277.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7474.0, 9426.0, 0.0042, 0.02242, 0.03098, 262.1, 262.1, 262.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7475.0, 7479.0, 0.00266, 0.01619, 0.01215, 270.9, 270.9, 270.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7476.0, 8545.0, 0.00109, 0.00641, 0.00425, 272.8, 272.8, 272.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7477.0, 8519.0, 0.0018, 0.01094, 0.007, 281.5, 281.5, 281.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7479.0, 7546.0, 0.00456, 0.03146, 0.02389, 262.1, 262.1, 262.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7481.0, 7483.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7481.0, 7484.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7482.0, 7480.0, 0.00142, 0.00989, 0.00466, 264.5, 264.5, 264.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7485.0, 7454.0, 0.00399, 0.02303, 0.02508, 233.2, 233.2, 233.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7485.0, 7482.0, 0.00226, 0.01309, 0.02833, 263.1, 263.1, 263.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7486.0, 7487.0, 0.00022, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7487.0, 7399.0, 0.00508, 0.0288, 0.01788, 263.1, 263.1, 263.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7487.0, 7485.0, 0.00252, 0.01742, 0.01084, 250.3, 250.3, 250.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7488.0, 7489.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7490.0, 7432.0, 0.00065, 0.0049, 0.01321, 201.9, 201.9, 201.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7490.0, 8375.0, 0.00281, 0.01276, 0.01493, 245.6, 245.6, 245.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7492.0, 7544.0, 0.02486, 0.11937, 0.08454, 248.3, 248.3, 248.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7493.0, 8537.0, 0.00679, 0.04173, 0.04506, 264.0, 264.0, 264.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7493.0, 8709.0, 0.00728, 0.04175, 0.02278, 259.1, 259.1, 259.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7494.0, 7445.0, 0.00086, 0.00547, 0.00639, 219.5, 219.5, 219.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7494.0, 7500.0, 0.0043, 0.02048, 0.0077, 249.1, 249.1, 249.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7495.0, 7504.0, 0.00204, 0.01278, 0.03125, 193.8, 193.8, 193.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7495.0, 7548.0, 0.00178, 0.01222, 0.01813, 220.4, 220.4, 220.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7496.0, 7497.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7497.0, 8770.0, 0.00087, 0.0049, 0.00417, 237.5, 237.5, 237.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7498.0, 7499.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7498.0, 7500.0, 0.00024, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7501.0, 7440.0, 0.00338, 0.02346, 0.03296, 271.3, 271.3, 271.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7501.0, 7502.0, 0.00028, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7501.0, 7586.0, 0.00868, 0.05773, 0.06224, 264.8, 264.8, 264.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7503.0, 7472.0, 0.00551, 0.03134, 0.02053, 233.4, 233.4, 233.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7503.0, 7504.0, 0.00411, 0.02169, 0.02283, 244.7, 244.7, 244.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7503.0, 7529.0, 0.00255, 0.01619, 0.03909, 228.8, 228.8, 228.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7504.0, 7550.0, 0.00381, 0.02321, 0.05019, 255.5, 255.5, 255.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7505.0, 7506.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7506.0, 7522.0, 0.00132, 0.00657, 0.01042, 289.9, 289.9, 289.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7506.0, 8757.0, 0.00171, 0.01164, 0.02002, 310.0, 310.0, 310.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7507.0, 7397.0, 0.00201, 0.00998, 0.01701, 248.0, 248.0, 248.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7508.0, 7527.0, 0.00213, 0.01304, 0.05452, 450.0, 450.0, 450.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7509.0, 7492.0, 0.00756, 0.0497, 0.03161, 264.6, 264.6, 264.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7509.0, 7565.0, 0.00482, 0.02979, 0.02242, 307.8, 307.8, 307.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7510.0, 7511.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7510.0, 7541.0, 0.00762, 0.04037, 0.03986, 206.8, 206.8, 206.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7510.0, 8491.0, 0.00244, 0.01255, 0.00647, 235.6, 235.6, 235.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7512.0, 8664.0, 0.00249, 0.01648, 0.04727, 303.5, 303.5, 303.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7513.0, 7512.0, 0.00267, 0.01345, 0.00951, 295.1, 295.1, 295.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7514.0, 8709.0, 0.00346, 0.01785, 0.01538, 259.1, 259.1, 259.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7515.0, 7517.0, 0.00198, 0.01417, 0.01045, 233.4, 233.4, 233.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7516.0, 7497.0, 0.00228, 0.01436, 0.00722, 223.2, 223.2, 223.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7516.0, 8644.0, 0.0022, 0.0117, 0.01221, 221.2, 221.2, 221.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7516.0, 8728.0, 0.00382, 0.02618, 0.02349, 243.0, 243.0, 243.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7517.0, 7518.0, 0.00224, 0.01421, 0.00911, 247.0, 247.0, 247.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7518.0, 8398.0, 0.0046, 0.02858, 0.02119, 268.9, 268.9, 268.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7519.0, 7520.0, 0.00118, 0.00689, 0.01141, 239.0, 239.0, 239.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7519.0, 7521.0, 0.00384, 0.01723, 0.01644, 198.9, 198.9, 198.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7520.0, 7557.0, 0.00215, 0.01045, 0.00629, 270.3, 270.3, 270.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7522.0, 7523.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7522.0, 7524.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7522.0, 7546.0, 0.00185, 0.01103, 0.01069, 291.6, 291.6, 291.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7525.0, 7478.0, 0.00156, 0.00882, 0.0104, 245.8, 245.8, 245.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7525.0, 7520.0, 0.00107, 0.0068, 0.00349, 227.7, 227.7, 227.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7526.0, 7527.0, 0.00603, 0.0303, 0.01859, 280.9, 280.9, 280.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7526.0, 7565.0, 0.01191, 0.06466, 0.06019, 275.0, 275.0, 275.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7527.0, 7528.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7527.0, 8353.0, 0.00392, 0.02405, 0.01838, 285.1, 285.1, 285.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7529.0, 7530.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7531.0, 7532.0, 0.00027, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7531.0, 7537.0, 0.0026, 0.01584, 0.02158, 280.4, 280.4, 280.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7533.0, 7535.0, 0.00028, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7533.0, 7536.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7534.0, 7531.0, 0.00179, 0.01036, 0.00791, 265.1, 265.1, 265.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7535.0, 8493.0, 0.00063, 0.01152, 0.94102, 2346.3, 2346.3, 2346.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7535.0, 9615.0, 0.00032, 0.00488, 0.59332, 2621.3, 2621.3, 2621.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7537.0, 7456.0, 0.00538, 0.03492, 0.02563, 270.2, 270.2, 270.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7538.0, 7462.0, 0.00194, 0.0115, 0.00584, 271.8, 271.8, 271.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7538.0, 9432.0, 0.00404, 0.02258, 0.03352, 285.0, 285.0, 285.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7539.0, 7468.0, 0.00933, 0.04117, 0.01573, 279.2, 279.2, 279.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7540.0, 7522.0, 0.00162, 0.01184, 0.00845, 244.4, 244.4, 244.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7540.0, 7562.0, 0.00343, 0.02016, 0.02241, 255.5, 255.5, 255.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7541.0, 9408.0, 0.02454, 0.13313, 0.10255, 226.0, 226.0, 226.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7542.0, 7543.0, 0.00025, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7542.0, 7544.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7544.0, 7537.0, 0.00618, 0.04257, 0.04226, 291.4, 291.4, 291.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7544.0, 7541.0, 0.00413, 0.02095, 0.01475, 208.3, 208.3, 208.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7544.0, 7621.0, 0.02747, 0.15663, 0.13543, 276.7, 276.7, 276.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7545.0, 7515.0, 0.00401, 0.02257, 0.00822, 203.2, 203.2, 203.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7546.0, 7557.0, 0.00177, 0.01049, 0.01287, 282.4, 282.4, 282.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7546.0, 7560.0, 0.00227, 0.01398, 0.02177, 258.5, 258.5, 258.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7547.0, 7485.0, 0.00253, 0.01621, 0.06714, 263.2, 263.2, 263.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7547.0, 7568.0, 0.00565, 0.0349, 0.02163, 254.7, 254.7, 254.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7548.0, 7549.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7548.0, 8770.0, 0.00239, 0.01616, 0.02551, 230.4, 230.4, 230.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7550.0, 7495.0, 0.00378, 0.02344, 0.01571, 255.5, 255.5, 255.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7550.0, 7551.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7550.0, 7558.0, 0.00818, 0.04925, 0.03285, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7552.0, 7553.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7552.0, 7554.0, 0.00149, 0.01005, 0.02628, 258.3, 258.3, 258.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7552.0, 7555.0, 0.0016, 0.01012, 0.0125, 249.1, 249.1, 249.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7554.0, 7440.0, 0.00552, 0.03349, 0.02005, 266.5, 266.5, 266.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7555.0, 7529.0, 0.00645, 0.03885, 0.02069, 213.4, 213.4, 213.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7555.0, 7556.0, 0.00021, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7555.0, 7576.0, 0.00526, 0.02942, 0.02089, 280.3, 280.3, 280.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7559.0, 7558.0, 0.00529, 0.03189, 0.01225, 226.7, 226.7, 226.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7560.0, 7545.0, 0.00262, 0.01399, 0.00488, 244.4, 244.4, 244.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7560.0, 7561.0, 0.00027, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7562.0, 7563.0, 0.0003, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7562.0, 8512.0, 0.00653, 0.04138, 0.0328, 263.0, 263.0, 263.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7564.0, 7537.0, 0.00378, 0.02185, 0.03433, 243.6, 243.6, 243.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7564.0, 7604.0, 0.00707, 0.04086, 0.02421, 240.5, 240.5, 240.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7564.0, 8752.0, 0.00367, 0.02037, 0.01006, 197.0, 197.0, 197.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7565.0, 7566.0, 0.00026, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7565.0, 7625.0, 0.015, 0.08751, 0.04165, 240.0, 240.0, 240.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7565.0, 7679.0, 0.02019, 0.14124, 0.07921, 261.2, 261.2, 261.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7565.0, 8839.0, 0.01799, 0.12213, 0.0413, 201.7, 201.7, 201.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7567.0, 8365.0, 0.00695, 0.04126, 0.02222, 282.3, 282.3, 282.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7567.0, 8512.0, 0.0034, 0.02063, 0.02696, 287.4, 287.4, 287.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7568.0, 8752.0, 0.00298, 0.01615, 0.03638, 243.3, 243.3, 243.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7569.0, 7570.0, 0.00346, 0.02188, 0.01339, 248.2, 248.2, 248.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7569.0, 8537.0, 0.01402, 0.08271, 0.08365, 257.4, 257.4, 257.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7570.0, 7514.0, 0.00662, 0.03773, 0.0207, 241.5, 241.5, 241.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7571.0, 5212.0, 0.00612, 0.03709, 0.02126, 259.0, 259.0, 259.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7572.0, 7513.0, 0.00531, 0.03133, 0.04086, 286.7, 286.7, 286.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7572.0, 7610.0, 0.01119, 0.08015, 0.02173, 250.4, 250.4, 250.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7572.0, 7621.0, 0.01423, 0.07792, 0.05968, 256.0, 256.0, 256.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7573.0, 7526.0, 0.00694, 0.03723, 0.02151, 306.9, 306.9, 306.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7573.0, 7612.0, 0.00748, 0.04631, 0.03625, 260.2, 260.2, 260.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7573.0, 7630.0, 0.01471, 0.07701, 0.138, 290.8, 290.8, 290.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7573.0, 7683.0, 0.01859, 0.11254, 0.10041, 266.2, 266.2, 266.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7573.0, 8859.0, 0.00366, 0.02007, 0.04243, 306.3, 306.3, 306.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7574.0, 7509.0, 0.01108, 0.06334, 0.02681, 273.1, 273.1, 273.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7574.0, 7575.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7574.0, 7577.0, 0.00653, 0.04469, 0.11669, 237.7, 237.7, 237.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7574.0, 8437.0, 0.02424, 0.1373, 0.09282, 295.7, 295.7, 295.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7577.0, 7578.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7577.0, 7593.0, 0.00816, 0.04919, 0.02258, 259.4, 259.4, 259.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7577.0, 7603.0, 0.00937, 0.05675, 0.02827, 284.5, 284.5, 284.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7577.0, 7678.0, 0.01472, 0.07884, 0.07794, 264.4, 264.4, 264.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7577.0, 8839.0, 0.00994, 0.05942, 0.06202, 224.9, 224.9, 224.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7579.0, 7580.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7580.0, 7617.0, 0.00439, 0.02634, 0.01783, 213.2, 213.2, 213.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7580.0, 7619.0, 0.00356, 0.02498, 0.03068, 252.8, 252.8, 252.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7580.0, 7647.0, 0.01132, 0.06436, 0.03863, 257.5, 257.5, 257.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7581.0, 7583.0, 0.00452, 0.02594, 0.184, 182.1, 182.1, 182.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7581.0, 8365.0, 0.0021, 0.01423, 0.01, 235.6, 235.6, 235.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7582.0, 7558.0, 0.00528, 0.02903, 0.02811, 215.5, 215.5, 215.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7583.0, 7582.0, 0.00179, 0.01069, 0.0163, 226.0, 226.0, 226.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7583.0, 7584.0, 0.00029, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7583.0, 7613.0, 0.01276, 0.06737, 0.02311, 237.0, 237.0, 237.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7585.0, 7589.0, 0.00595, 0.04265, 0.03932, 260.5, 260.5, 260.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7585.0, 7601.0, 0.01197, 0.0573, 0.01892, 250.8, 250.8, 250.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7586.0, 8816.0, 0.00239, 0.01588, 0.00925, 258.6, 258.6, 258.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7587.0, 7588.0, 0.00022, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7587.0, 7605.0, 0.00353, 0.02608, 0.03934, 230.7, 230.7, 230.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7590.0, 7587.0, 0.00218, 0.01255, 0.02744, 240.7, 240.7, 240.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7590.0, 7589.0, 0.00209, 0.0126, 0.0059, 250.1, 250.1, 250.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7591.0, 7592.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7591.0, 8388.0, 0.0135, 0.09033, 0.06623, 286.8, 286.8, 286.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7591.0, 8398.0, 0.0102, 0.05058, 0.05536, 263.9, 263.9, 263.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7593.0, 7594.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7593.0, 7626.0, 0.02471, 0.15721, 0.06917, 211.4, 211.4, 211.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7593.0, 7678.0, 0.01001, 0.0573, 0.03335, 254.0, 254.0, 254.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7595.0, 7596.0, 0.00027, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7596.0, 7630.0, 0.00281, 0.01746, 0.03076, 275.7, 275.7, 275.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7596.0, 8839.0, 0.00254, 0.0158, 0.00811, 281.7, 281.7, 281.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7597.0, 7599.0, 0.00024, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7597.0, 7600.0, 0.00022, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7598.0, 7585.0, 0.00675, 0.03947, 0.0163, 283.3, 283.3, 283.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7598.0, 7629.0, 0.01314, 0.07414, 0.02982, 278.8, 278.8, 278.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7598.0, 7640.0, 0.01223, 0.05321, 0.05244, 287.2, 287.2, 287.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7600.0, 7484.0, 0.00037, 0.00706, 0.91808, 2666.1, 2666.1, 2666.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7600.0, 7694.0, 0.00082, 0.01178, 0.92302, 2678.6, 2678.6, 2678.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7602.0, 8816.0, 0.0056, 0.0373, 0.01635, 295.3, 295.3, 295.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7603.0, 7604.0, 0.0065, 0.03422, 0.02786, 290.5, 290.5, 290.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7604.0, 8752.0, 0.00132, 0.00981, 0.01744, 284.7, 284.7, 284.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7605.0, 7606.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7607.0, 7576.0, 0.00725, 0.04339, 0.0383, 273.7, 273.7, 273.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7608.0, 7609.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7608.0, 7610.0, 0.00024, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7610.0, 7623.0, 0.004, 0.02483, 0.06564, 293.7, 293.7, 293.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7610.0, 7652.0, 0.00698, 0.04498, 0.03027, 293.5, 293.5, 293.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7611.0, 7612.0, 0.00023, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7612.0, 7610.0, 0.00268, 0.016, 0.01439, 240.0, 240.0, 240.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7613.0, 7591.0, 0.00575, 0.02968, 0.0224, 270.4, 270.4, 270.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7613.0, 7614.0, 0.00025, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7615.0, 7616.0, 0.00415, 0.02547, 0.0199, 206.1, 206.1, 206.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7615.0, 7623.0, 0.00616, 0.03338, 0.01906, 246.4, 246.4, 246.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7617.0, 7615.0, 0.00556, 0.03339, 0.0219, 262.0, 262.0, 262.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7617.0, 7618.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7617.0, 8365.0, 0.00989, 0.0525, 0.02076, 282.3, 282.3, 282.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7619.0, 7616.0, 0.00325, 0.01901, 0.01119, 243.1, 243.1, 243.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7619.0, 7620.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7621.0, 7610.0, 0.00869, 0.0432, 0.03937, 320.0, 320.0, 320.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7622.0, 7623.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7622.0, 7624.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7623.0, 7644.0, 0.0034, 0.02121, 0.11779, 301.2, 301.2, 301.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7625.0, 7574.0, 0.00889, 0.04396, 0.05, 285.4, 285.4, 285.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7625.0, 7621.0, 0.00979, 0.04757, 0.03815, 308.6, 308.6, 308.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7625.0, 8512.0, 0.03452, 0.20835, 0.10718, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7626.0, 7627.0, 0.0002, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7626.0, 7649.0, 0.00714, 0.03659, 0.03272, 241.9, 241.9, 241.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7628.0, 7601.0, 0.00389, 0.02274, 0.01121, 244.7, 244.7, 244.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7628.0, 7698.0, 0.00956, 0.06263, 0.03383, 259.9, 259.9, 259.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7629.0, 7626.0, 0.00388, 0.02489, 0.01471, 256.4, 256.4, 256.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7629.0, 7628.0, 0.00248, 0.01517, 0.00608, 244.4, 244.4, 244.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7630.0, 7631.0, 0.00022, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7630.0, 8839.0, 0.00595, 0.03118, 0.0143, 280.6, 280.6, 280.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7632.0, 7633.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7632.0, 7634.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7634.0, 7602.0, 0.00581, 0.03557, 0.02763, 292.7, 292.7, 292.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7634.0, 7752.0, 0.00867, 0.05328, 0.05222, 245.2, 245.2, 245.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7634.0, 7790.0, 0.01492, 0.09219, 0.13778, 261.2, 261.2, 261.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7634.0, 8676.0, 0.00118, 0.00752, 0.00472, 245.5, 245.5, 245.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7635.0, 7634.0, 0.00311, 0.02394, 0.01933, 210.4, 210.4, 210.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7636.0, 7647.0, 0.00287, 0.0156, 0.03499, 273.7, 273.7, 273.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7636.0, 7664.0, 0.01136, 0.05327, 0.06018, 281.0, 281.0, 281.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7637.0, 7638.0, 0.00027, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7638.0, 7831.0, 0.02903, 0.20979, 0.10181, 239.4, 239.4, 239.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7638.0, 8429.0, 0.00984, 0.06079, 0.09991, 226.3, 226.3, 226.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7638.0, 8676.0, 0.00708, 0.04695, 0.05883, 256.7, 256.7, 256.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7639.0, 7640.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7640.0, 7668.0, 0.0018, 0.01094, 0.04075, 281.4, 281.4, 281.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7641.0, 7635.0, 0.00646, 0.03474, 0.02166, 229.4, 229.4, 229.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7641.0, 8540.0, 0.00135, 0.00899, 0.01515, 248.7, 248.7, 248.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7642.0, 7643.0, 0.00022, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7642.0, 7702.0, 0.00522, 0.03428, 0.04388, 235.3, 235.3, 235.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7642.0, 8715.0, 0.00081, 0.00514, 0.00485, 224.4, 224.4, 224.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7644.0, 7645.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7646.0, 7647.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7648.0, 7687.0, 0.0091, 0.05345, 0.05677, 244.3, 244.3, 244.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7648.0, 7695.0, 0.00782, 0.04857, 0.03941, 254.9, 254.9, 254.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7650.0, 7651.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7651.0, 7723.0, 0.00318, 0.02106, 0.05696, 283.8, 283.8, 283.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7652.0, 7651.0, 0.00662, 0.03113, 0.0155, 289.4, 289.4, 289.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7652.0, 7653.0, 0.00022, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7654.0, 7656.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7654.0, 7657.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7656.0, 7694.0, 0.00026, 0.00366, 0.39511, 2381.7, 2381.7, 2381.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7656.0, 7708.0, 0.00026, 0.00504, 0.54083, 2314.4, 2314.4, 2314.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7658.0, 7605.0, 0.00768, 0.04677, 0.02457, 219.6, 219.6, 219.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7658.0, 7649.0, 0.00348, 0.02292, 0.0218, 254.6, 254.6, 254.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7658.0, 7655.0, 0.00383, 0.02488, 0.0114, 262.6, 262.6, 262.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7658.0, 7659.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7660.0, 7655.0, 0.00193, 0.01229, 0.01164, 278.2, 278.2, 278.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7660.0, 7661.0, 0.0002, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7660.0, 7711.0, 0.00725, 0.0469, 0.02976, 263.7, 263.7, 263.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7662.0, 7663.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7662.0, 7664.0, 0.00022, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7665.0, 7666.0, 0.0003, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7668.0, 7666.0, 0.00242, 0.0155, 0.02502, 260.3, 260.3, 260.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7669.0, 7668.0, 0.00221, 0.01316, 0.01184, 251.6, 251.6, 251.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7670.0, 7687.0, 0.00469, 0.02924, 0.02673, 263.9, 263.9, 263.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7670.0, 7712.0, 0.00769, 0.04687, 0.03712, 276.0, 276.0, 276.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7671.0, 7672.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7671.0, 7673.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7673.0, 7675.0, 0.00201, 0.01376, 0.00803, 280.7, 280.7, 280.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7673.0, 7679.0, 0.00655, 0.03515, 0.02337, 272.5, 272.5, 272.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7674.0, 7676.0, 0.0003, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7674.0, 7708.0, 0.00035, 0.00637, 0.76189, 2317.2, 2317.2, 2317.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7674.0, 8840.0, 0.00026, 0.00497, 0.46127, 2872.8, 2872.8, 2872.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7675.0, 7678.0, 0.0016, 0.0104, 0.01352, 263.1, 263.1, 263.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7677.0, 7678.0, 0.00029, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7678.0, 7670.0, 0.00847, 0.0519, 0.04486, 253.9, 253.9, 253.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7679.0, 7675.0, 0.00591, 0.0377, 0.02119, 287.0, 287.0, 287.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7679.0, 7703.0, 0.00514, 0.03251, 0.02602, 338.8, 338.8, 338.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7680.0, 7607.0, 0.00339, 0.01909, 0.10172, 214.2, 214.2, 214.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7680.0, 7761.0, 0.0092, 0.06366, 0.03883, 278.6, 278.6, 278.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7681.0, 7684.0, 0.00672, 0.03114, 0.02645, 275.2, 275.2, 275.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7681.0, 7750.0, 0.00523, 0.03532, 0.0254, 204.3, 204.3, 204.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7682.0, 7683.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7683.0, 7681.0, 0.00302, 0.01903, 0.01357, 264.1, 264.1, 264.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7683.0, 8563.0, 0.00259, 0.02006, 0.00926, 261.1, 261.1, 261.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7685.0, 7669.0, 0.00498, 0.02676, 0.02757, 241.9, 241.9, 241.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7685.0, 7686.0, 0.00027, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7685.0, 7730.0, 0.00797, 0.05089, 0.04462, 268.3, 268.3, 268.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7685.0, 7760.0, 0.01512, 0.08723, 0.06994, 219.2, 219.2, 219.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7685.0, 8741.0, 0.01075, 0.05863, 0.02132, 266.4, 266.4, 266.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7688.0, 7687.0, 0.00096, 0.00705, 0.00313, 262.9, 262.9, 262.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7688.0, 8836.0, 0.00114, 0.00604, 0.01034, 300.4, 300.4, 300.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7689.0, 7690.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7689.0, 7693.0, 0.00172, 0.01029, 0.00941, 282.0, 282.0, 282.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7689.0, 7701.0, 0.00127, 0.00897, 0.0061, 309.8, 309.8, 309.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7689.0, 8649.0, 0.00116, 0.00816, 0.01162, 243.5, 243.5, 243.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7691.0, 7649.0, 0.00372, 0.02116, 0.0334, 263.2, 263.2, 263.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7691.0, 7692.0, 0.00067, 0.00398, 0.01311, 268.8, 268.8, 268.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7692.0, 7693.0, 0.00109, 0.00724, 0.01892, 262.6, 262.6, 262.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7692.0, 8649.0, 0.00021, 0.00129, 0.00105, 318.0, 318.0, 318.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7693.0, 7699.0, 0.00188, 0.01156, 0.00869, 230.7, 230.7, 230.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7693.0, 7709.0, 0.00165, 0.01058, 0.00904, 219.4, 219.4, 219.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7694.0, 7696.0, 0.00025, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7694.0, 7708.0, 0.00028, 0.00454, 0.58508, 2536.9, 2536.9, 2536.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7695.0, 7701.0, 0.00095, 0.0058, 0.01728, 320.5, 320.5, 320.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7695.0, 8473.0, 0.00132, 0.0072, 0.00944, 284.6, 284.6, 284.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7697.0, 7734.0, 0.00117, 0.0068, 0.0107, 261.5, 261.5, 261.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7698.0, 7666.0, 0.01037, 0.05221, 0.03063, 259.9, 259.9, 259.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7698.0, 7697.0, 0.00166, 0.01047, 0.0095, 278.5, 278.5, 278.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7699.0, 7700.0, 0.0002, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7703.0, 7684.0, 0.00472, 0.02868, 0.02196, 280.5, 280.5, 280.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7704.0, 7709.0, 0.00279, 0.01715, 0.0108, 226.5, 226.5, 226.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7704.0, 8628.0, 0.00381, 0.02227, 0.03318, 272.3, 272.3, 272.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7705.0, 7707.0, 0.00029, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7705.0, 7708.0, 0.0002, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7706.0, 7704.0, 0.0018, 0.01024, 0.01041, 230.6, 230.6, 230.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7708.0, 7822.0, 0.00053, 0.00964, 0.98401, 2389.1, 2389.1, 2389.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7709.0, 7710.0, 0.00027, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7709.0, 7711.0, 0.00146, 0.0092, 0.02172, 243.1, 243.1, 243.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7713.0, 7760.0, 0.00214, 0.01486, 0.04679, 229.4, 229.4, 229.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7714.0, 7713.0, 0.00293, 0.01684, 0.01667, 275.8, 275.8, 275.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7714.0, 8404.0, 0.0006, 0.00454, 0.01107, 225.0, 225.0, 225.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7715.0, 7716.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7715.0, 7749.0, 0.00747, 0.04388, 0.04398, 290.0, 290.0, 290.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7717.0, 7715.0, 0.00215, 0.01006, 0.00962, 261.1, 261.1, 261.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7718.0, 7719.0, 0.00155, 0.00912, 0.01093, 243.3, 243.3, 243.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7718.0, 7729.0, 0.00562, 0.03776, 0.02427, 210.5, 210.5, 210.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7719.0, 7715.0, 0.0015, 0.00834, 0.01302, 245.0, 245.0, 245.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7719.0, 8607.0, 0.00563, 0.03091, 0.01651, 271.3, 271.3, 271.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7720.0, 7644.0, 0.00667, 0.03721, 0.02935, 293.5, 293.5, 293.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7720.0, 7721.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7722.0, 7720.0, 0.00131, 0.00746, 0.02531, 280.4, 280.4, 280.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7722.0, 7723.0, 0.00502, 0.03225, 0.01738, 226.5, 226.5, 226.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7722.0, 7794.0, 0.00829, 0.04402, 0.09905, 266.0, 266.0, 266.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7723.0, 7725.0, 0.00287, 0.01586, 0.01152, 257.7, 257.7, 257.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7724.0, 7726.0, 0.00026, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7724.0, 7727.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7725.0, 7770.0, 0.00764, 0.04279, 0.03677, 238.3, 238.3, 238.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7727.0, 8444.0, 0.0009, 0.01537, 1.55924, 2124.3, 2124.3, 2124.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7727.0, 8564.0, 0.00045, 0.00805, 0.7744, 2210.3, 2210.3, 2210.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7728.0, 7729.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7729.0, 7759.0, 0.0039, 0.02358, 0.01618, 218.8, 218.8, 218.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7730.0, 7731.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7730.0, 7771.0, 0.00722, 0.03906, 0.03316, 258.0, 258.0, 258.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7732.0, 7730.0, 0.00223, 0.01341, 0.0204, 213.5, 213.5, 213.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7732.0, 7733.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7732.0, 7734.0, 0.00396, 0.02076, 0.0088, 245.3, 245.3, 245.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7734.0, 7735.0, 0.00023, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7736.0, 7737.0, 0.00026, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7737.0, 7683.0, 0.00665, 0.0355, 0.01524, 268.4, 268.4, 268.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7737.0, 7766.0, 0.00519, 0.03896, 0.02084, 261.4, 261.4, 261.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7738.0, 7739.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7738.0, 7806.0, 0.00561, 0.03306, 0.04272, 265.9, 265.9, 265.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7738.0, 8522.0, 0.00386, 0.01988, 0.02403, 281.4, 281.4, 281.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7740.0, 7741.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7740.0, 7742.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7742.0, 7743.0, 0.00377, 0.02483, 0.01739, 251.8, 251.8, 251.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7743.0, 7770.0, 0.01222, 0.06028, 0.03159, 240.5, 240.5, 240.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7744.0, 7745.0, 0.00023, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7744.0, 7746.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7745.0, 7706.0, 0.00238, 0.01314, 0.06674, 327.6, 327.6, 327.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7745.0, 7747.0, 0.00492, 0.02809, 0.01217, 295.0, 295.0, 295.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7745.0, 7776.0, 0.00333, 0.02102, 0.01197, 272.2, 272.2, 272.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7747.0, 7712.0, 0.00347, 0.02162, 0.02184, 247.7, 247.7, 247.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7747.0, 7758.0, 0.00542, 0.03594, 0.01637, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7748.0, 7767.0, 0.0061, 0.03484, 0.06487, 292.2, 292.2, 292.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7751.0, 7752.0, 0.00504, 0.033, 0.01747, 242.7, 242.7, 242.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7752.0, 7753.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7754.0, 7712.0, 0.00263, 0.01439, 0.05869, 284.8, 284.8, 284.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7754.0, 7755.0, 0.00292, 0.0195, 0.03677, 277.7, 277.7, 277.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7755.0, 7748.0, 0.00409, 0.02541, 0.02922, 295.8, 295.8, 295.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7755.0, 7758.0, 0.00268, 0.01749, 0.02924, 261.7, 261.7, 261.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7756.0, 7757.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7756.0, 7758.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7759.0, 7718.0, 0.00576, 0.02873, 0.02122, 213.7, 213.7, 213.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7761.0, 7762.0, 0.00025, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7761.0, 7782.0, 0.0105, 0.05638, 0.02064, 274.1, 274.1, 274.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7763.0, 7749.0, 0.00414, 0.02597, 0.02901, 292.8, 292.8, 292.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7763.0, 7798.0, 0.00751, 0.0399, 0.04499, 226.1, 226.1, 226.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7764.0, 7702.0, 0.00542, 0.03551, 0.03999, 232.6, 232.6, 232.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7764.0, 8416.0, 0.01661, 0.0883, 0.07356, 209.4, 209.4, 209.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7765.0, 8715.0, 0.01023, 0.0579, 0.10558, 280.4, 280.4, 280.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7767.0, 7703.0, 0.00731, 0.03403, 0.06127, 296.2, 296.2, 296.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7767.0, 7750.0, 0.00543, 0.03432, 0.04653, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7767.0, 7768.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7767.0, 7784.0, 0.00306, 0.01807, 0.04128, 371.5, 371.5, 371.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7769.0, 7770.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7770.0, 7794.0, 0.00675, 0.03416, 0.02753, 249.7, 249.7, 249.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7772.0, 8598.0, 0.00454, 0.02365, 0.04101, 245.8, 245.8, 245.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7773.0, 8661.0, 0.00289, 0.01859, 0.01198, 278.6, 278.6, 278.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7773.0, 8813.0, 0.00542, 0.02913, 0.10027, 273.5, 273.5, 273.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7774.0, 7771.0, 0.00587, 0.03247, 0.01615, 250.1, 250.1, 250.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7775.0, 7774.0, 0.00233, 0.01531, 0.02418, 272.3, 272.3, 272.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7776.0, 7774.0, 0.00498, 0.02697, 0.01259, 259.5, 259.5, 259.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7777.0, 7766.0, 0.00646, 0.03936, 0.0212, 251.4, 251.4, 251.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7777.0, 7779.0, 0.00527, 0.0272, 0.01649, 231.1, 231.1, 231.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7778.0, 7779.0, 0.00029, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7779.0, 7792.0, 0.00555, 0.03382, 0.01523, 254.8, 254.8, 254.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7779.0, 8748.0, 0.00454, 0.02709, 0.02926, 248.1, 248.1, 248.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7780.0, 7781.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7782.0, 8822.0, 0.00163, 0.01091, 0.0221, 262.9, 262.9, 262.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7783.0, 7725.0, 0.00745, 0.03719, 0.04796, 272.5, 272.5, 272.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7784.0, 7785.0, 0.00234, 0.01236, 0.00734, 277.2, 277.2, 277.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7785.0, 7792.0, 0.00782, 0.03234, 0.04024, 262.9, 262.9, 262.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7786.0, 7784.0, 0.00187, 0.01137, 0.03495, 321.2, 321.2, 321.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7786.0, 7801.0, 0.00432, 0.02633, 0.05138, 290.2, 290.2, 290.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7787.0, 7763.0, 0.00467, 0.02855, 0.02487, 280.3, 280.3, 280.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7787.0, 7775.0, 0.00393, 0.0252, 0.03731, 265.1, 265.1, 265.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7788.0, 7789.0, 0.00021, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7789.0, 7775.0, 0.00194, 0.01303, 0.02888, 295.5, 295.5, 295.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7789.0, 7793.0, 0.00415, 0.02672, 0.03849, 292.8, 292.8, 292.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7790.0, 7772.0, 0.00956, 0.05715, 0.03688, 239.3, 239.3, 239.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7790.0, 7791.0, 0.00029, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7793.0, 7781.0, 0.0029, 0.01963, 0.02136, 287.1, 287.1, 287.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7794.0, 7796.0, 0.00188, 0.01171, 0.02809, 281.3, 281.3, 281.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7795.0, 7805.0, 0.00476, 0.02869, 0.03469, 256.6, 256.6, 256.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7796.0, 7795.0, 0.00175, 0.01098, 0.01086, 272.8, 272.8, 272.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7797.0, 7749.0, 0.01268, 0.05969, 0.04302, 245.8, 245.8, 245.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7797.0, 7798.0, 0.00277, 0.01714, 0.01071, 277.5, 277.5, 277.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7797.0, 7835.0, 0.01118, 0.05961, 0.04792, 263.9, 263.9, 263.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7798.0, 7799.0, 0.00817, 0.04597, 0.01312, 276.4, 276.4, 276.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7799.0, 7800.0, 0.00027, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7801.0, 7823.0, 0.00264, 0.01753, 0.01415, 237.1, 237.1, 237.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7801.0, 7825.0, 0.01099, 0.0609, 0.09563, 274.2, 274.2, 274.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7802.0, 7803.0, 0.0003, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7802.0, 7804.0, 0.00241, 0.01356, 0.01634, 257.7, 257.7, 257.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7804.0, 7786.0, 0.00443, 0.02723, 0.00984, 271.3, 271.3, 271.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7806.0, 7807.0, 0.00026, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7806.0, 8615.0, 0.00291, 0.01974, 0.01918, 256.4, 256.4, 256.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7808.0, 7784.0, 0.00329, 0.01971, 0.05097, 282.2, 282.2, 282.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7808.0, 7809.0, 0.00309, 0.01961, 0.02033, 247.8, 247.8, 247.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7808.0, 7811.0, 0.0049, 0.028, 0.02194, 277.6, 277.6, 277.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7809.0, 7811.0, 0.00387, 0.02381, 0.02072, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7810.0, 7812.0, 0.0002, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7810.0, 7813.0, 0.00028, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7811.0, 7781.0, 0.00645, 0.03855, 0.03432, 279.0, 279.0, 279.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7812.0, 7674.0, 0.00064, 0.01016, 0.75502, 3009.9, 3009.9, 3009.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7812.0, 7935.0, 0.00072, 0.0143, 1.24361, 2944.1, 2944.1, 2944.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7814.0, 7815.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7814.0, 7818.0, 0.00221, 0.01375, 0.06147, 248.0, 248.0, 248.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7814.0, 8682.0, 0.00151, 0.00897, 0.01054, 282.1, 282.1, 282.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7816.0, 7790.0, 0.00688, 0.03564, 0.03579, 279.6, 279.6, 279.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7816.0, 7831.0, 0.00554, 0.03259, 0.03144, 214.7, 214.7, 214.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7816.0, 8682.0, 0.00089, 0.00481, 0.00415, 270.2, 270.2, 270.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7817.0, 7814.0, 0.0032, 0.01979, 0.01858, 246.2, 246.2, 246.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7818.0, 8560.0, 0.00427, 0.02515, 0.01077, 228.6, 228.6, 228.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7819.0, 7821.0, 0.00024, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7819.0, 7822.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7820.0, 7830.0, 0.00671, 0.03945, 0.02433, 316.3, 316.3, 316.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7823.0, 7802.0, 0.00195, 0.01179, 0.02268, 249.0, 249.0, 249.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7824.0, 8748.0, 0.00311, 0.01805, 0.03348, 306.9, 306.9, 306.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7825.0, 7783.0, 0.01028, 0.06398, 0.02612, 254.1, 254.1, 254.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7826.0, 7824.0, 0.00651, 0.03593, 0.02308, 291.0, 291.0, 291.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7826.0, 7860.0, 0.00899, 0.04744, 0.02207, 278.1, 278.1, 278.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7827.0, 7828.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7827.0, 7829.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7829.0, 7881.0, 0.00711, 0.04858, 0.04079, 268.4, 268.4, 268.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7829.0, 8429.0, 0.01485, 0.10369, 0.04996, 262.9, 262.9, 262.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7830.0, 7838.0, 0.00545, 0.03557, 0.04484, 327.8, 327.8, 327.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7830.0, 7865.0, 0.00679, 0.03951, 0.03107, 253.3, 253.3, 253.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7831.0, 7829.0, 0.00711, 0.04957, 0.01784, 232.7, 232.7, 232.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7831.0, 7832.0, 0.0002, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7833.0, 7834.0, 0.00028, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7834.0, 8468.0, 0.00104, 0.00717, 0.00745, 283.6, 283.6, 283.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7836.0, 7799.0, 0.00412, 0.0185, 0.04479, 267.6, 267.6, 267.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7836.0, 7864.0, 0.00691, 0.03989, 0.02129, 261.8, 261.8, 261.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7837.0, 7838.0, 0.01159, 0.07402, 0.04333, 323.2, 323.2, 323.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7839.0, 7795.0, 0.00544, 0.03048, 0.03141, 290.2, 290.2, 290.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7839.0, 7840.0, 0.0015, 0.00922, 0.00789, 268.5, 268.5, 268.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7840.0, 7825.0, 0.00297, 0.02033, 0.05899, 292.0, 292.0, 292.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7840.0, 7842.0, 0.00366, 0.02329, 0.01607, 306.5, 306.5, 306.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7841.0, 8825.0, 0.00286, 0.01625, 0.04288, 255.1, 255.1, 255.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7842.0, 7851.0, 0.00427, 0.01977, 0.02372, 226.3, 226.3, 226.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7842.0, 7875.0, 0.00363, 0.02242, 0.01443, 283.3, 283.3, 283.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7843.0, 7861.0, 0.00307, 0.0175, 0.10691, 271.6, 271.6, 271.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7843.0, 7874.0, 0.00266, 0.01589, 0.02345, 247.7, 247.7, 247.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7844.0, 7845.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7844.0, 7848.0, 0.00152, 0.00983, 0.00829, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7846.0, 8489.0, 0.00488, 0.02914, 0.03412, 251.2, 251.2, 251.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7847.0, 7878.0, 0.00586, 0.03472, 0.02717, 276.5, 276.5, 276.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7847.0, 8822.0, 0.00837, 0.04439, 0.0763, 270.6, 270.6, 270.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7848.0, 7847.0, 0.0011, 0.00701, 0.00848, 237.5, 237.5, 237.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7848.0, 7898.0, 0.00996, 0.05944, 0.04152, 247.7, 247.7, 247.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7848.0, 8443.0, 0.00238, 0.01287, 0.01401, 313.9, 313.9, 313.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7849.0, 7848.0, 0.00474, 0.02536, 0.02441, 309.0, 309.0, 309.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7850.0, 7860.0, 0.0107, 0.06947, 0.04227, 251.9, 251.9, 251.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7851.0, 8528.0, 0.00446, 0.02475, 0.03194, 203.4, 203.4, 203.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7852.0, 7856.0, 0.00249, 0.01653, 0.00717, 230.2, 230.2, 230.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7852.0, 7858.0, 0.00344, 0.01454, 0.01413, 253.7, 253.7, 253.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7853.0, 7854.0, 0.00022, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7853.0, 7855.0, 0.0002, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7855.0, 7849.0, 0.00365, 0.02376, 0.02526, 300.9, 300.9, 300.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7856.0, 7841.0, 0.00159, 0.00916, 0.00597, 232.1, 232.1, 232.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7856.0, 7857.0, 0.00024, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7858.0, 7855.0, 0.00135, 0.00742, 0.02226, 281.0, 281.0, 281.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7859.0, 7888.0, 0.00243, 0.01414, 0.03561, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7861.0, 8528.0, 0.00275, 0.01493, 0.01294, 290.2, 290.2, 290.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7862.0, 8401.0, 0.00489, 0.02857, 0.01356, 269.0, 269.0, 269.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7862.0, 8528.0, 0.00011, 0.00066, 0.00061, 289.6, 289.6, 289.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7863.0, 7901.0, 0.00393, 0.02206, 0.01264, 305.5, 305.5, 305.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7864.0, 7820.0, 0.00402, 0.02175, 0.02795, 314.9, 314.9, 314.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7864.0, 7863.0, 0.00375, 0.02214, 0.03681, 309.5, 309.5, 309.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7865.0, 7864.0, 0.00408, 0.0245, 0.01485, 261.6, 261.6, 261.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7866.0, 7867.0, 0.00024, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7867.0, 7897.0, 0.01251, 0.07311, 0.04731, 247.1, 247.1, 247.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7868.0, 7837.0, 0.00161, 0.00861, 0.06451, 315.9, 315.9, 315.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7868.0, 7884.0, 0.00185, 0.01098, 0.00998, 249.8, 249.8, 249.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7869.0, 7867.0, 0.00628, 0.03379, 0.01469, 252.9, 252.9, 252.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7869.0, 7868.0, 0.00216, 0.01131, 0.06644, 294.9, 294.9, 294.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7869.0, 7870.0, 0.00023, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7869.0, 7900.0, 0.00567, 0.02871, 0.03125, 263.0, 263.0, 263.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7871.0, 8825.0, 0.00115, 0.008, 0.02567, 272.3, 272.3, 272.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7872.0, 7871.0, 0.00171, 0.01096, 0.00901, 249.7, 249.7, 249.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7872.0, 7873.0, 0.00023, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7874.0, 7872.0, 0.00221, 0.01075, 0.01672, 239.6, 239.6, 239.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7874.0, 7876.0, 0.00321, 0.01938, 0.01512, 237.6, 237.6, 237.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7875.0, 7876.0, 0.00347, 0.01929, 0.00949, 262.0, 262.0, 262.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7877.0, 7878.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7878.0, 7903.0, 0.00569, 0.04297, 0.03543, 279.9, 279.9, 279.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7879.0, 7880.0, 0.00026, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7879.0, 7894.0, 0.00986, 0.05429, 0.0331, 276.9, 276.9, 276.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7879.0, 7901.0, 0.00378, 0.02333, 0.18098, 309.4, 309.4, 309.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7879.0, 7926.0, 0.00459, 0.03264, 0.04585, 312.2, 312.2, 312.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7882.0, 7883.0, 0.00316, 0.02038, 0.02507, 269.3, 269.3, 269.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7883.0, 7891.0, 0.00358, 0.02147, 0.01045, 261.1, 261.1, 261.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7884.0, 7891.0, 0.0054, 0.02759, 0.01537, 241.9, 241.9, 241.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7885.0, 7951.0, 0.01559, 0.10506, 0.04434, 227.7, 227.7, 227.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7886.0, 8401.0, 0.00371, 0.0216, 0.01226, 215.3, 215.3, 215.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7887.0, 7888.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7888.0, 7886.0, 0.00289, 0.01973, 0.00663, 248.0, 248.0, 248.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7889.0, 7860.0, 0.00116, 0.0074, 0.01015, 209.9, 209.9, 209.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7890.0, 7892.0, 0.00026, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7890.0, 7893.0, 0.0003, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7891.0, 7869.0, 0.00214, 0.0113, 0.02909, 228.7, 228.7, 228.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7891.0, 7915.0, 0.00448, 0.03196, 0.02995, 248.0, 248.0, 248.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7894.0, 7927.0, 0.00831, 0.04778, 0.01832, 296.8, 296.8, 296.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7895.0, 7896.0, 0.00029, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7895.0, 7897.0, 0.00024, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7898.0, 7878.0, 0.00718, 0.04896, 0.02374, 229.8, 229.8, 229.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7900.0, 7850.0, 0.01032, 0.05657, 0.0235, 234.7, 234.7, 234.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7901.0, 7913.0, 0.00912, 0.04922, 0.02377, 351.4, 351.4, 351.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7902.0, 7885.0, 0.00725, 0.04599, 0.0383, 238.1, 238.1, 238.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7902.0, 8807.0, 0.00552, 0.03138, 0.06422, 216.0, 216.0, 216.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7903.0, 7904.0, 0.00026, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7903.0, 8477.0, 0.00759, 0.04952, 0.03517, 194.0, 194.0, 194.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7905.0, 7876.0, 0.00689, 0.04442, 0.02228, 234.0, 234.0, 234.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7905.0, 7909.0, 0.0027, 0.01346, 0.00584, 170.1, 170.1, 170.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7906.0, 7907.0, 0.00147, 0.00993, 0.01031, 234.7, 234.7, 234.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7906.0, 8502.0, 0.00896, 0.04587, 0.03195, 251.6, 251.6, 251.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7907.0, 7908.0, 0.00023, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7909.0, 7910.0, 0.00021, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7909.0, 8604.0, 0.00147, 0.00888, 0.00768, 236.7, 236.7, 236.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7911.0, 7912.0, 0.00414, 0.02075, 0.02099, 283.7, 283.7, 283.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7912.0, 7901.0, 0.0037, 0.02688, 0.02606, 239.2, 239.2, 239.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7912.0, 7946.0, 0.00614, 0.04348, 0.03367, 299.5, 299.5, 299.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7913.0, 7920.0, 0.00277, 0.01756, 0.02578, 305.8, 305.8, 305.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7914.0, 7913.0, 0.00343, 0.02116, 0.02139, 287.5, 287.5, 287.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7914.0, 7938.0, 0.01083, 0.05668, 0.02181, 242.5, 242.5, 242.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7914.0, 7995.0, 0.01489, 0.08254, 0.12574, 267.0, 267.0, 267.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7915.0, 7930.0, 0.00664, 0.03943, 0.02536, 238.2, 238.2, 238.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7916.0, 7897.0, 0.00651, 0.03898, 0.01716, 238.7, 238.7, 238.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7916.0, 7940.0, 0.00573, 0.03236, 0.02416, 232.5, 232.5, 232.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7917.0, 7919.0, 0.00298, 0.01861, 0.01764, 265.2, 265.2, 265.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7917.0, 7975.0, 0.01622, 0.08646, 0.06634, 260.7, 260.7, 260.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7918.0, 7903.0, 0.00482, 0.02918, 0.04497, 277.3, 277.3, 277.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7918.0, 8453.0, 0.00407, 0.0249, 0.01684, 238.8, 238.8, 238.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7919.0, 8453.0, 0.00286, 0.01652, 0.00844, 225.8, 225.8, 225.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7920.0, 7882.0, 0.00724, 0.04554, 0.0299, 288.2, 288.2, 288.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7920.0, 7922.0, 0.00662, 0.03493, 0.02701, 238.4, 238.4, 238.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7921.0, 7922.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7923.0, 7911.0, 0.00964, 0.04725, 0.0233, 289.9, 289.9, 289.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7923.0, 8722.0, 0.00324, 0.01743, 0.0219, 275.7, 275.7, 275.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7924.0, 7923.0, 0.00235, 0.01498, 0.01406, 257.5, 257.5, 257.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7924.0, 7926.0, 0.00258, 0.01665, 0.01035, 210.5, 210.5, 210.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7925.0, 7926.0, 0.00028, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7926.0, 7927.0, 0.00212, 0.01186, 0.01135, 273.8, 273.8, 273.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7926.0, 8722.0, 0.00175, 0.01117, 0.00516, 267.4, 267.4, 267.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7927.0, 8722.0, 0.00205, 0.01179, 0.01001, 228.7, 228.7, 228.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7928.0, 7899.0, 0.00799, 0.04608, 0.04978, 278.2, 278.2, 278.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7928.0, 7929.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7928.0, 7998.0, 0.0092, 0.07328, 0.10822, 270.0, 270.0, 270.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7930.0, 7931.0, 0.00029, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7930.0, 7936.0, 0.00182, 0.00882, 0.02874, 236.4, 236.4, 236.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7930.0, 7949.0, 0.00497, 0.03274, 0.02507, 248.6, 248.6, 248.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7932.0, 7934.0, 0.0002, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7932.0, 7935.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7933.0, 7930.0, 0.00343, 0.02041, 0.008, 287.6, 287.6, 287.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7935.0, 7979.0, 0.0004, 0.00644, 0.50695, 2486.8, 2486.8, 2486.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7935.0, 8024.0, 0.00069, 0.01309, 1.39679, 2470.1, 2470.1, 2470.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7936.0, 7900.0, 0.0064, 0.03939, 0.03807, 226.6, 226.6, 226.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7936.0, 7937.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7938.0, 7922.0, 0.00694, 0.03998, 0.021, 220.9, 220.9, 220.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7938.0, 7948.0, 0.00854, 0.05524, 0.03046, 285.5, 285.5, 285.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7938.0, 7959.0, 0.0116, 0.06879, 0.03629, 296.5, 296.5, 296.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7939.0, 7900.0, 0.00712, 0.04222, 0.05103, 255.0, 255.0, 255.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7939.0, 7940.0, 0.00732, 0.04083, 0.02172, 250.8, 250.8, 250.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7940.0, 7928.0, 0.00598, 0.03319, 0.02839, 230.0, 230.0, 230.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7940.0, 7941.0, 0.00024, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7940.0, 7968.0, 0.00615, 0.03897, 0.02724, 257.2, 257.2, 257.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7942.0, 7902.0, 0.01136, 0.06119, 0.03714, 253.7, 253.7, 253.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7942.0, 7951.0, 0.00447, 0.02751, 0.01983, 239.9, 239.9, 239.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7942.0, 7954.0, 0.00759, 0.04496, 0.04339, 263.4, 263.4, 263.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7945.0, 7946.0, 0.00022, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7945.0, 7947.0, 0.00026, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7946.0, 7948.0, 0.00513, 0.0273, 0.03809, 282.6, 282.6, 282.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7948.0, 7962.0, 0.00368, 0.02362, 0.04662, 205.9, 205.9, 205.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7948.0, 7986.0, 0.01047, 0.05406, 0.02158, 232.1, 232.1, 232.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7950.0, 7930.0, 0.00381, 0.02469, 0.03037, 248.5, 248.5, 248.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7950.0, 7949.0, 0.00242, 0.0137, 0.0123, 231.5, 231.5, 231.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7951.0, 7952.0, 0.01053, 0.0566, 0.02558, 240.8, 240.8, 240.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7952.0, 7953.0, 0.00023, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7954.0, 8532.0, 0.00245, 0.01366, 0.0076, 250.2, 250.2, 250.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7955.0, 7917.0, 0.00538, 0.03416, 0.04575, 265.5, 265.5, 265.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7957.0, 7958.0, 0.00025, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7958.0, 7956.0, 0.00218, 0.0133, 0.00683, 215.8, 215.8, 215.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7958.0, 7992.0, 0.0071, 0.04935, 0.05583, 248.9, 248.9, 248.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7959.0, 7956.0, 0.00382, 0.02647, 0.01588, 234.3, 234.3, 234.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7959.0, 7958.0, 0.00211, 0.01327, 0.0081, 255.1, 255.1, 255.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7959.0, 8004.0, 0.00553, 0.03452, 0.06498, 259.5, 259.5, 259.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7960.0, 7961.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7960.0, 7962.0, 0.00023, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7963.0, 7964.0, 0.00028, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7965.0, 7924.0, 0.00603, 0.03691, 0.08953, 245.8, 245.8, 245.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7965.0, 7964.0, 0.00412, 0.02312, 0.02329, 266.6, 266.6, 266.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7966.0, 8033.0, 0.01531, 0.09002, 0.07905, 282.3, 282.3, 282.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7966.0, 8471.0, 0.0032, 0.01745, 0.03308, 252.9, 252.9, 252.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7966.0, 8571.0, 0.00154, 0.01047, 0.01381, 254.7, 254.7, 254.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7967.0, 7928.0, 0.00572, 0.03593, 0.02605, 284.8, 284.8, 284.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7967.0, 8012.0, 0.007, 0.05144, 0.06952, 258.6, 258.6, 258.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7967.0, 8025.0, 0.01513, 0.09066, 0.0296, 233.8, 233.8, 233.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7968.0, 7969.0, 0.00022, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7968.0, 7970.0, 0.00356, 0.02326, 0.01416, 250.6, 250.6, 250.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7970.0, 7987.0, 0.00393, 0.0256, 0.02276, 234.9, 234.9, 234.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7971.0, 7972.0, 0.00029, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7974.0, 7972.0, 0.00217, 0.01242, 0.01292, 212.9, 212.9, 212.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7975.0, 7955.0, 0.00823, 0.0558, 0.0274, 252.4, 252.4, 252.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7975.0, 7976.0, 0.0003, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7977.0, 7979.0, 0.00027, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7977.0, 7980.0, 0.00026, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7978.0, 7981.0, 0.00379, 0.02271, 0.01005, 222.0, 222.0, 222.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7978.0, 8006.0, 0.00585, 0.03279, 0.02289, 277.7, 277.7, 277.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7979.0, 8024.0, 0.00037, 0.00678, 0.66471, 2437.7, 2437.7, 2437.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7981.0, 7949.0, 0.00335, 0.01708, 0.02064, 251.2, 251.2, 251.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7981.0, 8004.0, 0.01646, 0.09156, 0.0595, 239.3, 239.3, 239.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7982.0, 7973.0, 0.00277, 0.01721, 0.03567, 237.3, 237.3, 237.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7982.0, 7983.0, 0.00021, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7982.0, 8005.0, 0.00753, 0.04112, 0.03145, 224.6, 224.6, 224.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7982.0, 8028.0, 0.01142, 0.07454, 0.05925, 201.4, 201.4, 201.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7984.0, 7962.0, 0.00902, 0.05056, 0.03068, 219.4, 219.4, 219.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7984.0, 7985.0, 0.00021, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7986.0, 7988.0, 0.00638, 0.03955, 0.02875, 214.9, 214.9, 214.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7987.0, 7989.0, 0.00166, 0.0097, 0.04183, 227.9, 227.9, 227.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7988.0, 7984.0, 0.00654, 0.04432, 0.02768, 224.3, 224.3, 224.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7989.0, 8025.0, 0.00158, 0.00879, 0.02921, 266.4, 266.4, 266.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7989.0, 8745.0, 0.01614, 0.11916, 0.0417, 266.0, 266.0, 266.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7990.0, 7955.0, 0.0215, 0.10957, 0.04255, 208.8, 208.8, 208.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7990.0, 7991.0, 0.00029, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7990.0, 8017.0, 0.0042, 0.02601, 0.02626, 306.7, 306.7, 306.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7990.0, 8502.0, 0.00434, 0.02959, 0.17351, 309.2, 309.2, 309.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7992.0, 7993.0, 0.00177, 0.01122, 0.02938, 238.8, 238.8, 238.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7993.0, 7994.0, 0.00022, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7993.0, 8006.0, 0.00964, 0.05391, 0.0222, 221.3, 221.3, 221.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7996.0, 8001.0, 0.00178, 0.01116, 0.00918, 271.8, 271.8, 271.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7997.0, 7996.0, 0.00174, 0.01017, 0.01876, 277.4, 277.4, 277.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7997.0, 7998.0, 0.00178, 0.01214, 0.01117, 293.5, 293.5, 293.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7997.0, 8016.0, 0.00841, 0.05558, 0.04116, 240.5, 240.5, 240.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7998.0, 7975.0, 0.0043, 0.02825, 0.02214, 273.1, 273.1, 273.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7999.0, 8000.0, 0.00028, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [7999.0, 8001.0, 0.00026, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8001.0, 8018.0, 0.00262, 0.01555, 0.01089, 246.6, 246.6, 246.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8001.0, 8055.0, 0.00521, 0.0307, 0.03089, 281.4, 281.4, 281.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8002.0, 8392.0, 0.01655, 0.08984, 0.05714, 231.7, 231.7, 231.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8002.0, 8786.0, 0.00138, 0.00968, 0.01557, 209.6, 209.6, 209.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8003.0, 8028.0, 0.00237, 0.0144, 0.05845, 212.2, 212.2, 212.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8003.0, 8786.0, 0.00521, 0.02849, 0.02271, 236.3, 236.3, 236.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8004.0, 8043.0, 0.00622, 0.04091, 0.02097, 268.2, 268.2, 268.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8005.0, 7972.0, 0.01302, 0.0908, 0.03948, 228.9, 228.9, 228.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8005.0, 8774.0, 0.015, 0.08479, 0.07402, 189.5, 189.5, 189.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8005.0, 8786.0, 0.00668, 0.03922, 0.02726, 236.6, 236.6, 236.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8006.0, 8009.0, 0.00573, 0.03321, 0.01734, 268.5, 268.5, 268.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8007.0, 8008.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8007.0, 8009.0, 0.0023, 0.01351, 0.01645, 196.7, 196.7, 196.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8009.0, 8010.0, 0.00026, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8011.0, 8012.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8012.0, 8013.0, 0.00191, 0.0119, 0.00858, 283.4, 283.4, 283.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8013.0, 8016.0, 0.00405, 0.01865, 0.01296, 251.2, 251.2, 251.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8014.0, 8015.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8014.0, 8016.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8017.0, 8053.0, 0.00515, 0.0289, 0.04465, 303.5, 303.5, 303.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8018.0, 8036.0, 0.00341, 0.022, 0.0431, 253.6, 253.6, 253.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8019.0, 8460.0, 0.00538, 0.03309, 0.03572, 233.6, 233.6, 233.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8019.0, 8851.0, 0.00832, 0.05095, 0.05091, 253.4, 253.4, 253.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8020.0, 7988.0, 0.00849, 0.04638, 0.03016, 229.6, 229.6, 229.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8021.0, 8026.0, 0.0024, 0.01441, 0.01323, 283.7, 283.7, 283.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8021.0, 8082.0, 0.00735, 0.04291, 0.07187, 259.5, 259.5, 259.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8022.0, 8024.0, 0.00022, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8023.0, 8021.0, 0.00198, 0.01025, 0.01444, 407.1, 407.1, 407.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8023.0, 8047.0, 0.00453, 0.02661, 0.0196, 284.0, 284.0, 284.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8025.0, 8012.0, 0.00232, 0.01667, 0.00842, 265.5, 265.5, 265.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8026.0, 8013.0, 0.00337, 0.02066, 0.01663, 252.8, 252.8, 252.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8027.0, 7986.0, 0.01087, 0.05255, 0.03217, 242.5, 242.5, 242.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8027.0, 8161.0, 0.02066, 0.13237, 0.07128, 247.9, 247.9, 247.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8028.0, 8029.0, 0.00021, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8030.0, 8031.0, 0.00335, 0.01986, 0.01613, 276.6, 276.6, 276.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8030.0, 8057.0, 0.0063, 0.04249, 0.01873, 239.4, 239.4, 239.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8032.0, 8034.0, 0.00028, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8032.0, 8035.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8035.0, 8059.0, 0.00025, 0.00486, 0.47266, 2493.6, 2493.6, 2493.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8035.0, 8578.0, 0.00052, 0.00803, 0.59783, 2599.9, 2599.9, 2599.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8035.0, 8791.0, 0.00034, 0.00612, 0.62968, 2558.9, 2558.9, 2558.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8036.0, 8031.0, 0.0019, 0.01157, 0.0105, 286.6, 286.6, 286.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8036.0, 8033.0, 0.00091, 0.00723, 0.00675, 306.2, 306.2, 306.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8036.0, 8037.0, 0.00023, 0.00103, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8038.0, 8039.0, 0.00027, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8038.0, 8040.0, 0.00029, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8040.0, 8009.0, 0.0058, 0.02823, 0.01526, 260.1, 260.1, 260.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8040.0, 8118.0, 0.01074, 0.06384, 0.02837, 231.8, 231.8, 231.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8041.0, 8042.0, 0.00025, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8041.0, 8123.0, 0.00642, 0.04145, 0.03108, 243.3, 243.3, 243.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8043.0, 8007.0, 0.01014, 0.04997, 0.03868, 227.1, 227.1, 227.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8043.0, 8041.0, 0.00264, 0.0171, 0.01491, 255.1, 255.1, 255.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8044.0, 7964.0, 0.00806, 0.04898, 0.04547, 257.3, 257.3, 257.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8044.0, 8045.0, 0.00453, 0.02646, 0.02484, 296.4, 296.4, 296.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8045.0, 8046.0, 0.00213, 0.01547, 0.01545, 294.3, 294.3, 294.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8045.0, 8094.0, 0.01147, 0.05591, 0.0337, 217.2, 217.2, 217.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8046.0, 8063.0, 0.00755, 0.04295, 0.02735, 290.6, 290.6, 290.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8047.0, 8040.0, 0.00477, 0.02603, 0.02441, 243.4, 243.4, 243.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8047.0, 8113.0, 0.00669, 0.03732, 0.05906, 281.0, 281.0, 281.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8048.0, 8026.0, 0.00322, 0.01811, 0.01265, 292.2, 292.2, 292.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8048.0, 8087.0, 0.0051, 0.03225, 0.05263, 289.5, 289.5, 289.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8049.0, 8030.0, 0.00317, 0.01593, 0.01433, 280.6, 280.6, 280.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8050.0, 7995.0, 0.00973, 0.05349, 0.03232, 258.7, 258.7, 258.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8050.0, 8051.0, 0.00027, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8050.0, 8554.0, 0.00336, 0.02233, 0.00938, 256.6, 256.6, 256.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8052.0, 8053.0, 0.00027, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8052.0, 8054.0, 0.00026, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8053.0, 8057.0, 0.0017, 0.00952, 0.02632, 234.0, 234.0, 234.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8053.0, 8074.0, 0.00233, 0.01366, 0.03802, 289.3, 289.3, 289.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8055.0, 8078.0, 0.00586, 0.03654, 0.02399, 267.2, 267.2, 267.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8056.0, 8058.0, 0.00029, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8056.0, 8059.0, 0.00027, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8057.0, 8075.0, 0.00154, 0.01112, 0.02208, 309.4, 309.4, 309.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8059.0, 8175.0, 0.00034, 0.0058, 0.55891, 2348.1, 2348.1, 2348.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8060.0, 8061.0, 0.00026, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8060.0, 8062.0, 0.00021, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8061.0, 8049.0, 0.00586, 0.03326, 0.04262, 272.0, 272.0, 272.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8063.0, 8020.0, 0.00948, 0.04856, 0.01881, 238.8, 238.8, 238.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8063.0, 8091.0, 0.00969, 0.06915, 0.02753, 274.4, 274.4, 274.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8064.0, 8065.0, 0.00028, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8065.0, 8061.0, 0.00404, 0.02319, 0.01136, 260.6, 260.6, 260.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8065.0, 8066.0, 0.00184, 0.01064, 0.0945, 257.0, 257.0, 257.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8065.0, 8407.0, 0.01693, 0.11526, 0.06355, 201.7, 201.7, 201.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8067.0, 8070.0, 0.00255, 0.01414, 0.00877, 255.6, 255.6, 255.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8068.0, 8067.0, 0.00151, 0.00793, 0.01091, 245.7, 245.7, 245.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8068.0, 8069.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8068.0, 8095.0, 0.00396, 0.02213, 0.01481, 214.3, 214.3, 214.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8070.0, 8090.0, 0.00329, 0.01888, 0.02023, 301.2, 301.2, 301.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8070.0, 8851.0, 0.00192, 0.01258, 0.01729, 392.3, 392.3, 392.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8071.0, 8075.0, 0.00105, 0.00663, 0.00316, 226.4, 226.4, 226.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8071.0, 8085.0, 0.00104, 0.00636, 0.00853, 249.2, 249.2, 249.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8072.0, 8073.0, 0.00027, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8072.0, 8084.0, 0.00202, 0.01114, 0.00543, 279.4, 279.4, 279.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8072.0, 8133.0, 0.00152, 0.00854, 0.02323, 291.3, 291.3, 291.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8074.0, 8071.0, 0.00094, 0.00591, 0.01018, 273.0, 273.0, 273.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8075.0, 8076.0, 0.00351, 0.01763, 0.0113, 236.6, 236.6, 236.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8075.0, 8084.0, 0.00378, 0.02223, 0.01185, 292.8, 292.8, 292.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8076.0, 8077.0, 0.00028, 0.00102, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8078.0, 8079.0, 0.00023, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8078.0, 8101.0, 0.00269, 0.01777, 0.00717, 233.3, 233.3, 233.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8080.0, 8066.0, 0.00177, 0.01033, 0.02316, 246.5, 246.5, 246.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8080.0, 8081.0, 0.00087, 0.00534, 0.00445, 215.2, 215.2, 215.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8081.0, 8100.0, 0.00274, 0.01531, 0.04646, 239.1, 239.1, 239.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8082.0, 8108.0, 0.00588, 0.02754, 0.03946, 256.5, 256.5, 256.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8083.0, 8118.0, 0.00303, 0.02111, 0.04479, 243.1, 243.1, 243.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8085.0, 8076.0, 0.00182, 0.01081, 0.00423, 218.2, 218.2, 218.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8085.0, 8086.0, 0.0002, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8087.0, 8072.0, 0.00265, 0.01632, 0.01452, 260.4, 260.4, 260.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8087.0, 8088.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8087.0, 8090.0, 0.00141, 0.00913, 0.01574, 207.2, 207.2, 207.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8089.0, 8554.0, 0.00687, 0.04035, 0.02736, 258.4, 258.4, 258.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8091.0, 8093.0, 0.0024, 0.01521, 0.02887, 272.5, 272.5, 272.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8092.0, 8093.0, 0.00027, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8093.0, 8089.0, 0.00864, 0.04789, 0.02653, 297.7, 297.7, 297.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8094.0, 6076.0, 0.00318, 0.0218, 0.01208, 278.3, 278.3, 278.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8095.0, 8109.0, 0.00619, 0.03031, 0.02428, 235.8, 235.8, 235.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8096.0, 8097.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8097.0, 8128.0, 0.00299, 0.01676, 0.01923, 274.4, 274.4, 274.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8098.0, 8145.0, 0.0103, 0.04942, 0.02725, 256.7, 256.7, 256.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8098.0, 8463.0, 0.00652, 0.03327, 0.02877, 244.8, 244.8, 244.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8100.0, 8103.0, 0.00148, 0.01053, 0.00517, 294.8, 294.8, 294.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8100.0, 8105.0, 0.00221, 0.01273, 0.0078, 311.0, 311.0, 311.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8101.0, 8099.0, 0.00123, 0.00771, 0.00603, 239.7, 239.7, 239.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8101.0, 8102.0, 0.00021, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8104.0, 8106.0, 0.00022, 0.00111, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8104.0, 8107.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8105.0, 8099.0, 0.00181, 0.00943, 0.0073, 265.1, 265.1, 265.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8107.0, 8035.0, 0.00038, 0.00709, 0.76269, 2618.3, 2618.3, 2618.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8108.0, 8171.0, 0.00482, 0.02849, 0.02372, 221.5, 221.5, 221.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8108.0, 8187.0, 0.00203, 0.01357, 0.01437, 230.9, 230.9, 230.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8109.0, 8191.0, 0.00386, 0.02249, 0.03372, 282.1, 282.1, 282.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8110.0, 8111.0, 0.00024, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8111.0, 8182.0, 0.00443, 0.02518, 0.02833, 223.3, 223.3, 223.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8111.0, 8187.0, 0.002, 0.01064, 0.00851, 196.5, 196.5, 196.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8112.0, 8108.0, 0.00184, 0.01084, 0.01005, 252.7, 252.7, 252.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8112.0, 8113.0, 0.00301, 0.02029, 0.01967, 239.7, 239.7, 239.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8114.0, 8113.0, 0.00298, 0.01551, 0.01328, 281.8, 281.8, 281.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8114.0, 8140.0, 0.00174, 0.01042, 0.01101, 220.2, 220.2, 220.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8114.0, 8190.0, 0.00333, 0.02246, 0.03584, 271.2, 271.2, 271.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8115.0, 8116.0, 0.00288, 0.01762, 0.011, 223.1, 223.1, 223.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8115.0, 8184.0, 0.00261, 0.01813, 0.0481, 263.7, 263.7, 263.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8117.0, 8118.0, 0.00021, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8118.0, 8116.0, 0.00305, 0.01833, 0.01799, 242.6, 242.6, 242.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8119.0, 8121.0, 0.00023, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8119.0, 8159.0, 0.00013, 0.00248, 0.32944, 2369.7, 2369.7, 2369.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8120.0, 8130.0, 0.0022, 0.011, 0.0122, 311.7, 311.7, 311.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8120.0, 8160.0, 0.00473, 0.03097, 0.02469, 254.0, 254.0, 254.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8122.0, 8130.0, 0.00076, 0.00544, 0.05184, 247.8, 247.8, 247.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8122.0, 8191.0, 0.00572, 0.03928, 0.01764, 247.4, 247.4, 247.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8123.0, 8083.0, 0.00319, 0.01581, 0.02858, 256.5, 256.5, 256.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8123.0, 8124.0, 0.00029, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8125.0, 8123.0, 0.00547, 0.03236, 0.03011, 257.9, 257.9, 257.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8125.0, 8441.0, 0.00197, 0.01199, 0.01642, 275.1, 275.1, 275.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8126.0, 8129.0, 0.00053, 0.00298, 0.00635, 308.0, 308.0, 308.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8126.0, 8130.0, 0.00142, 0.0091, 0.00804, 303.7, 303.7, 303.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8126.0, 8133.0, 0.00258, 0.0162, 0.0222, 248.4, 248.4, 248.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8126.0, 8138.0, 0.00118, 0.00724, 0.01714, 237.2, 237.2, 237.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8127.0, 8131.0, 0.00095, 0.00581, 0.04695, 256.7, 256.7, 256.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8127.0, 8137.0, 0.00129, 0.00718, 0.00324, 286.8, 286.8, 286.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8128.0, 8120.0, 0.0006, 0.00396, 0.00389, 290.5, 290.5, 290.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8129.0, 8176.0, 0.00142, 0.00725, 0.01322, 299.9, 299.9, 299.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8130.0, 8090.0, 0.00181, 0.01142, 0.01355, 283.9, 283.9, 283.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8131.0, 8146.0, 0.00133, 0.00872, 0.01237, 237.2, 237.2, 237.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8132.0, 8146.0, 0.00257, 0.01445, 0.00586, 263.8, 263.8, 263.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8134.0, 8209.0, 0.00168, 0.00989, 0.02489, 304.5, 304.5, 304.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8135.0, 8136.0, 0.00025, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8136.0, 8134.0, 0.00158, 0.01026, 0.00454, 287.1, 287.1, 287.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8136.0, 8146.0, 0.00132, 0.00908, 0.00947, 262.5, 262.5, 262.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8137.0, 8130.0, 0.0016, 0.01002, 0.01229, 299.3, 299.3, 299.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8138.0, 8132.0, 0.00081, 0.00491, 0.00702, 276.8, 276.8, 276.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8138.0, 8139.0, 0.00021, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8140.0, 8169.0, 0.00192, 0.00976, 0.00742, 230.2, 230.2, 230.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8141.0, 8115.0, 0.00272, 0.01682, 0.01514, 274.3, 274.3, 274.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8142.0, 8141.0, 0.00232, 0.01567, 0.01555, 280.1, 280.1, 280.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8142.0, 8144.0, 0.00339, 0.01865, 0.00792, 220.7, 220.7, 220.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8142.0, 8463.0, 0.00375, 0.025, 0.03774, 273.0, 273.0, 273.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8143.0, 8144.0, 0.00024, 0.0012, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8144.0, 8276.0, 0.00472, 0.02824, 0.05657, 220.4, 220.4, 220.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8145.0, 8142.0, 0.0023, 0.01428, 0.01902, 249.4, 249.4, 249.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8146.0, 8549.0, 0.00046, 0.00324, 0.00255, 202.8, 202.8, 202.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8147.0, 8173.0, 0.00145, 0.00772, 0.01797, 411.0, 411.0, 411.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8147.0, 8177.0, 0.00125, 0.0067, 0.00626, 319.0, 319.0, 319.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8147.0, 8209.0, 0.00377, 0.02127, 0.02378, 275.7, 275.7, 275.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8148.0, 8149.0, 0.00134, 0.00781, 0.00884, 253.6, 253.6, 253.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8148.0, 8154.0, 0.00175, 0.01189, 0.00804, 244.5, 244.5, 244.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8149.0, 8150.0, 0.00023, 0.00112, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8149.0, 8151.0, 0.00134, 0.00804, 0.00537, 261.1, 261.1, 261.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8149.0, 8212.0, 0.00093, 0.00546, 0.00395, 227.1, 227.1, 227.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8152.0, 8103.0, 0.00143, 0.00858, 0.01071, 277.8, 277.8, 277.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8152.0, 8153.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8152.0, 8212.0, 0.00151, 0.00865, 0.01364, 251.0, 251.0, 251.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8152.0, 8213.0, 0.00303, 0.01752, 0.01107, 275.9, 275.9, 275.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8152.0, 8228.0, 0.00549, 0.02741, 0.01975, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8154.0, 8549.0, 0.00241, 0.016, 0.03251, 259.7, 259.7, 259.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8155.0, 8097.0, 0.00117, 0.00763, 0.00656, 229.7, 229.7, 229.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8155.0, 8122.0, 0.00084, 0.00444, 0.00486, 243.1, 243.1, 243.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8155.0, 8156.0, 0.00027, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8155.0, 8190.0, 0.0009, 0.00595, 0.00532, 255.9, 255.9, 255.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8157.0, 8159.0, 0.00025, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8158.0, 8192.0, 0.00097, 0.00538, 0.01075, 322.3, 322.3, 322.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8158.0, 8256.0, 0.00287, 0.01589, 0.02252, 299.7, 299.7, 299.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8160.0, 8689.0, 0.00181, 0.01101, 0.03013, 241.0, 241.0, 241.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8161.0, 8162.0, 0.00175, 0.01071, 0.01269, 254.9, 254.9, 254.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8162.0, 8094.0, 0.00576, 0.0321, 0.03686, 270.3, 270.3, 270.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8163.0, 8165.0, 0.00027, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8163.0, 8166.0, 0.00026, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8164.0, 8712.0, 0.0026, 0.0154, 0.01216, 285.8, 285.8, 285.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8165.0, 8382.0, 0.00022, 0.00414, 0.48187, 2191.7, 2191.7, 2191.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8167.0, 8168.0, 0.00028, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8168.0, 8136.0, 0.00212, 0.01631, 0.01657, 291.8, 291.8, 291.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8169.0, 8170.0, 0.00024, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8169.0, 8171.0, 0.00531, 0.02898, 0.0258, 270.3, 270.3, 270.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8171.0, 8182.0, 0.00263, 0.01573, 0.05061, 254.8, 254.8, 254.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8171.0, 8568.0, 0.00274, 0.01801, 0.0394, 307.5, 307.5, 307.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8172.0, 8174.0, 0.00028, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8172.0, 8175.0, 0.00022, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8173.0, 8138.0, 0.00121, 0.00743, 0.00372, 300.0, 300.0, 300.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8175.0, 8235.0, 0.00021, 0.00401, 0.37491, 1957.2, 1957.2, 1957.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8175.0, 8361.0, 0.00051, 0.00941, 0.86865, 2530.7, 2530.7, 2530.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8175.0, 8410.0, 0.00029, 0.00638, 0.50589, 2389.9, 2389.9, 2389.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8176.0, 8219.0, 0.0026, 0.01732, 0.02843, 289.0, 289.0, 289.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8177.0, 8178.0, 0.00028, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8177.0, 8217.0, 0.00137, 0.00749, 0.01181, 303.8, 303.8, 303.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8179.0, 8180.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8179.0, 8181.0, 0.00028, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8181.0, 8215.0, 0.00193, 0.01197, 0.02805, 293.1, 293.1, 293.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8181.0, 8226.0, 0.00465, 0.0262, 0.01633, 246.7, 246.7, 246.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8182.0, 8183.0, 0.00022, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8182.0, 8184.0, 0.00117, 0.00665, 0.00765, 232.7, 232.7, 232.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8184.0, 8185.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8186.0, 8188.0, 0.00024, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8186.0, 8189.0, 0.00029, 0.00114, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8187.0, 8109.0, 0.00164, 0.00909, 0.00905, 298.8, 298.8, 298.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8188.0, 8198.0, 0.00043, 0.00791, 0.80124, 2546.3, 2546.3, 2546.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8188.0, 8235.0, 0.00031, 0.00449, 0.50402, 2456.4, 2456.4, 2456.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8192.0, 8181.0, 0.00127, 0.00629, 0.00677, 306.6, 306.6, 306.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8192.0, 8193.0, 0.00028, 0.00117, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8192.0, 8237.0, 0.00144, 0.00951, 0.02199, 243.2, 243.2, 243.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8194.0, 8242.0, 0.00136, 0.00958, 0.00514, 296.8, 296.8, 296.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8194.0, 8689.0, 0.00167, 0.00955, 0.00706, 306.7, 306.7, 306.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8195.0, 8200.0, 0.00144, 0.00856, 0.00473, 268.6, 268.6, 268.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8195.0, 8223.0, 0.00445, 0.02799, 0.02576, 290.3, 290.3, 290.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8195.0, 8441.0, 0.00132, 0.00716, 0.02714, 236.0, 236.0, 236.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8196.0, 8198.0, 0.00024, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8196.0, 8199.0, 0.0003, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8200.0, 8201.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8200.0, 8202.0, 0.00235, 0.01318, 0.01326, 259.2, 259.2, 259.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8202.0, 8276.0, 0.0021, 0.01388, 0.01277, 249.0, 249.0, 249.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8203.0, 8168.0, 0.00174, 0.01023, 0.00629, 279.9, 279.9, 279.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8204.0, 8217.0, 0.00323, 0.0185, 0.01896, 270.5, 270.5, 270.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8204.0, 8261.0, 0.00141, 0.00906, 0.008, 226.6, 226.6, 226.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8206.0, 8093.0, 0.0086, 0.05633, 0.024, 268.6, 268.6, 268.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8206.0, 8207.0, 0.00023, 0.00106, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8206.0, 8712.0, 0.01055, 0.0675, 0.04216, 289.7, 289.7, 289.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8208.0, 8210.0, 0.00025, 0.00107, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8208.0, 8211.0, 0.00022, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8209.0, 8241.0, 0.00359, 0.02322, 0.01256, 308.7, 308.7, 308.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8211.0, 8107.0, 0.00012, 0.0023, 0.23398, 2429.1, 2429.1, 2429.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8213.0, 8214.0, 0.00022, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8215.0, 8216.0, 0.00021, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8215.0, 8230.0, 0.00192, 0.01219, 0.01321, 245.1, 245.1, 245.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8215.0, 8240.0, 0.00127, 0.00928, 0.0223, 277.9, 277.9, 277.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8219.0, 8220.0, 0.00021, 0.001, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8219.0, 8257.0, 0.00081, 0.0052, 0.00759, 256.1, 256.1, 256.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8221.0, 8258.0, 0.00139, 0.00889, 0.00454, 309.5, 309.5, 309.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8221.0, 8259.0, 0.00132, 0.00703, 0.0078, 260.6, 260.6, 260.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8222.0, 8089.0, 0.00736, 0.03737, 0.02355, 268.3, 268.3, 268.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8222.0, 8223.0, 0.00453, 0.02645, 0.03151, 267.7, 267.7, 267.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8223.0, 8289.0, 0.00622, 0.04048, 0.08867, 264.4, 264.4, 264.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8224.0, 8225.0, 0.00026, 0.00105, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8225.0, 8237.0, 0.00246, 0.01464, 0.02358, 300.7, 300.7, 300.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8225.0, 8257.0, 0.00073, 0.00434, 0.00223, 238.9, 238.9, 238.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8226.0, 8227.0, 0.00024, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8226.0, 8256.0, 0.00137, 0.00838, 0.01086, 272.9, 272.9, 272.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8228.0, 8205.0, 0.00099, 0.00625, 0.00907, 233.5, 233.5, 233.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8228.0, 8229.0, 0.00025, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8230.0, 8243.0, 0.00244, 0.00959, 0.01445, 309.9, 309.9, 309.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8230.0, 8245.0, 0.00151, 0.00798, 0.03616, 276.3, 276.3, 276.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8231.0, 8232.0, 0.00024, 0.00116, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8231.0, 8238.0, 0.00094, 0.00546, 0.01125, 290.3, 290.3, 290.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8233.0, 8235.0, 0.00029, 0.00101, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8234.0, 8236.0, 0.00129, 0.00661, 0.00849, 291.4, 291.4, 291.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8234.0, 8242.0, 0.00062, 0.00417, 0.00643, 318.3, 318.3, 318.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8234.0, 8255.0, 0.00222, 0.01344, 0.00742, 272.4, 272.4, 272.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8236.0, 8255.0, 0.00075, 0.00397, 0.0025, 262.5, 262.5, 262.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8238.0, 8239.0, 0.00027, 0.00113, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8238.0, 8255.0, 0.00154, 0.00954, 0.01269, 375.8, 375.8, 375.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8238.0, 8255.0, 0.00154, 0.00954, 0.01269, 375.8, 375.8, 375.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8238.0, 8336.0, 0.00185, 0.0109, 0.01134, 301.0, 301.0, 301.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8238.0, 8568.0, 0.00143, 0.00771, 0.01189, 305.2, 305.2, 305.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8241.0, 8205.0, 0.00094, 0.00578, 0.00499, 264.8, 264.8, 264.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8241.0, 8245.0, 0.00287, 0.01823, 0.0176, 263.7, 263.7, 263.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8242.0, 8226.0, 0.0011, 0.00728, 0.00622, 307.4, 307.4, 307.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8242.0, 8237.0, 0.0015, 0.00878, 0.01126, 303.1, 303.1, 303.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8243.0, 8244.0, 0.00023, 0.00118, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8245.0, 8246.0, 0.0019, 0.00891, 0.0039, 275.7, 275.7, 275.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8247.0, 8249.0, 0.00247, 0.01365, 0.00597, 287.3, 287.3, 287.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8248.0, 8250.0, 0.00024, 0.0011, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8248.0, 8251.0, 0.00025, 0.00115, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8249.0, 8213.0, 0.00237, 0.01363, 0.00717, 290.4, 290.4, 290.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8250.0, 8410.0, "9e-05", 0.00183, 0.18298, 2301.4, 2301.4, 2301.4, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8252.0, 8260.0, 0.0017, 0.01099, 0.01302, 242.9, 242.9, 242.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8252.0, 8275.0, 0.00232, 0.0126, 0.00747, 215.1, 215.1, 215.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8253.0, 8267.0, 0.00267, 0.01463, 0.01038, 209.6, 209.6, 209.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8254.0, 8218.0, 0.00059, 0.00295, 0.00953, 288.0, 288.0, 288.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8254.0, 8257.0, 0.00172, 0.01132, 0.01116, 303.8, 303.8, 303.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8254.0, 8763.0, 0.00254, 0.01471, 0.01249, 208.6, 208.6, 208.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8255.0, 8243.0, 0.00137, 0.00788, 0.01182, 351.1, 351.1, 351.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8255.0, 8243.0, 0.00137, 0.00788, 0.01182, 351.1, 351.1, 351.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8255.0, 8266.0, 0.004, 0.02252, 0.01059, 300.1, 300.1, 300.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8256.0, 8243.0, 0.0011, 0.0075, 0.0033, 268.9, 268.9, 268.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8257.0, 8256.0, 0.00129, 0.00656, 0.00267, 315.8, 315.8, 315.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8258.0, 8260.0, 0.00138, 0.00916, 0.03799, 323.5, 323.5, 323.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8259.0, 8204.0, 0.00075, 0.00527, 0.00455, 245.8, 245.8, 245.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8260.0, 8407.0, 0.00187, 0.01254, 0.00586, 342.8, 342.8, 342.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8260.0, 8407.0, 0.00187, 0.01254, 0.00586, 342.8, 342.8, 342.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8261.0, 8203.0, 0.00087, 0.00484, 0.01546, 253.9, 253.9, 253.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8261.0, 8240.0, 0.00074, 0.0038, 0.00286, 233.1, 233.1, 233.1, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8262.0, 8182.0, 0.00492, 0.03046, 0.02516, 260.2, 260.2, 260.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8262.0, 8278.0, 0.00571, 0.03366, 0.02421, 264.8, 264.8, 264.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8263.0, 8270.0, 0.00203, 0.01449, 0.02608, 263.7, 263.7, 263.7, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8264.0, 8218.0, 0.00118, 0.00676, 0.00306, 246.9, 246.9, 246.9, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8264.0, 8265.0, 0.00024, 0.00119, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8264.0, 8268.0, 0.00203, 0.01188, 0.02248, 259.0, 259.0, 259.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8266.0, 8273.0, 0.00623, 0.03871, 0.05129, 265.0, 265.0, 265.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8267.0, 8736.0, 0.00324, 0.0179, 0.01478, 227.5, 227.5, 227.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8268.0, 8221.0, 0.00126, 0.0063, 0.00805, 280.6, 280.6, 280.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8269.0, 8652.0, 0.00054, 0.00377, 0.002, 238.6, 238.6, 238.6, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8269.0, 8736.0, 0.00082, 0.00503, 0.0026, 227.8, 227.8, 227.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8270.0, 8225.0, 0.00102, 0.00634, 0.00744, 280.8, 280.8, 280.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8270.0, 8271.0, 0.00025, 0.00109, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8272.0, 8266.0, 0.00224, 0.01374, 0.01291, 292.8, 292.8, 292.8, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8272.0, 8273.0, 0.00177, 0.01048, 0.09873, 274.5, 274.5, 274.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8272.0, 8496.0, 0.00119, 0.00672, 0.01031, 210.3, 210.3, 210.3, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8272.0, 8736.0, 0.00208, 0.01148, 0.01058, 209.5, 209.5, 209.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8273.0, 8274.0, 0.0002, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8275.0, 8247.0, 0.00338, 0.01864, 0.00935, 256.5, 256.5, 256.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8276.0, 8277.0, 0.00029, 0.00104, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8276.0, 8278.0, 0.00347, 0.01652, 0.01522, 233.2, 233.2, 233.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8278.0, 8302.0, 0.00998, 0.0641, 0.03493, 266.5, 266.5, 266.5, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8279.0, 8280.0, 0.0002, 0.00108, 0.0, 99999.0, 99999.0, 99999.0, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
    [8279.0, 8308.0, 0.01158, 0.07172, 0.03815, 242.2, 242.2, 242.2, 0.0, 0.0, 1.0, -5.67609365447, 5.67609365447],
