{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           12.7056469197 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1.0, 3.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2.0, 1.0, 72.68, 45.0, 0.0, 6.61, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3.0, 1.0, 378.4, 98.5, 0.0, 16.61, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4.0, 1.0, 134.0, 19.1, 0.0, 0.08, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [5.0, 1.0, 151.0, 48.8, 0.0, 4.69, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [6.0, 1.0, 171.41, 23.4, 0.0, 2.1, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [7.0, 1.0, 45.95, 14.0, 0.0, 13.34, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [8.0, 1.0, 343.4, 53.1, 0.70508, 36.832433, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [9.0, 1.0, -0.0, -0.0, 0.0, 75.076713, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [10.0, 1.0, 31.03, 10.3, 0.0, 0.65, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [11.0, 1.0, 0.0, -0.0, 0.0, 3.41, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [12.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [13.0, 1.0, 14.3, 2.0, 0.0, 1.91, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [14.0, 1.0, 134.0, 24.7, 0.0, 12.44, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [15.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [16.0, 1.0, -6.11, 2.0, 0.0, 0.47, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [17.0, 1.0, -22.74, -8.32, 0.0, 6.5, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [18.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [19.0, 1.0, 59.67, 26.7, 0.0, 12.84, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [20.0, 1.0, 30.6, 4.3, 0.0, 5.15, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [21.0, 1.0, 0.0, -0.0, 0.234457, -0.195381, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [22.0, 1.0, 67.67, 12.1, 0.0, 2.18, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [23.0, 1.0, 0.0, 0.0, 0.295874, 20.603438, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [24.0, 1.0, 25.33, 7.5, 0.0, 2.39, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [25.0, 1.0, 1.4, 0.2, 0.0, 4.93, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [26.0, 1.0, 161.2, 39.3, 0.0, 30.71, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [27.0, 1.0, 0.0, -0.0, 0.0, 0.85, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [28.0, 1.0, 19.62, 7.1, 0.0, 1.15, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [29.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [30.0, 1.0, 31.94, 8.8, 0.0, 0.73, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [31.0, 1.0, 0.0, -0.0, 0.235277, 0.313936, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [32.0, 1.0, 167.3, 54.8, 0.0, 110.54, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [33.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [34.0, 1.0, -0.0, 0.0, 0.0, 14.82, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [35.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [36.0, 1.0, 152.9, 49.4, 0.0, 27.65, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [37.0, 1.0, -0.0, 0.0, 0.0, 0.56, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [38.0, 1.0, 69.68, 43.2, 0.0, 6.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [39.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [40.0, 1.0, 0.0, -0.0, 0.0, 37.54, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [41.0, 1.0, 0.0, -0.0, 0.0, 0.25, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [42.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [43.0, 1.0, 13.51, 4.9, 0.0, 1.8, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [44.0, 1.0, 10.51, 3.5, 0.0, 0.31, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [45.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [46.0, 1.0, -0.0, 0.0, 0.12, 15.34, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [47.0, 1.0, 9.21, 2.6, 0.0, 2.0, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [48.0, 1.0, 42.75, 12.8, 0.0, 13.3, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [49.0, 1.0, -0.0, 0.0, 0.019959, 0.320041, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [50.0, 1.0, 16.02, 4.54, 0.0, 0.1, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [51.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 14.4, 1.0, 1.1, 0.9],
    [52.0, 1.0, 27.9, 4.0, 0.0, 4.23, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [53.0, 1.0, 20.82, 7.9, 0.0, 26.89, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [54.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [55.0, 1.0, 0.0, 0.0, 0.0, 7.27, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [56.0, 1.0, 10.11, 3.7, 0.0, 0.81, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [57.0, 1.0, 10.01, 2.7, 0.0, 1.14, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [58.0, 1.0, 6.31, -0.0, 0.0, 0.67, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [59.0, 1.0, 2.9, 0.9, 0.0, 0.6, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [60.0, 1.0, -0.0, 0.0, 0.318913, 17.760815, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [61.0, 1.0, -0.0, -0.0, 0.549745, 0.432068, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [62.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [63.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [64.0, 1.0, 151.8, 48.3, 0.0, 5.53, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [65.0, 1.0, 127.6, 31.8, 0.0, 20.51, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [66.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [67.0, 1.0, 0.0, 0.0, 0.0, 0.84, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [68.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [69.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [70.0, 1.0, 110.5, -26.8, 0.0, 16.37, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [71.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [72.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [73.0, 1.0, 0.0, 0.0, 0.0, 1.23, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [74.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [75.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [76.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [77.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [78.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [79.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [80.0, 1.0, 140.0, 79.7, 0.0, 6.5, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [81.0, 1.0, 21.6, 3.0, 0.0, 3.54, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [82.0, 1.0, 0.0, -0.0, 0.0, 2.31, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [83.0, 1.0, 119.2, 20.7, 0.0, 3.31, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [84.0, 1.0, 26.43, 9.9, 0.0, 9.57, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [85.0, 1.0, 0.24, -1.66, 0.0, 0.65, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [86.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [87.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [88.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [89.0, 1.0, 0.0, 0.0, 0.0, 58.57, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [90.0, 1.0, -0.0, 0.0, 0.0, 1.34, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [91.0, 1.0, 187.9, 110.2, 0.0, 21.25, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [92.0, 1.0, 14.92, 5.5, 0.0, 1.31, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [93.0, 1.0, -18.52, 6.1, 0.0, 0.79, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [94.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [95.0, 1.0, 4.61, 1.7, 0.0, 2.32, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [96.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [97.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [98.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [99.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [100.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [101.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [102.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [103.0, 1.0, 62.87, 20.5, 0.0, 1.15, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [105.0, 1.0, 13.5, 14.8, 0.0, 132.435168, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [106.0, 1.0, 126.3, 42.4, 0.0, 55.24, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [107.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [108.0, 1.0, 6.91, -4.6, 0.0, 5.75, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [109.0, 1.0, 15.72, 5.2, 0.0, 0.11, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [110.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [111.0, 1.0, 16.12, 4.3, 0.0, 0.49, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [112.0, 1.0, 38.74, 6.1, 0.0, 1.17, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [113.0, 1.0, 22.13, 10.7, 0.0, 14.21, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [114.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [115.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [116.0, 1.0, 0.0, -0.0, 0.0, 0.73, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.83, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [118.0, 1.0, 138.8, 136.7, 0.0, 8.76, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [119.0, 1.0, 137.3, 66.4, 0.174767, 14.17407, 0.0, 1.0, 0.0, 220.0, 23.0, 1.1, 0.9],
    [120.0, 1.0, 67.76, 19.18, 0.0, 1.47, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [122.0, 1.0, 0.0, -0.0, 0.0, 6.62, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [123.0, 1.0, -0.0, -0.0, 0.0, 7.22, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [124.0, 1.0, 1.0, 0.3, 0.0, 0.19, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [125.0, 1.0, 20.9, 3.0, 0.0, 5.74, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [126.0, 1.0, 0.0, 0.0, 0.0, 0.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [127.0, 1.0, 21.52, 5.1, 0.0, 0.5, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [128.0, 1.0, 71.98, 28.8, 0.0, 11.0, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [129.0, 1.0, 0.0, 0.0, 0.205132, 4.470744, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [130.0, 1.0, 363.25, 115.39, 0.0, 3.95, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [131.0, 1.0, 192.9, 73.3, 0.0, 20.75, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [132.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [133.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [134.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [137.0, 1.0, 17.52, 6.3, 0.0, 0.26, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [138.0, 1.0, 33.14, 12.0, 0.0, 0.65, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [139.0, 1.0, 40.44, 25.0, 0.0, 9.82, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [140.0, 1.0, 193.17, 53.37, 0.0, 4.58, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [141.0, 1.0, 90.7, 25.5, 0.0, 3.11, 0.0, 1.0, 0.0, 220.0, 3.0, 1.2, 0.8],
    [142.0, 1.0, 176.3, -58.9, 0.0, 24.77, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [143.0, 1.0, 35.94, 22.3, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [144.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [147.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [148.0, 1.0, 143.9, 123.2, 0.0, 72.64, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [149.0, 1.0, -0.0, -0.0, 0.0, 3.77, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [150.0, 1.0, -0.0, 8.4, 0.0, 15.72, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [151.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [152.0, 1.0, 51.36, -8.8, 0.0, 2.15, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [154.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [155.0, 1.0, -0.0, -0.0, 0.0, 82.55, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [156.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [157.0, 1.0, 322.7, 11.9, 0.0, 10.28, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [158.0, 1.0, 303.6, 79.8, 0.019533, 1.690467, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [159.0, 1.0, 3.8, 1.3, 0.0, 0.4, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [160.0, 1.0, 137.0, 19.5, 0.0, 4.9, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [161.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [162.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [164.0, 1.0, 61.07, 36.0, 0.0, 3.09, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [165.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [166.0, 1.0, -0.0, 0.0, 0.0, 3.24, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [167.0, 1.0, 0.0, 0.0, 0.0, 6.520303, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [168.0, 1.0, 55.7, 7.9, 0.0, 4.21, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [169.0, 1.0, 0.0, 0.0, 0.0, 4.21, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [170.0, 1.0, 1.8, 0.7, 0.0, 0.3, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [171.0, 1.0, 0.0, -0.0, 0.0, 0.71, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [172.0, 1.0, 2.5, 0.0, 0.0, 0.96, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [173.0, 1.0, 0.0, 0.0, 0.0, 0.09, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [174.0, 1.0, 38.94, 11.0, 0.0, 0.64, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [175.0, 1.0, 45.15, 14.1, 0.0, 0.19, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [176.0, 1.0, 0.0, -0.0, 0.0, 5.75, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [177.0, 1.0, 0.0, 0.0, 0.019004, 4.360996, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [178.0, 1.0, 0.0, -0.0, 0.566322, -0.241138, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [179.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [180.0, 1.0, 17.22, 5.7, 0.0, 1.22, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [181.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [182.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [183.0, 1.0, 0.0, 0.0, 0.0, 4.3, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [184.0, 1.0, 23.73, 12.7, 0.0, 0.52, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [185.0, 1.0, 121.9, 7.4, 0.0, 1.34, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [186.0, 1.0, 0.0, -0.0, 0.135375, 47.750675, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [187.0, 1.0, 47.35, 16.4, 0.0, 4.08, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [188.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [189.0, 1.0, -0.0, -0.0, 0.0, 21.39, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [190.0, 1.0, 38.14, 12.5, 0.0, 6.28, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [191.0, 1.0, 54.2, 7.8, 0.0, 94.9, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [192.0, 1.0, 130.6, 84.9, 0.0, 4.22, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [193.0, 1.0, 7.91, 2.6, 0.0, 0.74, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [194.0, 1.0, 42.1, 74.61, 0.0, 37.58, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [195.0, 1.0, -75.38, 7.8, 0.0, 29.9, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [196.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [198.0, 1.0, 41.05, 14.3, 0.0, 11.53, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [199.0, 1.0, -0.0, -0.0, 0.0, 4.14, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [200.0, 1.0, 100.9, 49.3, 0.020067, 4.329933, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [201.0, 1.0, -0.0, 0.0, 0.116699, 1.102475, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [203.0, 1.0, -0.0, 0.0, 0.0, 2.03, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [204.0, 1.0, -0.0, 0.0, 0.0, 98.53, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [205.0, 1.0, 2.8, 264.7, 0.529803, 56.537931, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [206.0, 1.0, 38.34, 5.6, 0.0, 7.64, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [207.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [208.0, 1.0, 269.6, 65.7, 0.0, 0.0, 0.0, 1.0, 0.0, 120.0, 20.0, 1.2, 0.8],
    [209.0, 1.0, -8.71, -19.54, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [210.0, 1.0, 160.0, 3.3, 0.076728, 5.693272, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [211.0, 1.0, 32.34, 12.0, 0.0, 6.1, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [212.0, 1.0, 100.1, 45.1, 0.0, 1.11, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [213.0, 1.0, 12.31, 3.9, 0.076917, 5.053083, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [214.0, 1.0, 131.75, 24.35, 0.0, 4.48, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [215.0, 1.0, 0.0, 0.0, 0.0, 107.29, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [216.0, 1.0, 0.0, -0.0, 0.0, 20.96, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [217.0, 1.0, 0.0, 0.0, 0.0, 0.56, 0.0, 1.0, 0.0, 150.0, 7.0, 1.1, 0.9],
    [218.0, 1.0, 0.0, 0.0, 0.0, 1.29, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [219.0, 1.0, 0.0, -0.0, 0.0, 1.7, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [220.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [221.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [222.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [223.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [224.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [225.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [226.0, 1.0, 9.21, 3.3, 0.0, 1.2, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [227.0, 1.0, 0.0, -0.0, 0.488616, 70.580637, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [228.0, 1.0, 166.0, 60.3, 0.0, 0.57, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [229.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [230.0, 1.0, -0.0, 0.0, 0.0, 0.1, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [231.0, 1.0, 79.4, 11.3, 0.0, 4.92, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [232.0, 1.0, 0.0, 0.0, 0.0, 0.16, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [233.0, 1.0, -0.0, -0.0, 0.0, 66.65, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [234.0, 1.0, -597.44, -326.86, 0.0, 0.0, 0.0, 1.0, 0.0, 27.0, 3.0, 1.1, 0.9],
    [235.0, 1.0, 147.76, 32.73, 0.0, 8.34, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [236.0, 1.0, 0.0, -0.0, 0.0, 5.17, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [237.0, 1.0, 26.8, -3.7, 0.0, 51.261678, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [238.0, 1.0, -0.0, 0.0, 0.176128, 3.073227, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [239.0, 1.0, 257.5, 131.1, 0.0, 1.08, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [240.0, 1.0, 16.7, 2.4, 0.0, 6.09, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [241.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [242.0, 1.0, -0.0, -0.0, 0.0, 1.91, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [243.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [244.0, 1.0, 100.8, 13.2, 0.0, 5.24, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [245.0, 1.0, 111.7, 10.96, 0.0, 4.22, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [246.0, 1.0, 90.38, -5.05, 0.0, 8.49, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [247.0, 1.0, 370.5, -17.0, 0.0, 9.91, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [248.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [249.0, 1.0, 41.05, -46.0, 0.056872, 19.253128, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [250.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [251.0, 1.0, 9.91, 3.2, 0.0, 0.67, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [252.0, 1.0, -0.69, -5.46, 0.0, 5.07, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [253.0, 1.0, 55.46, 8.4, 0.0, 5.0, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [254.0, 1.0, 94.9, 36.2, 0.0, 16.46, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [255.0, 1.0, 81.09, 48.0, 0.0, 0.03, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [256.0, 1.0, 0.0, 0.0, 0.0, 113.7, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [257.0, 1.0, 210.4, 159.2, 0.100208, 131.579896, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [258.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [259.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [260.0, 1.0, 19.32, 26.0, 0.0, 0.69, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [261.0, 1.0, 29.83, 7.3, 0.0, 6.49, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [262.0, 1.0, -0.0, -0.0, 0.0, 2.42, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [263.0, 1.0, 20.9, 3.0, 0.0, 4.11, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [264.0, 1.0, 19.92, 6.6, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [265.0, 1.0, 57.16, 2.0, 0.0, 1.48, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [266.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [267.0, 1.0, 36.84, 13.9, 0.0, 3.3, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [268.0, 1.0, -15.04, -5.12, 0.0, 0.43, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [269.0, 1.0, 9.21, 6.0, 0.060012, 0.149988, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [271.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [272.0, 1.0, -0.0, 0.0, 0.114032, 0.684974, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [273.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [274.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [275.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [276.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [277.0, 1.0, 119.9, 3.7, 0.0, 3.33, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [278.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 21.0, 1.0, 1.1, 0.9],
    [279.0, 1.0, -0.0, -0.0, 0.172756, -0.134366, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [280.0, 1.0, -0.0, 0.0, 0.039023, 0.210733, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [281.0, 1.0, 73.14, 21.55, 0.0, 8.52, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [282.0, 1.0, -0.0, -0.0, 0.0, 12.48, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [284.0, 1.0, 0.0, -0.0, 0.401208, 101.317571, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [285.0, 1.0, 39.74, 11.8, 0.0, 1.44, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [286.0, 1.0, 44.35, 5.1, 0.0, 4.0, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [287.0, 1.0, 86.8, 28.4, 0.0, 1.34, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [288.0, 1.0, 50.56, 5.9, 0.0, 10.58, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [289.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [290.0, 1.0, 0.0, 0.0, 0.0, 4.73, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [291.0, 1.0, 110.9, 32.7, 0.0, 15.4, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [292.0, 1.0, 18.2, 2.6, 0.0, 12.38, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [293.0, 1.0, 0.0, 0.0, 0.181549, 14.690889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [294.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 14.4, 1.0, 1.1, 0.9],
    [295.0, 1.0, 46.15, 18.2, 0.0, 1.29, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [296.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [297.0, 1.0, 55.46, 15.7, 0.0, 13.46, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [298.0, 1.0, 34.04, 12.3, 0.0, 0.23, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [299.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [300.0, 1.0, 321.98, 84.4, 0.0, 1.34, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [301.0, 1.0, 42.55, 8.2, 0.0, 2.06, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [302.0, 1.0, 33.44, 10.0, 0.0, 1.36, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [303.0, 1.0, -0.0, 0.0, 0.019646, 0.570354, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [304.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [305.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [306.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [307.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [309.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [310.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [311.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [312.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [313.0, 1.0, -24.99, -4.94, 0.0, 6.99, 0.0, 1.0, 0.0, 220.0, 3.0, 1.2, 0.8],
    [314.0, 1.0, 95.69, 24.54, 0.0, 2.85, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [315.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [316.0, 1.0, 37.34, 10.9, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [317.0, 1.0, 340.0, 93.8, 0.230291, 74.777686, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [318.0, 1.0, -0.0, 0.0, 0.0, 2.04, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [319.0, 1.0, 155.6, 54.7, 0.0, 2.21, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [320.0, 1.0, 105.2, 0.1, 0.0, 7.36, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [321.0, 1.0, 69.83, 15.12, 0.0, 2.23, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [322.0, 1.0, -0.0, 0.0, 1.107693, 6.867601, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [326.0, 1.0, -0.0, -0.0, 0.197696, 3.784535, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [327.0, 1.0, 176.2, 20.8, 0.019425, 4.590288, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [328.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [329.0, 1.0, 27.03, 8.8, 0.0, 1.84, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [330.0, 1.0, 0.0, -0.0, 0.0, 0.28, 0.0, 1.0, 0.0, 150.0, 6.0, 1.1, 0.9],
    [331.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [332.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [333.0, 1.0, -0.0, 0.0, 0.0, 1.15, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [334.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [335.0, 1.0, 14.62, 4.8, 0.0, 1.02, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [336.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [337.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [339.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [340.0, 1.0, 45.05, -2.2, 0.0, 3.96, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [341.0, 1.0, 0.0, -0.0, 0.0, 2.55, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [342.0, 1.0, -23.43, 57.4, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [343.0, 1.0, 426.6, 93.7, 0.0, 80.94, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [344.0, 1.0, 152.07, 22.52, 0.0, 7.87, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [345.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [346.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [347.0, 1.0, 0.0, 0.0, 0.0, 0.7, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [348.0, 1.0, 2.5, 3.8, 0.0, 0.15, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [349.0, 1.0, 30.53, 10.9, 0.589029, 2.678252, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [350.0, 1.0, 34.04, 4.4, 0.0, 1.25, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [352.0, 1.0, 45.85, 7.0, 0.0, 1.05, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [353.0, 1.0, -0.0, 0.0, 0.0, 30.97, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [354.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [355.0, 1.0, 46.05, 16.9, 0.03829, 0.29171, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [356.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [357.0, 1.0, 0.0, 0.0, 0.0, 3.95, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [358.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [359.0, 1.0, -876.96, -325.87, 0.0, 0.0, 0.0, 1.0, 0.0, 27.0, 3.0, 1.1, 0.9],
    [360.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [361.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [362.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [363.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [364.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [365.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [366.0, 1.0, 167.9, 18.2, 0.0, 5.97, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [367.0, 1.0, 0.0, -0.0, 0.0, 13.49, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [368.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [370.0, 1.0, -0.0, -0.0, 0.0, 0.68, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [371.0, 1.0, 44.35, 14.8, 0.0, 1.94, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [372.0, 1.0, 131.9, 31.1, 0.457733, 14.047628, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [373.0, 1.0, 0.0, -0.0, 0.0, 0.72, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [374.0, 1.0, 224.2, 73.9, 0.039171, 84.090829, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [375.0, 1.0, -0.0, 0.0, 0.0, 26.3, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [376.0, 1.0, 128.9, 73.7, 0.0, 25.37, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [377.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [378.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [379.0, 1.0, -0.0, -0.0, 0.0, 13.85, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [380.0, 1.0, 118.4, 16.9, 0.0, 8.02, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [381.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [382.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [383.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [384.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [385.0, 1.0, -0.0, -0.0, 0.0, 2.66, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [386.0, 1.0, -0.0, 0.0, 0.0, 4.06, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [387.0, 1.0, 0.0, 0.0, 0.135493, 12.74062, 0.0, 1.0, 0.0, 380.0, 21.0, 1.1, 0.9],
    [388.0, 1.0, -0.0, 0.0, 0.276837, 2.240894, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [389.0, 1.0, -0.0, -0.0, 0.0, 7.09, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [390.0, 1.0, 113.9, 24.5, 0.0, 6.72, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [391.0, 1.0, 88.0, 12.6, 0.0, 22.25, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [392.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [393.0, 1.0, 42.67, 12.1, 0.0, 14.84, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [394.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [395.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [396.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [397.0, 1.0, 0.0, -0.0, 0.0, 1.29, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [398.0, 1.0, -0.0, -0.0, 0.0, 9.41, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [399.0, 1.0, 160.8, 10.6, 0.039515, 21.960485, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [400.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.3, 1.0, 1.1, 0.9],
    [401.0, 1.0, 126.8, 21.4, 0.0, 11.43, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [402.0, 1.0, 48.8, 6.9, 0.0, 3.11, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [403.0, 1.0, 38.74, 9.0, 0.0, 0.57, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [404.0, 1.0, 350.4, 29.3, 0.0, 19.31, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [405.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [406.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [407.0, 1.0, 103.8, 2.7, 0.0, 3.33, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [408.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [409.0, 1.0, -0.13, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [410.0, 1.0, 0.0, -0.0, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [411.0, 1.0, 0.0, 0.0, 0.0, 6.34, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [412.0, 1.0, 96.7, 26.8, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [413.0, 1.0, 0.0, 0.0, 0.0, 19.54, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [414.0, 1.0, -0.0, -0.0, 0.0, 14.87, 0.0, 1.0, 0.0, 220.0, 23.0, 1.1, 0.9],
    [415.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [416.0, 1.0, 19.02, 6.0, 0.0, 0.25, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [417.0, 1.0, 102.1, 25.3, 0.0, 1.11, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [418.0, 1.0, -0.0, 0.0, 0.0, 2.44, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [419.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [420.0, 1.0, 113.3, 30.2, 0.039525, 2.140475, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [421.0, 1.0, 8.31, 3.0, 0.0, 0.99, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [422.0, 1.0, 119.6, 29.6, 0.0, 5.34, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [423.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [424.0, 1.0, -0.0, 0.0, 0.0, 18.07, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [425.0, 1.0, 49.9, 144.0, 1.091586, 80.060431, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [426.0, 1.0, 27.33, 11.9, 0.0, 1.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [427.0, 1.0, 191.2, -3.4, 0.0, 19.21, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [428.0, 1.0, -0.0, -0.0, 0.028663, 18.318528, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [429.0, 1.0, 101.6, 14.5, 0.0, 1.94, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [430.0, 1.0, 177.1, 66.9, 0.0, 71.03, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [431.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [432.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [433.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [434.0, 1.0, 0.0, -0.0, 0.038538, -0.028903, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [435.0, 1.0, 53.46, 18.7, 0.0, 1.64, 0.0, 1.0, 0.0, 220.0, 20.0, 1.1, 0.9],
    [436.0, 1.0, 0.0, -0.0, 0.0, 12.73, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [437.0, 1.0, 344.7, -31.1, 0.0, 39.129841, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [438.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [439.0, 1.0, -0.0, -0.0, 0.0, 1.98, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [440.0, 1.0, 85.1, 67.0, 0.0, 0.18, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [442.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [443.0, 1.0, -0.0, 0.0, 0.0, 0.08, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [444.0, 1.0, 189.3, 76.7, 0.0, 3.24, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [445.0, 1.0, 23.73, 9.4, 0.0, 1.45, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [446.0, 1.0, 10.01, -21.0, 0.0, 8.59, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [447.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [448.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [449.0, 1.0, 228.1, 131.8, 0.95374, 3.934956, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [450.0, 1.0, -0.0, -0.0, 0.0, 1.05, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [451.0, 1.0, -14.85, -4.95, 0.0, 0.37, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [452.0, 1.0, 20.9, 3.0, 0.0, 2.65, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [453.0, 1.0, 431.7, 121.6, 0.0, 1.14, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [454.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [455.0, 1.0, 17.62, 7.7, 0.0, 0.59, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [456.0, 1.0, 0.0, 0.0, 0.0, 109.27, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [457.0, 1.0, 103.0, 12.0, 0.0, 0.63, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [458.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [459.0, 1.0, 0.0, 0.0, 0.0, 4.76, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [460.0, 1.0, 0.0, 0.0, 0.0, 25.85, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [461.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [462.0, 1.0, 0.0, -0.0, 0.060508, 3.079577, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [463.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [464.0, 1.0, 42.05, 17.2, 0.0, 1.31, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [465.0, 1.0, -0.16, -2.91, 0.0, 0.43, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [466.0, 1.0, 0.0, -0.0, 0.0, 0.06, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [467.0, 1.0, 163.1, 46.3, 0.0, 10.6, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [468.0, 1.0, 0.0, -0.0, 0.0, 2.13, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [469.0, 1.0, -0.0, -0.0, 0.0, 2.81, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [470.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [471.0, 1.0, 0.0, 0.0, 0.049626, -1.990412, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [472.0, 1.0, -0.0, -0.0, 0.0, 1.05, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [473.0, 1.0, 153.3, 21.8, 0.0, 18.25, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [474.0, 1.0, -0.0, 0.0, 0.0, 141.93, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [475.0, 1.0, 67.17, -23.9, 0.0, 0.93, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [476.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [477.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [478.0, 1.0, -0.0, 0.0, 0.114166, 11.294861, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [479.0, 1.0, 382.4, 86.3, 0.0, 22.29, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [480.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [482.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [483.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [484.0, 1.0, 33.5, 4.8, 0.0, 5.48, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [486.0, 1.0, 0.01, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [487.0, 1.0, 0.0, 0.0, 0.0, 12.29, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [488.0, 1.0, 291.5, 51.3, 0.244436, 12.636488, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [489.0, 1.0, 24.23, 7.1, 0.0, 1.64, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [490.0, 1.0, 108.6, 2.6, 0.0, 31.8, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [491.0, 1.0, 4.0, 2.4, 0.0, 0.03, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [492.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [493.0, 1.0, 30.03, 10.9, 0.0, 1.45, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [494.0, 1.0, 0.0, 0.0, 0.0, 45.39, 0.0, 1.0, 0.0, 380.0, 15.0, 1.2, 0.8],
    [495.0, 1.0, 524.5, 43.0, 0.0, 6.85, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [496.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [497.0, 1.0, 129.9, 18.5, 0.0, 0.38, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [498.0, 1.0, -0.0, 0.0, 0.0, 1.92, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [499.0, 1.0, 4.4, 0.0, 0.0, 0.51, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [500.0, 1.0, 9.22, 1.2, 0.0, 0.8, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [501.0, 1.0, 0.0, 0.0, 0.059058, 0.120942, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [502.0, 1.0, -0.0, 0.0, 0.0, 0.14, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [503.0, 1.0, -0.0, 0.0, 0.0, 0.36, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [504.0, 1.0, 0.0, -0.0, 0.0, 0.81, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [505.0, 1.0, 35.41, 20.3, 0.0, 10.07, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [506.0, 1.0, 3.2, 1.2, 0.0, 0.69, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [507.0, 1.0, 372.8, 147.5, 0.0, 27.73, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [508.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [509.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [510.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [511.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [512.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [513.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [514.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [515.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [516.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [517.0, 1.0, -0.0, 0.0, 0.080024, -0.240071, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [518.0, 1.0, 197.5, 48.3, 0.0, 0.71, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [519.0, 1.0, -0.0, 0.0, 0.0, 0.22, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [520.0, 1.0, -0.0, -0.0, 0.0, 15.15, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [521.0, 1.0, 110.4, 26.2, 0.0, 5.62, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [522.0, 1.0, -0.15, -1.93, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [523.0, 1.0, -0.0, 0.0, 1.138771, 10.122844, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [524.0, 1.0, -0.0, -0.0, 0.0, 14.6, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [525.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [526.0, 1.0, -4.86, -2.15, 0.0, 0.31, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [527.0, 1.0, 141.1, 2.1, 0.0, 4.78, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [528.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [529.0, 1.0, 52.96, 32.8, 0.0, 14.14, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [530.0, 1.0, 149.2, -74.6, 0.227896, 49.239582, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [531.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [532.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [533.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [534.0, 1.0, 10.81, 5.1, 0.0, 1.09, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [535.0, 1.0, -0.0, 0.0, 0.0, 2.37, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [536.0, 1.0, 35.54, 11.5, 0.0, 3.65, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [537.0, 1.0, -0.0, -0.0, 0.230877, 22.907222, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [538.0, 1.0, 48.93, 14.52, 0.0, 2.85, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [539.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.0, 1.0, 1.1, 0.9],
    [540.0, 1.0, 0.0, -0.0, 0.0, 26.52, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [541.0, 1.0, 10.01, 4.0, 0.0, 8.11, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [542.0, 1.0, 0.0, 0.0, 0.0, 0.82, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [543.0, 1.0, 109.7, 15.0, 0.0, 30.97, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [544.0, 1.0, 65.17, -51.5, 0.0, 4.85, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [545.0, 1.0, 66.97, 14.1, 0.0, 5.58, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [546.0, 1.0, 0.0, 0.0, 0.0, 7.11, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [547.0, 1.0, -0.0, -0.0, 0.0, 3.78, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [548.0, 1.0, 56.76, 23.2, 0.0, 0.49, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [549.0, 1.0, 0.0, -0.0, 0.0, 0.7, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [550.0, 1.0, 10.81, 3.9, 0.0, 1.64, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [551.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [552.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [553.0, 1.0, 373.7, 125.6, 0.341257, 71.244578, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [554.0, 1.0, 0.0, -0.0, 0.0, 0.16, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [555.0, 1.0, 0.0, -0.0, 0.0, 2.27, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [556.0, 1.0, 0.0, -0.0, 0.0, 1.61, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [557.0, 1.0, -0.0, 0.0, 0.0, 35.09, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [558.0, 1.0, -0.18, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [559.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [560.0, 1.0, 9.91, 3.3, 0.0, 6.72, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [561.0, 1.0, 221.35, 51.8, 0.0, 8.81, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [562.0, 1.0, 23.83, 7.9, 0.0, 0.72, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [563.0, 1.0, -95.71, -2.8, 0.0, 7.25, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [564.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [565.0, 1.0, 44.05, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 7.0, 1.1, 0.9],
    [566.0, 1.0, 16.52, 3.0, 0.03836, 11.50164, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [567.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [568.0, 1.0, -0.0, -0.0, 0.0, 19.63, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [569.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [570.0, 1.0, 0.0, -0.0, 0.0, 105.84, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [571.0, 1.0, -0.0, 0.0, 0.0, 28.09, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [572.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [573.0, 1.0, -0.0, 0.0, 0.258771, 12.056323, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [574.0, 1.0, -0.0, 0.0, 0.059384, 0.280616, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [575.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [576.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [578.0, 1.0, 34.94, 21.6, 0.0, 0.18, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [579.0, 1.0, 134.1, 34.2, 0.0, 0.75, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [580.0, 1.0, 17.72, 5.9, 0.0, 0.32, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [581.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [582.0, 1.0, -0.0, -0.0, 1.560224, 77.024822, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [583.0, 1.0, 0.0, 0.0, 0.0, 7.85, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [584.0, 1.0, -0.51, -20.69, 0.0, 2.07, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [585.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [586.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [587.0, 1.0, 77.79, -40.8, 0.0, 12.06, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [588.0, 1.0, 0.0, -0.0, 0.0, 2.09, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [589.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [590.0, 1.0, 5.01, 2.0, 0.0, 0.13, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [591.0, 1.0, -19.66, -10.83, 0.0, 0.06, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [592.0, 1.0, 56.5, 36.29, 0.0, 3.08, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [593.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [594.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [595.0, 1.0, -0.0, -0.0, 0.090774, 7.330444, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [596.0, 1.0, 3.81, 0.24, 0.0, 0.23, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [597.0, 1.0, 254.7, 79.4, 0.0, 9.43, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [598.0, 1.0, 20.9, 3.0, 0.0, 2.54, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [599.0, 1.0, 77.99, 30.8, 0.0, 2.41, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [600.0, 1.0, -0.15, -1.0, 0.0, 0.38, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [601.0, 1.0, 129.1, 7.4, 0.0, 0.04, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [602.0, 1.0, 126.3, 17.9, 0.0, 2.59, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [603.0, 1.0, 151.5, 7.9, 0.0, 5.0, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [604.0, 1.0, -0.0, 0.0, 0.019593, 1.150407, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [605.0, 1.0, 26.4, 3.8, 0.0, 4.65, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [606.0, 1.0, 0.0, -0.0, 0.139186, 6.210814, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [607.0, 1.0, 20.52, 10.3, 0.0, 0.04, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [608.0, 1.0, 4.71, 0.7, 0.0, 11.39, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [609.0, 1.0, 70.68, 13.5, 0.0, 6.96, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [610.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [611.0, 1.0, 234.3, 105.9, 0.020294, 5.479706, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [612.0, 1.0, 24.43, 8.7, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [613.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [614.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [615.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [616.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [617.0, 1.0, 46.15, 11.2, 0.0, 10.16, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [618.0, 1.0, 33.74, 20.9, 0.0, 1.1, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [619.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [620.0, 1.0, 35.84, 12.5, 0.0, 0.26, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [621.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [622.0, 1.0, -0.0, 0.0, 0.646492, 4.682923, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [623.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [624.0, 1.0, -0.0, -0.0, 0.0, 2.72, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [625.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [626.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [627.0, 1.0, 123.1, 6.5, 0.0, 3.25, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [628.0, 1.0, -0.0, -0.0, 0.0, 1.24, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [629.0, 1.0, 83.9, 11.9, 0.0, 1.14, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [630.0, 1.0, 0.1, -0.0, 0.0, 0.57, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [631.0, 1.0, 26.93, -22.4, 0.0, 4.95, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [632.0, 1.0, 29.03, 9.0, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [633.0, 1.0, 188.42, 106.93, 0.0, 4.89, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [634.0, 1.0, 0.0, 0.0, 0.0, 68.575723, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [635.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [636.0, 1.0, -0.0, 0.0, 0.0, 0.69, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [637.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [638.0, 1.0, 0.0, -0.0, 0.295061, 0.304116, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [639.0, 1.0, 9.7, 1.4, 0.0, 4.89, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [640.0, 1.0, 176.2, -46.9, 0.0, 5.47, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [641.0, 1.0, 33.14, 11.6, 0.0, 0.22, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [642.0, 1.0, 18.3, 8.2, 0.0, 35.421268, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [643.0, 1.0, 69.08, 24.0, 0.0, 1.0, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [644.0, 1.0, -0.0, -0.0, 0.057082, 3.172432, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [645.0, 1.0, -0.0, 0.0, 0.22164, 16.9353, 0.0, 1.0, 0.0, 220.0, 3.0, 1.2, 0.8],
    [646.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [647.0, 1.0, -0.0, -0.0, 0.199768, 27.888516, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [648.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [649.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [650.0, 1.0, 44.85, 7.1, 0.0, 5.65, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [651.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [652.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [653.0, 1.0, -12.61, 4.1, 0.0, 1.83, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [654.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [655.0, 1.0, 0.0, 0.0, 0.0, 2.45, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [656.0, 1.0, 36.74, 10.3, 0.0, 8.1, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [657.0, 1.0, 100.53, 43.37, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 24.0, 1.1, 0.9],
    [658.0, 1.0, 2.2, 1.3, 0.019376, 1.050624, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [659.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [660.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [661.0, 1.0, -0.0, -0.0, 0.0, 29.42, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [662.0, 1.0, 42.04, 43.0, 0.0, 0.02, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [663.0, 1.0, 0.0, 0.0, 0.0, 22.71, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [664.0, 1.0, 104.4, 27.6, 0.039809, 1.850191, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [665.0, 1.0, 0.0, -0.0, 0.362004, 3.698497, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [666.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [667.0, 1.0, 23.7, 3.4, 0.0, 8.13, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [668.0, 1.0, 274.32, 5.66, 0.0, 13.24, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [669.0, 1.0, 2.5, 0.0, 0.0, 0.64, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [670.0, 1.0, 1.8, 0.7, 0.0, 0.18, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [671.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [672.0, 1.0, -0.0, 0.0, 0.189164, 35.274722, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [673.0, 1.0, 97.0, 40.3, 0.0, 16.79, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [674.0, 1.0, 0.0, -0.0, 0.0, 0.88, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [675.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [676.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [677.0, 1.0, 15.22, 5.1, 0.0, 1.34, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [678.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [679.0, 1.0, -0.0, -0.0, 0.31285, 13.426672, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [680.0, 1.0, 108.5, 35.3, 0.0, 49.63, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [681.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [682.0, 1.0, 24.33, 7.6, 0.0, 1.18, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [683.0, 1.0, 44.75, 0.9, 0.0, 6.67, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [684.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [685.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [686.0, 1.0, 40.5, 5.7, 0.0, 3.9, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [687.0, 1.0, -0.0, -0.0, 0.0, 27.85, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [688.0, 1.0, 9.01, 6.8, 0.0, 0.44, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [689.0, 1.0, 81.09, 48.0, 0.0, 0.03, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [690.0, 1.0, 0.0, 0.0, 0.0, 0.43, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [691.0, 1.0, 11.01, 5.5, 0.0, 1.12, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [692.0, 1.0, -0.0, 0.0, 0.0, 1.47, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [693.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [694.0, 1.0, 336.2, 131.6, 0.0, 64.01, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [695.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [696.0, 1.0, -22.95, -3.72, 0.0, 14.34, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [697.0, 1.0, 0.0, 0.0, 0.0, 0.97, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [698.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [699.0, 1.0, 0.0, 0.0, 0.0, 9.41, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [700.0, 1.0, 67.3, 94.8, 0.0, 7.96, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [701.0, 1.0, -0.0, 0.0, 0.0, 70.37, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [702.0, 1.0, 0.0, 0.0, 0.0, 33.23, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [703.0, 1.0, 16.62, 3.1, 0.0, 1.14, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [704.0, 1.0, 5.81, 1.1, 0.0, 4.02, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [705.0, 1.0, 0.0, -0.0, 0.0, 6.31, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [706.0, 1.0, -0.0, -0.0, 0.0, 17.44, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [707.0, 1.0, 113.4, 11.9, 0.0, 5.4, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [708.0, 1.0, 0.0, -0.0, 0.0, 1.05, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [709.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [710.0, 1.0, 23.26, 3.01, 0.0, 9.29, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [711.0, 1.0, 57.26, 15.6, 0.0, 3.43, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [712.0, 1.0, 0.0, 0.0, 0.17102, 25.167483, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [713.0, 1.0, 7.0, 1.0, 0.0, 1.3, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [714.0, 1.0, 7.01, 2.0, 0.0, 0.44, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [715.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [716.0, 1.0, 87.8, 12.5, 0.0, 0.38, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [717.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [718.0, 1.0, 6.61, 2.92, 0.0, 1.17, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [719.0, 1.0, 115.9, 14.7, 0.019966, 2.9, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [720.0, 1.0, 20.52, 4.0, 0.0, 2.77, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [721.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [722.0, 1.0, 0.0, -0.0, 0.366153, 32.651054, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [723.0, 1.0, 68.18, 22.0, 0.0, 2.42, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [724.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [725.0, 1.0, 23.23, 7.6, 0.0, 0.76, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [726.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [727.0, 1.0, 181.7, 51.0, 0.0, 73.49, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [728.0, 1.0, -0.0, 0.0, 0.0, 10.04, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [729.0, 1.0, 40.0, 5.7, 0.0, 2.06, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [730.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [731.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [732.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [733.0, 1.0, 287.31, -5.58, 0.0, 19.9, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [734.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [735.0, 1.0, 144.4, 35.5, 0.0, 7.66, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [736.0, 1.0, -0.0, 0.0, 0.0, 1.49, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [737.0, 1.0, 0.0, 0.0, 0.0, 0.25, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [738.0, 1.0, 0.0, -0.0, 0.0, 1.96, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [739.0, 1.0, 4.1, -607.0, 0.290423, 85.788781, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [740.0, 1.0, 18.62, 6.2, 0.0, 1.07, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [741.0, 1.0, 0.0, 0.0, 0.0, 1.32, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [742.0, 1.0, -0.0, 0.0, 0.0, 0.4, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [743.0, 1.0, 23.43, 8.5, 0.0, 0.33, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [744.0, 1.0, 23.92, 7.75, 0.0, 1.91, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [745.0, 1.0, 77.29, 7.0, 0.0, 17.6, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [746.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [747.0, 1.0, 0.0, -0.0, 0.0, 1.5, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [748.0, 1.0, 0.0, -0.0, 0.385462, 139.767007, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [749.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [750.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [751.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [752.0, 1.0, 0.0, -0.0, 0.0, 13.16, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [753.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [754.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [755.0, 1.0, 9.61, 3.1, 0.0, 0.77, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [756.0, 1.0, -195.22, -19.0, 0.078938, 7.621062, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [757.0, 1.0, 27.03, 9.0, 0.0, 0.98, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [758.0, 1.0, 7.71, 16.7, 0.0, 3.59, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [759.0, 1.0, 602.9, 201.4, 0.118737, 39.321052, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [760.0, 1.0, 207.2, 9.4, 0.0, 8.77, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [761.0, 1.0, 118.5, 20.4, 0.0, 2.57, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [762.0, 1.0, 14.72, 5.3, 0.0, 0.76, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [763.0, 1.0, 100.5, 37.0, 0.0, 14.95, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [764.0, 1.0, 11.61, 7.2, 0.0, 28.77, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [765.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [766.0, 1.0, 189.9, 74.7, 0.0, 26.2, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [767.0, 1.0, 0.0, -0.0, 0.0, 0.09, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [768.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [769.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [770.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [771.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [772.0, 1.0, 36.54, 27.4, 0.0, 0.15, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [773.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [774.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [775.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [776.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [777.0, 1.0, 277.7, 45.4, 0.0, 0.7, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [778.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [779.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.0, 1.0, 1.1, 0.9],
    [780.0, 1.0, -0.0, 0.0, 0.0, 28.16, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [781.0, 1.0, 25.0, 3.6, 0.0, 4.73, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [782.0, 1.0, -0.0, -0.0, 0.0, 47.4, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [783.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [784.0, 1.0, -0.0, 0.0, 0.0, 1.98, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [785.0, 1.0, 16.52, 3.8, 0.0, 0.98, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [786.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [787.0, 1.0, 118.1, 16.8, 0.0, 2.94, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [788.0, 1.0, 11.51, 3.8, 0.0, 1.21, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [789.0, 1.0, 87.8, -1.4, 0.079073, 36.047349, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [790.0, 1.0, 27.53, 17.0, 0.0, 0.76, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [791.0, 1.0, 21.02, 13.0, 0.0, 1.17, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [792.0, 1.0, 57.96, 18.9, 0.0, 14.91, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [793.0, 1.0, 166.9, 86.1, 0.0, 4.06, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [794.0, 1.0, -5.51, 1.8, 0.0, 0.91, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [795.0, 1.0, 86.5, 29.0, 0.0, 1.45, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [796.0, 1.0, 2.0, 0.7, 0.0, 0.02, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [797.0, 1.0, -0.0, -0.0, 0.0, 35.78, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [798.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [799.0, 1.0, 72.0, 10.3, 0.0, 6.24, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [800.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [801.0, 1.0, 79.69, 39.6, 0.0, 18.83, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [802.0, 1.0, -0.0, 0.0, 0.0, 8.48, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [803.0, 1.0, 0.0, -0.0, 0.0, 29.89, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [804.0, 1.0, 30.03, 14.0, 0.0, 0.61, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [805.0, 1.0, 30.93, 8.9, 0.0, 0.45, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [806.0, 1.0, 0.0, -0.0, 0.0, 5.15, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [807.0, 1.0, 0.0, -0.0, 0.0, 10.0, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [808.0, 1.0, 17.72, 5.9, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [809.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [810.0, 1.0, 180.8, 90.8, 0.0, 2.42, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [811.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [812.0, 1.0, 0.0, -0.0, 0.0, 1.97, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [813.0, 1.0, 0.0, 0.0, 0.0, 7.35, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [814.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [815.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [816.0, 1.0, 16.52, 9.0, 0.0, 1.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [817.0, 1.0, -0.0, -0.0, 0.0, 12.14, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [818.0, 1.0, -0.18, -3.57, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [819.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [820.0, 1.0, 0.0, -0.0, 0.0, 0.32, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [821.0, 1.0, 0.0, -0.0, 0.0, 0.48, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [822.0, 1.0, -0.0, -0.0, 0.0, 0.55, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [823.0, 1.0, 58.56, -0.1, 0.0, 7.38, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [824.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [825.0, 1.0, 47.55, -1.41, 0.0, 0.76, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [826.0, 1.0, -0.0, -0.0, 0.0, 14.5, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [827.0, 1.0, 20.22, 7.3, 0.0, 0.59, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [828.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [829.0, 1.0, -0.0, 0.0, 0.0, 35.364539, 0.0, 1.0, 0.0, 380.0, 20.0, 1.2, 0.8],
    [830.0, 1.0, 47.95, 29.7, 0.0, 1.59, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [831.0, 1.0, 120.63, 56.2, 0.0, 3.0, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [832.0, 1.0, 27.13, 8.9, 0.0, 1.37, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [833.0, 1.0, 10.71, 3.5, 0.0, 0.82, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [834.0, 1.0, 82.89, 26.8, 0.0, 0.65, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [835.0, 1.0, -0.0, -0.0, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [836.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [837.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [838.0, 1.0, 108.6, 38.7, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [839.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [841.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [842.0, 1.0, -0.13, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [843.0, 1.0, 166.0, -8.8, 0.03964, 5.26027, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [844.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [846.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [847.0, 1.0, 17.32, 6.6, 0.0, 16.52, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [848.0, 1.0, 0.0, -0.0, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [849.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [850.0, 1.0, -0.0, 0.0, 0.0, 31.19, 0.0, 1.0, 0.0, 380.0, 23.0, 1.2, 0.8],
    [851.0, 1.0, 48.8, 6.9, 0.0, 0.12, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [852.0, 1.0, 51.16, 18.2, 0.0, 5.23, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [853.0, 1.0, 0.0, -0.0, 0.33357, 58.172025, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [854.0, 1.0, 151.2, 72.4, 0.0, 4.57, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [855.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [856.0, 1.0, 9.51, 3.2, 0.0, 0.34, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [857.0, 1.0, 3.0, 0.2, 0.230913, 0.257194, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [858.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [859.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [860.0, 1.0, 91.1, 33.5, 0.0, 1.8, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [861.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [862.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [863.0, 1.0, 27.03, 9.8, 0.0, 1.01, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [864.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [865.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [866.0, 1.0, 300.1, 126.3, 0.454323, 17.960328, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [867.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [868.0, 1.0, 0.0, -0.0, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [869.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [870.0, 1.0, 0.0, 0.0, 0.0, 0.27, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [871.0, 1.0, 0.0, 0.0, 0.0, 29.2, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [872.0, 1.0, 67.57, 17.0, 0.0, 5.75, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [873.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [874.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [875.0, 1.0, 47.55, 5.3, 0.0, 7.59, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [876.0, 1.0, 49.91, 23.81, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [877.0, 1.0, 33.34, 15.7, 0.0, 64.15, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [878.0, 1.0, 0.0, -0.0, 0.0, 0.82, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [879.0, 1.0, -0.0, -0.0, 0.0, 37.635138, 0.0, 1.0, 0.0, 220.0, 24.0, 1.1, 0.9],
    [880.0, 1.0, -0.0, 0.0, 0.0, 8.72, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [881.0, 1.0, 140.6, 42.6, 0.0, 5.71, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [882.0, 1.0, 110.8, -8.8, 0.0, 3.15, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [883.0, 1.0, -0.0, 0.0, 0.370251, 146.807945, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [884.0, 1.0, 48.9, 28.6, 0.0, 98.806507, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [885.0, 1.0, 33.24, 4.4, 0.0, 24.54, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [886.0, 1.0, 23.4, 3.3, 0.0, 1.91, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [887.0, 1.0, 0.0, 0.0, 0.0, 19.56, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [888.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [889.0, 1.0, 150.9, 10.4, 0.0, 4.77, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [890.0, 1.0, 0.0, 0.0, 0.0, 5.67, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [891.0, 1.0, 0.0, -0.0, 0.0, 0.91, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [892.0, 1.0, -0.0, 0.0, 0.094944, 0.903407, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [893.0, 1.0, -0.0, 0.0, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [894.0, 1.0, 163.5, 44.9, 0.0, 1.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [895.0, 1.0, 18.5, 3.7, 0.0, 0.01, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [896.0, 1.0, 0.0, 0.0, 0.019388, 0.670612, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [897.0, 1.0, -0.0, -0.0, 0.233419, 2.686581, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [898.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [899.0, 1.0, -0.92, -4.99, 0.0, 1.86, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [900.0, 1.0, 0.9, 74.1, 0.47996, 33.190034, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [901.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [902.0, 1.0, 72.88, 14.4, 0.0, 2.96, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [903.0, 1.0, 15.42, 5.8, 0.0, 0.57, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [904.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [905.0, 1.0, 21.42, 8.1, 0.0, 7.38, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [906.0, 1.0, 0.0, -0.0, 0.0, 11.57, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [907.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [908.0, 1.0, 36.1, 5.2, 0.0, 11.12, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [909.0, 1.0, 111.4, 36.5, 0.0, 70.21, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [910.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.2, 0.8],
    [911.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [912.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [913.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [914.0, 1.0, 116.8, 60.3, 0.0, 9.09, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [915.0, 1.0, 0.0, 0.0, 0.122539, 8.948096, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [916.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.0, 1.0, 1.1, 0.9],
    [917.0, 1.0, 177.2, 32.3, 0.0, 6.57, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [918.0, 1.0, 23.8, 3.4, 0.0, 6.09, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [919.0, 1.0, -0.0, -0.0, 0.0, 17.07, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [920.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [921.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [922.0, 1.0, 40.04, 16.0, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [923.0, 1.0, -0.0, 0.0, 0.0, 0.23, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [924.0, 1.0, -0.0, 0.0, 0.0, 36.493989, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [925.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [926.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [927.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [928.0, 1.0, 0.2, 0.9, 0.0, 0.04, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [929.0, 1.0, 7.91, 2.5, 0.058378, 1.241622, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [930.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [931.0, 1.0, 0.0, -0.0, 0.0, 1.18, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [932.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [933.0, 1.0, 181.41, 16.52, 0.0, 4.07, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [934.0, 1.0, 179.9, -18.1, 0.142401, 12.4776, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [935.0, 1.0, 102.0, 26.6, 0.0, 2.31, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [936.0, 1.0, 45.32, 18.5, 0.0, 0.74, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [937.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [938.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [939.0, 1.0, 15.52, 6.3, 0.0, 0.6, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [940.0, 1.0, 192.3, 27.4, 0.0, 30.64, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [941.0, 1.0, 103.0, 40.2, 0.0, 1.13, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [942.0, 1.0, 26.33, 9.5, 0.0, 1.85, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [943.0, 1.0, -0.59, -0.83, 0.0, 5.79, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [944.0, 1.0, 48.05, 15.8, 0.0, 6.08, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [945.0, 1.0, 0.0, -0.0, 0.038966, 3.071034, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [946.0, 1.0, 40.94, 19.2, 0.0, 5.2, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [947.0, 1.0, 17.22, 4.4, 0.0, 1.71, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [948.0, 1.0, 62.46, 7.15, 0.0, 10.06, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [949.0, 1.0, -0.0, 0.0, 0.0, 5.12, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [950.0, 1.0, 205.6, 74.0, 0.0, 5.56, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [951.0, 1.0, 9.7, 1.4, 0.0, 6.56, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [952.0, 1.0, -0.15, -1.93, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [953.0, 1.0, 3.42, 2.68, 0.0, 1.46, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [954.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [955.0, 1.0, 0.0, 0.0, 0.0, 11.68, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [956.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [957.0, 1.0, -0.0, -0.0, 0.0, 4.74, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [958.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [959.0, 1.0, 65.27, 30.9, 0.0, 3.1, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [960.0, 1.0, 0.0, 0.0, 0.058795, 0.011205, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [961.0, 1.0, 258.4, 66.7, 0.0, 5.87, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [962.0, 1.0, -0.0, 0.0, 0.187983, 73.848631, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [963.0, 1.0, 9.91, 3.3, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [964.0, 1.0, 40.24, 16.0, 0.0, 17.25, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [965.0, 1.0, -0.0, 0.0, 0.0, 0.6, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [966.0, 1.0, 14.82, 0.0, 0.0, 4.07, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [967.0, 1.0, -0.0, 0.0, 0.12, 12.89, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [968.0, 1.0, 38.04, 11.7, 0.0, 0.18, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [969.0, 1.0, 0.0, -0.0, 0.0, 7.2, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [970.0, 1.0, -5.61, -2.79, 0.0, 150.93, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [971.0, 1.0, 0.0, 0.0, 0.0, 2.76, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [972.0, 1.0, 48.8, 6.9, 0.0, 5.14, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [973.0, 1.0, -0.0, -0.0, 0.0, 29.29, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [974.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [975.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [976.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [977.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [978.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [979.0, 1.0, 0.0, -0.0, 0.0, 12.75, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [980.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [981.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [982.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [983.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [984.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [985.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [986.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [987.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [988.0, 1.0, 109.3, 35.4, 0.0, 1.91, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [989.0, 1.0, 30.83, 10.8, 0.0, 2.59, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [990.0, 1.0, 232.1, 89.8, 0.0, 0.09, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [991.0, 1.0, -0.0, -0.0, 0.0, 3.94, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [992.0, 1.0, 79.59, 50.5, 0.0, 14.31, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [993.0, 1.0, 0.0, -0.0, 0.0, 14.54, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [994.0, 1.0, -0.0, 0.0, 0.038933, 0.331067, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [995.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [996.0, 1.0, 169.8, 55.5, 0.0, 3.3, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [997.0, 1.0, 60.07, 28.0, 0.0, 4.13, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [998.0, 1.0, -0.0, 0.0, 0.0, 47.77, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [999.0, 1.0, 42.35, 13.1, 0.05007, 3.85993, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1000.0, 1.0, 0.0, -0.0, 0.0, 5.6, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1001.0, 1.0, -3.4, -1.3, 0.0, 2.27, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1002.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1003.0, 1.0, 22.42, 8.2, 0.0, 0.53, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [1004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1005.0, 1.0, 6.11, 2.2, 0.0, 0.88, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1006.0, 1.0, 83.6, 11.9, 0.0, 3.53, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1007.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1008.0, 1.0, -0.0, 0.0, 0.226936, -0.189114, 0.0, 1.0, 0.0, 120.0, 6.0, 1.1, 0.9],
    [1009.0, 1.0, 0.0, -0.0, 0.0, 93.75, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1010.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [1011.0, 1.0, 0.0, -0.0, 0.12, 6.65, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [1012.0, 1.0, 96.41, 26.5, 0.0, 0.08, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1014.0, 1.0, 12.4, 6.89, 0.0, 0.63, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1015.0, 1.0, -0.0, 0.0, 0.466209, 1.440918, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1016.0, 1.0, 0.0, 0.0, 0.180903, 10.599297, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [1017.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1018.0, 1.0, 36.54, 8.4, 0.0, 6.58, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1019.0, 1.0, 62.7, 9.0, 0.0, 3.22, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1020.0, 1.0, 12.71, 0.8, 0.0, 0.51, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1021.0, 1.0, 20.32, 6.7, 0.0, 0.32, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1022.0, 1.0, 0.0, 0.0, 0.0, 0.48, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [1023.0, 1.0, 0.0, -0.0, 0.0, 7.84, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [1024.0, 1.0, -0.0, -0.0, 0.0, 3.14, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1025.0, 1.0, 156.9, 122.5, 0.0, 17.71, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1026.0, 1.0, 114.8, 22.8, 0.0, 5.66, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1027.0, 1.0, 83.99, 21.2, 0.0, 5.36, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1028.0, 1.0, 0.0, 0.0, 0.0, 9.21, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1029.0, 1.0, 0.0, 0.0, 0.038515, 61.381485, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1030.0, 1.0, 76.38, 5.1, 0.0, 3.97, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1031.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1032.0, 1.0, 423.4, 215.2, 0.474782, 27.554131, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [1033.0, 1.0, 110.4, 41.9, 0.0, 1.88, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1034.0, 1.0, -0.0, 0.0, 0.058557, -0.008557, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1035.0, 1.0, 0.0, -0.0, 0.471052, 0.847084, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [1036.0, 1.0, 0.0, -0.0, 0.0, 113.86, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [1037.0, 1.0, 29.63, 10.8, 0.0, 2.39, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1038.0, 1.0, 4.5, -5.6, 0.0, 0.09, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1039.0, 1.0, 135.11, 41.0, 0.0, 5.31, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1040.0, 1.0, -0.54, -0.99, 0.0, 1.13, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [1041.0, 1.0, 0.0, 0.0, 0.0, 23.550494, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1042.0, 1.0, 0.0, 0.0, 0.0, 1.49, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1043.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1044.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1045.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1046.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1047.0, 1.0, -0.0, 0.0, 0.0, 0.78, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1049.0, 1.0, 104.6, 14.9, 0.0, 7.35, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1050.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1051.0, 1.0, 30.83, 6.6, 0.0, 3.19, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1052.0, 1.0, -0.0, 0.0, 0.0, 34.82, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [1053.0, 1.0, 400.3, 189.9, 0.0, 0.53, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1054.0, 1.0, 34.94, -32.3, 0.418254, 37.168883, 0.0, 1.0, 0.0, 380.0, 19.0, 1.2, 0.8],
    [1055.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1056.0, 1.0, -0.0, 0.0, 0.0, 2.17, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1058.0, 1.0, 20.62, 6.5, 0.0, 0.72, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1059.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [1060.0, 1.0, -0.0, 0.0, 0.0, 61.48, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1061.0, 1.0, 0.0, 0.0, 0.0, 11.12, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1062.0, 1.0, 58.36, 10.7, 0.0, 8.41, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [1063.0, 1.0, 109.23, 66.36, 0.0, 5.44, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [1064.0, 1.0, 0.0, -0.0, 0.0, 4.58, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1065.0, 1.0, 45.56, -1.51, 0.0, 19.94, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [1066.0, 1.0, 8.11, 2.0, 0.0, 1.95, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1067.0, 1.0, 11.01, 3.3, 0.178397, 1.531336, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1068.0, 1.0, 1.3, 59.6, 0.29248, 128.206266, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1069.0, 1.0, 22.22, 13.7, 0.0, 0.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1070.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1072.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [1073.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [1074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1075.0, 1.0, 0.0, 0.0, 0.0, 2.83, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1076.0, 1.0, 5.01, 2.0, 0.0, 2.99, 0.0, 1.0, 0.0, 220.0, 23.0, 1.1, 0.9],
    [1077.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1078.0, 1.0, 6.51, 4.1, 0.0, 1.27, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1079.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [1080.0, 1.0, 90.4, 15.2, 0.0, 0.07, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1081.0, 1.0, 2.5, 1.3, 0.0, 0.07, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1082.0, 1.0, 69.58, 16.0, 0.0, 3.03, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1083.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1084.0, 1.0, -0.0, -0.0, 0.0, 5.2, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 19.0, 1.0, 1.1, 0.9],
    [1086.0, 1.0, 16.52, 7.8, 0.116495, 10.493505, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1087.0, 1.0, 0.0, -0.0, 0.0, 18.63, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1088.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1089.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1090.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [1091.0, 1.0, 2.5, 1.3, 0.0, 1.55, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1092.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1093.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1094.0, 1.0, -0.0, 0.0, 0.0, 4.15, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1095.0, 1.0, 1.9, 0.6, 0.0, 0.38, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1096.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [1097.0, 1.0, 132.1, 32.4, 0.0, 58.29, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1098.0, 1.0, 28.9, 4.2, 0.0, 2.09, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1099.0, 1.0, 36.74, 8.9, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1100.0, 1.0, -0.0, 0.0, 0.060092, 103.572441, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1102.0, 1.0, -0.0, -0.0, 0.0, 9.58, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1103.0, 1.0, 0.0, 0.0, 0.0, 1.5, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1105.0, 1.0, -0.0, 0.0, 0.0, 0.08, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1106.0, 1.0, 0.0, -0.0, 0.038914, 0.380814, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1107.0, 1.0, 223.4, 107.8, 0.23317, 7.325407, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [1108.0, 1.0, 0.0, -0.0, 0.120942, -0.040706, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1109.0, 1.0, -0.0, 0.0, 0.0, 7.85, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1111.0, 1.0, -0.0, -0.0, 0.0, 0.45, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1112.0, 1.0, 0.0, 0.0, 0.0, 36.92, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [1113.0, 1.0, 152.57, 40.0, 0.0, 6.12, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1114.0, 1.0, -0.0, -0.0, 0.0, 1.23, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [1115.0, 1.0, 46.15, 20.9, 0.0, 1.4, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1116.0, 1.0, 343.9, 141.9, 0.0, 5.55, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1117.0, 1.0, 349.6, 96.3, 0.0, 105.72, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1118.0, 1.0, -14.87, -4.17, 0.0, 0.58, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1119.0, 1.0, -0.0, -0.0, 0.0, 1.54, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1120.0, 1.0, -55.14, -27.14, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1121.0, 1.0, 45.05, 19.2, 0.0, 0.21, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1122.0, 1.0, 142.2, 29.6, 0.020088, 4.449912, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1123.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1124.0, 1.0, -0.0, -0.0, 0.0, 1.44, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1125.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [1126.0, 1.0, -0.0, 0.0, 0.019802, 4.940198, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1127.0, 1.0, -0.0, 0.0, 0.510485, 8.332978, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1128.0, 1.0, 0.0, 0.0, 0.019363, 0.980637, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1129.0, 1.0, 0.0, 0.0, 0.040037, -3.7e-05, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [1130.0, 1.0, 34.04, 11.0, 0.0, 0.49, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1131.0, 1.0, 0.0, 0.0, 0.0, 7.28, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1133.0, 1.0, -26.0, -14.72, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1134.0, 1.0, 0.0, 0.0, 0.0, 4.03, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [1135.0, 1.0, 0.0, -0.0, 0.0, 0.79, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [1136.0, 1.0, -0.0, -0.0, 0.0, 2.47, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1137.0, 1.0, 18.02, 6.4, 0.0, 0.79, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1138.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [1139.0, 1.0, -0.0, 0.0, 0.0, 6.63, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1140.0, 1.0, 0.0, 0.0, 0.0, 0.65, 0.0, 1.0, 0.0, 150.0, 7.0, 1.1, 0.9],
    [1141.0, 1.0, 52.06, -0.0, 0.683815, 82.738646, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [1142.0, 1.0, 295.3, 41.9, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [1143.0, 1.0, 9.7, 1.4, 0.0, 4.22, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1144.0, 1.0, 0.0, 0.0, 0.0, 1.653516, 0.0, 1.0, 0.0, 220.0, 24.0, 1.1, 0.9],
    [1145.0, 1.0, -0.0, 0.0, 0.0, 1.86, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [1146.0, 1.0, 0.0, -0.0, 0.039425, 2.320575, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1147.0, 1.0, 2.0, 114.6, 0.0, 16.15, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1148.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1149.0, 1.0, 235.2, 41.1, 0.0, 10.01, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1150.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [1151.0, 1.0, 9.71, 3.0, 0.0, 0.95, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1152.0, 1.0, 200.4, 60.5, 0.080512, 8.569488, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1153.0, 1.0, -0.0, -0.0, 0.0, 7.26, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1154.0, 1.0, 312.2, 28.0, 0.0, 48.6, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1155.0, 1.0, -0.0, 0.0, 0.0, 32.02, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [1156.0, 1.0, 222.5, 262.8, 1.155017, 156.145612, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1157.0, 1.0, 24.53, 8.6, 0.0, 7.01, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1158.0, 1.0, 0.0, 0.0, 0.0, 58.081854, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1160.0, 1.0, 17.83, -9.5, 0.0, 2.79, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1161.0, 1.0, 0.0, 0.0, 0.0, 66.22, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [1162.0, 1.0, 68.08, 13.6, 0.039413, 27.260587, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1163.0, 1.0, 287.7, 16.3, 0.0, 12.86, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1164.0, 1.0, 25.27, 5.71, 0.0, 0.67, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1165.0, 1.0, 234.7, -12.0, 0.0, 23.35, 0.0, 1.0, 0.0, 380.0, 17.0, 1.1, 0.9],
    [1166.0, 1.0, 333.1, 17.5, 0.0, 18.86, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1167.0, 1.0, -0.0, 0.0, 0.0, 8.73, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1168.0, 1.0, 0.0, -0.0, 0.0, 0.22, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1169.0, 1.0, 12.6, 1.8, 0.0, 1.89, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1170.0, 1.0, 15.02, 6.0, 0.0, 6.06, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1171.0, 1.0, -0.0, 0.0, 0.0, 22.93, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [1172.0, 1.0, -16.84, -7.96, 0.0, 53.85, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1173.0, 1.0, -0.0, -0.0, 1.147464, -0.494081, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1174.0, 1.0, 32.1, 4.5, 0.0, 8.93, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1175.0, 1.0, 38.64, 23.9, 0.0, 0.94, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1176.0, 1.0, 31.94, 7.7, 0.0, 1.11, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1177.0, 1.0, 167.8, 77.0, 0.0, 12.66, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1178.0, 1.0, 0.0, 0.0, 0.0, 0.01, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1179.0, 1.0, 113.6, 122.7, 0.0, 8.74, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1180.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1181.0, 1.0, 0.01, 0.01, 0.358775, 5.700953, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1182.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1183.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1184.0, 1.0, 15.02, 10.0, 0.0, 0.55, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [1185.0, 1.0, -17.17, -7.1, 0.0, 57.020535, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1186.0, 1.0, 0.0, 0.0, 0.0, 24.4, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1187.0, 1.0, 0.0, -0.0, 0.0, 56.7, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [1188.0, 1.0, -0.0, -0.0, 0.03986, 2.050105, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1189.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1190.0, 1.0, 0.0, -0.0, 0.0, 8.17514, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1191.0, 1.0, -0.0, -0.0, 0.0, 2.7, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1192.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [1193.0, 1.0, -0.0, -0.0, 0.135375, 32.572175, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [1194.0, 1.0, 0.0, 0.0, 0.349307, 35.121782, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [1195.0, 1.0, -0.0, -0.0, 0.0, 2.5, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1196.0, 1.0, -0.0, -0.0, 0.0, 0.64, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [1197.0, 1.0, -0.0, -0.0, 0.05873, 0.55127, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [1198.0, 1.0, -0.0, 0.0, 0.0, 1.11, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1199.0, 1.0, 159.2, 59.9, 0.0, 37.33, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [1200.0, 1.0, 13.9, 1.9, 0.0, 7.37, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1201.0, 1.0, 62.77, 0.7, 0.078743, 2.090943, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [1202.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1203.0, 1.0, 0.0, -0.0, 0.019624, 56.1, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1204.0, 1.0, 18.5, 2.7, 0.0, 0.11, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1205.0, 1.0, -0.0, -0.0, 0.0, 0.47, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1206.0, 1.0, 34.44, 4.4, 0.10038, 1.41962, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1207.0, 1.0, 0.0, 0.0, 0.0, 5.46, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1208.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1209.0, 1.0, 190.0, 43.3, 0.0, 12.94, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1210.0, 1.0, 49.95, 7.5, 0.0, 8.86, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1211.0, 1.0, 10.01, 3.3, 0.0, 0.24, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1212.0, 1.0, 45.05, 50.5, 0.039751, 5.610187, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [1213.0, 1.0, -28.93, 9.5, 0.0, 0.38, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1214.0, 1.0, 21.72, 4.8, 0.0, 1.26, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1215.0, 1.0, 0.0, -0.0, 0.574719, 1.882173, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1216.0, 1.0, 0.0, 0.0, 0.0, 0.28, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [1217.0, 1.0, 242.08, 59.98, 0.0, 5.6, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1218.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1219.0, 1.0, 0.0, -0.0, 0.058902, 0.151098, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1220.0, 1.0, 40.44, 13.3, 0.0, 0.94, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1221.0, 1.0, 111.4, 15.9, 0.0, 2.36, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1222.0, 1.0, 1.3, 0.6, 0.0, 1.23, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1223.0, 1.0, 43.45, 26.9, 0.0, 3.56, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1224.0, 1.0, 0.0, -0.0, 0.0, 20.07, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1225.0, 1.0, 25.13, 14.0, 0.0, 0.04, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1226.0, 1.0, 13.82, 5.0, 0.0, 0.11, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1227.0, 1.0, 94.2, 5.5, 0.0, 6.51, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1228.0, 1.0, 108.89, -21.76, 0.0, 3.72, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1229.0, 1.0, -0.0, 0.0, 0.0, 42.212329, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1230.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1231.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1232.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1233.0, 1.0, 0.0, -0.0, 0.295925, 2.563236, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1234.0, 1.0, 42.25, 13.9, 0.0, 0.95, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1235.0, 1.0, 75.68, 18.4, 0.050059, 6.269941, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1236.0, 1.0, 0.0, 0.0, 0.0, 25.28, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1238.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1239.0, 1.0, 0.0, -0.0, 0.0, 2.0, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1240.0, 1.0, -0.0, 0.0, 0.0, 1.47, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1241.0, 1.0, 394.9, 77.0, 0.0, 44.93, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1242.0, 1.0, 192.5, 78.3, 0.0, 6.65, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1243.0, 1.0, 13.82, 5.0, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1244.0, 1.0, 23.03, 14.3, 0.0, 6.61, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1245.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [1246.0, 1.0, -2.85, -7.24, 0.0, 0.07, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1247.0, 1.0, 51.86, 19.2, 0.0, 1.07, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1248.0, 1.0, 17.42, 11.9, 0.293436, 14.435105, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [1249.0, 1.0, 3.9, 1.4, 0.0, 0.78, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1250.0, 1.0, 8.91, 3.8, 0.0, 0.38, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1251.0, 1.0, -0.0, 0.0, 1.414448, 10.672156, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1252.0, 1.0, 452.5, 113.2, 0.059992, 16.270008, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1253.0, 1.0, -0.0, -0.0, 0.0, 1.77, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1254.0, 1.0, 0.0, 0.0, 0.0, 1.32, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [1255.0, 1.0, -0.0, -0.0, 0.234854, 36.333138, 0.0, 1.0, 0.0, 380.0, 21.0, 1.1, 0.9],
    [1256.0, 1.0, 0.0, -0.0, 0.0, 1.81, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1257.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1258.0, 1.0, 153.5, 21.9, 0.0, 7.79, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1259.0, 1.0, 25.63, 7.9, 0.0, 0.77, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [1260.0, 1.0, 0.0, -0.0, 0.0, 59.04, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1261.0, 1.0, -0.0, 0.0, 0.0, 0.15, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1262.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [1263.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1264.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [1265.0, 1.0, 0.0, 0.0, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1266.0, 1.0, 82.69, 20.1, 0.0, 1.36, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1267.0, 1.0, 146.9, 60.6, 0.0, 26.49, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1268.0, 1.0, -0.0, 0.0, 0.13389, 0.01611, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1269.0, 1.0, 0.0, 0.0, 0.0, 18.004129, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1270.0, 1.0, 0.0, 0.0, 0.0, 0.23, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1271.0, 1.0, 0.0, 0.0, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1272.0, 1.0, 26.53, 7.1, 0.0, 11.02, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1273.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1274.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1275.0, 1.0, 125.9, -0.5, 0.0, 0.21, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1276.0, 1.0, 12.61, 4.5, 0.0, 2.63, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [1277.0, 1.0, 6.3, 0.9, 0.0, 3.82, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1278.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [1279.0, 1.0, 13.21, 2.2, 0.0, 10.05, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1280.0, 1.0, 48.8, 6.9, 0.0, 6.16, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1281.0, 1.0, 22.02, 13.2, 0.0, 0.03, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1282.0, 1.0, 0.0, 0.0, 0.997827, 10.627573, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [1283.0, 1.0, 0.0, 0.0, 0.0, 89.51, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [1284.0, 1.0, 24.53, 7.9, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1285.0, 1.0, 0.8, 18.6, 0.197474, 3.171894, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1286.0, 1.0, -0.0, -0.0, 0.019316, 0.720684, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [1287.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1288.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1289.0, 1.0, -0.0, 0.0, 0.0, 13.89, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [1290.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1291.0, 1.0, 34.44, 8.5, 0.0, 1.11, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1292.0, 1.0, -0.0, -0.0, 0.126343, 6.455031, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [1293.0, 1.0, 15.22, 7.6, 0.0, 1.56, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1294.0, 1.0, 48.95, 14.9, 0.0, 4.04, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1295.0, 1.0, 10.01, 5.0, 0.0, 0.11, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1296.0, 1.0, 8.01, 4.1, 0.0, 2.25, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1297.0, 1.0, -0.0, -0.0, 0.0, 110.25, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [1298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1299.0, 1.0, 0.0, 0.0, 0.038839, -0.029129, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1300.0, 1.0, 112.9, 19.3, 0.0, 17.34, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1301.0, 1.0, 43.75, 12.4, 0.0, 9.35, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1302.0, 1.0, 30.03, 15.0, 0.0, 0.81, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [1303.0, 1.0, 1.1, 61.2, 0.524876, 46.291763, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1304.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1305.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1306.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1307.0, 1.0, 64.0, 9.1, 0.0, 12.23, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.2, 0.8],
    [1309.0, 1.0, 474.3, 203.4, 0.0, 47.469681, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1310.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1311.0, 1.0, 77.59, 12.3, 0.0, 5.1, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1312.0, 1.0, 40.34, 25.0, 0.0, 1.14, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1313.0, 1.0, 0.0, 0.0, 0.0, 17.82055, 0.0, 1.0, 0.0, 220.0, 20.0, 1.1, 0.9],
    [1314.0, 1.0, 0.0, -0.0, 0.0, 22.75, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1315.0, 1.0, -0.0, 0.0, 0.0, 6.66, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1316.0, 1.0, 2.5, 1.3, 0.0, 2.33, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1317.0, 1.0, 0.0, -0.0, 0.0, 9.46, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1318.0, 1.0, -0.0, 0.0, 0.0, 1.93, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1319.0, 1.0, -12.51, 4.1, 0.0, 0.09, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1320.0, 1.0, 0.0, -0.0, 0.0, 31.47, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1321.0, 1.0, 150.1, 35.0, 0.0, 3.55, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1322.0, 1.0, 50.06, 16.3, 0.0, 0.26, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.2, 0.8],
    [1324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [1325.0, 1.0, 26.03, 9.8, 0.0, 0.82, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1326.0, 1.0, -0.0, -0.0, 0.0, 34.26, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [1327.0, 1.0, -0.0, 0.0, 0.0, 3.37, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1328.0, 1.0, 30.33, 11.0, 0.0, 1.43, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1329.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [1330.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1331.0, 1.0, 0.2, 0.1, 0.0, 0.5, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1332.0, 1.0, 189.1, -11.9, 0.0, 27.462397, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1333.0, 1.0, 7.41, 1.8, 0.0, 0.3, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1334.0, 1.0, 90.7, 5.8, 0.0, 4.1, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1335.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1336.0, 1.0, 4.81, 2.2, 0.0, 0.62, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1337.0, 1.0, 69.08, 22.6, 0.0, 0.54, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1339.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1340.0, 1.0, 0.5, -271.9, 0.0, 3.12, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1341.0, 1.0, -0.0, 0.0, 0.0, 0.38, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1342.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1344.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [1345.0, 1.0, 108.7, -12.15, 0.0, 37.11, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1346.0, 1.0, 66.27, 13.6, 0.0, 0.67, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1347.0, 1.0, -13.91, 4.6, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1348.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1349.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1350.0, 1.0, 244.2, 152.7, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [1351.0, 1.0, 19.42, 11.6, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 24.0, 1.1, 0.9],
    [1352.0, 1.0, 65.77, 16.1, 0.0, 1.66, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1353.0, 1.0, -0.0, 0.0, 0.0, 51.29, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [1354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [1355.0, 1.0, 166.6, 8.1, 0.0, 10.11, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1356.0, 1.0, 0.01, -0.01, 0.0, 108.728602, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1357.0, 1.0, 32.94, 20.4, 0.0, 8.95, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [1358.0, 1.0, 42.55, 17.1, 0.0, 1.67, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1359.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1360.0, 1.0, 0.0, -0.0, 0.0, 12.74, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [1361.0, 1.0, 88.5, 16.5, 0.0, 146.44, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1362.0, 1.0, 45.05, 9.9, 0.0, 0.24, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1363.0, 1.0, 190.91, 55.46, 0.0, 14.77, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [1364.0, 1.0, 1.3, 0.4, 0.0, 0.64, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1365.0, 1.0, 0.0, -0.0, 0.0, 49.26, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [1366.0, 1.0, 0.4, 1.1, 0.0, 1.99, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1367.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1368.0, 1.0, 62.27, -2.1, 0.0, 8.01, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1370.0, 1.0, 100.9, 2.9, 0.029966, 6.760034, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1371.0, 1.0, -0.0, -0.0, 0.099501, 68.573595, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [1372.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1373.0, 1.0, 0.0, -0.0, 1.049905, 7.793635, 0.0, 1.0, 0.0, 380.0, 5.0, 1.2, 0.8],
    [1374.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1375.0, 1.0, 6.71, 2.2, 0.058526, 1.221474, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1376.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1377.0, 1.0, 0.0, -0.0, 0.05054, 43.31946, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1378.0, 1.0, 0.0, -0.0, 0.211519, 1.118481, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1379.0, 1.0, 95.58, -14.0, 0.0, 4.48, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [1380.0, 1.0, -0.0, -0.0, 0.009683, 0.180317, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1381.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1382.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1383.0, 1.0, -0.0, -0.0, 0.181549, 5.810889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [1384.0, 1.0, 21.12, 7.7, 0.0, 1.48, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1385.0, 1.0, 14.72, 4.6, 0.0, 7.88, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1386.0, 1.0, 0.0, -0.0, 0.0, 0.84, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1387.0, 1.0, 62.7, 9.0, 0.0, 2.94, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1388.0, 1.0, 13.8, 461.3, 1.731993, 405.420277, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1389.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1390.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1391.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1392.0, 1.0, 0.0, 0.0, 0.0, 0.31, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [1393.0, 1.0, -0.0, 0.0, 1.111071, 86.974909, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [1394.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1395.0, 1.0, -0.0, 0.0, 0.933942, 3.100629, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1396.0, 1.0, 17.52, 4.6, 0.0, 11.82, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1397.0, 1.0, 15.98, 0.86, 0.0, 5.96, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1398.0, 1.0, 0.0, -0.0, 0.0, 1.18, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [1399.0, 1.0, -0.0, 0.0, 0.0, 8.62, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1400.0, 1.0, 32.34, 10.6, 0.0, 0.64, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1401.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1402.0, 1.0, -0.0, 0.0, 0.0, 8.19, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1403.0, 1.0, 18.12, 5.6, 0.019734, 2.520266, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1404.0, 1.0, 38.34, 51.8, 0.039559, 5.52033, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1405.0, 1.0, 171.0, 69.2, 0.020113, 28.479887, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [1406.0, 1.0, 0.0, 0.0, 0.0, 25.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1407.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1408.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1409.0, 1.0, -0.0, -0.0, 0.0, 7.66, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [1410.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1411.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1412.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1413.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1414.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1415.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1416.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1417.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1418.0, 1.0, 0.0, 0.0, 0.0, 1.8, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [1419.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1420.0, 1.0, 0.0, -0.0, 0.059141, 23.820859, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1421.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [1422.0, 1.0, -0.0, 0.0, 0.098001, 0.521999, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1423.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1424.0, 1.0, 24.03, 8.0, 0.0, 0.33, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1425.0, 1.0, 0.0, -0.0, 0.060427, 0.599644, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1426.0, 1.0, -0.0, 0.0, 0.0, 0.81, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1427.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1428.0, 1.0, -0.0, 0.0, 0.0, 45.31, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [1429.0, 1.0, 0.0, -0.0, 0.0, 1.51, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1430.0, 1.0, -5.01, 0.0, 0.0, 3.54, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1431.0, 1.0, 0.0, -0.0, 0.0, 11.4, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1432.0, 1.0, 0.2, 0.4, 0.0, 0.73, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1433.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1434.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1435.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1436.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1437.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1438.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1439.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1440.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1441.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1442.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1443.0, 1.0, 136.06, 40.4, 0.0, 12.08, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1444.0, 1.0, 0.0, -0.0, 0.0, 1.07, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1445.0, 1.0, 44.55, -0.0, 0.0, 4.78, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1446.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1447.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1448.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1449.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1450.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1451.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1452.0, 1.0, -0.0, -0.0, 0.0, 2.35, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [1453.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1454.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1455.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [1456.0, 1.0, 8.2, 3.3, 0.0, 8.38, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1457.0, 1.0, 227.9, 36.1, 0.060304, 13.069696, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1458.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1459.0, 1.0, 0.0, 0.0, 0.0, 0.32, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1460.0, 1.0, -0.0, -0.0, 0.0, 0.93, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1461.0, 1.0, 27.9, 4.0, 0.0, 0.29, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1462.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1463.0, 1.0, 241.4, -2.5, 0.224624, 31.280331, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [1464.0, 1.0, 201.4, 53.0, 0.0, 9.67, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1465.0, 1.0, -5.91, -2.33, 0.0, 30.388612, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1466.0, 1.0, 13.82, 5.0, 0.0, 0.45, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1467.0, 1.0, 0.0, -0.0, 0.113517, 5.325402, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1468.0, 1.0, 178.9, 9.1, 0.0, 15.71, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1469.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [1470.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1471.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1472.0, 1.0, -34.54, 2.7, 0.078778, 9.951222, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1473.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1474.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1475.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1476.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1477.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1478.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1479.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1480.0, 1.0, 0.0, -0.0, 0.0, 22.91, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1481.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1482.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1483.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1484.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1486.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1487.0, 1.0, 0.0, -0.0, 0.0, 14.23, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1488.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [1489.0, 1.0, 382.5, 57.9, 0.0, 8.16, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1490.0, 1.0, -0.0, -0.0, 0.173429, 1.295476, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [1491.0, 1.0, 0.0, -0.0, 0.0, 0.55, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [1492.0, 1.0, 3.7, -0.0, 0.0, 0.64, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1493.0, 1.0, 34.64, -0.0, 0.0, 0.91, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1494.0, 1.0, 31.94, 8.8, 0.0, 3.79, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1495.0, 1.0, 12.11, 4.4, 0.0, 0.95, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1496.0, 1.0, 2.5, 0.6, 0.0, 0.61, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1497.0, 1.0, 34.2, 4.9, 0.0, 9.08, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1498.0, 1.0, 0.0, 0.0, 0.0, 11.44, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1499.0, 1.0, 0.0, 0.0, 0.540258, -0.140201, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1500.0, 1.0, 40.5, 5.7, 0.0, 3.2, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1501.0, 1.0, 47.05, 19.3, 0.0, 0.04, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1502.0, 1.0, 1.9, 0.8, 0.0, 0.65, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1503.0, 1.0, 27.8, -2.03, 0.0, 0.5, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1504.0, 1.0, 0.0, 0.0, 0.0, 28.8, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [1505.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1506.0, 1.0, 28.19, -23.24, 0.226891, 11.120378, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [1507.0, 1.0, 0.0, 0.0, 0.0, 3.79, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1508.0, 1.0, 67.47, 32.6, 0.0, 13.11, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [1509.0, 1.0, 84.99, 19.6, 0.0, 4.32, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1510.0, 1.0, 83.6, 11.9, 0.0, 6.56, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1511.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1512.0, 1.0, -0.0, -0.0, 0.0, 29.27, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1513.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1514.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1516.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [1517.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1518.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1519.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1520.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1521.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1522.0, 1.0, -0.0, -0.0, 0.0, 11.96, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1523.0, 1.0, 0.0, 0.0, 0.0, 62.76, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [1524.0, 1.0, 0.0, -0.0, 0.0, 75.38, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1525.0, 1.0, 0.01, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1526.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.5, 1.0, 1.1, 0.9],
    [1527.0, 1.0, 84.89, 32.4, 0.0, 7.77, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1528.0, 1.0, 50.06, 17.0, 0.0, 1.61, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1529.0, 1.0, 215.2, -7.6, 0.0, 1.24, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1530.0, 1.0, 89.6, 20.0, 0.0, 9.07, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1531.0, 1.0, 0.0, -0.0, 0.332671, -0.258744, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1532.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1533.0, 1.0, -0.0, 0.0, 0.0, 9.67, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1534.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1535.0, 1.0, 279.4, 22.9, 0.0, 15.24, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1536.0, 1.0, 35.24, 11.6, 0.0, 1.72, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1537.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [1538.0, 1.0, -0.0, -0.0, 0.0, 8.72, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [1539.0, 1.0, 1.6, -0.0, 0.0, 0.44, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1540.0, 1.0, 83.3, 47.9, 0.0, 6.19, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1541.0, 1.0, 0.0, -0.0, 0.0, 68.81, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1542.0, 1.0, 21.92, 7.2, 0.0, 3.14, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1543.0, 1.0, 403.9, -0.1, 0.0, 143.1, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1544.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [1545.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [1546.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [1547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1548.0, 1.0, 0.0, 0.0, 0.0, 0.1, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1549.0, 1.0, -0.0, 0.0, 0.0, 4.74, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1550.0, 1.0, 0.2, 1.3, 0.355669, 10.384433, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1551.0, 1.0, 48.8, 6.9, 0.0, 7.95, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1552.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1553.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1554.0, 1.0, 277.86, 58.95, 0.0, 182.880644, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1555.0, 1.0, -0.0, -0.0, 0.239685, 3.640263, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1556.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1557.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1558.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1559.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.2, 0.8],
    [1560.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1561.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1562.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [1563.0, 1.0, -0.0, -0.0, 0.058263, -0.008263, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1564.0, 1.0, -30.03, 9.9, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1565.0, 1.0, 42.15, 14.2, 0.0, 1.71, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1566.0, 1.0, 162.1, 43.2, 0.0, 3.32, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1567.0, 1.0, 12.01, 5.6, 0.0, 39.29, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1568.0, 1.0, 0.0, -0.0, 0.0, 3.75, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1569.0, 1.0, 39.1, 5.5, 0.0, 3.82, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1570.0, 1.0, -7.61, 2.5, 0.0, 0.13, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1571.0, 1.0, 56.06, 18.7, 0.0, 4.24, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1572.0, 1.0, -24.85, -3.56, 0.0, 1.31, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1573.0, 1.0, 30.93, -46.6, 0.0, 1.62, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1574.0, 1.0, -0.0, -0.0, 0.710079, -0.032146, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1575.0, 1.0, 28.53, 11.3, 0.0, 3.25, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1576.0, 1.0, 0.0, 0.0, 0.0, 43.02, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [1577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1578.0, 1.0, -0.0, 0.0, 0.0, 0.16, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1579.0, 1.0, 0.0, -0.0, 0.0, 4.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1580.0, 1.0, 46.25, 21.0, 0.116588, 2.262843, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1581.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1582.0, 1.0, 0.0, 0.0, 0.039225, 0.280775, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1583.0, 1.0, 0.0, 0.0, 0.0, 2.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1584.0, 1.0, 0.0, 0.0, 0.0, 0.32, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1585.0, 1.0, 13.31, 8.1, 0.455742, 65.649204, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [1586.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1587.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1588.0, 1.0, 0.0, -0.0, 0.0, 1.83, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1589.0, 1.0, 192.4, 63.9, 0.0, 10.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1590.0, 1.0, 1.8, 0.6, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1591.0, 1.0, -0.0, -0.0, 0.0, 0.27, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1592.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [1593.0, 1.0, -0.0, -0.0, 0.0, 59.43, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [1594.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.5, 1.0, 1.1, 0.9],
    [1595.0, 1.0, -0.0, 0.0, 0.0, 0.4, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1596.0, 1.0, -54.06, 13.1, 0.0, 14.23, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [1597.0, 1.0, 227.34, 236.13, 0.0, 66.84, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [1598.0, 1.0, 0.0, 0.0, 0.0, 1.1, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1599.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [1600.0, 1.0, 10.91, 3.6, 0.0, 0.4, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1601.0, 1.0, 20.9, 3.0, 0.0, 5.46, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1602.0, 1.0, 59.27, 5.1, 0.0, 26.03, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1603.0, 1.0, 7.01, 1.0, 0.0, 0.92, 0.0, 1.0, 0.0, 150.0, 7.0, 1.1, 0.9],
    [1604.0, 1.0, -40.55, 9.3, 0.0, 3.05, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1605.0, 1.0, 70.28, 58.9, 0.0, 7.33, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1606.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.2, 0.8],
    [1607.0, 1.0, -20.94, -6.16, 0.0, 11.99, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1608.0, 1.0, 0.0, -0.0, 0.0, 6.12, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [1609.0, 1.0, 0.0, -0.0, 0.0, 12.28, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1610.0, 1.0, 22.22, 13.8, 0.0, 3.11, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1611.0, 1.0, 244.8, 119.3, 0.0, 3.78, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1612.0, 1.0, 11.41, 36.1, 0.236629, 9.002529, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1613.0, 1.0, -0.0, -0.0, 0.098235, 8.531765, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1614.0, 1.0, -9.0, -10.19, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1615.0, 1.0, -0.0, -0.0, 0.039398, 30.749631, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [1616.0, 1.0, 0.0, 0.0, 0.116733, 7.623267, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [1617.0, 1.0, 64.21, 5.59, 0.0, 2.57, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1618.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [1619.0, 1.0, 0.0, -0.0, 0.086633, 0.514111, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [1620.0, 1.0, -0.0, -0.0, 0.475577, 28.946605, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1621.0, 1.0, 190.47, 55.03, 0.0, 6.7, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1622.0, 1.0, 22.5, 3.2, 0.0, 5.11, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1623.0, 1.0, 0.0, -0.0, 0.540344, -0.140268, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1624.0, 1.0, 7.8, 50.9, 0.0, 87.765989, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [1625.0, 1.0, 115.2, 319.2, 0.0, 290.91, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1626.0, 1.0, 118.2, -33.0, 0.0, 12.02, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [1628.0, 1.0, 103.9, 14.8, 0.0, 1.91, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1629.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1630.0, 1.0, 1.4, 0.6, 0.0, 0.41, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1632.0, 1.0, 16.22, 2.0, 0.0, 0.71, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1633.0, 1.0, -0.0, -0.0, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1634.0, 1.0, 0.0, -0.0, 0.526084, 0.520916, 0.0, 1.0, 0.0, 380.0, 14.0, 1.2, 0.8],
    [1635.0, 1.0, 18.92, 9.0, 0.116297, -0.026297, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [1636.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1637.0, 1.0, -0.0, 0.0, 0.0, 1.78, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1638.0, 1.0, 0.0, -0.0, 0.0, 23.36, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [1639.0, 1.0, 45.9, 36.8, 0.0, 55.224909, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [1640.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.0, 1.0, 1.1, 0.9],
    [1641.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1642.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1643.0, 1.0, 0.0, 0.0, 0.210571, 8.306088, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [1644.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1645.0, 1.0, 39.04, -5.0, 0.0, 1.31, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1646.0, 1.0, -62.07, -37.0, 0.267849, 0.328679, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [1647.0, 1.0, 32.84, 0.0, 0.0, 1.41, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1648.0, 1.0, 20.02, 15.0, 0.0, 1.56, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1649.0, 1.0, 141.4, 123.0, 0.0, 8.52, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1650.0, 1.0, 0.0, 0.0, 0.0, 0.32, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1651.0, 1.0, 0.0, -0.0, 0.0, 24.6, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1652.0, 1.0, 0.0, -0.0, 0.0, 46.01, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [1653.0, 1.0, 12.41, 3.9, 0.0, 2.23, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1654.0, 1.0, 55.7, 7.9, 0.0, 2.62, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1655.0, 1.0, -0.0, -0.0, 0.0, 1.91, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [1656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1657.0, 1.0, 65.67, 24.0, 0.0, 9.95, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1658.0, 1.0, -0.0, 0.0, 0.0, 14.19, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1659.0, 1.0, 3.7, 0.6, 0.0, 0.01, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1660.0, 1.0, 24.13, 12.7, 0.0, 0.1, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1661.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1662.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1663.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1664.0, 1.0, 0.1, 0.5, 0.0, 0.48, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1665.0, 1.0, 170.2, 60.8, 0.0, 16.27, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1666.0, 1.0, 0.0, 0.0, 0.0, 2.22, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [1667.0, 1.0, -0.0, 0.0, 0.0, 47.06, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1668.0, 1.0, 0.0, 0.0, 0.0, 16.04, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [1669.0, 1.0, 26.43, 16.4, 0.0, 0.02, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1670.0, 1.0, -0.0, -0.0, 0.0, 14.13, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1671.0, 1.0, -39.81, -10.9, 0.0, 3.37, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1672.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1673.0, 1.0, -0.0, -0.0, 0.0, 89.06, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1674.0, 1.0, 116.2, 16.5, 0.0, 7.8, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1675.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1676.0, 1.0, -9.51, -3.32, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1677.0, 1.0, 79.89, 29.0, 0.0, 1.42, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1678.0, 1.0, -0.0, 0.0, 0.0, 0.1, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1679.0, 1.0, 0.0, -0.0, 0.0, 2.3, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1680.0, 1.0, 129.1, 5.8, 0.0, 3.59, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1681.0, 1.0, 0.0, 0.0, 0.019971, 0.640029, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [1682.0, 1.0, -128.74, 38.0, 0.155644, 13.673267, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1683.0, 1.0, 92.7, -11.6, 0.116434, 0.152972, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1684.0, 1.0, -2.35, -2.06, 0.0, 3.38, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1685.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1686.0, 1.0, 86.6, 23.4, 0.0, 0.39, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1687.0, 1.0, 43.75, 16.8, 0.0, 0.42, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [1688.0, 1.0, 0.1, -19.3, 0.0, 0.25, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1689.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1690.0, 1.0, 25.1, 3.6, 0.0, 6.2, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1691.0, 1.0, -0.0, -0.0, 0.232698, 1.796085, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1692.0, 1.0, 150.4, 15.3, 0.0, 8.09, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1693.0, 1.0, 62.7, 9.0, 0.0, 3.18, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1694.0, 1.0, 67.58, 21.2, 0.0, 5.71, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1695.0, 1.0, 30.93, 6.6, 0.0, 9.09, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1696.0, 1.0, 96.41, 18.1, 0.0, 2.04, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1697.0, 1.0, 14.62, 5.6, 0.0, 0.25, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1698.0, 1.0, 37.3, 5.4, 0.0, 0.12, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1699.0, 1.0, 13.21, 9.2, 0.0, 0.69, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1700.0, 1.0, 181.5, 21.2, 0.0, 64.45, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1701.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1702.0, 1.0, 129.6, 13.3, 0.0, 13.98, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1703.0, 1.0, 5.5, 0.8, 0.0, 1.19, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1704.0, 1.0, -0.0, -0.0, 0.0, 1.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1705.0, 1.0, -0.0, -0.0, 0.181549, 8.450889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [1706.0, 1.0, 25.23, 10.6, 0.0, 1.44, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1707.0, 1.0, -0.0, 0.0, 0.0, 30.644542, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1708.0, 1.0, -0.0, -0.0, 0.052811, 29.652975, 0.0, 1.0, 0.0, 380.0, 19.0, 1.1, 0.9],
    [1709.0, 1.0, 124.8, 7.9, 0.0, 48.99, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1710.0, 1.0, 114.1, 23.5, 0.0, 1.08, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1711.0, 1.0, 0.0, -0.0, 0.0, 46.28, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [1712.0, 1.0, 41.8, 5.9, 0.0, 1.75, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1713.0, 1.0, -0.0, 0.0, 0.0, 0.72, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1714.0, 1.0, -0.19, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1715.0, 1.0, 27.13, 16.8, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1716.0, 1.0, 70.18, 28.7, 0.0, 0.8, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1717.0, 1.0, 13.9, 1.9, 0.0, 0.38, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1718.0, 1.0, 78.49, 48.6, 0.0, 1.05, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1719.0, 1.0, -15.82, 5.2, 0.0, 1.76, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1720.0, 1.0, -0.59, -2.55, 0.04975, 111.131798, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [1721.0, 1.0, -0.0, 0.0, 0.0, 35.18, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [1722.0, 1.0, 29.8, 4.3, 0.0, 2.04, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1723.0, 1.0, 105.0, 412.0, 0.0, 37.57, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1724.0, 1.0, -0.0, 0.0, 0.0, 0.34, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1725.0, 1.0, 0.0, -0.0, 0.0, 4.93, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1726.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1727.0, 1.0, 30.83, 13.2, 0.0, 1.12, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1728.0, 1.0, 1.4, 0.5, 0.0, 1.87, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1729.0, 1.0, -0.0, 0.0, 0.169548, 2.78813, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [1730.0, 1.0, 230.5, 91.0, 0.0, 57.67, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1731.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1732.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1733.0, 1.0, 26.4, 3.8, 0.0, 0.7, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1734.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1735.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1736.0, 1.0, 0.0, -0.0, 0.134584, 4.575416, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1737.0, 1.0, -0.0, -0.0, 0.0, 0.21, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1738.0, 1.0, -0.18, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1739.0, 1.0, 53.16, 17.7, 0.0, 0.48, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1740.0, 1.0, 7.41, 2.7, 0.0, 1.39, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1741.0, 1.0, 0.0, 0.0, 0.0, 2.25, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1742.0, 1.0, 0.0, -0.01, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1743.0, 1.0, -0.0, 0.0, 0.0, 81.52, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1744.0, 1.0, 259.3, 91.5, 0.06021, 6.83979, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1745.0, 1.0, 71.78, 17.9, 0.0, 1.96, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1746.0, 1.0, 4.3, 0.6, 0.0, 4.43, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1747.0, 1.0, -0.0, -0.0, 0.0, 14.29, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1748.0, 1.0, -0.0, -0.0, 1.059066, 6.756337, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1749.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [1750.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [1751.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [1752.0, 1.0, 60.37, 35.4, 0.0, 14.88, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1753.0, 1.0, 103.6, 16.01, 0.0, 11.22, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1754.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [1755.0, 1.0, 23.53, 4.0, 0.0, 9.39, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1756.0, 1.0, -30.13, -22.3, 0.040189, 13.549811, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1757.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1758.0, 1.0, 226.3, 51.7, 0.0, 3.86, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1759.0, 1.0, -0.0, -0.0, 0.056124, 49.56323, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [1760.0, 1.0, 44.6, 6.4, 0.0, 0.17, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1761.0, 1.0, -4.57, -1.31, 0.0, 1.12, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1762.0, 1.0, 2.0, 1.0, 0.0, 0.61, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1763.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1764.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [1765.0, 1.0, -0.0, 0.0, 0.0, 1.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1766.0, 1.0, 141.26, 30.6, 0.0, 18.01, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1767.0, 1.0, 39.44, 24.9, 0.0, 4.18, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [1768.0, 1.0, -0.0, 0.0, 0.710067, 0.007863, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1769.0, 1.0, -0.0, -0.0, 0.0, 6.56, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1770.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1771.0, 1.0, 186.6, 155.8, 0.0, 28.99, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1772.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1773.0, 1.0, -0.0, 0.0, 0.0, 0.4, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1774.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1775.0, 1.0, 20.62, 8.2, 0.0, 6.62, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1776.0, 1.0, 138.2, 40.3, 0.0, 1.15, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [1777.0, 1.0, 25.13, -61.6, 0.0, 3.68, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1778.0, 1.0, -0.0, 0.0, 0.0, 13.02, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1779.0, 1.0, 0.0, 0.0, 0.039102, 6.540898, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1780.0, 1.0, -0.0, -0.0, 0.0, 39.46, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [1781.0, 1.0, 50.86, 36.6, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1782.0, 1.0, 279.5, 25.8, 0.0, 20.3, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1783.0, 1.0, -0.0, 0.0, 0.0, 10.73, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1784.0, 1.0, 0.0, -0.0, 0.256113, 11.74089, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [1785.0, 1.0, 224.9, -32.5, 0.0, 63.28, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1786.0, 1.0, 173.0, -21.3, 0.0, 5.93, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1787.0, 1.0, 15.42, 2.2, 0.0, 1.46, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1788.0, 1.0, -18.69, -7.9, 0.0, 2.09, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1789.0, 1.0, 151.2, 96.4, 0.302056, 38.856615, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1790.0, 1.0, 112.8, 27.6, 0.0, 35.18, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1791.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1792.0, 1.0, 1.8, 0.7, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1793.0, 1.0, 119.6, 26.9, 0.050934, 6.129066, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1794.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1795.0, 1.0, -0.0, -0.0, 0.0, 0.23, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1796.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1797.0, 1.0, 7.01, 2.3, 0.0, 0.69, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1798.0, 1.0, 130.4, 44.33, 0.0, 5.22, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1799.0, 1.0, 149.9, 53.2, 0.0, 1.07, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1800.0, 1.0, 31.74, 6.3, 0.0, 0.5, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1801.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1802.0, 1.0, 0.0, 0.0, 0.0, 0.48, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1803.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1804.0, 1.0, -0.2, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1805.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1806.0, 1.0, 0.0, 0.0, 0.0, 28.5, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [1807.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1808.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1809.0, 1.0, -0.0, -0.0, 0.0, 1.56, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1810.0, 1.0, 0.0, -0.0, 0.0, 107.39, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1812.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1813.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [1814.0, 1.0, 202.0, 34.1, 0.0, 1.94, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1815.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1816.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [1817.0, 1.0, 42.75, 15.2, 0.0, 0.54, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [1818.0, 1.0, 19.02, 9.1, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1819.0, 1.0, 0.0, -0.2, 0.0, 0.15, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1820.0, 1.0, 71.58, 48.2, 0.288552, 130.762047, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1821.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 14.4, 1.0, 1.1, 0.9],
    [1822.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [1823.0, 1.0, -0.19, -78.58, 0.0, 2.31, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1824.0, 1.0, 9.61, 5.9, 0.0, 1.11, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1825.0, 1.0, 0.0, 0.0, 0.0, 0.02, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1826.0, 1.0, 18.82, 6.2, 0.0, 0.65, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1827.0, 1.0, 22.32, 7.3, 0.0, 0.72, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1828.0, 1.0, 124.1, 17.6, 0.0, 6.03, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1829.0, 1.0, 180.9, 33.2, 0.0, 29.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1830.0, 1.0, 23.4, 3.3, 0.0, 6.88, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1831.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [1832.0, 1.0, 26.63, 9.7, 0.0, 0.37, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1833.0, 1.0, 6.11, -0.0, 0.0, 2.51, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1834.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1835.0, 1.0, 181.1, 78.7, 0.040042, 0.959958, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1836.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1837.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1838.0, 1.0, 19.02, 8.0, 0.0, 2.05, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1839.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [1840.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1841.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1842.0, 1.0, 30.53, 10.0, 0.0, 0.64, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1843.0, 1.0, 42.95, 26.6, 0.0, 2.95, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1844.0, 1.0, 479.0, 99.2, 0.0, 10.68, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [1846.0, 1.0, -19.83, -6.01, 0.0, 0.38, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1847.0, 1.0, -0.0, -0.0, 0.0, 3.47, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1848.0, 1.0, 75.28, 19.2, 0.0, 1.9, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [1849.0, 1.0, 191.7, 6.8, 0.0, 11.58, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [1850.0, 1.0, 0.0, 0.0, 0.0, 4.34, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1851.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1852.0, 1.0, 8.51, 6.4, 0.0, 0.39, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1853.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1854.0, 1.0, 479.3, 127.6, 0.039325, 50.220675, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [1855.0, 1.0, 71.38, 10.3, 0.0, 4.56, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1856.0, 1.0, 16.7, 2.4, 0.0, 0.87, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1857.0, 1.0, 17.72, 3.8, 0.0, 0.94, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1858.0, 1.0, -0.0, -0.0, 0.0, 0.2, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1859.0, 1.0, 37.94, 15.2, 0.0, 35.31, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1860.0, 1.0, 18.2, 2.6, 0.0, 1.51, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1861.0, 1.0, 18.72, 7.7, 0.019611, 1.710389, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [1862.0, 1.0, -0.0, 0.0, 0.0, 2.79, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [1863.0, 1.0, 13.82, 3.6, 0.0, 0.72, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1864.0, 1.0, 32.64, 11.8, 0.0, 2.07, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1865.0, 1.0, 0.2, 0.8, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1866.0, 1.0, -0.0, 0.0, 0.0, 0.08, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1867.0, 1.0, 0.0, -0.0, 0.238928, 0.940804, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [1868.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [1869.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1870.0, 1.0, 11.41, 5.1, 0.0, 1.04, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1872.0, 1.0, 118.9, 129.2, 0.0, 10.49, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1873.0, 1.0, 37.14, 11.6, 0.0, 1.8, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1874.0, 1.0, 37.69, -19.49, 0.0, 0.11, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1875.0, 1.0, 0.0, 0.0, 0.0, 0.98, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1876.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1877.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1878.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1879.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1880.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1881.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1882.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1883.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1884.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1885.0, 1.0, 0.0, 0.0, 0.0, 50.16, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1886.0, 1.0, 105.8, 15.1, 0.0, 4.91, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1887.0, 1.0, 100.6, 15.3, 0.0, 1.28, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1888.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1889.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1890.0, 1.0, 0.0, 0.0, 0.0, 4.93, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1891.0, 1.0, -9.61, 3.2, 0.0, 0.75, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1892.0, 1.0, -0.0, 0.0, 1.160978, -0.444847, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1893.0, 1.0, -0.0, -0.0, 0.0, 0.59, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1894.0, 1.0, -0.0, -0.0, 0.647865, 2.624819, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1895.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [1896.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1897.0, 1.0, 13.9, 1.9, 0.0, 1.02, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1898.0, 1.0, 0.0, -0.0, 0.232141, 72.996222, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [1899.0, 1.0, 29.03, 9.4, 0.0, 5.11, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [1900.0, 1.0, 108.4, -2.4, 0.0, 80.12, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [1901.0, 1.0, 7.61, 0.0, 0.0, 6.6, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1902.0, 1.0, -0.0, -0.0, 0.058904, 3.471096, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1903.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1904.0, 1.0, 5.41, 2.81, 0.0, 1.9, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1905.0, 1.0, -0.0, -0.0, 0.0, 58.3, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1906.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [1907.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1908.0, 1.0, -0.0, -0.0, 0.0, 2.13, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1909.0, 1.0, 1.91, 3.95, 0.0, 0.02, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [1910.0, 1.0, -0.0, -0.0, 0.0, 1.87, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1911.0, 1.0, 0.0, -0.0, 0.0, 12.2, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1912.0, 1.0, 34.9, 5.0, 0.0, 6.35, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1913.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1914.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1915.0, 1.0, 30.53, 13.8, 0.0, 2.19, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1916.0, 1.0, -0.0, 0.0, 0.0, 0.46, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1917.0, 1.0, 28.93, 11.9, 0.0, 3.84, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [1918.0, 1.0, 6.41, 2.3, 0.0, 0.85, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [1919.0, 1.0, 291.9, 91.9, 0.040252, 1.189748, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1920.0, 1.0, -3.29, -1.32, 0.0, 190.704588, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [1921.0, 1.0, 538.3, 90.8, 0.0, 21.34, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1922.0, 1.0, 2.1, 0.3, 0.0, 2.83, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1923.0, 1.0, 100.3, 4.8, 0.0, 0.15, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1924.0, 1.0, 60.17, 30.6, 0.0, 0.12, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1925.0, 1.0, -0.0, 0.0, 0.27075, 68.09435, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [1926.0, 1.0, 211.8, 87.9, 0.119912, 0.300074, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1927.0, 1.0, 0.0, -0.0, 0.0, 6.93, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [1928.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1929.0, 1.0, 0.0, -0.0, 0.352132, 27.727388, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [1930.0, 1.0, 40.85, 14.5, 0.0, 0.59, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1931.0, 1.0, 0.0, 0.0, 0.233608, -0.194673, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1932.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1933.0, 1.0, -0.0, -0.0, 0.0, 0.88, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1934.0, 1.0, -0.0, 0.0, 0.527187, -0.130034, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [1935.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1936.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1937.0, 1.0, -0.0, 0.0, 0.156456, -1.292742, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [1938.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1939.0, 1.0, 0.0, -0.0, 0.245037, 32.163304, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [1940.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [1941.0, 1.0, 46.55, 28.8, 0.0, 1.08, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1942.0, 1.0, 100.9, 14.4, 0.0, 0.06, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1943.0, 1.0, -0.0, 0.0, 0.0, 0.29, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1944.0, 1.0, 0.0, 0.0, 0.077274, 2.812726, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1945.0, 1.0, 10.11, 8.9, 0.0, 0.12, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [1946.0, 1.0, 36.44, 12.0, 0.0, 1.39, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1947.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1948.0, 1.0, 18.02, 6.0, 0.0, 0.41, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1949.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1950.0, 1.0, 60.37, 54.7, 0.0, 0.62, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1951.0, 1.0, 2.91, -1.45, 0.0, 5.1, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1952.0, 1.0, 89.5, 12.8, 0.0, 5.08, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1953.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1954.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1955.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [1956.0, 1.0, 93.9, 13.4, 0.0, 5.87, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1957.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1958.0, 1.0, 10.81, 3.5, 0.0, 0.98, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1959.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1960.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1961.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [1962.0, 1.0, 39.04, 12.0, 0.019755, 3.180245, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [1963.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [1964.0, 1.0, 0.0, 0.0, 0.0, 14.34, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [1965.0, 1.0, 14.75, -0.07, 0.0, 3.07, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [1966.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1967.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1968.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1969.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [1970.0, 1.0, 20.32, 6.7, 0.0, 1.11, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [1971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1972.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [1973.0, 1.0, -0.0, -0.0, 0.019477, 11.600523, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1974.0, 1.0, -0.0, -0.0, 0.0, 4.2, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [1975.0, 1.0, 2.4, 0.7, 0.0, 10.69, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1976.0, 1.0, 30.93, 7.6, 0.0, 4.69, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1977.0, 1.0, 0.0, -0.0, 0.0, 3.36, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [1978.0, 1.0, 52.96, 15.2, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [1979.0, 1.0, 0.0, -6.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1980.0, 1.0, 0.0, 0.0, 0.0, 2.14, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1981.0, 1.0, 196.7, 44.2, 0.0, 0.1, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1982.0, 1.0, 185.5, 62.3, 0.02989, 30.86011, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [1983.0, 1.0, 39.25, 71.7, 0.0, 33.75, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [1984.0, 1.0, 11.91, 2.9, 0.0, 5.27, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [1985.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [1986.0, 1.0, 0.0, -0.0, 0.176224, 0.082937, 0.0, 1.0, 0.0, 220.0, 20.0, 1.1, 0.9],
    [1987.0, 1.0, -22.07, -1.97, 0.0, 13.85, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [1988.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [1989.0, 1.0, 69.3, 9.9, 0.0, 0.03, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [1990.0, 1.0, -1401.62, -585.3, 0.0, 0.0, 0.0, 1.0, 0.0, 27.0, 3.0, 1.1, 0.9],
    [1991.0, 1.0, -0.0, 0.0, 0.0, 12.98, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [1992.0, 1.0, 157.9, 26.0, 0.0, 3.74, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [1993.0, 1.0, 0.0, -0.0, 0.0, 4.15, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [1994.0, 1.0, 15.52, 5.2, 0.0, 0.29, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [1995.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [1996.0, 1.0, 138.2, 153.5, 0.473187, 29.995678, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [1997.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [1998.0, 1.0, 62.97, 57.7, 0.459488, 11.506239, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [1999.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2000.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2001.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2002.0, 1.0, 5.11, 0.9, 0.0, 0.37, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2003.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2005.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2006.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2007.0, 1.0, 144.7, 20.3, 0.0, 6.35, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2008.0, 1.0, -0.0, 0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2009.0, 1.0, 7.81, 2.6, 0.0, 0.3, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2010.0, 1.0, 4.81, 1.5, 0.039642, 1.450358, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2011.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2012.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2014.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2015.0, 1.0, 42.95, 19.8, 0.0, 3.85, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2016.0, 1.0, 132.2, 32.8, 0.020137, 12.049863, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2017.0, 1.0, 0.0, -0.0, 0.0, 8.53, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2018.0, 1.0, -4.89, -2.35, 0.0, 0.13, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2019.0, 1.0, 106.1, -6.8, 0.0, 22.23, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2020.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2021.0, 1.0, -0.0, -0.0, 0.284748, 10.36271, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2022.0, 1.0, 0.0, 0.0, 0.0, 1.85, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2023.0, 1.0, 22.83, 7.5, 0.0, 0.36, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2024.0, 1.0, -0.0, -0.0, 0.0, 121.27, 0.0, 1.0, 0.0, 380.0, 22.0, 1.1, 0.9],
    [2025.0, 1.0, 20.82, 7.9, 0.0, 5.62, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2026.0, 1.0, -8.31, 2.7, 0.0, 0.18, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2027.0, 1.0, 193.2, 121.7, 0.0, 11.94, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2028.0, 1.0, 39.54, 14.3, 0.0, 0.23, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2029.0, 1.0, 45.95, 7.5, 0.0, 8.39, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2030.0, 1.0, 178.0, 33.8, 0.0, 2.73, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2031.0, 1.0, 0.0, -0.0, 0.0, 4.88, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [2032.0, 1.0, -0.0, -0.0, 0.0, 3.85, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2033.0, 1.0, -0.0, 0.0, 0.039816, 0.010184, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2034.0, 1.0, 204.6, 53.2, 0.0, 7.4, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2035.0, 1.0, 0.0, -0.0, 0.31, 25.37, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [2036.0, 1.0, 110.1, 2.0, 0.0, 13.85, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2037.0, 1.0, -0.0, -0.0, 0.0, 2.25, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2038.0, 1.0, 53.86, -15.3, 0.0, 2.87, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2039.0, 1.0, 89.3, 12.8, 0.0, 4.33, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2040.0, 1.0, 171.96, 40.73, 0.0, 23.47, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [2041.0, 1.0, -0.0, -0.0, 0.0, 4.56, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2042.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2043.0, 1.0, -0.0, -0.0, 0.287012, 9.86039, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [2044.0, 1.0, 238.4, 210.9, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 2.0, 1.1, 0.9],
    [2045.0, 1.0, 0.0, 0.0, 0.0, -0.73, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [2046.0, 1.0, 10.91, 3.0, 0.0, 0.88, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2047.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [2048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2049.0, 1.0, -0.0, -0.0, 0.0, 27.56, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2050.0, 1.0, -0.0, -0.0, 0.0, 9.49, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2051.0, 1.0, 0.0, -0.0, 0.0, 6.65, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2052.0, 1.0, 302.1, 216.0, 0.944202, 84.972507, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2053.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [2054.0, 1.0, 20.52, 6.7, 0.0, 0.13, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2055.0, 1.0, 0.0, 0.0, 0.0, 2.3, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [2057.0, 1.0, 80.09, 26.3, 0.0, 0.37, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2058.0, 1.0, 57.16, 19.7, 0.0, 22.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2059.0, 1.0, 199.2, 22.8, 0.0, 27.54, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2060.0, 1.0, 18.02, 4.8, 0.0, 0.43, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2061.0, 1.0, -0.0, -0.0, 0.0, 0.37, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [2062.0, 1.0, 20.82, 36.0, 0.0, 0.97, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2064.0, 1.0, 4.0, 172.7, 1.18784, 144.149627, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2065.0, 1.0, -0.0, -0.0, 0.0, 3.38, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2066.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2067.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 380.0, 8.0, 1.2, 0.8],
    [2068.0, 1.0, 0.0, 0.0, 0.0, 1.44, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2069.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2070.0, 1.0, 35.24, 11.4, 0.0, 1.84, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2071.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 14.4, 1.0, 1.1, 0.9],
    [2072.0, 1.0, 109.6, 36.4, 0.0, 13.24, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2073.0, 1.0, 162.0, 83.6, 0.0, 5.32, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2074.0, 1.0, 22.73, 6.4, 0.0, 2.1, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2075.0, 1.0, -11.03, -5.11, 0.0, 29.703251, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2076.0, 1.0, 42.95, 26.6, 0.0, 3.11, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2077.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2079.0, 1.0, 50.06, 16.0, 0.0, 0.65, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2080.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2082.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2083.0, 1.0, -0.0, -0.0, 0.0, 17.6, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2084.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [2085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2086.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2087.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2088.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2089.0, 1.0, -0.0, -0.0, 0.0, 6.4, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2090.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2091.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2092.0, 1.0, 18.12, -11.6, 0.0, 14.14, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2093.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2094.0, 1.0, 0.0, 0.0, 0.0, 0.98, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2095.0, 1.0, -0.0, -0.0, 0.15, 6.49, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [2096.0, 1.0, 39.2, 5.5, 0.0, 7.25, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2097.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2098.0, 1.0, 117.13, 33.86, 0.0, 6.04, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2099.0, 1.0, -0.0, 0.0, 0.0, 0.77, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2100.0, 1.0, 30.63, 19.0, 0.0, 2.33, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [2101.0, 1.0, -0.0, 0.0, 0.0, 5.51, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2102.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2103.0, 1.0, 30.03, 10.0, 0.0, 0.08, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2104.0, 1.0, -0.0, 0.0, 0.038912, 2.611088, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2105.0, 1.0, 82.19, 23.4, 0.0, 17.91, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2106.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.0, 1.0, 1.1, 0.9],
    [2107.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2108.0, 1.0, 100.1, 45.6, 0.0, 0.23, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2109.0, 1.0, 627.8, 293.4, 0.698702, 7.516861, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2111.0, 1.0, -28.21, -6.0, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2112.0, 1.0, 0.0, -0.0, 0.0, 19.36, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2113.0, 1.0, -0.0, 0.0, 0.175191, 0.074008, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2114.0, 1.0, 144.9, 87.7, 0.213866, 36.224477, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2115.0, 1.0, 79.59, 18.8, 0.0, 6.78, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2116.0, 1.0, -29.03, -4.0, 0.191321, 4.088679, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2117.0, 1.0, 64.0, 9.1, 0.0, 9.94, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2118.0, 1.0, 0.0, 0.0, 0.0, 2.54, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [2119.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2120.0, 1.0, 117.5, -3.0, 0.0, 5.38, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2121.0, 1.0, 193.8, 27.3, 0.462162, 21.334122, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [2123.0, 1.0, 1.1, 2.5, 0.263627, 23.900622, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2124.0, 1.0, -1.85, -1.63, 0.0, 31.424588, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2125.0, 1.0, 76.18, 13.2, 0.0, 7.4, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2126.0, 1.0, -0.0, -0.0, 0.0, 0.94, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2127.0, 1.0, 0.7, 0.2, 0.0, 0.22, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2128.0, 1.0, 0.0, -0.0, 0.0, 11.44, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2129.0, 1.0, -0.0, -0.0, 0.0, 103.07, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2130.0, 1.0, -0.0, -0.0, 0.0, 56.53, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2131.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.5, 1.0, 1.1, 0.9],
    [2132.0, 1.0, 0.0, 0.0, 0.119399, 8.830601, 0.0, 1.0, 0.0, 220.0, 22.0, 1.1, 0.9],
    [2133.0, 1.0, 13.82, 5.0, 0.0, 0.47, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2134.0, 1.0, -0.0, 0.0, 0.0, 12.57, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2138.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2140.0, 1.0, 142.8, -6.4, 0.0, 12.36, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2141.0, 1.0, -0.0, -0.0, 0.0, 1.84, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2142.0, 1.0, 6.71, 3.3, 0.0, 1.31, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2143.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2144.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2145.0, 1.0, -0.0, -0.0, 0.0, 149.14, 0.0, 1.0, 0.0, 380.0, 19.0, 1.1, 0.9],
    [2146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2147.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2148.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2149.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2150.0, 1.0, 0.3, -34.1, 0.0, 0.25, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2151.0, 1.0, -0.0, -0.0, 0.0, 1.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2152.0, 1.0, 196.6, 28.1, 0.0, 0.52, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2153.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2154.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2155.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2156.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2157.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2158.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2159.0, 1.0, 339.1, 89.0, 0.0, 80.71, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2160.0, 1.0, 0.0, -0.0, 0.0, 4.31, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2161.0, 1.0, -0.0, 0.0, 0.0, 1.18, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2162.0, 1.0, -0.0, -0.0, 0.0, 28.31, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2163.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2164.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2165.0, 1.0, 22.02, 9.0, 0.0, 0.24, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2168.0, 1.0, 7.41, 2.7, 0.0, 0.98, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2169.0, 1.0, -0.0, -0.0, 0.0, 0.1, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2170.0, 1.0, -10.51, 3.5, 0.0, 0.8, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2171.0, 1.0, 173.6, 72.9, 0.0, 2.5, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2172.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [2173.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2174.0, 1.0, 72.1, 71.8, 0.0, 22.0, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2175.0, 1.0, 135.0, 19.3, 0.0, 3.31, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2176.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2177.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2178.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2179.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2180.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 14.4, 1.0, 1.1, 0.9],
    [2181.0, 1.0, 115.2, 38.9, 0.0, 2.96, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2182.0, 1.0, 0.0, -0.0, 0.0, 17.24, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2183.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2184.0, 1.0, -10.86, -5.93, 0.0, 12.54, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2185.0, 1.0, 0.0, 0.0, 0.0, 5.38, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2186.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2187.0, 1.0, 5.81, 2.0, 0.0, 0.2, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2188.0, 1.0, 35.3, 5.0, 0.0, 0.89, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2189.0, 1.0, 0.0, 8.4, 0.0, 15.21, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2190.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2191.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [2192.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [2193.0, 1.0, 2.5, 1.3, 0.0, 0.85, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2194.0, 1.0, 43.8, 20.7, 0.0, 133.678646, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [2195.0, 1.0, 0.0, 0.0, 0.261953, 32.381259, 0.0, 1.0, 0.0, 380.0, 21.0, 1.1, 0.9],
    [2196.0, 1.0, 129.5, 51.8, 0.0, 107.08, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [2198.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2199.0, 1.0, -0.0, -0.0, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2200.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2201.0, 1.0, 0.0, 0.0, 1.025363, 33.6215, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2203.0, 1.0, 73.58, 3.24, 0.0, 52.35, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2204.0, 1.0, 0.0, 0.0, 0.27075, 74.70435, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [2205.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2206.0, 1.0, 125.4, 45.8, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2207.0, 1.0, 8.0, 1.1, 0.0, 3.65, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2208.0, 1.0, 116.7, 64.0, 0.0, 10.41, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [2209.0, 1.0, 0.0, -0.0, 0.0, 44.56, 0.0, 1.0, 0.0, 380.0, 23.0, 1.2, 0.8],
    [2210.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2211.0, 1.0, 0.0, -0.0, 0.233775, -0.194812, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2212.0, 1.0, 25.13, 9.4, 0.039154, 0.480846, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2213.0, 1.0, 7.61, 2.5, 0.0, 0.72, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2214.0, 1.0, 300.2, -3.1, 0.0, 29.94, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2215.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.5, 1.0, 1.1, 0.9],
    [2216.0, 1.0, -0.0, 0.0, 0.220588, 73.145368, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [2217.0, 1.0, 0.0, -0.0, 0.0, 7.99, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2218.0, 1.0, 20.42, 8.1, 0.0, 35.15, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2219.0, 1.0, -21.62, -3.9, 0.0, 4.01, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2220.0, 1.0, 0.0, 0.0, 0.0, 4.96, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2221.0, 1.0, 0.0, -0.0, 0.471052, 0.677084, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [2222.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2223.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [2224.0, 1.0, -0.58, -53.03, 0.0, 6.85, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2225.0, 1.0, -0.0, -0.0, 0.846571, 39.359754, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [2226.0, 1.0, 20.9, 3.0, 0.0, 4.18, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2227.0, 1.0, -0.0, 0.0, 0.0, 2.62, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2228.0, 1.0, -0.5, -1.0, 0.0, 0.68, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [2229.0, 1.0, 175.2, 82.4, 0.0, 0.21, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2230.0, 1.0, 77.38, 24.1, 0.0, 2.67, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2231.0, 1.0, 56.56, 3.5, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2232.0, 1.0, 140.4, 49.4, 0.0, 4.5, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2233.0, 1.0, 16.7, 2.4, 0.0, 3.57, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2234.0, 1.0, 156.9, -4.0, 0.0, 2.48, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2235.0, 1.0, 60.07, 27.0, 0.0, 0.48, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [2236.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2237.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [2238.0, 1.0, 69.08, 21.5, 0.0, 1.65, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2240.0, 1.0, 0.0, 0.0, 0.113849, 6.775126, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [2241.0, 1.0, 329.4, 12.9, 0.0, 34.36, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2242.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2243.0, 1.0, 12.6, 1.8, 0.0, 1.96, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2244.0, 1.0, 34.04, 4.4, 0.0, 0.22, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2245.0, 1.0, -0.0, 0.0, 0.0, 2.18, 0.0, 1.0, 0.0, 220.0, 22.0, 1.1, 0.9],
    [2246.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [2247.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2248.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2249.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2250.0, 1.0, 32.04, 19.8, 0.0, 0.72, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2251.0, 1.0, -0.0, 0.0, 0.0, 1.38, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2252.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2253.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2254.0, 1.0, -0.0, 0.0, 0.0, 16.56, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [2255.0, 1.0, 0.0, -0.0, 0.0, 0.19, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2256.0, 1.0, 146.6, 3.3, 0.0, 18.83, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2257.0, 1.0, -0.0, -0.0, 0.228851, 8.919291, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2258.0, 1.0, -4.14, -1.83, 0.0, 0.46, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2259.0, 1.0, -0.0, -0.0, 0.0, 3.24, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2260.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [2261.0, 1.0, 30.53, 10.4, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2262.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [2263.0, 1.0, 0.0, -0.0, 0.0, 21.01, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [2264.0, 1.0, 78.5, 137.8, 0.0, 3.01, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2265.0, 1.0, 104.5, -56.4, 0.0, 23.22, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2266.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2267.0, 1.0, 0.9, 0.3, 0.0, 1.48, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2268.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2269.0, 1.0, -0.16, -11.88, 0.0, 16.12, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [2270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.5, 1.0, 1.1, 0.9],
    [2271.0, 1.0, 28.33, 44.8, 0.0, 0.51, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2272.0, 1.0, -0.0, -0.0, 0.0, 3.01, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2273.0, 1.0, -0.0, -0.0, 0.0, 288.0, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2274.0, 1.0, 71.77, 13.57, 0.0, 3.84, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2275.0, 1.0, 76.29, 45.7, 0.0, 10.89, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2276.0, 1.0, 51.96, 13.4, 0.0, 0.65, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [2277.0, 1.0, 58.87, 36.4, 0.0, 3.38, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2278.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [2279.0, 1.0, -0.0, 0.0, 0.0, 0.48, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2280.0, 1.0, 38.74, 14.1, 0.0, 12.78, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2281.0, 1.0, -0.0, -0.0, 0.0, 4.63, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2282.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2285.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2286.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [2287.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [2288.0, 1.0, 45.75, 4.2, 0.0, 4.9, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2289.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2290.0, 1.0, 137.2, 16.1, 0.0, 5.26, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2291.0, 1.0, -0.0, 0.0, 0.04006, 0.11994, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2292.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2293.0, 1.0, -0.0, 0.0, 0.224579, 1.042208, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [2294.0, 1.0, 73.78, -0.0, 0.0, 2.69, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2295.0, 1.0, 25.13, 15.6, 0.0, 4.45, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2296.0, 1.0, 0.0, 0.0, 0.0, 6.55, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2297.0, 1.0, 164.8, 42.5, 0.0, 32.849681, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2298.0, 1.0, 274.1, 166.5, 0.0, 0.56, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [2299.0, 1.0, 18.5, 2.6, 0.0, 3.05, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2300.0, 1.0, 149.8, 63.1, 0.0, 34.02, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2301.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2302.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2303.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [2304.0, 1.0, 0.0, -0.0, 0.0, 14.45, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [2305.0, 1.0, 14.72, 5.3, 0.0, 0.47, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2306.0, 1.0, 152.1, 194.4, 0.039528, 79.820472, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2307.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [2309.0, 1.0, 20.32, 2.5, 0.0, 5.2, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2311.0, 1.0, 4.0, 0.6, 0.0, 3.36, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2312.0, 1.0, -0.22, -0.4, 0.0, 6.67, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2313.0, 1.0, 0.0, -0.0, 0.0, 7.74, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2314.0, 1.0, 164.2, -10.7, 0.0, 11.44, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2315.0, 1.0, -0.02, -0.51, 0.0, 1.61, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [2316.0, 1.0, 73.18, 22.3, 0.0, 8.77, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2317.0, 1.0, 75.88, 11.2, 0.0, 4.58, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2318.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2319.0, 1.0, 123.5, -49.4, 0.0, 2.9, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2320.0, 1.0, 41.95, 8.5, 0.0, 1.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2321.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2322.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2323.0, 1.0, 0.0, 0.0, 0.0, 20.95, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2326.0, 1.0, 0.0, -0.0, 0.0, 0.87, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2327.0, 1.0, 20.82, 7.9, 0.0, 1.07, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2328.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2329.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2330.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2331.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2332.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2333.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2334.0, 1.0, 5.31, 2.3, 0.0, 1.03, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2335.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2336.0, 1.0, -0.18, -1.06, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2337.0, 1.0, 0.0, 0.0, 0.119008, 29.381167, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [2338.0, 1.0, -8.41, 2.7, 0.0, 0.83, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2339.0, 1.0, 7.41, 2.7, 0.0, 1.28, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2340.0, 1.0, 70.08, 11.1, 0.0, 9.84, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2341.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [2342.0, 1.0, 0.0, 0.0, 0.0, 36.99, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2343.0, 1.0, 51.66, 8.0, 0.0, 4.51, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2344.0, 1.0, 33.6, 4.8, 0.0, 5.24, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2345.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2346.0, 1.0, 33.24, 11.5, 0.0, 1.61, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2347.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2348.0, 1.0, -0.0, 0.0, 0.039624, 66.502129, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2349.0, 1.0, 95.71, 25.9, 0.0, 11.38, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2350.0, 1.0, -33.1, -14.35, 0.0, 94.55, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2352.0, 1.0, 60.27, 9.4, 0.0, 0.62, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2353.0, 1.0, 15.34, -1.3, 0.0, 0.71, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [2354.0, 1.0, 124.5, 59.2, 0.0, 77.23, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2355.0, 1.0, 13.31, 4.8, 0.0, 0.2, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2356.0, 1.0, 103.7, 14.9, 0.0, 3.04, 0.0, 1.0, 0.0, 220.0, 20.0, 1.1, 0.9],
    [2357.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [2358.0, 1.0, 33.04, 15.7, 0.0, 1.5, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [2359.0, 1.0, 216.8, 40.5, 0.0, 5.91, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2360.0, 1.0, -0.0, 0.0, 0.0, 0.73, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [2361.0, 1.0, 22.02, 11.9, 0.0, 0.79, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [2362.0, 1.0, -0.0, 0.0, 0.207485, 26.23319, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [2363.0, 1.0, 0.0, 0.0, 0.0, 45.19, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [2364.0, 1.0, 15.22, 7.6, 0.0, 0.6, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2365.0, 1.0, 257.2, -26.8, 0.0, 5.2, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2366.0, 1.0, 62.07, 14.7, 0.0, 4.84, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2367.0, 1.0, 20.9, 3.0, 0.0, 1.49, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2368.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [2369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2370.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2371.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2372.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2373.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2374.0, 1.0, 22.02, 7.5, 0.0, 0.59, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2375.0, 1.0, 3.67, -1.86, 0.0, 3.89, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2376.0, 1.0, 85.39, 31.8, 0.831419, 202.607702, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2377.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2378.0, 1.0, 86.1, 40.6, 0.0, 7.39, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2379.0, 1.0, 125.4, 17.8, 0.0, 3.11, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2380.0, 1.0, 20.02, 6.6, 0.0, 0.74, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2381.0, 1.0, 34.04, -0.0, 0.0, 2.4, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2382.0, 1.0, -0.75, -5.36, 0.0, 10.46, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2383.0, 1.0, 91.7, 17.0, 0.0, 2.48, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2384.0, 1.0, -0.0, -0.0, 0.259637, 9.774901, 0.0, 1.0, 0.0, 380.0, 19.0, 1.1, 0.9],
    [2385.0, 1.0, -0.0, -0.0, 0.181549, 8.990889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [2386.0, 1.0, 46.45, 19.1, 0.0, 6.66, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2387.0, 1.0, 3.3, 1.1, 0.0, 1.12, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2388.0, 1.0, 0.0, 0.0, 0.0, 14.82, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2389.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [2390.0, 1.0, -28.13, -0.83, 0.0, 0.1, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2391.0, 1.0, 4.68, 88.21, 0.0, 6.79, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [2392.0, 1.0, 74.98, 19.8, 0.0, 6.47, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2393.0, 1.0, 55.26, -11.1, 0.0, 1.45, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2394.0, 1.0, -0.0, -0.0, 0.188054, -1.648746, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [2395.0, 1.0, -0.0, -0.0, 0.0, 140.96, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2396.0, 1.0, 9.21, 3.3, 0.0, 0.6, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2397.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [2398.0, 1.0, -0.0, 0.0, 0.0, 15.6, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [2399.0, 1.0, -0.0, -0.0, 0.0, 21.06, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [2400.0, 1.0, 7.41, 2.7, 0.0, 1.24, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2401.0, 1.0, 22.28, 5.67, 0.0, 1.2, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2402.0, 1.0, -0.0, 0.0, 0.0, 86.56, 0.0, 1.0, 0.0, 220.0, 24.0, 1.1, 0.9],
    [2403.0, 1.0, 415.5, 52.5, 0.709256, 29.248637, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2404.0, 1.0, -0.0, -0.0, 0.05988, -0.02988, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [2405.0, 1.0, 0.0, 0.0, 0.37285, 19.231353, 0.0, 1.0, 0.0, 380.0, 21.0, 1.1, 0.9],
    [2406.0, 1.0, -0.0, -0.0, 0.0, 0.94, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2407.0, 1.0, 72.18, 31.9, 0.0, 27.25, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2408.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2409.0, 1.0, 0.0, 0.0, 0.0, 58.96, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [2410.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2411.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2412.0, 1.0, 36.5, 5.2, 0.0, 1.48, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2413.0, 1.0, 83.19, 25.8, 0.0, 0.33, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2414.0, 1.0, 28.74, 1.23, 0.0, 2.15, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2415.0, 1.0, 3.9, 1.1, 0.0, 0.19, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2416.0, 1.0, 0.0, 0.0, 0.090774, 3.510444, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [2417.0, 1.0, 12.41, 4.4, 0.0, 0.34, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [2418.0, 1.0, 207.9, 9.2, 0.050393, 57.239607, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2419.0, 1.0, 14.72, 5.3, 0.0, 1.72, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2420.0, 1.0, 4.3, 1.8, 0.0, 0.29, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2421.0, 1.0, 5.01, 2.0, 0.0, 0.6, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [2422.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [2423.0, 1.0, 47.45, 18.7, 0.0, 1.36, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2424.0, 1.0, 0.0, -0.0, 1.151541, -0.347329, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2425.0, 1.0, 62.16, 8.0, 0.0, 2.99, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2426.0, 1.0, 0.0, 0.0, 0.0, 0.4, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2427.0, 1.0, 0.0, 0.0, 0.0, 12.18, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2428.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [2429.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2430.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.0, 1.0, 1.1, 0.9],
    [2431.0, 1.0, 92.61, 36.3, 0.0, 4.51, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2432.0, 1.0, 0.0, 0.0, 0.574318, 0.092492, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2433.0, 1.0, -15.38, -4.94, 0.0, 33.04827, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2434.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2435.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2436.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2437.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2438.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2439.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2440.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2441.0, 1.0, 92.1, 29.5, 0.0, 3.14, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2442.0, 1.0, 2.5, 0.6, 0.0, 0.51, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2443.0, 1.0, 4.91, 1.4, 0.0, 1.32, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2444.0, 1.0, 53.56, 17.2, 0.0, 1.76, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2445.0, 1.0, 48.25, 6.4, 0.039744, 0.680256, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [2446.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2447.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2448.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2449.0, 1.0, -0.0, -0.0, 0.0, 16.62, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2450.0, 1.0, 0.0, -0.0, 0.019574, 0.340426, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2451.0, 1.0, -14.32, 4.7, 0.0, 0.35, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2452.0, 1.0, 157.64, 115.5, 0.462433, 27.713907, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2453.0, 1.0, 0.0, -0.0, 0.683135, 2.569185, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2454.0, 1.0, 0.0, 0.0, 0.019235, 0.030765, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2455.0, 1.0, -0.2, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2456.0, 1.0, -0.0, 0.0, 0.0, 57.29, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [2457.0, 1.0, 8.01, 4.9, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2458.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2459.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2460.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [2461.0, 1.0, 38.04, 29.0, 0.057188, 20.082812, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [2462.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [2463.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2464.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2465.0, 1.0, 34.44, 14.4, 0.0, 48.56, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2466.0, 1.0, 68.38, 42.4, 0.0, 1.39, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2467.0, 1.0, -17.18, -4.35, 0.0, 44.421484, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2468.0, 1.0, 19.92, 6.6, 0.0, 1.32, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2469.0, 1.0, 0.0, 0.0, 0.135375, 28.222175, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [2470.0, 1.0, 16.02, 5.3, 0.0, 0.67, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2471.0, 1.0, 0.0, -0.0, 0.0, 3.65, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [2472.0, 1.0, -0.0, -0.0, 0.0, 1.2, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2473.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [2474.0, 1.0, 0.0, 0.0, 0.115864, -0.096553, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [2475.0, 1.0, 9.71, 3.5, 0.0, 1.44, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2476.0, 1.0, 0.0, 0.0, 0.0, 11.14, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2477.0, 1.0, 0.0, -0.0, 0.0, 62.36, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2478.0, 1.0, -0.0, 0.0, 0.0, 5.09, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2479.0, 1.0, 10.11, 2.5, 0.0, 0.47, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2480.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2482.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2483.0, 1.0, 0.0, -0.0, 0.0, 6.68, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2484.0, 1.0, 0.0, -0.1, 0.08029, -0.060218, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [2486.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2487.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2488.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2489.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2490.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2491.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2492.0, 1.0, 0.0, 0.0, 0.0, 1.86, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2493.0, 1.0, -0.0, -0.0, 0.511956, 7.711812, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [2494.0, 1.0, -0.0, 0.0, 0.235883, 0.243431, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2495.0, 1.0, 39.24, 24.3, 0.0, 0.07, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2496.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [2497.0, 1.0, 58.46, 6.6, 0.0, 10.13, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2498.0, 1.0, 5.41, 1.8, 0.0, 0.72, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2499.0, 1.0, 11.51, 2.3, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [2501.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [2502.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [2503.0, 1.0, 85.8, 13.4, 0.0, 3.23, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2504.0, 1.0, 0.0, -0.0, 0.0, 3.13, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2505.0, 1.0, 0.0, 0.0, 0.12, 1.51, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [2506.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [2507.0, 1.0, 0.0, -0.0, 0.020109, 133.82196, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2508.0, 1.0, 199.4, -19.9, 0.0, 6.68, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2509.0, 1.0, -1.5, -41.98, 0.0, 36.76, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2510.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2511.0, 1.0, 0.0, 0.0, 0.232565, 17.73498, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [2512.0, 1.0, 80.09, 20.0, 0.0, 3.08, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2513.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2514.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2515.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2516.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2517.0, 1.0, 0.0, -0.0, 0.0, 220.46, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [2518.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2519.0, 1.0, 0.0, 0.0, 0.0, 1.15, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2520.0, 1.0, 328.9, 30.4, 0.0, 66.79, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2521.0, 1.0, 11.11, 6.9, 0.0, 1.35, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2522.0, 1.0, 45.75, 20.1, 0.0, 0.41, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2523.0, 1.0, 0.0, 0.0, 0.0, 0.28, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2524.0, 1.0, 25.43, 14.7, 0.0, 7.79, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [2525.0, 1.0, 122.2, 68.9, 0.0, 0.58, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2526.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 0.4, 1.0, 1.1, 0.9],
    [2527.0, 1.0, 26.03, 8.7, 0.0, 0.29, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2528.0, 1.0, 333.5, -1.4, 0.0, 8.37, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2529.0, 1.0, 73.98, 22.5, 0.0, 1.15, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2530.0, 1.0, 3.0, 1.5, 0.0, 0.4, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [2531.0, 1.0, -0.0, 0.0, 0.0, 2.55, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [2532.0, 1.0, -0.0, 0.0, 0.0, 0.54, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2533.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2534.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2535.0, 1.0, 12.6, 1.8, 0.0, 3.8, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2536.0, 1.0, -0.0, 0.0, 0.0, 11.49, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2537.0, 1.0, 226.4, -13.0, 0.0, 15.2, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2538.0, 1.0, -0.0, -0.0, 0.0, 1.64, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2539.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [2540.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2541.0, 1.0, 101.3, 17.6, 0.0, 0.12, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2542.0, 1.0, -0.18, -3.85, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2543.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2544.0, 1.0, 5.51, 2.0, 0.0, 0.79, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2545.0, 1.0, -1.8, -4.8, 0.0, 0.44, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2546.0, 1.0, 16.52, 5.5, 0.0, 1.59, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2547.0, 1.0, 28.63, 10.0, 0.0, 1.34, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2548.0, 1.0, 0.0, -0.8, 0.0, 0.46, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2549.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2550.0, 1.0, 169.8, -19.6, 0.0, 53.619841, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2551.0, 1.0, 18.4, 10.1, 0.672256, 21.491354, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [2552.0, 1.0, 32.94, 10.1, 0.0, 0.41, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [2553.0, 1.0, -0.0, 0.0, 0.353382, 20.075147, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [2554.0, 1.0, 0.0, -0.0, 0.0, 2.19, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2555.0, 1.0, -19.32, 6.4, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2556.0, 1.0, -0.0, -0.0, 0.0, 6.8, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2557.0, 1.0, 166.1, 64.9, 0.039665, 2.130335, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2558.0, 1.0, -0.0, -0.0, 1.139646, 11.552147, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2559.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2560.0, 1.0, 71.18, 23.8, 0.0, 0.07, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2561.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2562.0, 1.0, 13.31, 7.9, 0.0, 0.45, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2563.0, 1.0, 12.31, 0.2, 0.039377, 3.700623, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2564.0, 1.0, -0.63, -0.83, 0.0, 22.772633, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2565.0, 1.0, 0.0, -0.0, 0.0, 1.46, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2566.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2567.0, 1.0, 8.3, 1.2, 0.0, 4.96, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2568.0, 1.0, -0.0, 0.0, 0.0, 0.67, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2569.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [2570.0, 1.0, 8.51, 3.2, 0.0, 2.93, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2571.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2572.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2573.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2574.0, 1.0, -0.0, -0.0, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2575.0, 1.0, 23.03, 10.5, 0.0, 3.96, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2576.0, 1.0, 112.6, 16.1, 0.0, 3.38, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2578.0, 1.0, -4.17, -2.16, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2579.0, 1.0, 25.43, 8.3, 0.0, 1.35, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2580.0, 1.0, -3.55, -1.43, 0.0, 11.839519, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2581.0, 1.0, 166.2, 55.1, 0.117826, 7.712174, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2582.0, 1.0, -0.0, -0.0, 0.0, 239.779558, 0.0, 1.0, 0.0, 750.0, 20.0, 1.1, 0.9],
    [2583.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2584.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2585.0, 1.0, 52.46, 11.3, 0.0, 0.27, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [2586.0, 1.0, 99.51, 1.5, 0.0, 32.89, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2587.0, 1.0, 44.65, 8.8, 0.0, 20.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2588.0, 1.0, 0.0, -0.0, 0.116549, -0.087411, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2589.0, 1.0, 13.9, 1.9, 0.0, 3.95, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2590.0, 1.0, 88.92, 19.79, 0.0, 2.81, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2591.0, 1.0, 34.14, -2.8, 0.239003, 18.790831, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2592.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [2593.0, 1.0, 63.66, 9.7, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 2.0, 1.1, 0.9],
    [2594.0, 1.0, 335.3, -101.3, 0.0, 32.69, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [2595.0, 1.0, 108.91, 33.7, 0.0, 56.24, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2596.0, 1.0, -29.73, 9.8, 0.0, 2.31, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2597.0, 1.0, -0.0, -0.0, 0.198366, -0.008774, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2598.0, 1.0, 0.0, 0.0, 0.0, 0.06, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [2599.0, 1.0, 14.62, 2.0, 0.0, 10.89, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [2600.0, 1.0, -0.0, 0.0, 0.0, 3.33, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2601.0, 1.0, 0.0, 0.0, 0.467058, 2.950246, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2602.0, 1.0, -0.0, 0.0, 0.438658, 64.65877, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2603.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.5, 1.0, 1.1, 0.9],
    [2604.0, 1.0, -0.65, -1.81, 0.0, 1.52, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2605.0, 1.0, 0.0, 0.0, 0.0, 0.38, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2606.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2607.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2608.0, 1.0, 56.46, 22.0, 0.0, 41.96, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2609.0, 1.0, 114.2, 16.3, 0.0, 57.91, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2610.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2611.0, 1.0, 5.01, 13.0, 0.0, 30.48, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [2612.0, 1.0, 17.82, 6.7, 0.0, 0.09, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [2613.0, 1.0, -0.0, -0.0, 0.0, 0.51, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2614.0, 1.0, 34.14, 21.1, 0.0, 0.35, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2615.0, 1.0, 0.0, -0.0, 0.0, 3.33, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2616.0, 1.0, 8.21, 2.5, 0.0, 0.12, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2617.0, 1.0, 44.23, 22.19, 0.0, 4.35, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2618.0, 1.0, 62.37, 25.5, 0.0, 3.98, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2619.0, 1.0, 113.27, 27.67, 0.0, 3.61, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2620.0, 1.0, 0.4, -170.2, 0.0, 3.04, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2621.0, 1.0, 112.0, 19.7, 0.0, 38.04, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2622.0, 1.0, -0.0, 0.0, 0.0, 0.62, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2623.0, 1.0, 0.0, -0.0, 0.0, 25.22, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [2624.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2625.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [2626.0, 1.0, 30.53, 15.1, 0.061431, 0.888569, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2628.0, 1.0, 123.9, 17.6, 0.0, 11.56, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2629.0, 1.0, 0.0, 0.0, 0.0, 3.07, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2630.0, 1.0, 154.8, -47.1, 0.0, 4.18, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2631.0, 1.0, 22.02, 21.8, 0.0, 10.29, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [2632.0, 1.0, 5.11, 2.4, 0.0, 1.34, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2633.0, 1.0, 7.81, 5.8, 0.030123, 9.949877, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2634.0, 1.0, -0.0, 0.0, 0.019998, 0.030002, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2635.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2636.0, 1.0, 25.73, 8.9, 0.0, 1.29, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2637.0, 1.0, 0.2, 0.5, 0.0, 0.42, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2638.0, 1.0, 0.0, -0.0, 0.0, 1.94, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2639.0, 1.0, -41.65, 13.7, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2640.0, 1.0, 5.51, 2.0, 0.0, 0.95, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2641.0, 1.0, 0.0, -0.0, 0.0, 1.53, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2642.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2643.0, 1.0, 369.5, 16.7, 0.0, 10.6, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2644.0, 1.0, 14.0, 2.0, 0.0, 3.32, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2645.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.5, 1.0, 1.1, 0.9],
    [2646.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2647.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2648.0, 1.0, -0.0, 0.0, 0.0, 19.01, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2649.0, 1.0, 177.4, 41.7, 0.0, 2.98, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [2650.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2651.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2652.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2653.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2654.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2655.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2657.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2658.0, 1.0, -19.62, 28.6, 0.0, 1.69, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2659.0, 1.0, 55.26, 23.2, 0.0, 8.01, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [2660.0, 1.0, 209.2, 23.5, 0.0, 6.44, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2661.0, 1.0, 0.0, 0.0, 0.0, 0.06, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2662.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [2663.0, 1.0, 11.71, 3.8, 0.0, 2.96, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2664.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2665.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2666.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2667.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2668.0, 1.0, -0.0, -0.0, 0.0, 0.74, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2669.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2670.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2671.0, 1.0, 15.57, 9.59, 0.0, 0.41, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2672.0, 1.0, 94.3, 13.8, 0.0, 5.3, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2673.0, 1.0, 83.29, 30.1, 0.0, 4.68, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2674.0, 1.0, 223.9, 72.6, 0.0, 2.04, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [2675.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2676.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2677.0, 1.0, 0.0, 0.0, 0.0, 6.262609, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2678.0, 1.0, 1.2, 0.8, 0.114435, 4.545565, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2679.0, 1.0, -0.0, -0.0, 0.0, 0.13, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2680.0, 1.0, -0.0, 0.0, 0.0, 0.57, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2681.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2682.0, 1.0, 50.26, 16.4, 0.0, 0.23, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2683.0, 1.0, -0.0, -0.0, 0.0, 50.2, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2684.0, 1.0, 0.2, 108.3, 0.167319, 83.060568, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [2685.0, 1.0, 27.33, 5.0, 0.0, 6.77, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2686.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2687.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2688.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2689.0, 1.0, 2.2, 1.1, 0.0, 1.57, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2690.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2691.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2692.0, 1.0, -0.75, -0.93, 0.0, 0.26, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2693.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2694.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2695.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2696.0, 1.0, 182.32, 35.4, 0.524537, 0.022886, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2697.0, 1.0, 57.16, -0.0, 0.0, 6.58, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [2698.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2699.0, 1.0, 0.0, -0.0, 0.925827, -0.732946, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [2700.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2701.0, 1.0, 28.63, 17.8, 0.0, 0.06, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2702.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2703.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2704.0, 1.0, 29.4, 4.2, 0.0, 2.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2705.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2706.0, 1.0, 32.34, 14.1, 0.0, 0.24, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2707.0, 1.0, 22.22, 5.9, 0.0, 10.28, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2708.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2709.0, 1.0, 1.4, 0.5, 0.0, 0.89, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2710.0, 1.0, 20.82, -0.0, 0.0, 0.14, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2711.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2712.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.5, 1.0, 1.1, 0.9],
    [2713.0, 1.0, 53.96, 4.9, 0.0, 4.21, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2714.0, 1.0, 0.5, 21.5, 0.190226, 30.657331, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2715.0, 1.0, 0.0, 0.0, 0.202076, 48.319777, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [2716.0, 1.0, -0.0, 0.0, 0.334631, 25.761141, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [2717.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 14.4, 1.0, 1.1, 0.9],
    [2718.0, 1.0, 0.2, 1.4, 0.0, 0.49, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2719.0, 1.0, -0.0, -0.0, 0.0, 35.14, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [2720.0, 1.0, 26.43, 7.7, 0.0, 7.88, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2721.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2722.0, 1.0, 0.0, -0.0, 0.0, 3.15, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2723.0, 1.0, 16.02, 5.3, 0.0, 0.67, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2724.0, 1.0, 17.5, 502.7, 0.319765, 0.651294, 0.0, 1.0, 0.0, 380.0, 19.0, 1.2, 0.8],
    [2725.0, 1.0, 25.0, 3.6, 0.0, 2.17, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2726.0, 1.0, 0.0, 0.0, 0.057077, -0.047564, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2727.0, 1.0, -11.95, -3.92, 0.0, 0.18, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2728.0, 1.0, 99.4, 35.8, 0.605414, 57.517845, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2729.0, 1.0, 0.0, -0.0, 0.0, 6.21, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2730.0, 1.0, 39.54, 14.3, 0.0, 0.91, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2731.0, 1.0, 62.17, 0.7, 0.0, 5.98, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2732.0, 1.0, 52.06, 14.3, 0.0, 1.59, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2733.0, 1.0, 91.1, 54.8, 0.0, 30.59, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2734.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [2735.0, 1.0, -0.0, 0.0, 0.241629, -0.061629, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2736.0, 1.0, 33.64, 3.9, 0.0, 3.37, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2738.0, 1.0, 10.51, 3.5, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2739.0, 1.0, -0.0, -0.0, 0.0, 13.33, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2740.0, 1.0, 197.5, -31.0, 0.0, 17.34, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2741.0, 1.0, -0.0, -0.0, 0.0, 21.97, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2742.0, 1.0, -0.0, -0.0, 0.361262, 2.649018, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2743.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2744.0, 1.0, 49.25, 4.9, 0.0, 1.06, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2745.0, 1.0, 0.0, 0.0, 0.126343, 10.705031, 0.0, 1.0, 0.0, 220.0, 19.0, 1.2, 0.8],
    [2746.0, 1.0, 192.11, 45.5, 0.0, 68.04, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2747.0, 1.0, 108.3, 62.0, 0.0, 36.65, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2748.0, 1.0, 192.3, 27.4, 0.0, 120.83, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2749.0, 1.0, 0.0, 0.0, 0.0, 21.18, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2750.0, 1.0, 64.37, 38.3, 0.291893, 16.726756, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2751.0, 1.0, -0.0, -0.0, 0.0, 2.16, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2752.0, 1.0, 45.6, 6.5, 0.0, 95.24, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2753.0, 1.0, 14.8, 6.6, 0.0, 84.333648, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [2754.0, 1.0, 177.4, 85.5, 0.040271, 8.399796, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2755.0, 1.0, 51.86, 13.9, 0.0, 0.67, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [2756.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2757.0, 1.0, -0.0, 0.0, 0.0, 45.35, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [2758.0, 1.0, 0.0, 0.0, 0.0, 4.29, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2759.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [2760.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2761.0, 1.0, -0.0, -0.0, 0.0, 0.07, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2762.0, 1.0, 98.6, 14.0, 0.0, 0.31, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2763.0, 1.0, -0.0, -0.0, 0.0, 30.78, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2764.0, 1.0, 0.0, 0.0, 0.0, 4.76, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [2765.0, 1.0, -0.0, -0.0, 0.0, 13.03, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2766.0, 1.0, -11.44, -3.29, 0.0, 0.04, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2767.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2768.0, 1.0, 0.0, 0.0, 0.0, 1.19, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2769.0, 1.0, 0.0, -0.0, 0.113836, 13.934623, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2770.0, 1.0, 44.75, 4.1, 0.0, 3.12, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2771.0, 1.0, 4.4, 99.7, 0.0, 40.45, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2772.0, 1.0, -0.0, -0.0, 0.0, 0.27, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2773.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2774.0, 1.0, 19.42, -0.8, 0.0, 0.78, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2775.0, 1.0, 21.82, 10.3, 0.0, 32.61, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2776.0, 1.0, 32.2, 4.6, 0.0, 2.54, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2777.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [2778.0, 1.0, 0.0, 0.0, 0.0, 4.96, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2779.0, 1.0, 159.8, 45.0, 0.0, 5.6, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2780.0, 1.0, 0.0, -0.0, 0.0, 2.1, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2781.0, 1.0, -0.0, -0.0, 0.0, 0.76, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [2782.0, 1.0, 115.1, 10.4, 0.0, 6.12, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [2783.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2784.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2785.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2786.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [2787.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2788.0, 1.0, 21.62, 13.4, 0.0, 1.79, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2789.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2790.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2791.0, 1.0, 0.0, 0.0, 0.0, 10.51, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2792.0, 1.0, 0.0, 0.0, 0.0, 51.66, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [2793.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2794.0, 1.0, 76.28, 2.9, 0.0, 7.28, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2795.0, 1.0, 23.13, 8.8, 0.0, 0.95, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2796.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2797.0, 1.0, -0.0, -0.0, 0.01938, 0.48062, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2798.0, 1.0, -0.0, 0.0, 0.0, 1.94, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2799.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2800.0, 1.0, 3.2, 1.5, 0.0, 1.81, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2801.0, 1.0, -0.0, -0.0, 0.0, 0.27, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2802.0, 1.0, 179.5, 85.21, 0.04028, 0.53979, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2803.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2804.0, 1.0, 248.7, 8.1, 0.0, 12.46, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2805.0, 1.0, -20.6, -9.4, 0.0, 1.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2806.0, 1.0, 46.05, 16.7, 0.0, 0.49, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2807.0, 1.0, 28.83, 10.4, 0.0, 0.26, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2808.0, 1.0, 0.0, -0.0, 0.0, 0.86, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2809.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2810.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2811.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2812.0, 1.0, 1.8, 4.9, 0.0, 92.20984, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [2813.0, 1.0, 210.1, 66.2, 0.0, 59.36, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2814.0, 1.0, 241.9, 38.8, 0.0, 12.46, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [2815.0, 1.0, 23.33, 9.1, 0.0, 15.36, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2816.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2817.0, 1.0, 0.0, -0.0, 0.0, 12.41, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [2818.0, 1.0, 0.0, 0.0, 0.135493, 29.07062, 0.0, 1.0, 0.0, 380.0, 21.0, 1.2, 0.8],
    [2819.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2820.0, 1.0, -0.0, 0.0, 0.0, 0.14, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2821.0, 1.0, 39.64, 9.6, 0.0, 1.8, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2822.0, 1.0, 19.32, 6.4, 0.0, 3.74, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [2823.0, 1.0, 12.41, 3.9, 0.0, 1.14, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2824.0, 1.0, 41.8, 5.9, 0.0, 2.76, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2825.0, 1.0, 188.1, 26.8, 0.0, 5.85, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2826.0, 1.0, -0.0, 0.0, 0.0, 1.66, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2827.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2828.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2829.0, 1.0, 147.4, -55.9, 0.0, 1.12, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2830.0, 1.0, -0.0, 0.0, 0.0, 1.83, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2831.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.5, 1.0, 1.1, 0.9],
    [2832.0, 1.0, 70.18, 44.7, 0.0, 8.09, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2833.0, 1.0, 50.26, 5.5, 0.0, 1.3, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2834.0, 1.0, 69.78, 20.3, 0.0, 10.26, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [2835.0, 1.0, 61.87, -12.4, 0.0, 0.83, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2836.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2837.0, 1.0, -0.0, -0.0, 0.03986, 2.100105, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2838.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2839.0, 1.0, 89.5, 33.9, 0.0, 1.52, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2840.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2841.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2842.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2843.0, 1.0, -0.0, -0.0, 0.427339, 57.506029, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2844.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2846.0, 1.0, 0.0, -0.0, 0.121579, 0.048816, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [2847.0, 1.0, 25.73, 7.3, 0.0, 2.82, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2848.0, 1.0, -0.0, -0.0, 0.113571, -0.085178, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [2849.0, 1.0, 0.0, 0.0, 0.0, 102.579963, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2850.0, 1.0, 54.0, 29.1, 0.0, 204.291522, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [2851.0, 1.0, -0.0, -0.0, 0.0, 0.4, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2852.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2853.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 380.0, 8.0, 1.2, 0.8],
    [2854.0, 1.0, 139.1, 60.4, 0.0, 1.98, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2855.0, 1.0, 0.0, -0.0, 0.0, 3.72, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2856.0, 1.0, -61.76, -31.85, 0.0, 0.0, 0.0, 1.0, 0.0, 27.0, 9.0, 1.1, 0.9],
    [2857.0, 1.0, 54.66, 0.0, 0.0, 2.97, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2858.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2859.0, 1.0, -40.44, 1.5, 0.0, 14.2, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [2860.0, 1.0, 82.1, 11.7, 0.0, 3.76, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2861.0, 1.0, 0.0, -0.0, 0.0, 0.26, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2862.0, 1.0, -0.0, 0.0, 0.039441, 0.080559, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2863.0, 1.0, 302.5, 65.1, 0.0, 8.87, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2864.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2865.0, 1.0, -0.0, -0.0, 0.0, 0.85, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2866.0, 1.0, 41.45, 4.9, 0.0, 18.43, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2867.0, 1.0, 0.0, 0.0, 0.0, 18.99, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2868.0, 1.0, 0.0, -0.0, 0.0, 0.34, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [2869.0, 1.0, 95.91, -15.4, 0.0, 1.51, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2870.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2871.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2872.0, 1.0, 119.0, -315.3, 0.0, 41.89, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2873.0, 1.0, 0.0, 0.0, 0.29374, 2.585217, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2874.0, 1.0, -0.0, 0.0, 0.039591, 0.130409, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2875.0, 1.0, 72.08, 21.3, 0.0, 7.19, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2876.0, 1.0, -0.0, 0.0, 0.0, 9.98, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2877.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [2878.0, 1.0, 3.9, 1.0, 0.0, 3.81, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2879.0, 1.0, 8.11, 2.9, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2880.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2881.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [2882.0, 1.0, 89.1, 2.3, 0.0, 1.68, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2883.0, 1.0, 16.02, 4.0, 0.0, 5.56, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [2884.0, 1.0, -0.0, -0.0, 0.181549, 5.390889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [2885.0, 1.0, 110.9, 15.8, 0.0, 30.2, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [2886.0, 1.0, 90.1, 12.7, 0.0, 10.61, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2887.0, 1.0, 0.0, 0.0, 0.330327, -0.256921, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2888.0, 1.0, 25.83, 9.4, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2889.0, 1.0, 134.0, 19.1, 0.0, 1.55, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2890.0, 1.0, 0.0, -0.0, 0.0, 0.66, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2891.0, 1.0, 153.64, 29.2, 0.0, 7.65, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2892.0, 1.0, -0.0, 0.0, 0.575637, 1.661442, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2893.0, 1.0, 6.31, 3.8, 0.0, 0.36, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2894.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [2895.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.2, 0.8],
    [2896.0, 1.0, 28.83, 9.6, 0.0, 0.8, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2897.0, 1.0, 0.0, 0.0, 0.0, 14.4, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2898.0, 1.0, 297.7, 258.6, 0.0, 65.78, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2899.0, 1.0, 178.4, 69.1, 0.0, 14.2, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2900.0, 1.0, -0.0, -0.0, 0.32223, 108.252095, 0.0, 1.0, 0.0, 380.0, 19.0, 1.1, 0.9],
    [2901.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2902.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2903.0, 1.0, 3.2, 1.7, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2904.0, 1.0, 8.51, 3.2, 0.0, 0.96, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2905.0, 1.0, 0.0, 0.0, 0.0, 0.74, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2906.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2907.0, 1.0, 83.59, 21.6, 0.0, 25.51, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2908.0, 1.0, -0.65, -1.44, 0.0, 0.16, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2909.0, 1.0, 19.22, 6.9, 0.0, 1.16, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [2910.0, 1.0, 29.3, 4.2, 0.0, 5.26, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2911.0, 1.0, 39.84, 24.6, 0.0, 13.99, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2912.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.5, 1.0, 1.1, 0.9],
    [2913.0, 1.0, 0.0, -0.0, 0.154629, 1.135371, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [2914.0, 1.0, 0.0, 0.0, 0.0, 5.39, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [2915.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2916.0, 1.0, 0.0, 0.0, 0.0, 2.99, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [2917.0, 1.0, -0.0, -0.0, 0.0, 0.06, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2918.0, 1.0, 52.66, 21.5, 0.0, 0.04, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2919.0, 1.0, 0.0, 0.0, 0.0, 7.196658, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2920.0, 1.0, 120.2, 20.5, 0.0, 19.94, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2921.0, 1.0, -0.0, 0.0, 0.0, 1.31, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [2922.0, 1.0, -0.0, -0.0, 0.0, 16.08, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [2923.0, 1.0, 115.1, 23.5, 0.0, 3.78, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2924.0, 1.0, 0.0, -0.0, 0.0, 0.31, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2925.0, 1.0, -0.61, -1.33, 0.0, 0.43, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [2926.0, 1.0, 108.7, 10.3, 0.087306, 1.402394, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [2927.0, 1.0, 14.4, 2.0, 0.0, 4.17, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2928.0, 1.0, 98.6, 14.0, 0.0, 12.86, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2929.0, 1.0, 19.82, 7.3, 0.0, 0.25, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [2930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2931.0, 1.0, 50.16, 18.0, 0.0, 0.1, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [2932.0, 1.0, 1.4, -2.0, 0.0, 5.05, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [2933.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [2934.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2935.0, 1.0, -0.0, -0.0, 0.0, 2.88, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2936.0, 1.0, 0.0, -0.0, 0.0, 149.047157, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2937.0, 1.0, 101.2, 2.1, 0.0, 38.43, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2938.0, 1.0, -0.0, 0.0, 0.060224, 0.419776, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [2939.0, 1.0, 86.9, 30.3, 0.0, 1.32, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [2940.0, 1.0, 50.56, 4.6, 0.0, 1.74, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2941.0, 1.0, 32.54, 10.6, 0.0, 1.22, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2942.0, 1.0, -0.0, -0.0, 0.0, 0.23, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [2943.0, 1.0, 88.3, 2.8, 0.0, 5.21, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2944.0, 1.0, 7.0, 1.0, 0.0, 1.54, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2945.0, 1.0, 10.21, -3.2, 0.0, 5.15, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2946.0, 1.0, 125.1, 44.0, 0.0, 6.04, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2947.0, 1.0, -0.0, 0.0, 0.0, 0.29, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2948.0, 1.0, 163.7, 94.1, 0.0, 18.55, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [2949.0, 1.0, 30.93, 2.8, 0.0, 2.11, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2950.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [2951.0, 1.0, 121.4, 20.2, 0.0, 16.61, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2952.0, 1.0, -0.0, -0.0, 0.0, 6.01, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [2953.0, 1.0, -0.0, -0.0, 0.096544, 0.473456, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2954.0, 1.0, 0.0, 0.0, 0.037641, 3.052359, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [2955.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [2956.0, 1.0, -0.0, 0.0, 0.126829, 38.306912, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [2957.0, 1.0, 199.86, 56.93, 0.0, 46.83, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2958.0, 1.0, 218.7, -9.1, 0.0, 49.0, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [2959.0, 1.0, -0.0, -0.0, 0.019608, 2.610392, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2960.0, 1.0, 110.09, 53.32, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2961.0, 1.0, -5.64, -2.84, 0.0, 34.641229, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2962.0, 1.0, 65.87, 31.4, 0.0, 3.46, 0.0, 1.0, 0.0, 220.0, 3.0, 1.2, 0.8],
    [2963.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [2964.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [2965.0, 1.0, 3.3, 313.7, 0.705985, 162.230901, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [2966.0, 1.0, 54.26, 19.5, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [2967.0, 1.0, -0.0, -0.0, 0.117169, 2.552359, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [2968.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2969.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2970.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [2971.0, 1.0, -3.7, -8.0, 0.0, 19.02, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [2972.0, 1.0, -0.0, 0.0, 0.0, 5.19, 0.0, 1.0, 0.0, 220.0, 23.0, 1.1, 0.9],
    [2973.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2974.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [2975.0, 1.0, -0.0, 0.0, 0.0, 38.32, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [2976.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [2977.0, 1.0, -0.0, -0.0, 0.0, 3.95, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [2978.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2979.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2980.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2981.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2982.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2983.0, 1.0, 0.0, 0.0, 0.0, 6.22, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [2984.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2985.0, 1.0, -0.0, -0.0, 0.865147, 27.25011, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [2986.0, 1.0, 0.0, -0.0, 0.090774, 10.830444, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [2987.0, 1.0, 529.9, 23.3, 0.0, 57.66, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [2988.0, 1.0, 10.01, 3.0, 0.0, 0.84, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [2989.0, 1.0, 12.81, 4.4, 0.0, 0.47, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2990.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.5, 1.0, 1.1, 0.9],
    [2991.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [2992.0, 1.0, 60.67, 37.6, 0.0, 0.92, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [2993.0, 1.0, -0.0, 0.0, 0.207683, 8.945585, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [2994.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [2995.0, 1.0, 5.71, 2.0, 0.0, 1.03, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2996.0, 1.0, 11.0, 3.15, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [2997.0, 1.0, 53.36, 7.1, 0.0, 6.02, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [2998.0, 1.0, -0.2, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [2999.0, 1.0, 0.0, -0.0, 0.0, 3.61, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3000.0, 1.0, 4.0, 0.6, 0.0, 3.46, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3001.0, 1.0, -0.19, -3.76, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3002.0, 1.0, 4.4, 2.2, 0.0, 1.79, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3003.0, 1.0, -0.0, 0.0, 0.0, 2.33, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3004.0, 1.0, 19.82, 6.0, 0.0, 1.68, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3005.0, 1.0, 8.07, 1.23, 0.0, 3.91, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3006.0, 1.0, -0.0, 0.0, 0.0, 1.81, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3007.0, 1.0, 92.3, 14.6, 0.0, 1.14, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3008.0, 1.0, 30.33, 11.0, 0.0, 2.29, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3009.0, 1.0, 79.09, 18.7, 0.0, 10.8, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3010.0, 1.0, -0.0, 0.0, 0.0, 56.686515, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3012.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3014.0, 1.0, 16.22, 4.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3015.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3016.0, 1.0, 8.91, 8.9, 0.0, 0.58, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3017.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3018.0, 1.0, 107.3, 14.2, 0.0, 20.23, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3019.0, 1.0, -0.0, 0.0, 0.0, 11.63, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3020.0, 1.0, 0.0, -0.0, 0.0, 25.72, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3021.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3022.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3023.0, 1.0, 78.69, 56.7, 0.0, 10.47, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3024.0, 1.0, 23.2, 3.3, 0.0, 3.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3025.0, 1.0, -0.0, -0.0, 0.0, 4.52, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3026.0, 1.0, 137.8, 64.5, 0.0, 18.2, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3027.0, 1.0, 4.69, 1.89, 0.0, 2.45, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3028.0, 1.0, 101.5, -18.3, 0.0, 8.47, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3029.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3030.0, 1.0, -0.0, -0.0, 0.0, 1.2, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [3031.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3032.0, 1.0, 20.02, 6.8, 0.01945, 0.80055, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3033.0, 1.0, 29.4, 4.2, 0.0, 5.52, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3034.0, 1.0, -0.0, 0.0, 0.0, 7.63, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3035.0, 1.0, 129.5, 38.3, 0.0, 5.42, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3036.0, 1.0, -0.0, -0.0, 0.0, 0.44, 0.0, 1.0, 0.0, 220.0, 20.0, 1.1, 0.9],
    [3037.0, 1.0, 126.98, 12.83, 0.0, 9.13, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [3038.0, 1.0, 130.9, 37.8, 0.0, 0.27, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3039.0, 1.0, 6.11, 0.0, 0.0, 0.92, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3040.0, 1.0, 0.0, -0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3041.0, 1.0, 17.62, 5.8, 0.0, 0.48, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3042.0, 1.0, 101.9, 24.3, 0.0, 8.53, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3043.0, 1.0, 439.0, 254.8, 0.0, 148.04, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3044.0, 1.0, 0.0, 0.0, 0.338538, -0.263307, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [3045.0, 1.0, 0.0, 0.0, 0.0, 116.62, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3046.0, 1.0, -2.23, -1.27, 0.0, 3.64, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3047.0, 1.0, -0.0, 0.0, 0.181549, 4.450889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [3048.0, 1.0, 0.0, -0.0, 0.0, 1.01, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3049.0, 1.0, 0.0, 0.0, 0.29, 13.47, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [3050.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3051.0, 1.0, 6.01, 2.2, 0.0, 1.91, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3052.0, 1.0, -0.0, 0.0, 0.0, 3.6, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3053.0, 1.0, -0.0, 0.0, 0.0, 1.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3054.0, 1.0, 51.96, 32.2, 0.0, 0.84, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [3055.0, 1.0, 304.2, 114.1, 0.0, 26.84, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3056.0, 1.0, -0.0, -0.0, 0.0, 1.02, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3057.0, 1.0, 12.21, 4.4, 0.0, 1.03, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [3058.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3059.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3060.0, 1.0, 6.61, 2.4, 0.019921, 0.740079, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3064.0, 1.0, 15.82, 9.8, 0.0, 4.86, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3065.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3066.0, 1.0, 0.0, -0.0, 0.0, 10.34, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3067.0, 1.0, 20.92, 7.7, 0.0, 1.21, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3068.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3069.0, 1.0, 29.93, 9.9, 0.117792, 0.22184, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3070.0, 1.0, 8.6, -1.48, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [3071.0, 1.0, 120.1, 30.5, 0.0, 5.26, 0.0, 1.0, 0.0, 220.0, 17.0, 1.1, 0.9],
    [3072.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3073.0, 1.0, -0.0, 0.0, 0.0, 1.33, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3075.0, 1.0, 37.6, 5.4, 0.0, 2.24, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3076.0, 1.0, 114.2, 34.4, 0.0, 10.29, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3077.0, 1.0, 396.7, 62.8, 0.0, 0.0, 0.0, 1.0, 0.0, 120.0, 20.0, 1.1, 0.9],
    [3078.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3079.0, 1.0, 106.4, 24.2, 0.0, 0.11, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3080.0, 1.0, 95.1, 35.0, 0.040461, 2.159654, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3081.0, 1.0, -1397.75, -894.7, 0.416616, 123.667654, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3082.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [3083.0, 1.0, 171.1, 49.1, 0.058585, 15.741415, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3084.0, 1.0, 40.65, 13.2, 0.0, 1.27, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3085.0, 1.0, 50.86, -23.0, 0.0, 16.36, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3086.0, 1.0, -0.0, -0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3087.0, 1.0, -15.8, -2.8, 0.0, 7.6, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3088.0, 1.0, -0.0, -0.0, 0.0, 69.27, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3089.0, 1.0, 0.0, 0.0, 0.0, 0.04, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [3090.0, 1.0, -0.0, -0.0, 0.0, 32.802252, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3091.0, 1.0, -0.0, -0.0, 0.0, 1.29, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3092.0, 1.0, 0.0, 0.0, 0.056531, 4.133469, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [3093.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3094.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3095.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3096.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3097.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3098.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3099.0, 1.0, 14.22, 6.3, 0.0, 0.38, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3100.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3101.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3102.0, 1.0, 156.5, 31.2, 0.536484, 34.842734, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3103.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3104.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3105.0, 1.0, -0.0, 0.0, 0.0, 0.18, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3106.0, 1.0, -14.27, -6.6, 0.0, 0.91, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3107.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3108.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3109.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3110.0, 1.0, 0.0, -0.0, 0.0, 9.9, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3111.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3112.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3113.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3114.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3115.0, 1.0, -19.79, -21.11, 0.153249, 65.355488, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [3116.0, 1.0, -0.0, -0.0, 0.0, 5.95, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3117.0, 1.0, -0.0, 0.0, 0.0, 23.66, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3118.0, 1.0, 55.46, 18.5, 0.0, 2.23, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3119.0, 1.0, 0.0, 0.0, 0.0, 5.14, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3120.0, 1.0, 7.29, -0.73, 0.0, 0.73, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3123.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [3124.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [3125.0, 1.0, 34.14, 11.4, 0.0, 0.8, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3126.0, 1.0, 297.2, 93.2, 0.0, 23.74, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3127.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [3128.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [3129.0, 1.0, 137.3, -2.8, 0.0, 16.39, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [3131.0, 1.0, 29.03, 9.6, 0.0, 0.53, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3132.0, 1.0, 213.0, 39.6, 0.0, 20.63, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3133.0, 1.0, -0.0, -0.0, 0.352533, 27.156463, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [3134.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3138.0, 1.0, 11.01, 3.6, 0.0, 0.84, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3140.0, 1.0, -0.0, -0.0, 0.177225, 2.972313, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [3141.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3142.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3143.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3144.0, 1.0, 17.52, 10.4, 0.039249, -0.019249, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3146.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3147.0, 1.0, 74.98, 26.9, 0.0, 2.96, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3148.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3149.0, 1.0, 6.01, 4.1, 0.0, 0.19, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3150.0, 1.0, -0.0, -7.5, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3151.0, 1.0, 44.55, 16.1, 0.0, 1.18, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3152.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3153.0, 1.0, 60.07, 45.0, 0.0, 2.53, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3154.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3155.0, 1.0, 0.0, 0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3156.0, 1.0, -0.0, 0.0, 0.17315, 3.835328, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [3157.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3158.0, 1.0, 23.7, 3.4, 0.0, 2.51, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3159.0, 1.0, -0.0, -0.0, 0.0, 47.343052, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [3160.0, 1.0, 3.9, 0.9, 0.0, 0.3, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3161.0, 1.0, 0.0, -0.0, 0.0, 0.41, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3162.0, 1.0, 0.0, -0.0, 0.0, 1.6, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3163.0, 1.0, 20.32, 6.7, 0.0, 0.27, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3164.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3165.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3168.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3169.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3170.0, 1.0, 0.0, -0.0, 0.0, 2.67, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3171.0, 1.0, 142.8, 19.5, 0.0, 10.53, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3172.0, 1.0, 78.79, 27.4, 0.0, 2.37, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3173.0, 1.0, 88.7, 25.5, 0.0, 3.07, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3174.0, 1.0, 128.7, 25.6, 0.0, 1.32, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [3175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3176.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3177.0, 1.0, 143.1, 18.9, 0.0, 3.42, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [3178.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.0, 1.0, 1.1, 0.9],
    [3179.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 19.0, 1.0, 1.1, 0.9],
    [3180.0, 1.0, -0.0, 0.0, 0.0, 2.91, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3181.0, 1.0, -0.0, 0.0, 0.0, 1.71, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3182.0, 1.0, -0.0, 0.0, 0.0, 0.45, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3183.0, 1.0, 0.0, -0.0, 0.148489, 25.143031, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [3184.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [3185.0, 1.0, -0.0, -0.0, 0.0, 1.68, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3186.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3187.0, 1.0, 0.0, 0.0, 0.927753, 28.525838, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3188.0, 1.0, 63.67, 39.5, 0.0, 0.38, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3189.0, 1.0, 125.5, 22.5, 0.0, 9.17, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3190.0, 1.0, 13.9, 1.9, 0.0, 0.62, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3191.0, 1.0, 43.75, 16.7, 0.0, 2.83, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3192.0, 1.0, 10.71, 17.7, 0.0, 10.58, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3193.0, 1.0, 0.0, -0.0, 0.115814, 4.423488, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3194.0, 1.0, 65.77, 27.3, 0.0, 0.49, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3195.0, 1.0, 0.0, -0.0, 0.0, 0.57, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3196.0, 1.0, 69.08, 24.0, 0.0, 4.79, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3197.0, 1.0, 66.87, 21.8, 0.0, 12.3, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3198.0, 1.0, -0.0, -0.0, 0.0, 144.15, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3199.0, 1.0, 0.0, -0.0, 0.0, 2.76, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3200.0, 1.0, 55.6, 7.9, 0.0, 5.4, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3201.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3202.0, 1.0, -0.0, -0.0, 0.0, 0.24, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3203.0, 1.0, 33.5, 4.8, 0.0, 6.37, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3204.0, 1.0, 47.46, 11.54, 0.0, 14.15, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3205.0, 1.0, 110.3, 28.7, 0.0, 0.65, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3206.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3207.0, 1.0, 1.8, 0.7, 0.0, 0.22, 0.0, 1.0, 0.0, 110.0, 19.0, 1.2, 0.8],
    [3208.0, 1.0, 162.9, 93.6, 0.040274, 1.169794, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [3209.0, 1.0, -5.15, -16.03, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3210.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3211.0, 1.0, 100.7, -4.2, 0.0, 1.57, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3212.0, 1.0, 0.0, 0.01, 0.434555, 9.815977, 0.0, 1.0, 0.0, 380.0, 21.0, 1.2, 0.8],
    [3213.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3214.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3215.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3216.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3217.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3218.0, 1.0, -0.0, -8.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3219.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3220.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3221.0, 1.0, 23.03, 8.3, 0.0, 1.14, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3222.0, 1.0, 97.0, 18.7, 0.0, 21.46, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3223.0, 1.0, 0.0, -0.0, 0.0, 29.88, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [3224.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3225.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3226.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3227.0, 1.0, 0.0, 0.0, 0.0, 7.75, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3228.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3229.0, 1.0, 305.6, 207.3, 0.0, 52.37, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3230.0, 1.0, 0.0, -0.0, 0.0, 20.5, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3231.0, 1.0, -0.0, 0.0, 0.0, 1.55, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3232.0, 1.0, 1.9, 0.7, 0.0, 0.42, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3233.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3234.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3235.0, 1.0, 27.9, 4.0, 0.0, 2.16, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3236.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [3237.0, 1.0, -0.0, -0.0, 0.0, 0.39, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3238.0, 1.0, 0.0, -0.0, 0.385832, 0.591127, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [3239.0, 1.0, -0.0, 0.0, 0.197033, 22.516441, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [3240.0, 1.0, -0.0, 0.0, 0.0, 2.59, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3241.0, 1.0, 0.0, 0.0, 0.0, 0.33, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3242.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3243.0, 1.0, 73.68, 15.4, 0.0, 3.73, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3244.0, 1.0, -0.0, 0.0, 0.0, 26.22, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [3245.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3246.0, 1.0, 141.3, 32.4, 0.0, 7.29, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3247.0, 1.0, 34.04, 21.1, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3248.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3249.0, 1.0, 25.33, 8.9, 0.0, 5.26, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3250.0, 1.0, 91.9, 5.5, 0.0, 7.02, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3251.0, 1.0, 0.0, 0.0, 0.058997, 1.431003, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3252.0, 1.0, -0.0, -0.0, 0.0, 15.57, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3253.0, 1.0, -0.0, -0.0, 0.0, 2.08, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3254.0, 1.0, 73.18, 22.2, 0.0, 0.32, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3255.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3256.0, 1.0, 11.61, 5.8, 0.0, 0.43, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [3257.0, 1.0, 30.6, 4.3, 0.0, 7.74, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3258.0, 1.0, 0.0, 0.0, 0.0, 0.75, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [3259.0, 1.0, 1.4, 0.5, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3260.0, 1.0, 50.65, 56.5, 0.0, 6.86, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3261.0, 1.0, 0.0, -0.0, 0.0, 3.82, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3262.0, 1.0, 208.88, 60.8, 0.0, 6.68, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3263.0, 1.0, -6.7, -7.5, 0.0, 1.48, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3264.0, 1.0, 4.3, 1.4, 0.0, 1.59, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3265.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3266.0, 1.0, 74.68, 46.3, 0.0, 4.98, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3267.0, 1.0, -0.0, 0.0, 0.0, 15.02, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3268.0, 1.0, 0.0, 0.0, 0.097763, 8.512237, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3269.0, 1.0, 13.04, 7.4, 0.0, 5.33, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3270.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3271.0, 1.0, -0.0, -0.0, 0.0, 1.32, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3272.0, 1.0, 71.88, 51.3, 0.0, 24.75, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [3273.0, 1.0, 15.02, 5.0, 0.0, 0.39, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3274.0, 1.0, 30.83, 4.4, 0.0, 0.46, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3275.0, 1.0, 93.2, 13.6, 0.0, 14.9, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3276.0, 1.0, 162.7, 23.2, 0.0, 1.7, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3277.0, 1.0, 402.1, 110.2, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [3278.0, 1.0, -0.0, 0.0, 0.0, 13.21, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3279.0, 1.0, 82.39, 12.3, 0.0, 9.02, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3280.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [3281.0, 1.0, 628.5, 91.8, 0.0, 19.83, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3282.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3283.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3285.0, 1.0, -0.0, 0.0, 0.0, 7.94, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3286.0, 1.0, 88.7, -0.1, 0.0, 2.83, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3287.0, 1.0, 21.22, 8.3, 0.0, 19.1, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3288.0, 1.0, -27.25, -9.38, 0.0, 18.78, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3289.0, 1.0, 45.75, 3.3, 0.0, 0.37, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [3290.0, 1.0, 32.04, 6.6, 0.0, 0.44, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3291.0, 1.0, -1.8, -12.01, 0.290423, 159.398781, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3292.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3293.0, 1.0, 8.41, 3.0, 0.0, 1.2, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3294.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [3295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3296.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3297.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3299.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3300.0, 1.0, 13.9, 1.9, 0.0, 0.03, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3301.0, 1.0, 55.46, 16.9, 0.0, 1.92, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3302.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3303.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3304.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3305.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3306.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3307.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3308.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3309.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3310.0, 1.0, 39.64, 20.9, 0.0, 0.65, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3311.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3312.0, 1.0, 8.41, 2.8, 0.0, 0.67, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3313.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3314.0, 1.0, 0.0, -0.0, 0.0, 3.3, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3315.0, 1.0, 0.0, -0.0, 0.0, 4.16, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3316.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3317.0, 1.0, 0.0, 0.0, 0.0, 101.48, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3318.0, 1.0, 24.23, 6.6, 0.0, 1.05, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3319.0, 1.0, 114.5, 25.2, 0.0, 17.57, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3320.0, 1.0, 0.0, -0.0, 0.0, 0.4, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3321.0, 1.0, 66.77, 19.8, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 24.0, 1.1, 0.9],
    [3322.0, 1.0, -0.0, -0.0, 0.0, 28.53, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [3323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3324.0, 1.0, -0.2, -1.33, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3325.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3326.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3327.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3328.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3329.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3330.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3331.0, 1.0, 0.0, -0.0, 0.0, 0.5, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3332.0, 1.0, 27.93, 6.4, 0.0, 0.89, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3333.0, 1.0, 0.0, -0.0, 0.0, 0.35, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3334.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3335.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3336.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3337.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3338.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3339.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3340.0, 1.0, 0.0, -0.0, 0.0, 0.76, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3341.0, 1.0, 103.4, 27.0, 0.0, 1.41, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3342.0, 1.0, 12.71, 4.9, 0.0, 0.83, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3344.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [3345.0, 1.0, 50.36, -36.2, 0.0, 1.25, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3346.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3347.0, 1.0, 24.33, 15.0, 0.0, 0.31, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3348.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3349.0, 1.0, 96.91, 13.9, 0.0, 3.98, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3350.0, 1.0, -0.0, -0.0, 0.0, 3.28, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3351.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3352.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3353.0, 1.0, -0.0, -0.0, 0.0, 12.77, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3354.0, 1.0, 33.04, 5.6, 0.0, 14.55, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3355.0, 1.0, 0.0, -0.0, 0.0, 426.57, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3356.0, 1.0, -0.0, 0.0, 0.0, 2.92, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [3357.0, 1.0, 53.3, 7.6, 0.0, 10.7, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3358.0, 1.0, -0.0, -0.0, 0.0, 0.5, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3359.0, 1.0, 208.24, 11.9, 0.0, 24.11, 0.0, 1.0, 0.0, 220.0, 2.0, 1.1, 0.9],
    [3360.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3361.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3362.0, 1.0, 118.4, 7.1, 0.0, 11.11, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3363.0, 1.0, -0.0, 0.0, 0.0, 7.03, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3364.0, 1.0, 84.89, 6.1, 0.058904, 3.850913, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3365.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3366.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3367.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3368.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3369.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3370.0, 1.0, 179.4, 25.6, 0.0, 0.42, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3371.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3372.0, 1.0, 54.46, 11.9, 0.0, 3.93, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3373.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3374.0, 1.0, 225.9, 50.0, 0.03945, 54.16055, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [3375.0, 1.0, 52.96, 8.2, 0.0, 5.68, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3376.0, 1.0, -0.0, -0.0, 0.040027, 17.005662, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3377.0, 1.0, 215.5, 31.3, 0.0, 14.23, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3378.0, 1.0, 16.9, 3.85, 0.0, 25.09, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3379.0, 1.0, -0.0, 0.0, 0.0, 0.81, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3380.0, 1.0, -0.0, -0.0, 0.471697, 3.616573, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3381.0, 1.0, 0.0, -0.0, 0.0, 5.71, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3382.0, 1.0, -0.0, -0.0, 0.0, 2.59, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3383.0, 1.0, 37.94, 15.4, 0.0, 117.402115, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3384.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3385.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.0, 1.0, 1.1, 0.9],
    [3386.0, 1.0, 0.0, 0.0, 0.0, 4.24, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3387.0, 1.0, 5.5, 0.8, 0.0, 1.57, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3388.0, 1.0, -15.92, 5.2, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3389.0, 1.0, 178.5, 65.8, 0.0, 93.42, 0.0, 1.0, 0.0, 380.0, 20.0, 1.1, 0.9],
    [3390.0, 1.0, 0.0, -0.0, 0.113993, 4.365006, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [3391.0, 1.0, 110.7, 26.9, 0.097905, 10.552095, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3392.0, 1.0, 0.0, -0.0, 0.0, 2.53, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3393.0, 1.0, -0.0, -0.0, 0.0, 8.48, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3394.0, 1.0, 0.0, -0.0, 0.0, 28.65, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [3395.0, 1.0, -0.0, -0.0, 0.0, 14.525048, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3396.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3397.0, 1.0, 153.3, 21.8, 0.0, 10.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3399.0, 1.0, 131.1, 18.7, 0.0, 6.53, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3400.0, 1.0, 17.12, 3.8, 0.0, 1.0, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3401.0, 1.0, 101.7, 17.6, 0.0, 13.14, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3402.0, 1.0, -41.25, 13.5, 0.0, 0.48, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3403.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3404.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3405.0, 1.0, 1.4, 0.5, 0.0, 0.35, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3406.0, 1.0, 0.0, -0.0, 0.0, 2.9, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3407.0, 1.0, -0.0, 0.0, 0.0, 5.43, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3408.0, 1.0, 32.94, 13.0, 0.0, 4.04, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3409.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3410.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3411.0, 1.0, 52.26, 44.2, 0.181549, 9.190889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [3412.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3413.0, 1.0, 0.0, 0.0, 0.0, 9.85, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3414.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3415.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3416.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3417.0, 1.0, 122.1, 16.7, 0.0, 27.05, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3418.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3419.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3420.0, 1.0, 24.13, 8.7, 0.083411, 0.134843, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [3421.0, 1.0, 0.1, 1.0, 0.0, 0.06, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3422.0, 1.0, 57.56, 24.0, 0.0, 1.01, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3423.0, 1.0, -0.0, 0.0, 0.0, 4.02, 0.0, 1.0, 0.0, 220.0, 22.0, 1.1, 0.9],
    [3424.0, 1.0, 55.54, 15.06, 0.0, 6.28, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3425.0, 1.0, 0.0, 0.0, 0.0, 0.79, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3426.0, 1.0, 20.12, 12.5, 0.0, 2.83, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3427.0, 1.0, 173.7, 23.0, 0.0, 18.4, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3428.0, 1.0, 20.82, -0.0, 0.0, 0.13, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3429.0, 1.0, 200.5, 85.0, 0.454272, 18.990368, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3430.0, 1.0, 80.29, 28.4, 0.0, 8.67, 0.0, 1.0, 0.0, 220.0, 20.0, 1.1, 0.9],
    [3431.0, 1.0, 72.4, 10.3, 0.0, 8.67, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3432.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3433.0, 1.0, 0.0, 0.0, 0.0, 0.52, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3434.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3435.0, 1.0, 3.1, -5.2, 0.0, 0.86, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3436.0, 1.0, 69.38, 43.0, 0.0, 3.22, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3437.0, 1.0, 0.0, -0.0, 0.0, 3.99, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3438.0, 1.0, -0.0, 0.0, 0.0, 0.16, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3439.0, 1.0, 0.0, 0.0, 0.094628, 0.435372, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [3440.0, 1.0, 27.23, 8.9, 0.0, 0.72, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3441.0, 1.0, 37.24, 5.3, 0.0, 14.78, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3442.0, 1.0, 0.0, -0.0, 0.0, 0.96, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3443.0, 1.0, -0.0, -0.0, 0.0, 3.79, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3444.0, 1.0, 0.0, 0.0, 0.0, 1.69, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3445.0, 1.0, 117.13, 52.4, 0.0, 7.51, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [3446.0, 1.0, 30.6, 4.3, 0.0, 2.82, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3447.0, 1.0, 64.8, 99.1, 0.0, 4.28, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3448.0, 1.0, -0.0, 0.0, 0.0, 91.163618, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3449.0, 1.0, -0.0, -0.0, 0.0, 9.14, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3450.0, 1.0, 0.0, -0.0, 0.237418, 13.951937, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3451.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3452.0, 1.0, 93.9, 51.9, 0.120858, 3.729285, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3453.0, 1.0, 30.6, 4.3, 0.0, 7.3, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3454.0, 1.0, 5.51, 2.0, 0.0, 1.3, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3455.0, 1.0, 253.4, 57.4, 0.039029, 5.000971, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3456.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3457.0, 1.0, 14.32, 5.6, 0.0, 88.82, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3458.0, 1.0, -0.54, -1.0, 0.0, 0.81, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [3459.0, 1.0, 14.0, 1.9, 0.0, 1.33, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3460.0, 1.0, -0.0, 0.0, 0.0, 7.15, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3461.0, 1.0, 70.58, 60.4, 0.277205, 6.192096, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3462.0, 1.0, 3.4, 123.8, 0.0, 64.94, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3463.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3464.0, 1.0, 262.1, 13.9, 0.0, 10.23, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3465.0, 1.0, -0.0, 0.0, 0.379958, 52.33965, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [3466.0, 1.0, 373.8, 55.6, 0.039614, 6.550386, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3467.0, 1.0, 10.51, 1.3, 0.0, 0.18, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3468.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3469.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3470.0, 1.0, 523.3, 137.2, 0.0, 65.61, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3471.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [3472.0, 1.0, 44.55, 16.8, 0.0, 2.31, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3473.0, 1.0, 197.4, 52.4, 0.057873, 1.402127, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3474.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [3475.0, 1.0, 119.4, 23.6, 0.15878, 12.06122, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3476.0, 1.0, -0.0, 0.0, 0.27075, 102.13435, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [3477.0, 1.0, 0.0, -0.0, 0.0, 0.47, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3478.0, 1.0, 73.18, 23.4, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3479.0, 1.0, -0.0, -0.0, 0.0, 50.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3480.0, 1.0, 68.38, 6.2, 0.039608, 2.410392, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 17.0, 1.1, 0.9],
    [3482.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [3483.0, 1.0, 0.0, 0.0, 0.0, 0.57, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3484.0, 1.0, 291.2, 35.4, 0.0, 21.87, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3485.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3486.0, 1.0, 0.0, 0.0, 0.0, 2.31, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3487.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3488.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [3489.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3490.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3491.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3492.0, 1.0, 0.0, -8.6, 0.0, 297.94, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3493.0, 1.0, -0.0, 0.0, 0.0, 0.64, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3494.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3495.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3496.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3497.0, 1.0, -0.0, -0.0, 0.0, 8.66, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3498.0, 1.0, 0.0, 0.0, 0.0, 10.21, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3499.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 9.0, 1.0, 1.1, 0.9],
    [3500.0, 1.0, -0.0, 0.0, 0.254277, 1.046433, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [3501.0, 1.0, 2.43, 0.49, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3502.0, 1.0, 52.86, 13.0, 0.0, 6.04, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3503.0, 1.0, 45.6, 142.0, 0.0, 3.17, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3504.0, 1.0, 0.0, 0.0, 0.0, 18.25, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3505.0, 1.0, -0.0, -0.0, 0.0, 0.19, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3506.0, 1.0, -0.0, 0.0, 1.106166, 14.878817, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3507.0, 1.0, 69.7, 9.9, 0.0, 0.12, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3508.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3509.0, 1.0, 34.24, 16.5, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [3510.0, 1.0, 301.9, -103.2, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.2, 0.8],
    [3511.0, 1.0, 20.3, 3.7, 0.0, 0.06, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3512.0, 1.0, -0.0, -0.0, 0.0, 3.62, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3513.0, 1.0, -0.0, -0.0, 0.0, 6.96, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3514.0, 1.0, 98.36, -0.47, 0.0, 5.44, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [3515.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3516.0, 1.0, 0.0, 0.0, 0.0, 1.55, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3517.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3518.0, 1.0, 488.7, 118.4, 0.0, 75.45, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3519.0, 1.0, 262.5, 18.9, 0.0, 39.85, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3520.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3521.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3522.0, 1.0, 30.74, 9.6, 0.0, 2.75, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3523.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3524.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3525.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3526.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3527.0, 1.0, 179.6, 3.0, 0.059781, 6.140219, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3528.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3529.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3530.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3531.0, 1.0, -0.0, 0.0, 0.0, 145.98, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3532.0, 1.0, 6.81, 23.8, 0.040939, 2.299061, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [3533.0, 1.0, 3.3, 1.9, 0.0, 0.25, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3534.0, 1.0, -5.22, -3.77, 0.0, 0.91, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3535.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3536.0, 1.0, 0.0, 0.0, 0.0, 32.55, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [3537.0, 1.0, 1.5, 0.4, 0.0, 0.89, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3538.0, 1.0, 314.65, 87.51, 0.0, 42.61, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [3539.0, 1.0, -0.0, 0.5, 0.0, 1.82, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3540.0, 1.0, -0.0, 0.0, 0.0, 11.65, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3541.0, 1.0, -0.0, 0.0, 0.039385, 0.140615, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3542.0, 1.0, 0.0, -0.0, 0.0, 1.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3543.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3544.0, 1.0, 0.0, -0.0, 0.0, 1.31, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3545.0, 1.0, 103.5, 21.7, 0.0, 8.88, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3546.0, 1.0, 76.58, 14.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3547.0, 1.0, -0.0, -0.0, 0.0, 8.94, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3548.0, 1.0, 40.44, 12.8, 0.0, 1.04, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3549.0, 1.0, 35.04, 16.0, 0.0, 12.14, 0.0, 1.0, 0.0, 220.0, 23.0, 1.1, 0.9],
    [3550.0, 1.0, -0.0, -0.0, 0.0, 0.21, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3551.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3553.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3554.0, 1.0, 4.2, 0.6, 0.0, 4.73, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3555.0, 1.0, 50.96, 6.8, 0.0, 9.13, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [3556.0, 1.0, -2.65, -1.17, 0.0, 65.704714, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3557.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3558.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3559.0, 1.0, -0.0, -0.0, 0.039181, 2.830819, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3560.0, 1.0, 0.0, -0.0, 0.0, 11.69, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3561.0, 1.0, -0.21, -1.98, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3562.0, 1.0, 26.6, 3.8, 0.0, 6.43, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3563.0, 1.0, 0.0, 0.0, 0.0, 2.43, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3564.0, 1.0, 2.0, 0.5, 0.0, 1.13, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3565.0, 1.0, 33.5, 4.8, 0.0, 1.52, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3566.0, 1.0, 79.09, -36.9, 0.0, 4.58, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3567.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3568.0, 1.0, 0.0, 0.0, 0.0, 13.39, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3569.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3570.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3571.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3572.0, 1.0, 0.0, -0.0, 0.176084, 1.383916, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3573.0, 1.0, 42.2, 6.0, 0.0, 5.22, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3574.0, 1.0, 48.8, 6.9, 0.0, 3.23, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3575.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3576.0, 1.0, 74.18, 22.6, 0.0, 0.31, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [3578.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3579.0, 1.0, 39.34, -10.7, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [3580.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3581.0, 1.0, -0.0, 0.0, 0.0, 59.04, 0.0, 1.0, 0.0, 380.0, 19.0, 1.2, 0.8],
    [3582.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3583.0, 1.0, 127.2, 40.8, 0.0, 0.2, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3584.0, 1.0, 0.0, 0.0, 0.0, 9.36, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [3585.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3586.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3587.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3588.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3589.0, 1.0, 36.34, 3.3, 0.0, 2.16, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3590.0, 1.0, 65.07, 40.3, 0.0, 5.54, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3591.0, 1.0, 0.0, 0.0, 0.038998, 2.651002, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3592.0, 1.0, 0.0, -0.0, 0.0, 84.7, 0.0, 1.0, 0.0, 380.0, 22.0, 1.1, 0.9],
    [3593.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.5, 1.0, 1.1, 0.9],
    [3594.0, 1.0, 11.91, 3.8, 0.0, 0.46, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3595.0, 1.0, 119.2, 32.1, 0.0, 4.14, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3596.0, 1.0, 0.0, 0.0, 0.0, 18.62, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3597.0, 1.0, 48.75, 16.2, 0.0, 0.77, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3598.0, 1.0, -14.9, -4.81, 0.0, 0.45, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3599.0, 1.0, 0.0, -0.0, 0.0, 36.17, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3600.0, 1.0, 41.8, 5.9, 0.0, 4.74, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3601.0, 1.0, 133.7, 10.4, 0.039058, 3.540942, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [3602.0, 1.0, 115.87, 29.41, 0.0, 7.92, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3603.0, 1.0, 174.1, -519.7, 0.0, 54.02, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3604.0, 1.0, 0.0, 0.0, 0.0, 18.83, 0.0, 1.0, 0.0, 380.0, 12.0, 1.1, 0.9],
    [3605.0, 1.0, 0.0, -0.0, 0.0, 29.79, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3606.0, 1.0, 18.2, 2.6, 0.0, 1.75, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3607.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [3608.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3609.0, 1.0, 180.4, 71.6, 0.0, 81.042938, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3610.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3611.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3612.0, 1.0, -0.0, -0.0, 0.019731, 0.480269, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3613.0, 1.0, 0.0, 0.0, 0.0, 6.66, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3614.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3615.0, 1.0, 42.25, 12.2, 0.149786, 10.010142, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3616.0, 1.0, -5.29, -1.91, 0.0, 42.657632, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3617.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [3618.0, 1.0, -0.0, 0.0, 0.058188, 3.780311, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [3619.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3620.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3621.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3622.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3623.0, 1.0, 33.5, 4.8, 0.0, 3.47, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3624.0, 1.0, 11.2, 1.6, 0.0, 3.05, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3625.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3626.0, 1.0, 18.32, 14.1, 0.0, 3.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3627.0, 1.0, 238.45, 46.86, 0.0, 125.534496, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3628.0, 1.0, 59.77, 16.7, 0.0, 0.64, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3629.0, 1.0, -10.41, -3.3, 0.0, 4.11, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3632.0, 1.0, 77.39, 20.7, 0.0, 0.46, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [3633.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3634.0, 1.0, 1.3, 0.0, 0.0, 0.58, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3635.0, 1.0, -0.0, -0.0, 0.108686, 4.920557, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3636.0, 1.0, 107.0, 43.0, 0.0, 8.34, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3637.0, 1.0, 0.0, 0.0, 0.28908, 8.031674, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [3638.0, 1.0, 51.56, 2.1, 0.0, 0.18, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3639.0, 1.0, 15.12, 9.4, 0.0, 0.69, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3640.0, 1.0, 70.28, 16.2, 0.0, 0.12, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3641.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3642.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3643.0, 1.0, 118.8, 39.5, 0.0, 2.61, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3644.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3645.0, 1.0, 24.33, 15.0, 0.0, 2.11, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3646.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3647.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3648.0, 1.0, 278.35, 90.4, 0.0, 12.1, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3649.0, 1.0, 0.0, 0.0, 0.078072, -0.078072, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3650.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3651.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3652.0, 1.0, 72.68, 45.0, 0.0, 8.25, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3653.0, 1.0, 38.44, 13.2, 0.0, 1.73, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3654.0, 1.0, 27.33, 5.0, 0.0, 0.15, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3655.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3657.0, 1.0, 0.0, 0.0, 0.0, 10.78, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3658.0, 1.0, 0.0, -0.0, 0.0, 0.23, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [3659.0, 1.0, -0.6, -0.5, 0.039759, 1.07012, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3660.0, 1.0, -4.88, 5.51, 0.0, 1.38, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3661.0, 1.0, -0.0, -0.0, 0.0, 3.86, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3662.0, 1.0, 0.0, 0.0, 0.059074, -0.019074, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3663.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3664.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3665.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3666.0, 1.0, 28.53, 11.3, 0.0, 6.81, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3667.0, 1.0, 25.77, -36.0, 0.0, 9.85, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [3668.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3669.0, 1.0, 69.5, 9.9, 0.0, 98.63, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3670.0, 1.0, 0.0, -0.0, 0.0, 2.75, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3671.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3672.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3673.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3674.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3675.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3676.0, 1.0, 17.02, 5.9, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3677.0, 1.0, 6.51, 1.4, 0.0, 0.54, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3678.0, 1.0, 1.8, 0.7, 0.0, 0.59, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3679.0, 1.0, -88.6, -24.2, 0.0, 5.66, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [3680.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3681.0, 1.0, 7.71, 3.3, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3682.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [3683.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3684.0, 1.0, 0.0, -0.0, 0.0, 0.93, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3685.0, 1.0, -0.0, -0.0, 0.0, 1.27, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3686.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [3687.0, 1.0, 0.0, -0.0, 0.0, 68.93, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3688.0, 1.0, 25.43, 7.1, 0.0, 0.22, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3689.0, 1.0, 78.59, 21.4, 0.10048, 1.61952, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3690.0, 1.0, 42.25, 10.6, 0.019696, 23.820304, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3691.0, 1.0, -28.96, -8.62, 0.0, 3.08, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3692.0, 1.0, 0.0, 0.0, 0.0, 1.16, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3693.0, 1.0, 0.0, 0.0, 0.336549, -0.261761, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3694.0, 1.0, 152.18, 23.99, 0.0, 14.75, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [3695.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3696.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3697.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3698.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3699.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3700.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3701.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3702.0, 1.0, 62.97, 17.4, 0.0, 0.3, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3703.0, 1.0, 27.05, 22.7, 0.0, 14.74, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3704.0, 1.0, 0.0, 0.0, 0.0, 87.06, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3705.0, 1.0, -0.0, 0.0, 0.0, -0.3, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3706.0, 1.0, 34.34, 12.2, 0.0, 0.34, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3707.0, 1.0, 9.51, 3.1, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3708.0, 1.0, -0.0, -0.0, 0.0, 1.61, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3709.0, 1.0, -15.72, 5.2, 0.0, 1.02, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3710.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3711.0, 1.0, 2.3, 0.8, 0.0, 0.59, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3712.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3713.0, 1.0, 13.9, 1.9, 0.0, 6.37, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3714.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3715.0, 1.0, 0.0, -0.0, 0.1083, 35.537525, 0.0, 1.0, 0.0, 380.0, 21.0, 1.2, 0.8],
    [3716.0, 1.0, -0.0, -0.0, 0.0, 0.36, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3717.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3718.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3719.0, 1.0, 39.04, 24.2, 0.0, 13.22, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3720.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3721.0, 1.0, 235.1, 54.6, 0.020343, 41.409657, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [3722.0, 1.0, 0.0, -0.0, 0.356558, 0.802869, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3723.0, 1.0, -0.0, -0.0, 0.0, 0.98, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [3724.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3725.0, 1.0, 253.77, 84.6, 0.0, 20.71, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3726.0, 1.0, 28.13, 14.2, 0.0, 0.49, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3727.0, 1.0, -9.51, 3.1, 0.0, 0.83, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3728.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3729.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3730.0, 1.0, -0.0, -0.0, 0.0, 68.01, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3731.0, 1.0, -0.0, 0.0, 0.039158, 1.040842, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3732.0, 1.0, 0.0, -0.0, 0.690439, 2.503402, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3733.0, 1.0, -0.0, 0.0, 0.0, 2.08, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3734.0, 1.0, 14.72, 5.4, 0.0, 0.72, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3735.0, 1.0, 25.63, 12.7, 0.0, 8.42, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3736.0, 1.0, 48.8, 6.9, 0.0, 9.44, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3737.0, 1.0, 16.32, 3.0, 0.078645, 0.171355, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3738.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3739.0, 1.0, 0.0, 0.0, 0.0, 3.86, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3740.0, 1.0, -23.13, -8.4, 0.0, 1.01, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3741.0, 1.0, 0.0, -0.0, 0.0, 5.09, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3742.0, 1.0, 187.19, 1.8, 0.0, 20.47, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3743.0, 1.0, 115.3, -8.8, 0.0, 16.22, 0.0, 1.0, 0.0, 220.0, 3.0, 1.2, 0.8],
    [3744.0, 1.0, -0.0, 0.0, 0.176135, 2.543221, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3745.0, 1.0, -0.0, 0.0, 0.0, 11.54, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [3746.0, 1.0, 226.8, 53.2, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3747.0, 1.0, 14.92, 4.4, 0.0, 1.32, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3748.0, 1.0, 499.8, 110.3, 0.0, 4.21, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3749.0, 1.0, -0.0, -0.0, 0.0, 29.89, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [3750.0, 1.0, -0.0, -0.0, 0.0, 31.53, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [3751.0, 1.0, 0.0, 0.0, 0.0, 7.61, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3752.0, 1.0, -0.0, -0.0, 0.0, 23.88, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3753.0, 1.0, -0.0, 0.0, 0.0, 1.46, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3754.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3755.0, 1.0, 14.74, 14.7, 0.0, 7.86, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3756.0, 1.0, 69.7, 9.9, 0.0, 2.89, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3757.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3758.0, 1.0, -0.0, 0.0, 0.0, 1.01, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3759.0, 1.0, 0.0, 0.0, 0.118268, 1.771732, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [3760.0, 1.0, 112.1, 16.0, 0.0, 0.89, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3761.0, 1.0, 0.0, 0.0, 0.0, 6.91, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3762.0, 1.0, 64.4, 9.1, 0.0, 1.61, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3763.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3764.0, 1.0, -0.0, -0.0, 0.058857, 2.061143, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3765.0, 1.0, 9.7, 1.4, 0.0, 2.74, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3766.0, 1.0, 10.61, 3.5, 0.0, 1.61, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3767.0, 1.0, 5.51, 2.0, 0.0, 0.8, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3768.0, 1.0, 0.0, -0.0, 1.107803, 9.437513, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3769.0, 1.0, -0.0, -0.0, 0.0, 1.39, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3770.0, 1.0, 203.1, 65.2, 0.0, 0.64, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3771.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3772.0, 1.0, 166.7, 87.6, 0.0, 60.34, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3773.0, 1.0, 29.93, -4.2, 0.0, 1.47, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3774.0, 1.0, 15.12, 5.4, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [3775.0, 1.0, 655.8, 72.8, 0.0, 10.76, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3776.0, 1.0, 29.33, 9.6, 0.0, 0.6, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3777.0, 1.0, -0.0, 0.0, 0.0, 44.86, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3778.0, 1.0, 42.95, 26.6, 0.0, 3.89, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [3779.0, 1.0, 98.3, 25.9, 0.0, 3.37, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3780.0, 1.0, 33.04, 12.1, 0.0, 0.55, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3781.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3782.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3783.0, 1.0, 45.05, -4.5, 0.0, 1.57, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [3784.0, 1.0, 37.6, 5.4, 0.0, 4.56, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3785.0, 1.0, -0.0, 0.0, 0.0, 1.72, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3786.0, 1.0, 87.8, 492.1, 1.132565, 159.277787, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3787.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3788.0, 1.0, 0.0, 0.0, 0.0, 6.12, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3789.0, 1.0, -0.0, 0.0, 0.0, 0.19, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3790.0, 1.0, 37.94, 7.5, 0.0, 11.89, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3791.0, 1.0, 123.1, 3.9, 0.0, 59.08, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [3792.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3793.0, 1.0, 70.18, 30.5, 0.0, 0.48, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3794.0, 1.0, 46.65, 15.1, 0.0, 9.79, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [3795.0, 1.0, 0.0, 0.0, 0.168574, 70.609522, 0.0, 1.0, 0.0, 380.0, 22.0, 1.2, 0.8],
    [3796.0, 1.0, 0.0, -0.0, 0.079037, 0.070722, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3797.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 1.0, 1.1, 0.9],
    [3798.0, 1.0, -0.0, -0.0, 0.0, 0.39, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3799.0, 1.0, 0.2, 0.2, 0.0, 0.3, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3800.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3801.0, 1.0, 32.24, 4.8, 0.0, 0.85, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3802.0, 1.0, 71.47, 24.0, 0.058852, 26.531148, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3803.0, 1.0, 207.1, 50.4, 0.0, 4.93, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3804.0, 1.0, 0.0, -0.0, 0.0, 1.38, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3805.0, 1.0, -0.72, 0.0, 0.0, 69.582294, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3806.0, 1.0, 0.0, 0.0, 0.0, 1.28, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3807.0, 1.0, -10.81, 35.4, 0.198284, 15.121287, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3808.0, 1.0, 0.0, -0.0, 0.0, 64.39, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3809.0, 1.0, -0.0, -0.0, 0.118987, 1.05076, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [3810.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3811.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3812.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3813.0, 1.0, 62.67, 7.7, 0.039244, 5.490567, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [3814.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3815.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3816.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3817.0, 1.0, 150.0, 104.3, 0.0, 9.21, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3818.0, 1.0, 7.21, 4.4, 0.236348, 9.252891, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3819.0, 1.0, -0.0, 0.0, 0.0, 2.73, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3820.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3821.0, 1.0, 30.6, 4.3, 0.0, 8.67, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3822.0, 1.0, 70.68, 10.7, 0.0, 1.24, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3823.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3824.0, 1.0, 223.5, 48.0, 0.0, 12.74, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3825.0, 1.0, 20.92, 1.1, 0.0, 1.18, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3826.0, 1.0, 16.82, 5.5, 0.0, 0.11, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3827.0, 1.0, 303.8, 85.4, 0.0, 3.63, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [3828.0, 1.0, 13.21, 4.4, 0.0, 1.17, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3829.0, 1.0, -0.0, 0.0, 0.0, 0.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3830.0, 1.0, 0.0, 0.0, 0.0, 11.28, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3831.0, 1.0, 295.8, 90.9, 0.0593, 5.9207, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3832.0, 1.0, 123.24, 23.65, 0.0, 6.44, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3833.0, 1.0, 18.72, 6.6, 0.0, 0.51, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [3834.0, 1.0, 0.0, -0.0, 0.252685, 32.19909, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [3835.0, 1.0, 10.61, 3.8, 0.0, 0.96, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3836.0, 1.0, 27.93, 10.1, 0.0, 0.44, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3837.0, 1.0, -0.0, -0.0, 0.0, 100.092366, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3838.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3839.0, 1.0, -0.0, 0.0, 0.0, 29.87, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3840.0, 1.0, 0.0, -0.0, 0.0, 0.47, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [3841.0, 1.0, -0.0, 0.0, 0.0, 23.22, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3842.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [3843.0, 1.0, 394.9, 45.9, 0.0, 19.569841, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3844.0, 1.0, -0.0, -0.0, 0.118846, 3.070866, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [3845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3846.0, 1.0, 107.4, 37.3, 0.118459, 11.111541, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3847.0, 1.0, 2.0, 1.0, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [3848.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [3849.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3850.0, 1.0, -0.0, -0.0, 0.0, 0.45, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3851.0, 1.0, -0.0, 0.0, 0.0, 0.85, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3852.0, 1.0, -5.89, -3.59, 0.0, 0.51, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3853.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3854.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [3855.0, 1.0, 149.6, 21.3, 0.0, 2.09, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3856.0, 1.0, 681.5, 57.7, 0.0, 66.36, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3857.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3858.0, 1.0, -0.0, -0.0, 0.0, 0.24, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3859.0, 1.0, 0.0, 0.0, 0.0, 0.06, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3860.0, 1.0, -0.0, -1.2, 0.0, 0.41, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [3861.0, 1.0, 83.6, 11.9, 0.0, 3.51, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3862.0, 1.0, 0.0, -0.0, 0.0, 3.08, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3863.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3864.0, 1.0, 149.9, -0.0, 0.0, 28.38, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3865.0, 1.0, 151.7, 27.6, 0.0, 6.49, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3866.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3867.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3868.0, 1.0, -0.2, -4.97, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3869.0, 1.0, 22.32, 4.0, 0.0, 0.45, 0.0, 1.0, 0.0, 110.0, 3.0, 1.1, 0.9],
    [3870.0, 1.0, 117.4, 12.1, 0.0, 1.14, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3871.0, 1.0, 118.0, 37.8, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3872.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [3873.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3874.0, 1.0, 47.75, 18.8, 0.0, 4.42, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3875.0, 1.0, 189.7, 51.99, 0.0, 30.21, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3876.0, 1.0, 349.6, 96.7, 0.950871, 42.896884, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3877.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3878.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3879.0, 1.0, 96.5, -43.0, 0.0, 0.91, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3880.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3881.0, 1.0, 104.8, 22.0, 0.0, 6.99, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3882.0, 1.0, -0.0, 0.0, 0.0, 0.27, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3883.0, 1.0, -0.0, 8.4, 0.0, 12.47, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3884.0, 1.0, 90.5, 27.8, 0.0, 7.85, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [3885.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3886.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3887.0, 1.0, 32.04, 11.0, 0.0, 0.57, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [3888.0, 1.0, 48.8, 6.9, 0.0, 5.48, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3889.0, 1.0, -0.0, -0.0, 0.098631, 1.841369, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3890.0, 1.0, 13.02, 14.2, 0.0, 15.78, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3891.0, 1.0, 0.0, 0.0, 0.0, 10.022192, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3892.0, 1.0, -0.0, 0.0, 0.0, 56.39, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [3893.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3894.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [3895.0, 1.0, 151.2, 81.3, 0.0, 50.19, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3896.0, 1.0, 43.35, 26.9, 0.078763, 7.571237, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3897.0, 1.0, -0.0, -0.0, 0.0, 4.68, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3898.0, 1.0, 32.54, 11.7, 0.0, 1.02, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [3899.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3900.0, 1.0, -0.13, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [3901.0, 1.0, 26.63, -1.3, 0.058336, 1.721664, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [3902.0, 1.0, 0.0, -0.0, 0.0, 30.05, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [3903.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3904.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3905.0, 1.0, 0.1, 152.7, 0.0, 233.41, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3906.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3907.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3908.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3909.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3910.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3911.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3912.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [3913.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3914.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [3915.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [3916.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [3917.0, 1.0, 85.59, 20.72, 0.0, 142.79, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [3918.0, 1.0, 36.19, 10.75, 0.0, 0.58, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3919.0, 1.0, -61.67, -0.9, 0.0, 12.33, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [3920.0, 1.0, 29.5, 4.3, 0.0, 21.5, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3921.0, 1.0, -0.0, -0.0, 0.173354, 13.795539, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3922.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [3923.0, 1.0, -0.0, -0.0, 0.12635, 9.466325, 0.0, 1.0, 0.0, 380.0, 21.0, 1.2, 0.8],
    [3924.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3925.0, 1.0, -0.0, -0.0, 0.0, 4.52, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [3926.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [3927.0, 1.0, 0.0, -0.0, 0.0, 0.6, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3928.0, 1.0, 36.24, 5.7, 0.0, 15.06, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3929.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3930.0, 1.0, 148.5, 21.2, 0.0, 1.26, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3931.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3932.0, 1.0, 0.0, 0.0, 0.038726, 11.471274, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3933.0, 1.0, -9.82, -3.4, 0.0, 0.21, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3934.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [3935.0, 1.0, 0.0, 0.0, 0.0, 56.27, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3936.0, 1.0, 27.9, 4.0, 0.0, 2.58, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3937.0, 1.0, -11.77, -3.81, 0.0, 0.23, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3938.0, 1.0, 65.47, 26.7, 0.0, 18.6, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3939.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [3940.0, 1.0, 55.56, 26.5, 0.0, 1.09, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3941.0, 1.0, 118.4, 16.9, 0.0, 41.52, 0.0, 1.0, 0.0, 154.0, 1.0, 1.2, 0.8],
    [3942.0, 1.0, 34.54, 8.6, 0.0, 5.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3943.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [3944.0, 1.0, 12.21, 1.0, 0.0, 0.96, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3945.0, 1.0, -0.63, -1.17, 0.0, 1.92, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3946.0, 1.0, 0.0, 0.0, 0.0, 3.72, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3947.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [3948.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [3949.0, 1.0, 159.3, 13.5, 0.0, 62.36, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [3950.0, 1.0, 9.21, 6.6, 0.059997, 0.120003, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3951.0, 1.0, 20.12, 7.6, 0.0, 0.89, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3952.0, 1.0, 263.3, 21.9, 0.933649, 45.680861, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [3953.0, 1.0, 90.4, 13.8, 0.0, 0.35, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [3954.0, 1.0, 64.87, 25.6, 0.0, 14.89, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3955.0, 1.0, 8.51, 2.8, 0.0, 1.35, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [3956.0, 1.0, 59.9, 8.5, 0.0, 1.27, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3957.0, 1.0, 16.52, 6.0, 0.0, 0.55, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3958.0, 1.0, 0.9, 49.1, 0.530904, 186.067075, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [3959.0, 1.0, 40.5, 5.7, 0.0, 4.13, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3960.0, 1.0, 142.2, 33.7, 0.0, 6.58, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3961.0, 1.0, 136.6, 29.0, 0.0, 2.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3962.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.2, 0.8],
    [3963.0, 1.0, 0.0, 0.0, 0.0, 0.47, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3964.0, 1.0, 34.9, 5.0, 0.0, 2.1, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3965.0, 1.0, 98.6, 28.3, 0.0, 4.76, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [3966.0, 1.0, 85.39, 14.3, 0.0, 0.35, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3967.0, 1.0, 57.21, -7.12, 0.0, 6.86, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [3968.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.5, 1.0, 1.1, 0.9],
    [3969.0, 1.0, 103.1, 3.1, 0.0, 61.7, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [3970.0, 1.0, 4.7, 1.8, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3971.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [3972.0, 1.0, 1.5, 0.3, 0.0, 0.47, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3973.0, 1.0, 0.0, -0.0, 0.0, 56.49, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [3974.0, 1.0, 16.76, -0.51, 0.0, 0.35, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3975.0, 1.0, 26.63, 7.6, 0.0, 0.1, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3977.0, 1.0, 35.34, 21.9, 0.0, 3.03, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3978.0, 1.0, 2.9, 0.8, 0.0, 0.68, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3979.0, 1.0, -9.41, 3.1, 0.0, 0.87, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3980.0, 1.0, -28.13, -0.81, 0.0, 0.1, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3981.0, 1.0, 0.0, -0.0, 0.0, 14.23, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3982.0, 1.0, 0.3, 1.3, 0.0, 0.28, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3983.0, 1.0, 189.4, 25.8, 0.0, 3.62, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [3984.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3985.0, 1.0, 0.0, 0.0, 0.0, 1.77, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3986.0, 1.0, 129.5, 26.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [3987.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [3988.0, 1.0, 55.16, 19.8, 0.0, 135.46, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [3989.0, 1.0, 0.0, 0.0, 0.0, 0.87, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [3990.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [3991.0, 1.0, 3.0, 0.1, 0.0, 0.42, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3992.0, 1.0, 54.56, 16.7, 0.0, 0.91, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [3993.0, 1.0, 16.7, 2.4, 0.0, 2.21, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [3994.0, 1.0, 0.0, 0.0, 0.0, 0.39, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3995.0, 1.0, 0.0, -0.0, 0.0, 1.94, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3996.0, 1.0, 100.7, 17.5, 0.0, 6.54, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [3997.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [3998.0, 1.0, 274.1, 69.3, 0.098089, 7.591911, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [3999.0, 1.0, 8.91, 2.7, 0.0, 1.01, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4000.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4001.0, 1.0, 10.11, 3.7, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4002.0, 1.0, -0.0, 0.0, 0.078843, -0.028843, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4003.0, 1.0, 1.0, 128.0, 0.717304, 71.222097, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4004.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4005.0, 1.0, 0.0, -0.0, 0.0, 12.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4006.0, 1.0, 24.63, 8.1, 0.0, 0.93, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4007.0, 1.0, 69.08, 68.0, 0.0, 2.93, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4008.0, 1.0, 31.33, 9.6, 0.0, 1.86, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [4009.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4010.0, 1.0, 390.8, 79.5, 0.0, 20.79, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4011.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4012.0, 1.0, 0.0, 0.0, 0.0, 0.39, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4014.0, 1.0, 327.4, 125.3, 0.0, 34.36, 0.0, 1.0, 0.0, 380.0, 16.0, 1.1, 0.9],
    [4015.0, 1.0, 72.0, 10.3, 0.0, 5.5, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4016.0, 1.0, 27.53, 11.0, 0.0, 2.49, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [4017.0, 1.0, 0.0, 0.0, 0.0, 5.37, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4018.0, 1.0, 6.91, 2.3, 0.0, 0.74, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4019.0, 1.0, 97.0, 18.6, 0.0, 1.25, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4020.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4021.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4022.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4023.0, 1.0, 32.94, 11.8, 0.0, 0.83, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4024.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4025.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4026.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4027.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4028.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4029.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4030.0, 1.0, 205.8, 66.8, 0.0, 3.65, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4031.0, 1.0, 0.0, -0.0, 1.139177, 12.19252, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4032.0, 1.0, -0.0, 0.0, 0.0, 0.25, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4033.0, 1.0, -0.0, 0.0, 0.040549, -0.040549, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [4034.0, 1.0, 76.6, 10.9, 0.0, 2.96, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4035.0, 1.0, 22.02, 2.2, 0.0, 2.4, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [4036.0, 1.0, 0.0, 0.0, 0.0, 1.28, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4037.0, 1.0, 81.19, 31.4, 0.0, 2.04, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4038.0, 1.0, 0.0, -0.0, 0.0785, 7.691125, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4039.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4040.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4041.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4042.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4043.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4044.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4045.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4046.0, 1.0, -0.0, -0.0, 0.0, 31.79, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4047.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4048.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4049.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4050.0, 1.0, 0.0, -0.0, 0.0, 8.74, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4051.0, 1.0, 8.91, 4.9, 0.0, 4.58, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4052.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4053.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4054.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4055.0, 1.0, 166.7, 87.6, 0.0, 4.22, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4056.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4057.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4058.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4059.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4060.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4061.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4062.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4063.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4064.0, 1.0, 46.55, 9.1, 0.0, 0.68, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4065.0, 1.0, 7.41, 2.7, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4066.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4067.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4068.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4069.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4070.0, 1.0, 3.8, 1.3, 0.0, 0.11, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4071.0, 1.0, 75.08, 4.0, 0.693752, 69.270779, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [4072.0, 1.0, 31.28, 5.34, 0.0, 8.75, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [4073.0, 1.0, 0.0, 0.0, 0.0, 21.27, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4074.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4075.0, 1.0, 0.0, -0.0, 0.038874, 12.290844, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [4076.0, 1.0, 330.9, 51.9, 0.0, 0.0, 0.0, 1.0, 0.0, 120.0, 20.0, 1.2, 0.8],
    [4077.0, 1.0, 0.0, -0.0, 0.057699, 0.382301, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4078.0, 1.0, -0.0, 0.0, 0.020032, 0.069968, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4079.0, 1.0, 25.13, 15.6, 0.0, 0.04, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4080.0, 1.0, 179.0, 50.5, 0.0, 3.08, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4081.0, 1.0, 21.22, 5.3, 0.0, 1.25, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4082.0, 1.0, 42.25, 4.4, 0.0, 9.58843, 0.0, 1.0, 0.0, 220.0, 16.0, 1.1, 0.9],
    [4083.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4084.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4085.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [4086.0, 1.0, 40.14, 8.8, 0.0, 0.82, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4087.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4088.0, 1.0, 453.23, 139.16, 0.0, 25.584498, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4089.0, 1.0, -0.0, 0.0, 0.0, 70.11, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4090.0, 1.0, -0.0, -0.0, 0.0, 4.76, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4091.0, 1.0, 0.0, 0.0, 0.0, 0.3, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4092.0, 1.0, 0.2, 77.4, 0.112312, 70.516407, 0.0, 1.0, 0.0, 220.0, 3.0, 1.2, 0.8],
    [4093.0, 1.0, -0.0, 0.0, 0.080375, -0.060375, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [4094.0, 1.0, -12.33, -2.65, 0.0, 69.323028, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4095.0, 1.0, -0.0, 0.0, 0.234854, 45.08542, 0.0, 1.0, 0.0, 380.0, 21.0, 1.2, 0.8],
    [4096.0, 1.0, 7.11, 4.4, 0.0, 0.97, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4097.0, 1.0, 4.2, 1.1, 0.0, 0.73, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4098.0, 1.0, -0.0, 0.0, 0.0, 0.54, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4099.0, 1.0, 192.3, 84.6, 0.0, 38.41, 0.0, 1.0, 0.0, 220.0, 20.0, 1.1, 0.9],
    [4100.0, 1.0, -57.0, -24.9, 0.0, 8.1, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4101.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4102.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4103.0, 1.0, 17.72, 5.9, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4104.0, 1.0, 157.2, 14.5, 0.039215, 12.000785, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4105.0, 1.0, 37.73, 13.84, 0.0, 0.09, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4106.0, 1.0, 30.03, 10.0, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4107.0, 1.0, 46.35, 16.8, 0.0, 8.35, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [4108.0, 1.0, 0.0, -0.0, 0.0, 4.21, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4109.0, 1.0, 235.3, 75.0, 0.158009, 38.121991, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [4110.0, 1.0, 134.1, 24.8, 0.0, 13.73, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4111.0, 1.0, 18.8, 8.5, 0.0, 75.218793, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [4112.0, 1.0, 0.0, -0.0, 0.0, 0.62, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [4113.0, 1.0, 59.32, -20.32, 0.0, 4.86, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4114.0, 1.0, -0.0, 0.0, 0.0, 0.37, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4115.0, 1.0, 33.36, 20.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [4116.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [4117.0, 1.0, 69.28, 23.1, 0.0, 4.86, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [4118.0, 1.0, 24.13, 15.0, 0.0, 3.86, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4119.0, 1.0, 29.93, 0.0, 0.0, 0.46, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4120.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4121.0, 1.0, 43.55, 12.0, 0.119294, 3.440706, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4122.0, 1.0, 13.82, 5.0, 0.0, 0.24, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4123.0, 1.0, 0.0, 0.0, 0.0, 14.2, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4124.0, 1.0, 46.2, 6.6, 0.0, 0.12, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4125.0, 1.0, -7.47, -6.45, 0.0, 1.08, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4126.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4127.0, 1.0, 205.9, 38.3, 0.0, 6.54, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4128.0, 1.0, 282.5, 17.4, 0.0, 20.04, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4129.0, 1.0, -0.0, 0.0, 0.0, 24.73, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [4130.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4131.0, 1.0, 57.66, 61.0, 0.0, 6.46, 0.0, 1.0, 0.0, 220.0, 17.0, 1.1, 0.9],
    [4132.0, 1.0, 0.0, 0.0, 0.0, 2.48, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [4133.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4134.0, 1.0, 0.0, -0.0, 0.0, 3.2, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4135.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4136.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4137.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4138.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4139.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4140.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4141.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4142.0, 1.0, 0.0, 0.0, 0.0, 2.82, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [4143.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4144.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4145.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4146.0, 1.0, -0.0, -0.0, 0.0, 0.64, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [4147.0, 1.0, 151.0, 45.7, 0.0, 3.02, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4148.0, 1.0, 23.43, 14.5, 0.0, 1.05, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4149.0, 1.0, 227.0, 5.0, 0.0, 8.46, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4150.0, 1.0, -0.0, -0.0, 0.115534, 0.36335, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [4151.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4152.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4154.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4155.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4156.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4157.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4158.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4159.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4160.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4161.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4162.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4163.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4164.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4165.0, 1.0, -0.0, 0.0, 0.019473, 0.030527, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4166.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4167.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4168.0, 1.0, 133.7, 59.0, 0.0, 2.48, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4169.0, 1.0, -0.0, 0.0, 0.37905, 21.97435, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [4170.0, 1.0, -0.0, -0.0, 0.0, 0.43, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4171.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4172.0, 1.0, 255.8, 144.8, 0.0, 52.33, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4173.0, 1.0, 241.0, 32.3, 0.0, 34.74, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4174.0, 1.0, 203.8, 61.0, 0.0, 0.6, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [4175.0, 1.0, -9.87, -3.76, 0.0, 0.21, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4177.0, 1.0, -0.0, 0.0, 0.0, 5.21, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4178.0, 1.0, 0.0, 0.0, 0.0, 2.87, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4179.0, 1.0, 10.91, 3.6, 0.0, 1.21, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4180.0, 1.0, 46.25, 32.2, 0.0, 1.5, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4181.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4182.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4183.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4184.0, 1.0, 51.96, 9.4, 0.0, 42.51, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4185.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4186.0, 1.0, 0.0, 0.0, 0.0, 3.43, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4187.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4188.0, 1.0, 0.0, 0.0, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4189.0, 1.0, 63.47, 30.2, 0.0, 81.36, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4190.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4191.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4192.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4193.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4194.0, 1.0, -0.0, 0.0, 0.0, 32.046949, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4195.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4196.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4197.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4198.0, 1.0, 37.24, 7.1, 0.0, 1.07, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4199.0, 1.0, -669.84, -285.73, 0.0, 0.0, 0.0, 1.0, 0.0, 27.0, 3.0, 1.1, 0.9],
    [4200.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4201.0, 1.0, 34.04, 12.3, 0.0, 0.25, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4202.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [4203.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4204.0, 1.0, -0.0, 0.0, 0.700348, 17.865558, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4205.0, 1.0, 19.92, 7.4, 0.0, 17.28, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4206.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4207.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4208.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.0, 1.0, 1.1, 0.9],
    [4209.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4210.0, 1.0, 61.97, 14.3, 0.0, 8.38, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4211.0, 1.0, 0.0, -0.0, 0.0, 26.18, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [4212.0, 1.0, 0.0, -0.01, 0.0, 92.38, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4213.0, 1.0, -0.0, 0.0, 0.0, 0.34, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4214.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4215.0, 1.0, -0.0, 0.0, 0.039814, 0.000186, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4216.0, 1.0, 230.7, 19.3, 0.0, 4.56, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4217.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4218.0, 1.0, 17.7, -333.3, 0.134221, 89.130826, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4219.0, 1.0, 70.08, 10.0, 0.0, 33.04, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [4220.0, 1.0, 0.0, -0.0, 0.0, 0.26, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4221.0, 1.0, 43.15, 11.1, 0.0, 0.4, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4222.0, 1.0, -0.0, -0.0, 0.0, -4.4045, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [4223.0, 1.0, -0.0, -0.0, 0.0, 3.9, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [4224.0, 1.0, 16.72, 6.1, 0.0, 0.41, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4225.0, 1.0, -0.0, 0.0, 0.0, 137.29, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4226.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4227.0, 1.0, -0.0, 0.0, 0.26, 6.5, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [4228.0, 1.0, 103.0, 28.7, 0.0, 2.88, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4229.0, 1.0, 0.0, 0.0, 0.0, 35.93, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [4230.0, 1.0, 17.5, 502.7, 0.319748, 0.671307, 0.0, 1.0, 0.0, 380.0, 19.0, 1.2, 0.8],
    [4231.0, 1.0, 10.91, 3.6, 0.0, 0.55, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4232.0, 1.0, -0.0, 0.0, 0.0, 0.75, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4233.0, 1.0, -0.0, -0.0, 0.0, 2.32, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4234.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4235.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [4236.0, 1.0, 41.95, 26.0, 0.0, 12.42, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4237.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4238.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4239.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4240.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4241.0, 1.0, -21.38, -13.23, 0.0, 2.52, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4242.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4243.0, 1.0, 215.7, 60.28, 0.0, 97.42, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [4244.0, 1.0, -632.1, -447.0, 0.0, 6.4, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4245.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4246.0, 1.0, 0.0, -0.0, 0.0, 11.03, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4247.0, 1.0, 16.22, 5.7, 0.0, 4.68, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [4248.0, 1.0, 104.6, 40.7, 0.0, 1.42, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4249.0, 1.0, 94.3, 13.4, 0.0, 0.9, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4250.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4251.0, 1.0, 4.81, 1.2, 0.0, 0.13, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [4252.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [4253.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4254.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4255.0, 1.0, -0.0, 0.0, 0.0, 32.63, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [4256.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4257.0, 1.0, 81.19, 24.4, 0.0, 0.6, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4258.0, 1.0, 16.72, 5.5, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4259.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4260.0, 1.0, -0.45, -0.03, 0.0, 0.46, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4261.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4262.0, 1.0, 0.1, -0.9, 0.0, 0.91, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4263.0, 1.0, 82.6, 11.7, 0.0, 0.38, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4264.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4265.0, 1.0, -0.13, -1.0, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [4266.0, 1.0, -0.0, 0.0, 0.0, 70.905048, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4267.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.6, 1.0, 1.1, 0.9],
    [4268.0, 1.0, 93.5, 42.5, 0.0, 133.56, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4269.0, 1.0, 0.0, 0.0, 0.0, 22.54, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [4270.0, 1.0, -0.0, 0.0, 0.0, 0.68, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4271.0, 1.0, 20.9, 3.0, 0.0, 2.5, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4272.0, 1.0, 4.4, 1.5, 0.0, 0.58, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4273.0, 1.0, -0.0, -0.0, 0.0, 0.19, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4274.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4275.0, 1.0, 112.51, 16.51, 0.0, 1.63, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4276.0, 1.0, 9.31, 3.0, 0.0, 0.08, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4277.0, 1.0, 30.33, 11.0, 0.0, 0.56, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4278.0, 1.0, -0.0, 0.0, 0.0, 0.22, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4279.0, 1.0, 97.82, 20.59, 0.0, 6.67, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4280.0, 1.0, -0.0, 0.0, 0.526076, 0.520923, 0.0, 1.0, 0.0, 380.0, 14.0, 1.2, 0.8],
    [4281.0, 1.0, 65.47, 26.7, 0.0, 0.6, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4282.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4283.0, 1.0, 53.86, 15.4, 0.019415, 0.900585, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [4284.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4285.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4286.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4287.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4288.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4289.0, 1.0, -0.0, -0.0, 0.0, 0.93, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4290.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4291.0, 1.0, 5.81, 1.3, 0.0, 0.83, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4292.0, 1.0, -0.0, -0.0, 0.0, 2.47, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4293.0, 1.0, 13.9, 1.9, 0.0, 1.5, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4294.0, 1.0, -0.0, 0.0, 0.0, 0.42, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4295.0, 1.0, 0.0, -0.0, 0.040033, -0.020033, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4296.0, 1.0, 26.83, 13.0, 0.0, 0.36, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4297.0, 1.0, 17.35, -0.8, 0.0, 1.21, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4298.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [4299.0, 1.0, 137.0, 22.8, 0.311343, 10.796493, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4300.0, 1.0, -0.0, -0.0, 0.0, 4.11, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4301.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4302.0, 1.0, 0.0, -0.0, 0.0, 21.88, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4303.0, 1.0, -0.0, -0.0, 0.153209, 9.466791, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4304.0, 1.0, 27.03, 9.0, 0.0, 0.2, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4305.0, 1.0, -0.0, -0.0, 0.0, 5.51, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4306.0, 1.0, 629.0, 184.3, 0.059643, 27.270357, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [4307.0, 1.0, 0.0, 0.0, 0.0, 12.22, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4308.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [4309.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4310.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [4311.0, 1.0, -0.0, -0.0, 0.223411, 1.033133, 0.0, 1.0, 0.0, 380.0, 12.0, 1.2, 0.8],
    [4312.0, 1.0, 17.72, 7.3, 0.0, 0.13, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4313.0, 1.0, 5.81, 1.9, 0.0, 3.45, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4314.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4315.0, 1.0, -0.0, 0.0, 0.0, 3.9, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4316.0, 1.0, 101.2, 45.2, 0.039705, 18.570221, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4317.0, 1.0, 31.84, 5.5, 0.0, 0.25, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4318.0, 1.0, 193.9, 221.1, 1.827014, 194.933614, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [4319.0, 1.0, 17.02, 6.2, 0.0, 0.87, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4320.0, 1.0, 48.8, 6.9, 0.0, 14.55, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4321.0, 1.0, 139.6, 68.4, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4322.0, 1.0, 87.73, 23.17, 0.0, 2.68, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4323.0, 1.0, 435.2, 1.3, 0.0, 3.25, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4324.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4325.0, 1.0, 339.7, 106.8, 0.460071, 4.885777, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4326.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4327.0, 1.0, -0.0, 0.0, 0.0, 0.77, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4328.0, 1.0, -0.0, 0.0, 0.0, 2.03, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4329.0, 1.0, 87.6, 27.4, 0.0, 0.99, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4330.0, 1.0, 108.8, 33.2, 0.358716, 45.62985, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [4331.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4332.0, 1.0, 0.0, 0.0, 0.0, 22.7, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4333.0, 1.0, 146.9, 2.0, 0.058721, 4.921066, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [4334.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4335.0, 1.0, 80.8, 11.6, 0.0, 6.96, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4336.0, 1.0, 33.34, 11.0, 0.0, 1.16, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4337.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.5, 1.0, 1.1, 0.9],
    [4338.0, 1.0, -0.0, -0.0, 0.685544, 54.443768, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4339.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4340.0, 1.0, 2.2, 1.1, 0.0, 0.67, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4341.0, 1.0, 12.81, 3.9, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 15.0, 1.1, 0.9],
    [4342.0, 1.0, -2.35, -2.06, 0.0, 18.45, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4343.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4344.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4345.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4346.0, 1.0, 30.23, 10.0, 0.0, 0.31, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4347.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4348.0, 1.0, -0.0, 0.0, 0.0, 90.194994, 0.0, 1.0, 0.0, 380.0, 20.0, 1.2, 0.8],
    [4349.0, 1.0, -0.0, -0.0, 0.100924, -0.050924, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4350.0, 1.0, 0.0, -0.0, 0.0, 1.37, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4351.0, 1.0, -0.0, 0.0, 0.0, 0.64, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4352.0, 1.0, 74.38, 8.8, 0.0, 6.1, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4353.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4354.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4355.0, 1.0, 0.0, -0.0, 0.0, 27.69, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [4356.0, 1.0, -0.0, -0.0, 0.0, 1.57, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4357.0, 1.0, 0.0, 0.0, 0.176454, 40.472414, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [4358.0, 1.0, 0.0, 0.0, 0.0, 0.9, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4359.0, 1.0, -0.0, 0.0, 0.0, 1.54, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4360.0, 1.0, -0.0, -0.0, 0.57572, 1.921376, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4361.0, 1.0, 28.73, 9.9, 0.038964, 7.091036, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4362.0, 1.0, 78.59, 25.6, 0.0, 1.0, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4363.0, 1.0, 6.61, 2.4, 0.0, 0.61, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4364.0, 1.0, -0.0, 0.0, 0.0, 2.37, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4365.0, 1.0, 41.15, 5.7, 0.0, 4.11, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4366.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4367.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4368.0, 1.0, -0.0, 0.0, 0.70365, 1.442944, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4369.0, 1.0, 116.93, 33.6, 0.0, 3.35, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4370.0, 1.0, 221.0, 146.8, 0.0, 8.35, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4371.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4372.0, 1.0, -0.0, 0.0, 0.176371, 0.133024, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4373.0, 1.0, 96.41, 4.7, 0.019462, 10.010539, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4374.0, 1.0, -0.0, 0.0, 0.0, 0.86, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4375.0, 1.0, -0.0, 0.0, 0.0, 0.91, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4376.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4377.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4378.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4379.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4380.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4381.0, 1.0, 118.4, 137.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [4382.0, 1.0, -0.0, 0.0, 0.0, 50.0, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [4383.0, 1.0, 26.93, 8.0, 0.0, 0.27, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4384.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4385.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4386.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4387.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4388.0, 1.0, 2.2, 0.8, 0.0, 1.31, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4389.0, 1.0, 118.4, 16.9, 0.0, 2.57, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4390.0, 1.0, 0.0, -0.0, 0.0, 4.21, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [4391.0, 1.0, -0.0, -0.0, 0.0, 3.84, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4392.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4393.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4394.0, 1.0, 25.93, 8.0, 0.0, 1.24, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4395.0, 1.0, -0.0, -0.0, 0.0, 0.5, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4396.0, 1.0, -0.54, -0.77, 0.181549, 1.270889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [4397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4398.0, 1.0, 0.0, 0.0, 0.0, 8.21, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4399.0, 1.0, 0.0, -0.0, 0.224497, 70.910941, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [4400.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4401.0, 1.0, 181.9, -68.8, 0.240365, 23.269711, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [4402.0, 1.0, 1.4, 0.2, 0.0, 5.0, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4403.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4404.0, 1.0, 22.5, 9.5, 0.0, 29.37436, 0.0, 1.0, 0.0, 380.0, 9.0, 1.2, 0.8],
    [4405.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4406.0, 1.0, 0.0, -0.0, 0.0, 1.11, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4407.0, 1.0, 84.09, 52.09, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4408.0, 1.0, 0.0, 0.0, 0.0, 0.82, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4409.0, 1.0, -14.85, -4.99, 0.0, 0.6, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4410.0, 1.0, 0.0, 0.0, 0.0, 1.62, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4411.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4412.0, 1.0, 493.4, 53.5, 0.0, 58.09, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4413.0, 1.0, 8.71, 1.6, 0.0, 1.23, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4414.0, 1.0, 38.64, 6.0, 0.0, 3.26, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4415.0, 1.0, 71.28, 6.9, 0.0, 1.93, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4416.0, 1.0, -15.25, -6.42, 0.0, 43.956703, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4417.0, 1.0, -0.0, 0.0, 0.0, 61.58, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [4418.0, 1.0, 55.86, 8.8, 0.0, 4.2, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4419.0, 1.0, 119.7, 3.7, 0.0, 0.88, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4420.0, 1.0, 272.3, 58.5, 0.0, 23.57, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4421.0, 1.0, 566.1, 54.2, 0.0, 44.559841, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4422.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4423.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [4424.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4425.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4426.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4427.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4428.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4429.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4430.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4431.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4432.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4433.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4434.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4435.0, 1.0, 89.6, 22.7, 0.0, 4.06, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4436.0, 1.0, -0.0, 0.0, 0.0, 4.27, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4437.0, 1.0, 0.0, -0.0, 0.0, 2.83, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4438.0, 1.0, 92.9, 27.7, 0.0, 5.22, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4439.0, 1.0, 0.0, 0.0, 0.0, 39.58, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4440.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4441.0, 1.0, 100.7, -23.3, 0.0, 2.97, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4442.0, 1.0, 0.0, -0.0, 0.0, 0.51, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4443.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.2, 0.8],
    [4444.0, 1.0, 4.0, 1.3, 0.0, 0.62, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4445.0, 1.0, 30.33, 10.5, 0.0, 0.33, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4446.0, 1.0, 164.0, 42.3, 0.0, 8.07, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4447.0, 1.0, 14.02, 7.6, 0.0, 0.33, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4448.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.2, 0.8],
    [4449.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4450.0, 1.0, -0.0, 0.0, 0.298417, 1.071319, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4451.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4452.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4453.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4454.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4455.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4456.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4457.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4458.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4459.0, 1.0, 0.0, 0.0, 0.0, 0.24, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4460.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4461.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4462.0, 1.0, 567.97, 130.73, 0.0, 1.09, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4463.0, 1.0, 300.83, 65.8, 0.232481, 3.525953, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4464.0, 1.0, 64.67, 24.5, 0.0, 1.46, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4465.0, 1.0, 0.0, -0.0, 0.0, 0.93, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4466.0, 1.0, 49.15, 12.8, 0.120373, 25.479751, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4467.0, 1.0, 0.0, -0.0, 0.0, 3.64, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [4468.0, 1.0, 0.0, -0.0, 0.116426, 5.513574, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4469.0, 1.0, 159.9, 53.2, 0.0, 7.99, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4470.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4471.0, 1.0, 15.22, 4.2, 0.0, 1.35, 0.0, 1.0, 0.0, 110.0, 1.0, 1.1, 0.9],
    [4472.0, 1.0, 0.0, 0.0, 0.038802, -0.038802, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4473.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4474.0, 1.0, -0.0, 0.0, 0.0, 1.23, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4475.0, 1.0, 28.63, 12.1, 0.0, 0.77, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [4476.0, 1.0, 11.21, 3.7, 0.0, 0.49, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4477.0, 1.0, 4.1, 1.5, 0.0, 0.52, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4478.0, 1.0, 69.78, 15.3, 0.0, 1.34, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4479.0, 1.0, 30.73, 6.3, 0.079865, 1.130135, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4480.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [4481.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4482.0, 1.0, 128.11, 64.9, 0.0, 19.1, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [4483.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [4484.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4485.0, 1.0, -0.0, -0.0, 0.0, 6.1, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [4486.0, 1.0, 380.9, 85.1, 0.0, 57.449841, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4487.0, 1.0, 0.0, -0.0, 0.0, 4.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4488.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4489.0, 1.0, 65.07, 40.3, 0.0, 5.43, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4490.0, 1.0, 125.2, 105.4, 0.0, 76.73, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4491.0, 1.0, 0.0, -0.0, 0.06, 11.38, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [4492.0, 1.0, 2.3, 0.8, 0.0, 0.8, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4493.0, 1.0, 30.63, 11.6, 0.0, 52.28, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4494.0, 1.0, 0.0, -0.0, 0.0, 2.65, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [4495.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4496.0, 1.0, 0.0, -0.0, 0.0, 0.39, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4497.0, 1.0, -0.0, 0.0, 0.0, 8.33, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4498.0, 1.0, -0.19, -73.31, 0.0, 2.36, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4499.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [4500.0, 1.0, 7.0, 1.0, 0.0, 4.69, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4501.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4502.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4503.0, 1.0, 36.4, 356.1, 0.040327, 38.479673, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4504.0, 1.0, 0.0, 0.0, 0.019653, 0.620347, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4505.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4506.0, 1.0, 57.86, 70.5, 0.549606, 217.978967, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4507.0, 1.0, 0.0, 0.0, 0.0, 4.36, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4508.0, 1.0, 99.9, 20.1, 0.0, 17.41, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4509.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4510.0, 1.0, 0.0, -0.0, 0.181549, 15.300889, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [4511.0, 1.0, 242.16, 73.64, 0.0, 12.79, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4512.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4513.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4514.0, 1.0, 0.0, -0.0, 0.0, 0.33, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4515.0, 1.0, 115.5, 71.5, 0.0, 150.47, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4516.0, 1.0, 0.0, -0.0, 0.0, 3.13, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4517.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 15.75, 1.0, 1.1, 0.9],
    [4518.0, 1.0, -0.0, -0.0, 0.0, 3.25, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4519.0, 1.0, 104.78, 20.92, 0.0, 6.17, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4520.0, 1.0, 0.7, 270.7, 0.334521, 197.981232, 0.0, 1.0, 0.0, 380.0, 3.0, 1.2, 0.8],
    [4521.0, 1.0, 58.97, 11.1, 0.0, 1.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4522.0, 1.0, 0.0, -0.0, 0.0, 2.48, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4523.0, 1.0, 0.0, -0.0, 0.348552, 2.288904, 0.0, 1.0, 0.0, 380.0, 20.0, 1.1, 0.9],
    [4524.0, 1.0, 3.5, 1.4, 0.0, 0.83, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4525.0, 1.0, 285.7, 31.9, 0.193667, 29.236333, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4526.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [4527.0, 1.0, -14.9, -4.6, 0.0, 0.14, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4528.0, 1.0, 56.06, 17.1, 0.11629, 9.96371, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4529.0, 1.0, 278.3, 174.6, 0.084108, 5.365892, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4530.0, 1.0, -0.0, 0.0, 0.0, 16.06, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4531.0, 1.0, 56.86, 35.2, 0.0, 2.29, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4532.0, 1.0, 7.61, 2.5, 0.0, 1.2, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4533.0, 1.0, 0.0, 0.0, 0.0, 0.03, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4534.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [4535.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [4536.0, 1.0, 20.72, 6.3, 0.0, 0.37, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4537.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [4538.0, 1.0, 91.7, 13.0, 0.0, 2.25, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4539.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4540.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4541.0, 1.0, 0.0, 0.0, 0.0, 1.83, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4542.0, 1.0, 19.82, 7.2, 0.0, 0.36, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4543.0, 1.0, -0.0, 0.0, 0.0, 24.9092, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4544.0, 1.0, 49.86, 14.1, 0.0, 11.33, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4545.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4546.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4547.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4548.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4549.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4550.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4551.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4552.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4553.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4554.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4556.0, 1.0, 80.09, -1.8, 0.0, 4.09, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4557.0, 1.0, 40.34, 7.8, 0.019977, 4.0, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4558.0, 1.0, 8.31, 3.0, 0.0, 0.87, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4559.0, 1.0, 0.0, -0.0, 0.056825, 3.423175, 0.0, 1.0, 0.0, 220.0, 11.0, 1.1, 0.9],
    [4560.0, 1.0, 68.68, 19.1, 0.0, 0.1, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4561.0, 1.0, 0.0, -0.0, 0.0, 0.21, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4562.0, 1.0, 19.02, 11.5, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4563.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4564.0, 1.0, 149.0, 99.8, 0.0, 9.27, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4565.0, 1.0, 123.8, 17.6, 0.0, 4.03, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4566.0, 1.0, 0.0, -0.0, 0.019918, 2.4, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4567.0, 1.0, 205.0, 24.6, 0.176296, 18.672881, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [4568.0, 1.0, -0.0, 0.0, 0.912692, 19.247452, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [4569.0, 1.0, 136.7, 19.3, 0.0, 37.5, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4570.0, 1.0, 10.61, 51.2, 0.231109, 8.234819, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4571.0, 1.0, 59.98, 15.54, 0.0, 0.49, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4572.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4573.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4574.0, 1.0, 8.31, 2.5, 0.0, 0.8, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4575.0, 1.0, -0.0, -8.2, 0.120069, 9.499931, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4576.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4578.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4579.0, 1.0, -16.5, 3.6, 0.0, 1.54, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4580.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4581.0, 1.0, 184.91, 32.8, 0.0, 8.35, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4582.0, 1.0, 11.11, 3.6, 0.0, 3.36, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4583.0, 1.0, 0.0, -0.0, 0.0, 0.49, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4584.0, 1.0, -0.0, 0.0, 0.0, 75.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4585.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4586.0, 1.0, 39.64, 9.8, 0.0, 1.08, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [4587.0, 1.0, 13.84, 1.85, 0.0, 0.2, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4588.0, 1.0, -0.0, -0.0, 0.0, 1.98, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4589.0, 1.0, -0.0, 0.0, 0.22, 21.48, 0.0, 1.0, 0.0, 220.0, 19.0, 1.1, 0.9],
    [4590.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4591.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4592.0, 1.0, -0.0, 0.0, 0.0, 1.58, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4593.0, 1.0, 132.9, 40.5, 0.0, 6.92, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4594.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4595.0, 1.0, 39.34, 11.2, 0.0, 0.85, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4596.0, 1.0, 180.2, 46.4, 0.0, 9.7, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4597.0, 1.0, 23.63, 7.8, 0.0, 0.62, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4598.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4599.0, 1.0, -0.0, -0.0, 0.0, 62.76, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4600.0, 1.0, 0.0, 0.0, 0.0, 0.54, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4601.0, 1.0, 31.94, 12.6, 0.0, 10.67, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4602.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4603.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4604.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4605.0, 1.0, -0.0, 0.0, 0.058973, 0.731027, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4606.0, 1.0, 9.51, 2.8, 0.0, 0.5, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4607.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4608.0, 1.0, 14.12, 7.7, 0.0, 1.42, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4609.0, 1.0, -20.92, 2.5, 0.0, 16.42, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [4610.0, 1.0, 107.0, 34.7, 0.0, 1.54, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4611.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [4612.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4613.0, 1.0, 75.58, 30.3, 0.0, 34.66, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4614.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4615.0, 1.0, -0.0, 0.0, 0.058106, 46.651578, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4616.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4617.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4618.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4619.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4620.0, 1.0, 14.01, 6.5, 0.0, 0.09, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4621.0, 1.0, 127.8, 15.2, 0.0, 9.34, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4622.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4623.0, 1.0, -0.0, 0.0, 0.0, 207.85, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4624.0, 1.0, 0.0, -0.0, 0.0, 54.23, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [4625.0, 1.0, 104.5, 31.8, 0.0, 0.71, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4626.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [4627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [4628.0, 1.0, 398.0, 11.5, 0.0, 7.749841, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4629.0, 1.0, 15.92, 12.0, 0.0, 6.79, 0.0, 1.0, 0.0, 220.0, 16.0, 1.1, 0.9],
    [4630.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [4631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [4632.0, 1.0, 86.2, 19.9, 0.0, 5.43, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4633.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [4634.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [4635.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 22.0, 1.1, 0.9],
    [4636.0, 1.0, -0.0, 0.0, 0.354092, -0.245076, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4637.0, 1.0, -0.0, 0.0, 0.0, 0.14, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4638.0, 1.0, -0.0, 0.0, 0.343964, 110.768913, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4639.0, 1.0, 0.0, 0.0, 0.0, 15.04, 0.0, 1.0, 0.0, 220.0, 3.0, 1.2, 0.8],
    [4640.0, 1.0, 146.7, 20.7, 0.0, 62.64, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4641.0, 1.0, 98.01, 16.6, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4642.0, 1.0, -0.0, 0.0, 0.0, 104.11, 0.0, 1.0, 0.0, 380.0, 22.0, 1.2, 0.8],
    [4643.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4644.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4645.0, 1.0, 2.3, 0.8, 0.0, 0.42, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4646.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4647.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4648.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4649.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4650.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4651.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4652.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4653.0, 1.0, -0.0, 0.0, 0.0, 47.99, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [4654.0, 1.0, 0.0, 0.0, 0.0, 5.21, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [4655.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4657.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4658.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4659.0, 1.0, -0.0, -0.0, 0.0, 1.43, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4660.0, 1.0, 63.07, 25.8, 0.0, 18.63, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4661.0, 1.0, 73.58, 30.1, 0.0, 6.02, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4662.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4663.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4664.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4665.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4666.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4667.0, 1.0, 165.2, 64.5, 0.040447, 7.159553, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4668.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 9.0, 1.0, 1.1, 0.9],
    [4669.0, 1.0, 341.2, 46.6, 0.229484, 12.678325, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4670.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4671.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [4672.0, 1.0, 76.38, 24.8, 0.0, 3.24, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4673.0, 1.0, -0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4674.0, 1.0, 9.01, 1.1, 0.0, 1.26, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4675.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4676.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4677.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4678.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4679.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4680.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4681.0, 1.0, 0.0, -0.0, 0.0, 0.6, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4682.0, 1.0, -0.0, -0.0, 0.039193, 0.350807, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4683.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4684.0, 1.0, 177.3, 36.4, 0.0, 0.7, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4685.0, 1.0, 81.2, 89.3, 0.0, 15.55, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4686.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4687.0, 1.0, -0.0, -0.0, 0.233641, -0.194701, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4688.0, 1.0, 0.0, -0.0, 0.0, 3.58, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4689.0, 1.0, -0.0, 0.0, 0.242346, 2.448045, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4690.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4691.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4692.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [4693.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4694.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4695.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4696.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4697.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4698.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4699.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4700.0, 1.0, 251.3, 42.6, 0.0, 5.47, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4701.0, 1.0, 133.9, 32.4, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4702.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4703.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4704.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [4705.0, 1.0, 374.1, 61.4, 0.281144, 7.339142, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4706.0, 1.0, -38.84, -17.0, 0.07874, 3.110945, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4707.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4708.0, 1.0, -6.58, -1.67, 0.0, 1.14, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4709.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4710.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4711.0, 1.0, -0.0, -0.0, 0.239102, 7.690711, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [4712.0, 1.0, 16.42, 5.9, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4713.0, 1.0, -0.0, 0.0, 0.0, 6.19, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4714.0, 1.0, -5.06, -1.84, 0.0, 187.314047, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4715.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4716.0, 1.0, 132.0, 27.0, 0.0, 4.66, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4717.0, 1.0, 89.0, -1.8, 0.0, 6.15, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4718.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4719.0, 1.0, -0.0, 0.0, 0.0, 1.18, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4720.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4721.0, 1.0, 0.0, -0.0, 0.0, 3.03, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4722.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4723.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4724.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4725.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4726.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4727.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4728.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4729.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4730.0, 1.0, 20.9, -171.5, 0.0, 0.21, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4731.0, 1.0, 113.0, 56.5, 0.0, 4.12, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4732.0, 1.0, 84.19, 17.3, 0.0, 6.2, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4733.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4734.0, 1.0, -0.0, 0.0, 0.0, 17.65, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4735.0, 1.0, 81.79, 51.1, 0.0, 3.06, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4736.0, 1.0, 142.4, 87.8, 0.4624, 9.223933, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4738.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4739.0, 1.0, 0.0, -0.0, 0.0, 2.19, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4740.0, 1.0, 0.0, -0.0, 0.0, 45.7, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4741.0, 1.0, 0.0, 0.0, 0.0, 1.44, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4742.0, 1.0, 0.0, 0.0, 0.0, 1.87, 0.0, 1.0, 0.0, 380.0, 10.0, 1.1, 0.9],
    [4743.0, 1.0, 0.0, 0.0, 0.0, 3.71, 0.0, 1.0, 0.0, 220.0, 8.0, 1.1, 0.9],
    [4744.0, 1.0, -11.71, 3.8, 0.0, 0.13, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4745.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4746.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [4747.0, 1.0, -0.0, 0.0, 0.0, 53.64, 0.0, 1.0, 0.0, 380.0, 15.0, 1.2, 0.8],
    [4748.0, 1.0, 83.6, 11.9, 0.0, 5.03, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4749.0, 1.0, 87.0, 29.6, 0.0, 4.95, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4750.0, 1.0, 0.0, 0.0, 0.2166, 10.9704, 0.0, 1.0, 0.0, 380.0, 1.0, 1.2, 0.8],
    [4751.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4752.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [4753.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4754.0, 1.0, 9.21, 3.5, 0.037778, 0.662222, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4755.0, 1.0, 0.0, -0.0, 0.0, 23.92, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [4756.0, 1.0, -0.0, -0.0, 0.019362, 1.140638, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4757.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4758.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4759.0, 1.0, 0.0, -0.0, 0.0, 4.62, 0.0, 1.0, 0.0, 220.0, 10.0, 1.1, 0.9],
    [4760.0, 1.0, 0.0, -0.0, 0.0, 0.23, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4761.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4762.0, 1.0, -0.0, -0.0, 0.0, 21.82, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4763.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4764.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4765.0, 1.0, 176.7, 25.6, 0.0, 2.01, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4766.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4767.0, 1.0, -0.0, -0.0, 0.0, 5.12, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4768.0, 1.0, -0.0, -0.0, 0.0, 2.13, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4769.0, 1.0, -0.0, 0.0, 0.668421, 4.480834, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [4770.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4771.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4772.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4773.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4774.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4775.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4776.0, 1.0, 165.55, 72.35, 0.039777, 8.820223, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4777.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 7.0, 1.1, 0.9],
    [4778.0, 1.0, 0.0, -0.0, 0.417783, 38.745174, 0.0, 1.0, 0.0, 380.0, 11.0, 1.1, 0.9],
    [4779.0, 1.0, -0.0, 0.0, 0.0, 17.75, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4780.0, 1.0, 0.0, -0.0, 0.0, 0.13, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4781.0, 1.0, 0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4782.0, 1.0, -0.0, -0.0, 0.294847, 40.776932, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [4783.0, 1.0, 66.67, 33.3, 0.059554, 3.910446, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4784.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 2.0, 1.1, 0.9],
    [4785.0, 1.0, -0.0, -0.0, 0.0, 2.08, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4786.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4787.0, 1.0, 10.61, 3.8, 0.0, 0.66, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4788.0, 1.0, 1.8, 0.7, 0.0, 0.85, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4789.0, 1.0, -0.0, 0.0, 0.0, 9.66, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4790.0, 1.0, 180.7, 71.8, 0.0, 2.46, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4791.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4792.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4793.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4794.0, 1.0, -0.0, 0.0, 0.118845, -0.089134, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4795.0, 1.0, 0.0, -0.0, 0.470875, 11.647224, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4796.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [4797.0, 1.0, 178.62, 14.44, 0.0, 136.23, 0.0, 1.0, 0.0, 380.0, 14.0, 1.2, 0.8],
    [4798.0, 1.0, -0.0, -0.0, 0.0, 16.34, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4799.0, 1.0, 27.8, 4.0, 0.0, 9.38, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4800.0, 1.0, -0.57, -0.91, 0.0, 0.09, 0.0, 1.0, 0.0, 220.0, 21.0, 1.1, 0.9],
    [4801.0, 1.0, 11.01, 6.0, 0.0, 0.04, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4802.0, 1.0, 0.0, -0.0, 0.113921, 102.294559, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [4803.0, 1.0, 0.6, 28.7, 0.298623, 22.851147, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4804.0, 1.0, 0.0, -0.0, 0.0, 84.85, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [4805.0, 1.0, 33.14, 11.6, 0.0, 4.51, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4806.0, 1.0, 5.51, 2.0, 0.0, 0.39, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4807.0, 1.0, 0.0, -0.0, 0.0, 30.55, 0.0, 1.0, 0.0, 150.0, 9.0, 1.2, 0.8],
    [4808.0, 1.0, -0.0, -0.0, 0.0, 1.08, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4809.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4810.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4811.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4812.0, 1.0, -0.0, 0.0, 0.0, 0.8, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4813.0, 1.0, 22.12, 13.7, 0.113069, 1.716931, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4814.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4815.0, 1.0, 332.9, 99.6, 0.0, 0.53, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4816.0, 1.0, 33.24, 11.1, 0.0, 0.27, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4817.0, 1.0, 72.08, 29.5, 0.0, 1.06, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4818.0, 1.0, 34.9, 5.0, 0.0, 11.17, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4819.0, 1.0, -0.0, 0.0, 0.0, 3.25, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4820.0, 1.0, 0.0, 0.0, 0.0, 10.72, 0.0, 1.0, 0.0, 400.0, 1.0, 1.1, 0.9],
    [4821.0, 1.0, 13.9, 1.9, 0.0, 3.4, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4822.0, 1.0, 0.0, 0.0, 0.573452, -0.326818, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4823.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 10.5, 1.0, 1.1, 0.9],
    [4824.0, 1.0, 0.0, 0.0, 0.0, 1.84, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4825.0, 1.0, 0.0, 0.0, 0.0, 7.75, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [4826.0, 1.0, 149.3, -2.0, 0.0, 20.77, 0.0, 1.0, 0.0, 380.0, 2.0, 1.1, 0.9],
    [4827.0, 1.0, 0.0, 0.0, 0.039049, 0.520475, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4828.0, 1.0, -0.0, -0.0, 0.0, 5.18, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4829.0, 1.0, -10.11, 3.3, 0.0, 0.53, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4830.0, 1.0, 0.0, 0.0, 0.0, 34.49, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [4831.0, 1.0, 5.61, 2.2, 0.195552, 45.454448, 0.0, 1.0, 0.0, 380.0, 7.0, 1.1, 0.9],
    [4832.0, 1.0, -0.2, -1.64, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4833.0, 1.0, 31.23, 11.3, 0.0, 0.33, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4834.0, 1.0, 0.0, -0.0, 0.0, 0.05, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4835.0, 1.0, 59.7, 26.3, 0.0, 37.680934, 0.0, 1.0, 0.0, 380.0, 9.0, 1.1, 0.9],
    [4836.0, 1.0, 50.56, 16.6, 0.0, 2.02, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4837.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4838.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4839.0, 1.0, 120.4, 39.5, 0.0, 47.2, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4840.0, 1.0, 0.0, 0.0, 0.0, 0.83, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4841.0, 1.0, -0.0, 0.0, 0.0, 2.22, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4842.0, 1.0, 78.19, 27.0, 0.058553, 4.621206, 0.0, 1.0, 0.0, 150.0, 1.0, 1.1, 0.9],
    [4843.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4844.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4846.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4847.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4848.0, 1.0, 70.48, 16.4, 0.040466, 4.649534, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4849.0, 1.0, -0.0, -0.0, 0.0, 0.91, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4850.0, 1.0, 219.22, 70.1, 0.685037, 32.787679, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4851.0, 1.0, -0.0, -0.0, 0.0, 2.27, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4852.0, 1.0, 14.72, 4.6, 0.0, 0.33, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4853.0, 1.0, 2.3, 0.8, 0.0, 0.6, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4854.0, 1.0, 13.62, 8.4, 0.0, 2.67, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4855.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [4856.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [4857.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [4858.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [4859.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [4860.0, 1.0, -10.59, -5.25, 0.0, 3.59, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4861.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [4862.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [4863.0, 1.0, 34.04, 11.0, 0.0, 0.96, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [4864.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 8.0, 1.1, 0.9],
    [4865.0, 1.0, 120.5, 37.5, 0.039658, 3.410342, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4866.0, 1.0, 67.4, 9.6, 0.0, 4.68, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4867.0, 1.0, 48.8, 6.9, 0.0, 4.64, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4868.0, 1.0, 236.2, 116.4, 0.0, 16.22, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4869.0, 1.0, 36.84, 14.1, 0.048813, 44.261187, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [4870.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4871.0, 1.0, 0.0, 0.0, 0.0, 0.76, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4872.0, 1.0, 379.5, 113.3, 0.06172, 22.14828, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [4873.0, 1.0, 46.85, 16.6, 0.0, 2.08, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [4874.0, 1.0, 2.0, 0.6, 0.0, 0.53, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4875.0, 1.0, 18.02, 6.0, 0.0, 0.98, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4876.0, 1.0, 38.54, 49.6, 0.276138, 0.922896, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4877.0, 1.0, 379.9, 73.0, 0.0, 59.58, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4878.0, 1.0, 83.29, 24.1, 0.0, 1.23, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4879.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4880.0, 1.0, 0.0, -0.0, 0.040009, 346.717844, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [4881.0, 1.0, 38.04, 20.0, 0.0, 0.03, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4882.0, 1.0, 0.0, -0.0, 0.0, 0.68, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4883.0, 1.0, 0.0, 0.0, 0.114098, 0.674918, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4884.0, 1.0, 1.3, 0.4, 0.0, 0.24, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4885.0, 1.0, 20.32, 8.9, 0.0, 1.29, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4886.0, 1.0, -0.0, -0.0, 0.0, 5.22, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [4887.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4888.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4889.0, 1.0, -0.0, 0.0, 0.0, 1.02, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4890.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4891.0, 1.0, -0.0, 0.0, 0.0, 5.14, 0.0, 1.0, 0.0, 220.0, 1.0, 1.1, 0.9],
    [4892.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4893.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4894.0, 1.0, -0.0, -0.0, 0.185125, 56.232473, 0.0, 1.0, 0.0, 380.0, 18.0, 1.2, 0.8],
    [4895.0, 1.0, 36.54, 27.4, 0.0, 0.16, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4896.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4897.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4898.0, 1.0, -0.0, -0.0, 0.0, 0.82, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4899.0, 1.0, -0.0, 0.0, 0.0, 6.1, 0.0, 1.0, 0.0, 380.0, 6.0, 1.1, 0.9],
    [4900.0, 1.0, 0.0, 0.0, 0.0, 7.68, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4901.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4902.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4903.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4904.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4905.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [4906.0, 1.0, 155.8, 38.4, 0.0, 3.77, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4907.0, 1.0, 0.0, 0.0, 0.089212, -0.009474, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4908.0, 1.0, -0.0, 0.0, 0.090774, 0.080444, 0.0, 1.0, 0.0, 220.0, 18.0, 1.1, 0.9],
    [4909.0, 1.0, 3.8, 1.3, 0.0, 0.99, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4910.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 17.0, 1.1, 0.9],
    [4911.0, 1.0, 143.79, 106.96, 0.0, 99.84, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [4912.0, 1.0, -0.0, 0.0, 0.0, 0.19, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4913.0, 1.0, 3.4, 1.4, 0.0, 0.62, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4914.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 380.0, 8.0, 1.1, 0.9],
    [4915.0, 1.0, 0.0, 0.0, 0.039148, 4.840852, 0.0, 1.0, 0.0, 220.0, 22.0, 1.1, 0.9],
    [4916.0, 1.0, 0.0, -0.0, 0.0, 1.58, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4917.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [4918.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 13.8, 1.0, 1.1, 0.9],
    [4919.0, 1.0, 0.5, 0.5, 0.0, 0.74, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4920.0, 1.0, 156.2, 24.5, 0.0, 2.22, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4921.0, 1.0, 322.1, 131.9, 0.241556, 9.808768, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [4922.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4923.0, 1.0, 15.22, 2.5, 0.0, 0.63, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [4924.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4925.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4926.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4927.0, 1.0, 77.49, 21.4, 0.0, 0.05, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4928.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4929.0, 1.0, -0.0, 0.0, 0.0, 13.02, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4930.0, 1.0, 13.9, 1.9, 0.0, 5.68, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4931.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4932.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 2.0, 1.1, 0.9],
    [4933.0, 1.0, 50.76, 17.5, 0.0, 8.97, 0.0, 1.0, 0.0, 220.0, 6.0, 1.1, 0.9],
    [4934.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4935.0, 1.0, 50.06, 19.7, 0.0, 0.84, 0.0, 1.0, 0.0, 110.0, 23.0, 1.1, 0.9],
    [4936.0, 1.0, 8.31, 3.0, 0.0, 0.69, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4937.0, 1.0, 115.0, -4.5, 0.0, 15.05, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4938.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4939.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [4940.0, 1.0, 47.15, 15.2, 0.0, 0.17, 0.0, 1.0, 0.0, 110.0, 12.0, 1.1, 0.9],
    [4941.0, 1.0, -0.0, 0.0, 0.0, 5.7, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4942.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4943.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4944.0, 1.0, 0.0, -0.0, 0.0, 30.28, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4945.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4946.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 3.0, 1.1, 0.9],
    [4947.0, 1.0, 4.61, 1.7, 0.0, 0.19, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4948.0, 1.0, -0.0, -0.0, 0.0, 19.57, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [4949.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4950.0, 1.0, -0.2, -1.64, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [4951.0, 1.0, -0.0, -0.0, 0.060584, 0.479416, 0.0, 1.0, 0.0, 220.0, 14.0, 1.1, 0.9],
    [4952.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [4953.0, 1.0, 91.8, 18.6, 0.05911, 1.87089, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4954.0, 1.0, 88.8, -3.2, 0.0, 13.63, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4955.0, 1.0, 93.7, 29.9, 0.0, 2.1, 0.0, 1.0, 0.0, 110.0, 8.0, 1.1, 0.9],
    [4956.0, 1.0, -0.0, 0.0, 0.0, 4.79, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4957.0, 1.0, -0.0, -0.0, 0.0, 0.67, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4958.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4959.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4960.0, 1.0, 27.13, 9.0, 0.0, 0.42, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4961.0, 1.0, 0.0, 0.0, 0.0, 0.54, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4962.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4963.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4964.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4965.0, 1.0, 103.1, 14.7, 0.0, 4.43, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4966.0, 1.0, -0.0, -0.0, 0.0, 17.31, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4967.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4968.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4969.0, 1.0, 23.23, 6.3, 0.0, 0.66, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4970.0, 1.0, 115.0, 16.4, 0.0, 3.94, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4971.0, 1.0, 234.2, 33.3, 0.0, 0.88, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4972.0, 1.0, 140.93, 18.71, 0.0, 12.73, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [4973.0, 1.0, -0.76, -0.86, 0.0, 6.15, 0.0, 1.0, 0.0, 220.0, 12.0, 1.1, 0.9],
    [4974.0, 1.0, -0.0, -0.0, 0.0, 13.94, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4975.0, 1.0, 108.7, 26.3, 0.0, 2.06, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [4976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4977.0, 1.0, 0.0, -0.0, 0.0, 16.4, 0.0, 1.0, 0.0, 380.0, 1.0, 1.1, 0.9],
    [4978.0, 1.0, 52.06, 17.0, 0.0, 0.24, 0.0, 1.0, 0.0, 110.0, 21.0, 1.1, 0.9],
    [4979.0, 1.0, 29.43, 10.7, 0.0, 0.2, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4980.0, 1.0, -0.0, -0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4981.0, 1.0, 19.42, 7.0, 0.0, 0.6, 0.0, 1.0, 0.0, 150.0, 10.0, 1.1, 0.9],
    [4982.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [4983.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 6.3, 1.0, 1.1, 0.9],
    [4984.0, 1.0, 78.09, 27.0, 0.0, 0.83, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [4985.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 20.0, 1.1, 0.9],
    [4986.0, 1.0, 14.72, 5.3, 0.0, 0.58, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4987.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [4988.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 14.0, 1.1, 0.9],
    [4989.0, 1.0, 0.0, 0.0, 0.0, 1.78, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4990.0, 1.0, 0.0, -0.0, 0.0, 0.24, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [4991.0, 1.0, 1.9, 0.7, 0.0, 0.19, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4992.0, 1.0, 6.71, 2.4, 0.0, 0.2, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4993.0, 1.0, 11.51, 4.2, 0.0, 3.64, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [4994.0, 1.0, 24.23, 6.4, 0.0, 3.9, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [4995.0, 1.0, 173.1, 4.6, 0.0, 2.57, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [4996.0, 1.0, 11.5, 1.7, 0.0, 3.11, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [4997.0, 1.0, -0.0, -0.0, 0.171753, 9.136873, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [4998.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 24.0, 1.1, 0.9],
    [4999.0, 1.0, 0.0, 0.0, 1.191402, 16.470917, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [5000.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 11.0, 1.0, 1.1, 0.9],
    [5001.0, 1.0, 146.9, 26.6, 0.0, 11.95, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [5002.0, 1.0, 0.0, 0.0, 0.0, 17.92, 0.0, 1.0, 0.0, 380.0, 4.0, 1.1, 0.9],
    [5003.0, 1.0, 90.2, 5.8, 0.0, 18.69, 0.0, 1.0, 0.0, 380.0, 3.0, 1.1, 0.9],
    [5004.0, 1.0, 77.19, 18.6, 0.0, 2.22, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [5005.0, 1.0, -0.0, 0.0, 0.113531, 6.215391, 0.0, 1.0, 0.0, 220.0, 3.0, 1.1, 0.9],
    [5006.0, 1.0, 39.05, -11.82, 0.0, 1.12, 0.0, 1.0, 0.0, 220.0, 7.0, 1.1, 0.9],
    [5007.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [5008.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [5009.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 5.0, 1.1, 0.9],
    [5010.0, 1.0, 179.8, 5.67, 0.0, 12.83, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [5011.0, 1.0, 314.5, 83.9, 0.710505, 9.997517, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [5012.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [5013.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [5014.0, 1.0, 0.0, 0.0, 0.0, 0.04, 0.0, 1.0, 0.0, 110.0, 19.0, 1.1, 0.9],
    [5015.0, 1.0, 140.1, 10.0, 0.0386, 8.2714, 0.0, 1.0, 0.0, 220.0, 13.0, 1.1, 0.9],
    [5016.0, 1.0, 9.7, 1.4, 0.0, 4.51, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [5017.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [5018.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 6.0, 1.1, 0.9],
    [5019.0, 1.0, 0.0, 0.0, 0.0, 80.21, 0.0, 1.0, 0.0, 380.0, 19.0, 1.1, 0.9],
    [5020.0, 1.0, 0.0, 0.0, 0.29461, 7.926671, 0.0, 1.0, 0.0, 220.0, 18.0, 1.2, 0.8],
    [5021.0, 1.0, 54.96, 12.2, 0.0, 7.05, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [5022.0, 1.0, 0.0, 0.0, 0.0, 0.74, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [5023.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [5024.0, 1.0, 5.11, 1.3, 0.0, 0.67, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [5025.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [5026.0, 1.0, -7.63, -4.3, 0.0, 94.012267, 0.0, 1.0, 0.0, 380.0, 5.0, 1.1, 0.9],
    [5027.0, 1.0, 271.43, 74.55, 0.0, 78.4, 0.0, 1.0, 0.0, 380.0, 14.0, 1.1, 0.9],
    [5028.0, 1.0, 0.0, -0.0, 0.0, 6.02, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [5029.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 18.0, 1.1, 0.9],
    [5030.0, 1.0, -0.0, 0.0, 0.0, 2.24, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [5031.0, 1.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 4.0, 1.1, 0.9],
    [5032.0, 1.0, 137.4, 23.9, 0.0, 7.26, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [5033.0, 1.0, 20.82, 9.5, 0.0, 1.16, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [5034.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [5035.0, 1.0, 15.63, 4.8, 0.0, 1.21, 0.0, 1.0, 0.0, 110.0, 18.0, 1.1, 0.9],
    [5036.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 10.0, 1.1, 0.9],
    [5037.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 9.0, 1.1, 0.9],
    [5038.0, 2.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 0.0, 20.0, 23.0, 1.1, 0.9],
    [5039.0, 1.0, -0.0, -0.0, 0.0, 33.22, 0.0, 1.0, 0.0, 380.0, 13.0, 1.1, 0.9],
    [5040.0, 1.0, -18.8, -5.9, 0.0, 6.23, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [5041.0, 1.0, 25.63, 51.6, 0.0, 2.79, 0.0, 1.0, 0.0, 220.0, 4.0, 1.1, 0.9],
    [5042.0, 1.0, 23.13, 8.8, 0.0, 1.42, 0.0, 1.0, 0.0, 110.0, 22.0, 1.1, 0.9],
    [5043.0, 1.0, 4.2, 0.6, 0.0, 4.02, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [5044.0, 1.0, 76.6, 10.9, 0.0, 9.96, 0.0, 1.0, 0.0, 154.0, 1.0, 1.1, 0.9],
    [5045.0, 1.0, 0.0, 0.0, 0.0, 1.38, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [5046.0, 1.0, -0.0, 0.0, 0.039816, 0.010184, 0.0, 1.0, 0.0, 220.0, 5.0, 1.1, 0.9],
    [5047.0, 1.0, 119.1, 60.5, 0.0, 2.0, 0.0, 1.0, 0.0, 150.0, 9.0, 1.1, 0.9],
    [5048.0, 1.0, 43.75, 17.3, 0.0, 7.73, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
    [5049.0, 1.0, 209.5, 95.0, 0.0, 24.39, 0.0, 1.0, 0.0, 150.0, 8.0, 1.1, 0.9],
