{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin\tPc1\tPc2\tQc1min\tQc1max\tQc2min\tQc2max\tramp_agc\tramp_10\tramp_30\tramp_q\tapf",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           15.3917031001 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ===",
    "WARNING : No comments found in comments.txt for case named pglib_opf_case20758_epigrids__sad"
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [58575.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58576.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58577.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58578.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58579.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58580.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58581.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58582.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58583.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58584.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58585.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58586.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58587.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58588.0, 1.0, 0.0, 0.0, 0.0, 71.54, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58589.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58590.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58591.0, 1.0, 0.0, 0.0, 0.0, -250.53, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58592.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58593.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58594.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58595.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58596.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58597.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58598.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58599.0, 2.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58600.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58601.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58602.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58603.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58604.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58605.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58606.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58607.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58608.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58609.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58610.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58611.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58612.0, 1.0, 0.0, 0.0, 0.0, 37.41, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58613.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58614.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58615.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58616.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58617.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58618.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58619.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58620.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58621.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58622.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58623.0, 1.0, 0.0, 0.0, 0.0, -52.72, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58624.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58625.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58626.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58627.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58628.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58629.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58631.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58632.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58633.0, 1.0, 0.0, 0.0, 0.0, 35.2, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58634.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58635.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58636.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58637.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58638.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58639.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58640.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58641.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58642.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58643.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58644.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58645.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58646.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58647.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58648.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58649.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58650.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58651.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58652.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58653.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58654.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58655.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58656.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58657.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58658.0, 2.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58659.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58660.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58661.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58662.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58663.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58664.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58665.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58666.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58667.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58668.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58669.0, 1.0, 0.0, 0.0, 0.0, 148.42, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58670.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58671.0, 1.0, 0.0, 0.0, 0.0, 52.05, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58672.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58673.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58674.0, 1.0, 0.0, 0.0, 0.0, -14.09, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58675.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58676.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58677.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58678.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58679.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58680.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58681.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58682.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58683.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58684.0, 1.0, 0.0, 0.0, 0.0, 103.84, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58685.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58686.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58687.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58688.0, 1.0, 0.0, 0.0, 0.0, 49.27, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58689.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58690.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58691.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58692.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58693.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58694.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58695.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58696.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58697.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58698.0, 1.0, 0.0, 0.0, 0.0, 137.22, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58699.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58700.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58701.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58702.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58703.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58704.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58705.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58707.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58708.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58709.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58710.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58711.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58712.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58713.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58714.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58715.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58716.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58717.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58718.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58719.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58720.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58721.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58722.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58723.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58724.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58725.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58726.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58727.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58728.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58729.0, 1.0, 0.0, 0.0, 0.0, 10.11, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58730.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58731.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58732.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58733.0, 2.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58734.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58735.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58736.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58737.0, 1.0, 0.0, 0.0, 0.0, 63.58, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58738.0, 2.0, 0.0, 0.0, 0.0, -45.25, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58739.0, 1.0, 0.0, 0.0, 0.0, 100.0, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58740.0, 2.0, 0.0, 0.0, 0.0, -476.73, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58741.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58742.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58743.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58744.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58745.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58746.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58747.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58748.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58749.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58750.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58751.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58752.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58753.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58754.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58755.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58756.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58757.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58758.0, 1.0, 0.0, 0.0, 0.0, -24.08, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58759.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58760.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58761.0, 1.0, 0.0, 0.0, 0.0, 36.86, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58762.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58763.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58764.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58765.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58766.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58767.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58768.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58769.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58770.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58771.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58772.0, 2.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58773.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58774.0, 1.0, 0.0, 0.0, 0.0, -342.47, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58775.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58776.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58777.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58778.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58779.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58780.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58781.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58782.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58783.0, 1.0, 0.0, 0.0, 0.0, -5.54, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58784.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58785.0, 1.0, 0.0, 0.0, 0.0, 37.37, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58786.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58787.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58788.0, 1.0, 0.0, 0.0, 0.0, 0.35, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58789.0, 1.0, 0.0, 0.0, 0.0, 22.64, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58790.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58791.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58792.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58793.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58794.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58795.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58796.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58797.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58798.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58799.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58800.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58801.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58802.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58803.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58804.0, 1.0, 10.13, 2.94, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58805.0, 1.0, 5.95, 1.06, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58806.0, 1.0, 3.11, 0.65, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58807.0, 1.0, 3.37, 0.88, 0.0, -21.33, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58808.0, 1.0, 0.0, 0.0, 0.0, 13.27, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58809.0, 1.0, 10.33, 2.32, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58810.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58811.0, 1.0, 6.8, 1.15, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58812.0, 1.0, 4.86, 1.21, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58813.0, 1.0, 5.09, 0.93, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58814.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58815.0, 1.0, 6.53, 0.89, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58816.0, 1.0, 6.13, 1.82, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58817.0, 1.0, 4.63, 0.57, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58818.0, 1.0, 8.13, 2.34, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58819.0, 1.0, 11.31, 2.59, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58820.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58821.0, 1.0, 3.67, 0.76, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58822.0, 1.0, 7.38, 1.32, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58823.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58824.0, 1.0, 4.48, 1.01, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58825.0, 1.0, 6.86, 1.96, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58826.0, 1.0, 7.66, 2.25, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58827.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58828.0, 1.0, 8.38, 1.03, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58829.0, 1.0, 43.34, 9.46, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58830.0, 1.0, 0.0, 0.0, 0.0, 276.06, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58831.0, 1.0, 10.23, 3.12, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58832.0, 1.0, 5.24, 1.64, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58833.0, 1.0, 4.01, 1.24, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58834.0, 1.0, 16.58, 2.98, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58835.0, 1.0, 24.23, 3.94, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58836.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58837.0, 1.0, 6.08, 1.51, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58838.0, 1.0, 10.42, 1.6, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58839.0, 1.0, 9.52, 2.88, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58841.0, 1.0, 10.25, 2.86, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58842.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58843.0, 1.0, 12.37, 2.95, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58844.0, 1.0, 0.0, 0.0, 0.0, 71.5, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58845.0, 1.0, 7.14, 1.21, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58846.0, 1.0, 0.0, 0.0, 0.0, -16.97, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58847.0, 1.0, 4.29, 0.92, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58849.0, 1.0, 23.73, 6.94, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58850.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58851.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58852.0, 1.0, 21.42, 6.01, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58853.0, 1.0, 11.45, 3.62, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58854.0, 1.0, 13.16, 2.56, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58855.0, 1.0, 7.13, 1.36, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58856.0, 1.0, 19.2, 5.3, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58857.0, 1.0, 22.96, 3.27, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58858.0, 1.0, 10.41, 1.96, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58859.0, 1.0, 17.26, 2.47, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58860.0, 1.0, 0.0, 0.0, 0.0, -65.45, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58861.0, 1.0, 10.67, 1.45, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58862.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58863.0, 1.0, 4.25, 0.92, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58864.0, 1.0, 9.18, 1.77, 0.0, 6.08, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58865.0, 1.0, 18.89, 4.85, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58866.0, 1.0, 5.22, 0.8, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58867.0, 1.0, 3.01, 0.76, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58868.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58869.0, 1.0, 0.0, 0.0, 0.0, -42.69, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58870.0, 1.0, 6.11, 0.91, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58871.0, 1.0, 3.85, 1.22, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58872.0, 1.0, 3.41, 0.76, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58873.0, 1.0, 7.98, 2.05, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58874.0, 1.0, 4.9, 1.22, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58875.0, 1.0, 6.53, 1.32, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58876.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58877.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58878.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58879.0, 1.0, 5.48, 1.46, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58880.0, 1.0, 3.75, 1.22, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58881.0, 1.0, 3.7, 0.63, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58882.0, 1.0, 3.39, 0.72, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58883.0, 1.0, 29.14, 4.81, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58884.0, 1.0, 2.01, 0.36, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58885.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58886.0, 1.0, 12.3, 3.58, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58887.0, 1.0, 0.0, 0.0, 0.0, -89.84, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58888.0, 1.0, 67.41, 18.17, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58889.0, 1.0, 17.61, 3.75, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58890.0, 1.0, 2.82, 0.74, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58891.0, 1.0, 19.72, 5.28, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58892.0, 1.0, 8.65, 2.3, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58893.0, 1.0, 16.53, 3.32, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58894.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58895.0, 1.0, 20.91, 6.05, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58896.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58897.0, 1.0, 8.33, 1.37, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58898.0, 1.0, 11.3, 3.53, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58899.0, 1.0, 12.38, 2.06, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58900.0, 1.0, 4.7, 0.67, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58901.0, 1.0, 2.91, 0.61, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58902.0, 1.0, 10.42, -3.68, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58903.0, 1.0, 0.0, 0.0, 0.0, -100.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58904.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58905.0, 1.0, 9.66, 3.05, 0.0, 1.6, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58906.0, 1.0, 0.0, 0.0, 0.0, 34.18, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58907.0, 1.0, 16.37, 3.81, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58908.0, 1.0, 3.37, 0.71, 0.0, -69.03, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58909.0, 1.0, 16.52, 4.04, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58910.0, 1.0, 5.88, 0.9, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58911.0, 1.0, 0.0, 0.0, 0.0, -5.85, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58912.0, 1.0, 5.69, 1.29, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58913.0, 1.0, 10.42, 3.15, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58914.0, 1.0, 5.08, 1.47, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58915.0, 1.0, 5.8, 1.25, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58916.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58917.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58918.0, 1.0, 4.99, 1.38, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58919.0, 1.0, 5.75, 0.72, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58920.0, 1.0, 3.21, 0.75, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58921.0, 1.0, 6.07, 1.08, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58922.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58923.0, 1.0, 0.0, 0.0, 0.0, 27.4, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58924.0, 1.0, 3.97, 0.74, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58925.0, 1.0, 6.45, 1.25, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58926.0, 1.0, 22.93, 4.82, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58927.0, 1.0, 4.72, 0.65, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58928.0, 1.0, 10.76, 3.22, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58929.0, 1.0, 10.62, 1.44, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58930.0, 1.0, 6.33, 1.38, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58931.0, 1.0, 26.26, 6.68, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58932.0, 1.0, 3.04, 0.55, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58933.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58934.0, 1.0, 0.0, 0.0, 0.0, -24.92, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58935.0, 1.0, 25.73, 7.09, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58936.0, 1.0, 1.62, 0.35, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58937.0, 1.0, 14.35, 3.2, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58938.0, 1.0, 4.57, 0.91, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58939.0, 1.0, 5.7, 1.35, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58940.0, 1.0, 0.0, 0.0, 0.0, 11.45, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58941.0, 1.0, 8.13, 2.32, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58942.0, 1.0, 4.86, 0.91, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58943.0, 1.0, 3.28, 0.75, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58944.0, 1.0, 8.14, 1.71, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58945.0, 1.0, 4.66, 1.04, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58946.0, 1.0, 9.26, 1.76, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58947.0, 1.0, 4.63, 0.8, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58948.0, 1.0, 13.03, 2.48, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58949.0, 1.0, 15.93, 2.74, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58950.0, 1.0, 12.27, 2.74, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58951.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58952.0, 1.0, 40.51, 9.11, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58953.0, 1.0, 9.29, 2.76, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58954.0, 1.0, 13.34, 2.5, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58955.0, 1.0, 10.37, 2.87, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58956.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58957.0, 1.0, 16.25, 4.55, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58958.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58959.0, 1.0, 8.92, 1.46, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58960.0, 1.0, 8.6, 2.32, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58961.0, 1.0, 4.58, 1.05, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58962.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58963.0, 1.0, 5.55, 0.88, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58964.0, 1.0, 8.94, 1.75, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58965.0, 1.0, 5.22, 0.8, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58966.0, 1.0, 0.0, 0.0, 0.0, -36.59, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58967.0, 1.0, 0.0, 0.0, 0.0, 21.45, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58968.0, 1.0, 3.13, 0.7, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58969.0, 1.0, 12.61, 1.96, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58970.0, 1.0, 4.94, 0.79, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58971.0, 1.0, 9.83, 1.99, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58972.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58973.0, 1.0, 24.49, -3.69, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58974.0, 1.0, 0.0, 0.0, 0.0, -42.59, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58975.0, 1.0, 16.01, 4.89, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58976.0, 1.0, 10.6, 2.73, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58977.0, 1.0, 0.0, 0.0, 0.0, -212.69, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58978.0, 1.0, 12.6, 3.56, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58979.0, 1.0, 21.37, 4.35, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58980.0, 1.0, 8.25, 1.4, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58981.0, 1.0, 18.47, 4.16, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58982.0, 1.0, 0.0, 0.0, 0.0, 2.42, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [58983.0, 1.0, 10.23, 1.53, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58984.0, 1.0, 11.18, 1.47, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58985.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58986.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58987.0, 1.0, 12.82, 2.83, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [58988.0, 1.0, 5.49, 0.84, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58989.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58990.0, 1.0, 6.99, 1.28, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58991.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58992.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58993.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58994.0, 1.0, 3.5, 0.88, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58995.0, 1.0, 23.8, 2.97, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58996.0, 1.0, 4.98, 0.63, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [58997.0, 1.0, 0.0, 0.0, 0.0, -239.89, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [58998.0, 1.0, 0.0, 0.0, 0.0, -170.45, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [58999.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59000.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59002.0, 1.0, 5.41, 1.29, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59003.0, 1.0, 4.77, 1.21, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59004.0, 1.0, 5.27, 1.55, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59005.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59006.0, 1.0, 44.6, 9.35, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59007.0, 1.0, 13.27, 3.28, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59008.0, 1.0, 31.38, 6.49, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59009.0, 1.0, 51.06, 6.2, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59010.0, 1.0, 7.23, 2.32, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59012.0, 1.0, 16.32, 4.56, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59013.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59014.0, 1.0, 13.95, 4.02, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59015.0, 1.0, 20.71, 4.09, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59016.0, 1.0, 0.0, 0.0, 0.0, -86.66, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59017.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59018.0, 1.0, 18.73, 4.18, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59019.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59020.0, 1.0, 5.06, 1.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59021.0, 1.0, 2.07, 0.37, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59022.0, 1.0, 9.04, 1.8, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59023.0, 1.0, 8.76, 2.02, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59024.0, 1.0, 6.93, 1.44, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59025.0, 1.0, 3.01, 0.66, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59026.0, 1.0, 3.4, 0.45, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59027.0, 1.0, 4.08, 0.79, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59028.0, 1.0, 7.82, 1.98, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59029.0, 1.0, 4.37, 1.13, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59030.0, 1.0, 10.97, 2.3, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59031.0, 1.0, 7.68, 1.88, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59032.0, 1.0, 9.33, 2.47, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59033.0, 1.0, 7.06, 1.42, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59034.0, 1.0, 9.29, 2.68, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59036.0, 1.0, 15.31, 4.16, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59037.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59038.0, 1.0, 10.87, 1.47, 0.0, -1.25, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59039.0, 1.0, 2.5, 0.39, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59041.0, 1.0, 5.23, 1.42, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59042.0, 1.0, 14.91, 3.48, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59043.0, 1.0, 12.58, 2.01, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59044.0, 1.0, 0.03, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59045.0, 1.0, 8.84, -0.9, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59046.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59047.0, 1.0, 7.82, 1.75, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59048.0, 1.0, 6.52, 1.67, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59049.0, 1.0, 13.73, 2.56, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59050.0, 1.0, 6.98, 1.18, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59051.0, 1.0, 4.95, 1.02, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59052.0, 1.0, 24.19, 4.98, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59054.0, 1.0, 6.81, 1.61, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59055.0, 1.0, 5.5, 1.65, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59056.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59057.0, 1.0, 11.66, 2.3, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59058.0, 1.0, 1.58, 0.47, 0.0, -50.49, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59059.0, 1.0, 193.77, 58.88, 0.0, 32.99, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59060.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59061.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59062.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59063.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59064.0, 1.0, 4.81, 1.39, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59065.0, 1.0, 3.87, 1.24, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59066.0, 1.0, 5.35, 1.65, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59067.0, 1.0, 6.36, 1.74, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59068.0, 1.0, 8.08, 1.57, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59069.0, 1.0, 6.77, 0.85, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59070.0, 1.0, 61.65, 9.16, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59071.0, 1.0, 0.0, 0.0, 0.0, -21.21, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59072.0, 1.0, 14.19, 2.63, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59073.0, 1.0, 0.0, 0.0, 0.0, -75.38, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59074.0, 1.0, 5.59, 1.76, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59075.0, 1.0, 0.0, 0.0, 0.0, -400.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59076.0, 1.0, 0.0, 0.0, 0.0, -19.38, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59077.0, 1.0, 7.92, 1.35, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59078.0, 1.0, 19.5, 4.58, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59079.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59080.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59081.0, 1.0, 6.52, 1.41, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59082.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59083.0, 1.0, 5.92, 1.32, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59084.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59085.0, 1.0, 19.59, 5.57, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59086.0, 1.0, 16.56, 2.84, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59087.0, 1.0, 13.0, 3.81, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59088.0, 1.0, 5.66, 0.93, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59090.0, 1.0, 11.47, 3.26, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59091.0, 1.0, 49.95, 9.91, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59092.0, 1.0, 10.14, 1.57, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59093.0, 1.0, 1.83, 0.31, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59094.0, 1.0, 3.21, 0.65, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59095.0, 1.0, 0.0, 0.0, 0.0, -121.1, 4.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59096.0, 1.0, 3.9, 1.12, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59097.0, 1.0, 11.02, 1.99, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59098.0, 1.0, 2.13, 0.43, 0.0, 0.0, 4.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59100.0, 1.0, 7.02, 1.73, 0.0, 0.0, 4.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59101.0, 1.0, 0.0, 0.0, 0.0, -81.51, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59102.0, 1.0, 10.4, 3.08, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59103.0, 1.0, 10.93, 1.67, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59105.0, 1.0, 0.0, 0.0, 0.0, -20.97, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59106.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59107.0, 1.0, 4.37, 0.91, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59108.0, 1.0, 0.0, 0.0, 0.0, -47.05, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59109.0, 1.0, 2.3, 0.38, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59112.0, 1.0, 1.8, 0.44, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59113.0, 1.0, 2.94, 0.94, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59115.0, 1.0, 3.25, 0.89, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59116.0, 1.0, 6.08, 0.86, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59117.0, 1.0, 3.43, 0.76, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59118.0, 1.0, 0.0, 0.0, 0.0, -46.33, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59119.0, 1.0, 3.25, 1.02, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59120.0, 1.0, 2.24, 0.54, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59126.0, 1.0, 2.97, 0.59, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59127.0, 1.0, 8.42, 2.53, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59128.0, 1.0, 4.24, 1.26, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59129.0, 1.0, 5.64, 1.02, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59130.0, 1.0, 0.0, 0.0, 0.0, -101.23, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59131.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59132.0, 1.0, 5.5, 1.11, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59133.0, 1.0, 0.0, 0.0, 0.0, -126.27, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59134.0, 1.0, 9.58, 2.88, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59135.0, 1.0, 10.92, 2.73, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59136.0, 1.0, 11.16, 2.39, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59137.0, 1.0, 9.73, 1.76, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59138.0, 1.0, 38.32, 10.64, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59139.0, 1.0, 2.92, 0.58, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59140.0, 1.0, 0.0, 0.0, 0.0, -49.34, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59141.0, 1.0, 17.96, 5.13, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59142.0, 1.0, 8.0, 1.01, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59143.0, 1.0, 3.01, 0.74, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59144.0, 1.0, 7.12, 2.17, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59145.0, 1.0, 6.86, 1.16, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59146.0, 1.0, 3.59, 0.64, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59147.0, 1.0, 5.72, 1.72, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59148.0, 1.0, 1.78, 0.43, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59149.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59150.0, 1.0, 7.4, 1.46, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59151.0, 1.0, 5.6, -1.75, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59152.0, 1.0, 6.84, 1.9, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59154.0, 1.0, 13.09, 2.61, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59155.0, 1.0, 10.07, 2.46, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59156.0, 1.0, 4.95, 0.91, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59157.0, 1.0, 4.49, 0.88, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59159.0, 1.0, 0.0, 0.0, 0.0, -54.89, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59160.0, 1.0, 0.0, 0.0, 0.0, -181.4, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59161.0, 1.0, 7.12, 1.17, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59162.0, 1.0, 0.0, 0.0, 0.0, -195.86, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59163.0, 1.0, 4.14, 1.12, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59164.0, 1.0, 7.73, 2.16, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59165.0, 1.0, 5.03, 1.55, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59166.0, 1.0, 12.52, 3.25, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59167.0, 1.0, 6.64, 1.82, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59168.0, 1.0, 22.75, 6.64, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59169.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59170.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59171.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59172.0, 1.0, 12.83, 3.26, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59173.0, 1.0, 9.55, 2.38, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59174.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59175.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59176.0, 1.0, 4.55, 1.1, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59177.0, 1.0, 5.98, 1.12, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59178.0, 1.0, 10.51, 2.87, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59180.0, 1.0, 19.61, 5.61, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59181.0, 1.0, 5.06, 0.7, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59182.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59183.0, 1.0, 0.0, 0.0, 0.0, -93.57, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59184.0, 1.0, 0.0, 0.0, 0.0, -172.41, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59185.0, 1.0, 12.85, 2.25, 0.0, -14.39, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59186.0, 1.0, 2.48, 0.54, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59187.0, 1.0, 10.37, 3.17, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59188.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59189.0, 1.0, 9.67, 1.99, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59190.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59191.0, 1.0, 10.62, 3.08, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59192.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59193.0, 1.0, 6.42, 1.22, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59194.0, 1.0, 7.57, 2.3, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59195.0, 1.0, 3.77, 0.65, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59196.0, 1.0, 9.04, 2.87, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59197.0, 1.0, 5.35, 1.11, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59198.0, 1.0, 7.57, 0.97, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59199.0, 1.0, 7.61, 2.17, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59200.0, 1.0, 3.56, 3.18, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59201.0, 1.0, 2.61, 0.34, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59202.0, 1.0, 3.4, 0.74, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59203.0, 1.0, 0.0, 0.0, 0.0, -229.1, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59204.0, 1.0, 26.47, 4.24, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59205.0, 1.0, 11.01, 1.36, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59206.0, 1.0, 0.03, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59207.0, 1.0, 2.57, 0.47, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59208.0, 1.0, 5.62, 1.57, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59209.0, 1.0, 6.07, 1.72, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59210.0, 1.0, 0.0, 0.0, 0.0, -48.78, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59212.0, 1.0, 9.43, 1.47, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59213.0, 1.0, 3.49, 0.95, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59214.0, 1.0, 3.07, 0.65, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59215.0, 1.0, 4.83, 0.65, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59217.0, 1.0, 7.42, 1.65, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59218.0, 1.0, 5.16, 1.48, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59219.0, 1.0, 1.95, 0.5, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59220.0, 1.0, 1.9, 0.31, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59221.0, 1.0, 13.84, 1.99, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59222.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59223.0, 1.0, 10.69, 2.64, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59224.0, 1.0, 10.41, 1.57, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59225.0, 1.0, 8.57, 2.64, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59226.0, 1.0, 2.54, 0.65, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59227.0, 1.0, 13.64, 2.45, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59228.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59229.0, 1.0, 4.07, 0.82, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59232.0, 1.0, 10.35, 3.06, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59233.0, 1.0, 6.96, 1.91, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59234.0, 1.0, 9.03, 1.97, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59235.0, 1.0, 10.35, 1.77, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59236.0, 1.0, 17.7, 4.35, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59237.0, 1.0, 6.01, 0.93, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59239.0, 1.0, 37.15, 5.14, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59240.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59241.0, 1.0, 11.32, 1.65, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59242.0, 1.0, 12.9, 3.33, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59243.0, 1.0, 5.51, 1.71, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59244.0, 1.0, 5.95, 1.6, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59245.0, 1.0, 19.71, 4.64, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59246.0, 1.0, 4.31, 0.66, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59247.0, 1.0, 0.0, 0.0, 0.0, -299.41, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59248.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59249.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59250.0, 1.0, 2.71, 0.49, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59251.0, 1.0, 0.0, 0.0, 0.0, -170.86, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59252.0, 1.0, 17.14, 5.07, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59253.0, 1.0, 9.07, 1.18, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59254.0, 1.0, 12.87, 3.13, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59255.0, 1.0, 0.0, 0.0, 0.0, -562.82, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59256.0, 1.0, 0.0, 0.0, 0.0, -0.9, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59257.0, 1.0, 8.58, 1.68, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59258.0, 1.0, 4.06, 0.56, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59259.0, 1.0, 10.5, 3.24, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59260.0, 1.0, 4.97, 1.17, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59261.0, 1.0, 9.08, 1.47, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59263.0, 1.0, 4.03, 1.3, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59264.0, 1.0, 10.73, 3.26, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59265.0, 1.0, 5.67, 0.85, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59266.0, 1.0, 13.51, 3.25, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59267.0, 1.0, 8.55, 2.1, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59268.0, 1.0, 7.16, 1.83, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59269.0, 1.0, 8.31, 1.8, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59270.0, 1.0, 20.57, 4.25, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59272.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59273.0, 1.0, 12.66, 2.62, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59274.0, 1.0, 3.94, 0.99, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59275.0, 1.0, 3.97, 1.01, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59276.0, 1.0, 3.42, 0.7, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59277.0, 1.0, 8.17, 1.93, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59280.0, 1.0, 1.98, 0.36, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59281.0, 1.0, 0.99, 0.12, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59282.0, 1.0, 0.87, 0.22, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59283.0, 1.0, 0.0, 0.0, 0.0, -25.93, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59284.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59285.0, 1.0, 4.72, 0.58, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59286.0, 1.0, 3.85, 1.13, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59287.0, 1.0, 2.71, 0.56, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59288.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59290.0, 1.0, 6.0, 1.57, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59291.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59292.0, 1.0, 9.34, 2.15, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59293.0, 1.0, 3.54, 0.95, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59294.0, 1.0, 11.49, 3.24, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59296.0, 1.0, 15.55, 4.33, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59297.0, 1.0, 11.29, 1.63, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59298.0, 1.0, 3.68, 0.6, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59299.0, 1.0, 1.84, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59300.0, 1.0, 3.55, 0.8, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59301.0, 1.0, 10.3, 2.95, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59302.0, 1.0, 5.65, 1.08, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59303.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59304.0, 1.0, 9.16, 2.1, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59306.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59307.0, 1.0, 4.71, 1.53, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59308.0, 1.0, 5.45, 0.98, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59309.0, 1.0, 4.54, 1.25, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59310.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59311.0, 1.0, 15.17, 4.6, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59312.0, 1.0, 14.83, 4.2, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59313.0, 1.0, 3.37, 1.05, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59314.0, 1.0, 5.03, 1.37, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59315.0, 1.0, 2.86, 0.75, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59316.0, 1.0, 18.15, 4.38, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59317.0, 1.0, 9.62, 2.44, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59318.0, 1.0, 4.08, 1.14, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59319.0, 1.0, 6.65, 1.54, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59320.0, 1.0, 13.29, 2.58, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59322.0, 1.0, 5.72, 1.63, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59323.0, 1.0, 47.97, 8.46, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59324.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59325.0, 1.0, 4.22, 0.75, 0.0, -35.36, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59326.0, 1.0, 6.78, 0.88, 0.0, -286.85, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59327.0, 1.0, 8.31, 1.82, 0.0, -123.92, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59328.0, 1.0, 5.04, 0.91, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59329.0, 1.0, 4.08, 0.73, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59330.0, 1.0, 4.3, 0.5, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59331.0, 1.0, 8.34, -2.52, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59332.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59333.0, 1.0, 0.69, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59334.0, 1.0, 0.96, 0.12, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59335.0, 1.0, 9.29, 2.71, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59336.0, 1.0, 6.13, 1.82, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59337.0, 1.0, 8.49, 1.94, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59338.0, 1.0, 0.0, 0.0, 0.0, -147.75, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59339.0, 1.0, 1.77, 0.45, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59340.0, 1.0, 24.11, 7.33, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59341.0, 1.0, 0.0, 0.0, 0.0, -256.81, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59342.0, 1.0, 6.03, 0.82, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59343.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59344.0, 1.0, 6.02, 1.85, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59345.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59346.0, 1.0, 8.3, 1.78, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59347.0, 1.0, 8.26, 1.93, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59348.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59349.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59350.0, 1.0, 10.36, 2.26, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59351.0, 1.0, 0.0, 0.0, 0.0, 352.38, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59352.0, 1.0, 22.5, 6.93, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59353.0, 1.0, 40.94, 8.54, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59355.0, 1.0, 9.26, 1.91, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59356.0, 1.0, 6.27, 1.76, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59357.0, 1.0, 7.15, 1.64, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59358.0, 1.0, 0.0, 0.0, 0.0, 81.45, 5.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59359.0, 1.0, 8.19, 1.64, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59360.0, 1.0, 10.07, 1.96, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59361.0, 1.0, 9.22, 1.52, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59362.0, 1.0, 19.45, 5.98, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59363.0, 1.0, 0.0, 0.0, 0.0, -56.04, 5.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59365.0, 1.0, 7.03, 2.13, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59366.0, 1.0, 8.07, 2.33, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59367.0, 1.0, 0.0, 0.0, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59368.0, 1.0, 6.56, 1.96, 0.0, 0.0, 5.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59369.0, 1.0, 6.53, 1.75, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59370.0, 1.0, 14.73, 4.28, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59371.0, 1.0, 17.08, 3.63, 0.0, 0.0, 5.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59372.0, 1.0, 3.84, 0.73, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59373.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59374.0, 1.0, 12.05, 3.73, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59375.0, 1.0, 5.79, 1.05, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59376.0, 1.0, 0.0, 0.0, 0.0, -51.03, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59377.0, 1.0, 4.94, 1.56, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59378.0, 1.0, 14.93, 2.25, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59379.0, 1.0, 6.16, 1.46, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59380.0, 1.0, 8.06, 1.88, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59381.0, 1.0, 3.92, 0.83, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59382.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59383.0, 1.0, 5.22, 0.74, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59384.0, 1.0, 6.92, 1.62, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59385.0, 1.0, 3.49, 0.73, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59386.0, 1.0, 4.43, 1.21, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59387.0, 1.0, 5.79, 0.87, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59388.0, 1.0, 8.54, 1.31, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59389.0, 1.0, 19.67, 2.66, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59390.0, 1.0, 4.8, 1.25, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59391.0, 1.0, 7.29, 1.93, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59392.0, 1.0, 7.4, 1.4, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59393.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59394.0, 1.0, 12.69, 2.83, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59395.0, 1.0, 5.81, 0.86, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59396.0, 1.0, 6.01, 1.18, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59399.0, 1.0, 5.07, 1.02, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59400.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59401.0, 1.0, 9.0, 1.56, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59402.0, 1.0, 3.53, 0.75, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59403.0, 1.0, 3.93, 0.74, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59404.0, 1.0, 6.91, 1.48, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59405.0, 1.0, 2.47, 0.62, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59406.0, 1.0, 6.57, 0.89, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59407.0, 1.0, 2.74, 0.43, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59409.0, 1.0, 4.13, 0.73, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59411.0, 1.0, 7.59, 2.13, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59412.0, 1.0, 10.72, 2.33, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59413.0, 1.0, 6.79, 1.7, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59414.0, 1.0, 4.96, 0.55, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59415.0, 1.0, 6.75, 0.88, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59416.0, 1.0, 7.57, 2.14, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59417.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59418.0, 1.0, 13.72, 3.26, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59419.0, 1.0, 6.23, 1.23, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59420.0, 1.0, 13.64, 3.86, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59421.0, 1.0, 5.75, 1.28, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59422.0, 1.0, 5.54, 1.45, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59423.0, 1.0, 5.22, 0.61, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59424.0, 1.0, 7.02, 1.14, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59425.0, 1.0, 6.47, 1.35, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59426.0, 1.0, 5.78, 0.83, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59427.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59428.0, 1.0, 15.47, 4.54, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59429.0, 1.0, 0.0, 0.0, 0.0, 59.74, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59430.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59431.0, 1.0, 3.84, 0.75, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59432.0, 1.0, 6.61, 1.29, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59433.0, 1.0, 5.86, 1.53, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59434.0, 1.0, 5.95, 1.34, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59435.0, 1.0, 13.08, 2.11, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59436.0, 1.0, 6.54, 1.66, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59437.0, 1.0, 0.0, 0.0, 0.0, 122.93, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59438.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59439.0, 1.0, 4.43, 1.08, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59440.0, 1.0, 5.37, 1.46, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59442.0, 1.0, 4.22, 1.09, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59443.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59444.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59445.0, 1.0, 4.93, 1.24, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59446.0, 1.0, 2.7, 0.63, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59447.0, 1.0, 6.8, 1.64, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59448.0, 1.0, 4.3, 0.94, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59449.0, 1.0, 7.08, 1.71, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59450.0, 1.0, 4.11, 0.95, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59451.0, 1.0, 7.13, 1.39, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59452.0, 1.0, 6.1, 1.3, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59453.0, 1.0, 3.74, 0.92, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59454.0, 1.0, 4.34, 1.09, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59455.0, 1.0, 7.74, 1.97, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59456.0, 1.0, 7.25, 1.25, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59457.0, 1.0, 8.52, 0.98, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59458.0, 1.0, 7.2, 1.38, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59459.0, 1.0, 5.75, 1.48, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59460.0, 1.0, 5.46, 0.87, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59461.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59462.0, 1.0, 10.13, 1.21, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59463.0, 1.0, 4.6, 1.04, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59464.0, 1.0, 8.37, 1.54, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59465.0, 1.0, 9.73, 2.74, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59466.0, 1.0, 5.19, 0.93, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59467.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59468.0, 1.0, 3.23, 0.76, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59469.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59470.0, 1.0, 8.3, 1.73, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59471.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59472.0, 1.0, 3.34, 0.76, 0.0, 27.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59473.0, 1.0, 12.64, 3.3, 0.0, 10.1, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59474.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59475.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59476.0, 1.0, 6.43, 1.41, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59477.0, 1.0, 6.84, 1.3, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59478.0, 1.0, 13.13, 2.5, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59479.0, 1.0, 4.44, 0.77, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59480.0, 1.0, 15.38, 2.64, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59481.0, 1.0, 5.22, 0.65, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59482.0, 1.0, 4.08, 0.72, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59483.0, 1.0, 5.9, 1.39, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59484.0, 1.0, 5.55, 0.91, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59485.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59486.0, 1.0, 4.95, 1.15, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59487.0, 1.0, 14.11, 3.51, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59488.0, 1.0, 9.48, 1.42, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59490.0, 1.0, 17.37, 2.41, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59491.0, 1.0, 9.14, 1.17, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59492.0, 1.0, 23.46, 3.4, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59493.0, 1.0, 11.12, 3.12, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59494.0, 1.0, 8.95, 2.19, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59495.0, 1.0, 5.47, 1.46, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59496.0, 1.0, 7.09, 1.52, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59497.0, 1.0, 12.37, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59498.0, 1.0, 2.6, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59499.0, 1.0, 4.91, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59500.0, 1.0, 10.21, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59501.0, 1.0, 13.65, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59502.0, 1.0, 3.14, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59503.0, 1.0, 7.69, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59504.0, 1.0, 4.54, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59505.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59506.0, 1.0, 5.46, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59507.0, 1.0, 13.27, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59508.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59509.0, 1.0, 7.68, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59510.0, 1.0, 12.59, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59511.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59512.0, 1.0, 8.22, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59513.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59514.0, 1.0, 5.14, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59515.0, 1.0, 6.7, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59516.0, 1.0, 10.01, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59517.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59518.0, 1.0, 5.92, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59519.0, 1.0, 3.28, -4.03, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59520.0, 1.0, 5.96, -3.9, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59521.0, 1.0, 11.19, -3.92, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59522.0, 1.0, 5.35, -3.94, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59523.0, 1.0, 3.69, -3.92, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59524.0, 1.0, 9.46, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59525.0, 1.0, 9.28, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59526.0, 1.0, 10.92, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59527.0, 1.0, 11.03, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59528.0, 1.0, 13.1, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59529.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59530.0, 1.0, 2.61, -3.94, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59531.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59532.0, 1.0, 8.58, -3.96, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59533.0, 1.0, 11.71, -3.96, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59534.0, 1.0, 15.41, -3.95, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59535.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59536.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59537.0, 1.0, 8.21, -3.95, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59538.0, 1.0, 12.75, -3.95, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59539.0, 1.0, 1.76, -3.97, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59540.0, 1.0, 14.25, -3.97, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59541.0, 1.0, 9.96, -3.95, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59542.0, 1.0, 12.84, -3.95, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59543.0, 1.0, 9.73, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59544.0, 1.0, 5.31, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59545.0, 1.0, 6.66, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59546.0, 1.0, 4.23, 0.62, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59547.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59548.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59549.0, 1.0, 10.29, 2.81, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59550.0, 1.0, 6.14, 1.29, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59551.0, 1.0, 14.74, 4.06, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59553.0, 1.0, 7.06, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59554.0, 1.0, 3.9, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59555.0, 1.0, 15.03, 2.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59556.0, 1.0, 11.51, 1.78, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59557.0, 1.0, 13.19, 3.51, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59558.0, 1.0, 11.92, 2.56, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59559.0, 1.0, 0.0, 0.0, 0.0, 289.84, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59560.0, 1.0, 4.01, 0.65, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59561.0, 1.0, 5.38, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59562.0, 1.0, 4.92, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59563.0, 1.0, 17.02, 3.78, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59564.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59565.0, 1.0, 0.0, 0.0, 0.0, 32.07, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59566.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59567.0, 1.0, 12.29, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59569.0, 1.0, 7.82, -14.43, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59570.0, 1.0, 11.64, 2.16, 0.0, 43.41, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59571.0, 1.0, 0.0, 0.0, 0.0, 51.24, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59572.0, 1.0, 0.0, 0.0, 0.0, -119.15, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59573.0, 1.0, 14.43, 4.0, 0.0, -44.44, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59574.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59575.0, 1.0, 9.01, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59576.0, 1.0, 4.07, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59577.0, 1.0, 4.4, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59578.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59579.0, 1.0, 3.5, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59580.0, 1.0, 4.43, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59581.0, 1.0, 4.4, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59582.0, 1.0, 7.03, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59583.0, 1.0, 3.26, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59584.0, 1.0, 7.88, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59585.0, 1.0, 8.42, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59586.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59587.0, 1.0, 14.74, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59588.0, 1.0, 6.29, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59589.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59590.0, 1.0, 10.55, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59591.0, 1.0, 5.02, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59592.0, 1.0, 12.56, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59593.0, 1.0, 18.24, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59594.0, 1.0, 44.28, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59595.0, 1.0, 19.81, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59596.0, 1.0, 11.25, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59597.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59598.0, 1.0, 9.78, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59599.0, 1.0, 6.94, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59600.0, 1.0, 9.23, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59602.0, 1.0, 3.83, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59603.0, 1.0, 4.7, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59604.0, 1.0, 3.83, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59605.0, 1.0, 4.76, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59606.0, 1.0, 1.69, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59607.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59608.0, 1.0, 5.21, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59609.0, 1.0, 4.52, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59610.0, 1.0, 8.29, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59611.0, 1.0, 7.58, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59612.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59613.0, 1.0, 4.34, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59614.0, 1.0, 5.42, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59615.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59616.0, 1.0, 12.13, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59617.0, 1.0, 6.47, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59618.0, 1.0, 5.78, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59619.0, 1.0, 4.34, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59620.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59621.0, 1.0, 2.68, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59622.0, 1.0, 6.37, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59623.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59624.0, 1.0, 12.1, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59625.0, 1.0, 11.99, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59626.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59627.0, 1.0, 7.62, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59628.0, 1.0, 6.29, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59629.0, 1.0, 2.81, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59630.0, 1.0, 5.11, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59631.0, 1.0, 9.65, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59632.0, 1.0, 8.7, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59633.0, 1.0, 9.88, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59634.0, 1.0, 5.27, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59635.0, 1.0, 3.8, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59636.0, 1.0, 11.89, -3.76, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59637.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59638.0, 1.0, 14.32, -7.7, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59639.0, 1.0, 7.54, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59640.0, 1.0, 1.68, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59641.0, 1.0, 5.82, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59642.0, 1.0, 2.78, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59643.0, 1.0, 3.78, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59645.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59646.0, 1.0, 4.15, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59647.0, 1.0, 7.44, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59648.0, 1.0, 3.09, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59649.0, 1.0, 6.78, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59650.0, 1.0, 5.06, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59651.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59652.0, 1.0, 6.8, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59653.0, 1.0, 3.43, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59654.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59655.0, 1.0, 6.42, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59656.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59657.0, 1.0, 8.35, -14.26, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59658.0, 1.0, 16.59, -3.77, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59659.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59660.0, 1.0, 7.27, 1.62, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59661.0, 1.0, 22.2, 3.19, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59662.0, 1.0, 4.01, 0.91, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59663.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59664.0, 1.0, 15.13, 2.48, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59665.0, 1.0, 3.68, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59666.0, 1.0, 4.6, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59667.0, 1.0, 5.28, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59668.0, 1.0, 3.06, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59669.0, 1.0, 4.87, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59670.0, 1.0, 2.6, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59671.0, 1.0, 1.59, 0.36, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59672.0, 1.0, 9.16, 1.17, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59673.0, 1.0, 6.0, 1.11, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59674.0, 1.0, 3.09, 0.55, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59675.0, 1.0, 13.27, 4.3, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59676.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59677.0, 1.0, 7.86, 2.1, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59678.0, 1.0, 5.1, 1.12, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59679.0, 1.0, 5.91, 1.5, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59680.0, 1.0, 7.57, 1.09, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59681.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59682.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59683.0, 1.0, 4.35, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59684.0, 1.0, 6.35, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59685.0, 1.0, 10.35, 2.12, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59686.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59688.0, 1.0, 5.6, 0.66, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59689.0, 1.0, 3.69, 0.69, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59690.0, 1.0, 10.76, 1.92, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59691.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59692.0, 1.0, 4.99, 1.03, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59693.0, 1.0, 8.05, 1.63, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59694.0, 1.0, 4.97, 0.76, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59695.0, 1.0, 3.91, 0.94, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59696.0, 1.0, 14.46, 4.27, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59697.0, 1.0, 6.17, 0.93, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59698.0, 1.0, 9.65, 2.42, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59699.0, 1.0, 4.83, 1.23, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59700.0, 1.0, 4.33, 0.67, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59701.0, 1.0, 4.84, 0.72, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59702.0, 1.0, 17.9, 5.55, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59703.0, 1.0, 4.79, 0.89, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59704.0, 1.0, 17.3, 4.11, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59705.0, 1.0, 7.67, 1.39, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59707.0, 1.0, 14.0, 3.98, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59708.0, 1.0, 3.83, 0.76, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59709.0, 1.0, 4.48, 0.69, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59710.0, 1.0, 4.15, 0.63, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59711.0, 1.0, 2.45, 0.4, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59712.0, 1.0, 6.06, 1.02, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59713.0, 1.0, 6.54, 1.08, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59714.0, 1.0, 5.59, 1.24, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59715.0, 1.0, 9.51, 1.83, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59716.0, 1.0, 3.38, 0.62, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59717.0, 1.0, 3.82, 0.41, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59718.0, 1.0, 3.61, 0.98, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59719.0, 1.0, 4.56, 0.57, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59720.0, 1.0, 26.75, 8.79, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59721.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59722.0, 1.0, 12.59, 3.83, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59723.0, 1.0, 7.66, 2.1, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59724.0, 1.0, 8.03, 1.82, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59725.0, 1.0, 10.48, 2.27, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59726.0, 1.0, 4.8, 1.15, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59727.0, 1.0, 4.64, 0.71, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59728.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59729.0, 1.0, 0.0, 0.0, 0.0, 85.89, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59730.0, 1.0, 9.15, 1.68, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59731.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59732.0, 1.0, 3.25, 0.41, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59733.0, 1.0, 4.48, 0.89, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59734.0, 1.0, 3.34, 0.49, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59735.0, 1.0, 3.83, 0.66, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59736.0, 1.0, 2.59, 0.54, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59737.0, 1.0, 4.64, 1.13, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59738.0, 1.0, 4.66, 1.24, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59739.0, 1.0, 4.2, 0.71, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59740.0, 1.0, 4.93, 1.19, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59741.0, 1.0, 4.86, 1.43, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59742.0, 1.0, 2.0, 0.46, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59743.0, 1.0, 2.47, 0.61, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59744.0, 1.0, 5.15, 0.82, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59745.0, 1.0, 3.76, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59746.0, 1.0, 1.82, 0.32, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59747.0, 1.0, 3.75, 0.94, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59748.0, 1.0, 5.28, 0.66, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59749.0, 1.0, 3.19, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59750.0, 1.0, 3.17, 0.44, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59751.0, 1.0, 4.82, 1.01, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59752.0, 1.0, 7.94, 1.44, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59753.0, 1.0, 3.0, 0.76, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59754.0, 1.0, 4.65, 1.27, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59755.0, 1.0, 4.68, 1.17, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59756.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59757.0, 1.0, 3.5, 0.89, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59758.0, 1.0, 2.78, 0.73, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59759.0, 1.0, 5.27, 1.4, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59760.0, 1.0, 3.63, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59761.0, 1.0, 4.22, 0.71, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59762.0, 1.0, 0.05, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59763.0, 1.0, 55.03, 18.17, 0.0, 223.9, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59764.0, 1.0, 3.29, 0.68, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59765.0, 1.0, 9.95, 1.28, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59766.0, 1.0, 8.87, 1.95, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59767.0, 1.0, 6.79, 2.01, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59768.0, 1.0, 8.26, 2.01, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59769.0, 1.0, 18.06, 5.19, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59770.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59771.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59772.0, 1.0, 8.0, 1.35, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59773.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59774.0, 1.0, 3.01, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59775.0, 1.0, 11.71, 3.05, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59776.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59777.0, 1.0, 8.86, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59778.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59779.0, 1.0, 23.05, 6.77, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59780.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59781.0, 1.0, 9.53, 2.6, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59782.0, 1.0, 6.86, 1.72, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59783.0, 1.0, 13.04, 2.58, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59784.0, 1.0, 8.81, 2.45, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59785.0, 1.0, 9.61, 2.12, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59786.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59787.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59788.0, 1.0, 10.37, 2.78, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59789.0, 1.0, 2.33, 0.61, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59790.0, 1.0, 13.19, 2.94, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59791.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59792.0, 1.0, 7.77, 1.15, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59793.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59794.0, 1.0, 6.41, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59795.0, 1.0, 7.62, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59796.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59798.0, 1.0, 8.54, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59799.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59800.0, 1.0, 5.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59801.0, 1.0, 5.12, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59802.0, 1.0, 4.97, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59803.0, 1.0, 6.03, 1.03, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59804.0, 1.0, 5.85, 1.06, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59805.0, 1.0, 4.96, 0.96, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59806.0, 1.0, 5.82, 1.42, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59807.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59808.0, 1.0, 8.14, 1.58, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59809.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59810.0, 1.0, 8.41, 1.05, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59811.0, 1.0, 10.01, 2.13, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59812.0, 1.0, 10.29, 2.18, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59813.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59814.0, 1.0, 4.17, 0.53, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59815.0, 1.0, 7.92, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59816.0, 1.0, 7.74, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59817.0, 1.0, 13.93, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59818.0, 1.0, 9.44, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59819.0, 1.0, 3.6, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59820.0, 1.0, 6.46, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59821.0, 1.0, 1.9, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59822.0, 1.0, 6.25, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59823.0, 1.0, 3.05, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59824.0, 1.0, 9.61, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59825.0, 1.0, 4.97, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59826.0, 1.0, 4.62, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59827.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59828.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59829.0, 1.0, 3.38, 0.48, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59830.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59831.0, 1.0, 3.92, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59832.0, 1.0, 1.76, 0.25, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59833.0, 1.0, 5.06, 1.39, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59834.0, 1.0, 19.24, 3.28, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59835.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59836.0, 1.0, 8.46, 1.37, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59837.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59838.0, 1.0, 10.7, 1.84, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59839.0, 1.0, 9.03, 2.43, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59841.0, 1.0, 6.58, 0.99, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59842.0, 1.0, 6.05, 0.84, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59843.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59844.0, 1.0, 4.14, 1.11, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59845.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59846.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59847.0, 1.0, 6.39, 1.27, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59848.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59849.0, 1.0, 0.0, 0.0, 0.0, -182.04, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59850.0, 1.0, 0.0, 0.0, 0.0, -13.42, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59851.0, 1.0, 7.96, 1.89, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59852.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59853.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59854.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59855.0, 1.0, 4.64, 1.24, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59856.0, 1.0, 3.41, 0.66, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59857.0, 1.0, 3.96, 1.08, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59858.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59859.0, 1.0, 5.93, 1.57, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59860.0, 1.0, 6.42, 1.51, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59861.0, 1.0, 4.86, 1.27, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59862.0, 1.0, 5.34, 1.28, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59863.0, 1.0, 5.58, 1.1, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59864.0, 1.0, 5.07, 0.75, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59865.0, 1.0, 4.91, 1.38, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59866.0, 1.0, 5.8, 1.48, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59867.0, 1.0, 20.81, 3.18, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59868.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59869.0, 1.0, 11.61, 2.88, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59870.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59871.0, 1.0, 3.38, 0.62, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59872.0, 1.0, 4.36, 1.16, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59873.0, 1.0, 4.06, 1.12, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59874.0, 1.0, 7.36, 1.72, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59875.0, 1.0, 3.14, 0.39, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59876.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59877.0, 1.0, 4.5, 0.85, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59878.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59879.0, 1.0, 4.34, 0.75, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59880.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59881.0, 1.0, 4.18, 1.15, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59882.0, 1.0, 5.88, 0.89, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59883.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59884.0, 1.0, 15.44, 3.44, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59885.0, 1.0, 5.87, 1.01, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59886.0, 1.0, 0.0, 0.0, 0.0, -76.09, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59887.0, 1.0, 2.7, 0.52, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59888.0, 1.0, 5.13, 0.99, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59889.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59890.0, 1.0, 8.62, 1.18, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59891.0, 1.0, 3.93, 0.5, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59892.0, 1.0, 3.13, 0.81, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59893.0, 1.0, 4.24, 0.5, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59894.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59895.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59896.0, 1.0, 4.44, 1.11, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59897.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59898.0, 1.0, 5.39, 1.34, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59899.0, 1.0, 4.5, 1.18, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59900.0, 1.0, 4.44, 1.02, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59901.0, 1.0, 3.81, 0.64, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59902.0, 1.0, 2.95, 0.48, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59903.0, 1.0, 3.65, 0.83, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59904.0, 1.0, 4.12, 0.47, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59905.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59906.0, 1.0, 4.44, 1.09, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59907.0, 1.0, 6.43, 1.18, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59908.0, 1.0, 0.0, 0.0, 0.0, 64.05, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59909.0, 1.0, 9.38, 2.03, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59910.0, 1.0, 2.18, 0.37, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59911.0, 1.0, 9.48, 1.81, 0.0, 34.22, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59912.0, 1.0, 2.73, 0.42, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59913.0, 1.0, 6.82, 1.92, 0.0, -160.66, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59914.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59915.0, 1.0, 5.29, 1.08, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59916.0, 1.0, 10.95, 1.47, 0.0, -10.2, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59917.0, 1.0, 3.1, 0.46, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59918.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59919.0, 1.0, 7.62, 2.1, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59920.0, 1.0, 62.42, 18.1, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59921.0, 1.0, 6.99, 1.28, 0.0, 117.52, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59922.0, 1.0, 0.0, 0.0, 0.0, 108.02, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59923.0, 1.0, 0.0, 0.0, 0.0, 442.2, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59924.0, 1.0, 0.0, 0.0, 0.0, 144.56, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59925.0, 1.0, 5.36, 0.7, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59926.0, 1.0, 1.93, 0.49, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59928.0, 1.0, 6.41, 1.24, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59929.0, 1.0, 8.54, 2.57, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59931.0, 1.0, 0.0, 0.0, 0.0, -11.43, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59932.0, 1.0, 11.84, 3.15, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59933.0, 1.0, 2.38, 0.47, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59934.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59935.0, 1.0, 6.94, 1.71, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59936.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59937.0, 1.0, 13.25, 2.07, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59938.0, 1.0, 1.34, 0.23, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59939.0, 1.0, 3.08, 0.72, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59940.0, 1.0, 2.29, 0.41, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59941.0, 1.0, 3.1, 0.37, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59942.0, 1.0, 5.98, 1.65, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59943.0, 1.0, 6.37, 1.55, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59944.0, 1.0, 4.15, 1.07, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59945.0, 1.0, 3.98, 1.05, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59946.0, 1.0, 5.67, 1.3, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59947.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59948.0, 1.0, 2.41, 0.61, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59949.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59950.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59951.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59952.0, 1.0, 2.5, 0.69, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59953.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59954.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59955.0, 1.0, 9.18, 2.54, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59956.0, 1.0, 4.59, 0.55, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59957.0, 1.0, 6.88, 2.1, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59958.0, 1.0, 0.0, 0.0, 0.0, -152.86, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59959.0, 1.0, 144.8, 47.51, 0.0, 439.24, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [59960.0, 1.0, 5.04, 1.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59961.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59962.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59963.0, 1.0, 4.04, 0.55, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59964.0, 1.0, 2.24, 0.63, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59965.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59966.0, 1.0, 4.43, 1.04, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59967.0, 1.0, 2.93, 0.42, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59968.0, 1.0, 10.17, 1.78, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59969.0, 1.0, 5.22, 0.8, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59970.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59972.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59973.0, 1.0, 6.05, 1.58, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59974.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59975.0, 1.0, 4.16, 0.85, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59976.0, 1.0, 4.63, 0.9, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59977.0, 1.0, 10.19, 2.22, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59978.0, 1.0, 9.77, 1.25, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59979.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59980.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59981.0, 1.0, 6.06, 1.32, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59982.0, 1.0, 6.25, 1.39, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59983.0, 1.0, 10.49, 2.03, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59984.0, 1.0, 4.84, 1.28, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59985.0, 1.0, 6.85, 1.59, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59986.0, 1.0, 6.02, 1.35, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59987.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59988.0, 1.0, 4.87, 0.76, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59989.0, 1.0, 5.37, 1.04, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59990.0, 1.0, 8.48, 1.97, 0.0, 59.03, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59991.0, 1.0, 11.6, 1.77, 0.0, 73.45, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [59992.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [59993.0, 1.0, 6.18, 1.65, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59994.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59995.0, 1.0, 8.55, 2.09, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59996.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [59997.0, 1.0, 9.08, 1.63, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59998.0, 1.0, 3.47, 0.78, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [59999.0, 1.0, 6.16, 0.94, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60000.0, 1.0, 3.49, 0.51, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60001.0, 1.0, 2.96, 0.42, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60002.0, 1.0, 4.14, 1.06, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60005.0, 1.0, 4.8, 1.27, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60007.0, 1.0, 41.7, 9.5, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60008.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60009.0, 1.0, 6.08, 1.19, 0.0, -193.5, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60010.0, 1.0, 4.89, 1.21, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60011.0, 1.0, 4.76, 0.62, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60012.0, 1.0, 6.94, 1.97, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60013.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60014.0, 1.0, 6.49, 1.05, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60015.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60016.0, 1.0, 7.82, 1.95, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60017.0, 1.0, 6.21, 1.04, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60019.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60020.0, 1.0, 15.18, 3.23, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60021.0, 1.0, 41.37, 12.19, 0.0, 100.92, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60022.0, 1.0, 5.85, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60023.0, 1.0, 9.22, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60024.0, 1.0, 9.96, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60025.0, 1.0, 11.5, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60026.0, 1.0, 7.44, 1.31, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60027.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60028.0, 1.0, 12.01, 3.04, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60029.0, 1.0, 18.87, 5.43, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60030.0, 1.0, 6.35, 1.53, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60031.0, 1.0, 7.37, 1.58, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60032.0, 1.0, 12.5, 3.5, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60033.0, 1.0, 7.83, 1.91, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60034.0, 1.0, 0.0, 0.0, 0.0, 41.06, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60035.0, 1.0, 4.63, 0.82, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60036.0, 1.0, 4.0, 1.05, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60037.0, 1.0, 3.34, 0.94, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60039.0, 1.0, 4.55, 1.28, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60040.0, 1.0, 3.56, 0.92, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60041.0, 1.0, 2.8, 0.39, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60042.0, 1.0, 3.48, 0.89, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60043.0, 1.0, 5.4, 1.16, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60044.0, 1.0, 0.0, 0.0, 0.0, -51.89, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60045.0, 1.0, 9.71, 2.81, 0.0, -112.22, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60046.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60047.0, 1.0, 13.04, 2.8, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60048.0, 1.0, 12.74, 3.36, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60049.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60050.0, 1.0, 4.88, 1.27, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60051.0, 1.0, 11.93, 2.46, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60052.0, 1.0, 12.64, 3.64, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60053.0, 1.0, 12.23, -5.42, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60054.0, 1.0, 11.26, 1.81, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60056.0, 1.0, 10.3, 2.22, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60057.0, 1.0, 12.48, 2.13, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60058.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60059.0, 1.0, 5.75, 1.59, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60060.0, 1.0, 3.05, 0.39, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60061.0, 1.0, 8.97, 2.63, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60062.0, 1.0, 7.28, 2.06, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60063.0, 1.0, 5.18, 0.88, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60064.0, 1.0, 4.84, 0.75, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60066.0, 1.0, 4.33, 0.64, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60067.0, 1.0, 5.79, 1.7, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60068.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60069.0, 1.0, 0.0, 0.0, 0.0, -243.07, 8.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60070.0, 1.0, 7.17, 1.77, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60071.0, 1.0, 2.87, 0.35, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60072.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60073.0, 1.0, 0.0, 0.0, 0.0, 194.1, 8.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60074.0, 1.0, 4.95, 1.19, 0.0, -104.36, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60075.0, 1.0, 5.95, 1.51, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60076.0, 1.0, 11.64, 3.51, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60077.0, 1.0, 0.0, 0.0, 0.0, 9.3, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60078.0, 1.0, 5.07, 0.67, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60079.0, 1.0, 8.78, 1.86, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60080.0, 1.0, 5.01, 0.65, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60082.0, 1.0, 5.68, 1.34, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60083.0, 1.0, 8.13, 1.98, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60084.0, 1.0, 3.68, 0.98, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60086.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60087.0, 1.0, 10.21, 2.19, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60088.0, 1.0, 4.93, 1.06, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60089.0, 1.0, 4.08, 0.77, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60090.0, 1.0, 7.61, 1.65, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60091.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60093.0, 1.0, 7.06, 1.83, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60094.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60095.0, 1.0, 10.23, 1.62, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60096.0, 1.0, 3.34, 0.8, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60098.0, 1.0, 14.21, 3.24, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60099.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60100.0, 1.0, 9.08, 1.2, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60101.0, 1.0, 4.91, 1.23, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60102.0, 1.0, 7.65, 0.94, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60103.0, 1.0, 4.7, 1.03, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60104.0, 1.0, 11.44, 2.41, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60105.0, 1.0, 7.53, 1.23, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60106.0, 1.0, 4.01, 1.1, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60107.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60108.0, 1.0, 7.24, 0.78, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60110.0, 1.0, 6.51, 1.17, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60111.0, 1.0, 6.58, 0.9, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60112.0, 1.0, 16.32, 3.22, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60113.0, 1.0, 10.16, 1.88, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60115.0, 1.0, 3.5, 0.63, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60116.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60117.0, 1.0, 4.8, 1.17, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60118.0, 1.0, 9.85, 2.37, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60119.0, 1.0, 4.25, 0.94, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60120.0, 1.0, 10.3, 2.53, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60122.0, 1.0, 8.14, 1.15, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60123.0, 1.0, 6.47, 0.93, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60124.0, 1.0, 5.43, 1.39, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60125.0, 1.0, 6.02, 0.87, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60126.0, 1.0, 8.5, 1.95, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60127.0, 1.0, 5.52, 1.36, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60128.0, 1.0, 3.63, 0.57, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60129.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60130.0, 1.0, 5.95, 1.25, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60131.0, 1.0, 4.11, 0.48, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60133.0, 1.0, 3.36, 0.8, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60134.0, 1.0, 6.68, 1.73, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60135.0, 1.0, 6.99, 1.81, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60136.0, 1.0, 4.53, 1.17, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60137.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60139.0, 1.0, 8.22, 2.03, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60140.0, 1.0, 23.09, 6.05, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60141.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60142.0, 1.0, 2.03, 0.52, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60145.0, 1.0, 10.41, 3.01, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60146.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60147.0, 1.0, 4.22, 0.8, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60148.0, 1.0, 3.67, 0.95, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60149.0, 1.0, 12.94, 4.07, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60150.0, 1.0, 8.31, 2.06, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60152.0, 1.0, 7.16, 1.12, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60154.0, 1.0, 5.24, 0.87, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60155.0, 1.0, 10.96, 3.17, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60156.0, 1.0, 5.31, 1.39, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60157.0, 1.0, 4.62, 0.84, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60158.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60159.0, 1.0, 6.68, 2.0, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60160.0, 1.0, 3.94, 0.51, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60161.0, 1.0, 8.54, 0.94, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60162.0, 1.0, 7.72, 2.06, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60163.0, 1.0, 6.96, 1.55, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60164.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60165.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60166.0, 1.0, 3.05, 0.7, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60167.0, 1.0, 3.31, 0.54, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60168.0, 1.0, 10.24, 1.46, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60169.0, 1.0, 1.93, 0.5, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60170.0, 1.0, 8.03, 1.84, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60171.0, 1.0, 12.46, 2.91, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60172.0, 1.0, 7.21, 1.44, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60173.0, 1.0, 4.35, 0.89, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60174.0, 1.0, 4.42, 0.66, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60175.0, 1.0, 15.55, 3.5, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60176.0, 1.0, 6.89, 0.76, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60178.0, 1.0, 3.33, 0.68, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60179.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60180.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60181.0, 1.0, 5.26, 0.87, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60182.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60183.0, 1.0, 7.57, 1.37, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60184.0, 1.0, 11.78, 1.65, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60186.0, 1.0, 10.79, 2.14, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60187.0, 1.0, 2.53, 0.49, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60188.0, 1.0, 9.31, 1.19, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60189.0, 1.0, 10.86, 2.75, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60190.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60191.0, 1.0, 22.54, 4.88, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60192.0, 1.0, 6.6, 1.4, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60193.0, 1.0, 7.91, 1.72, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60194.0, 1.0, 7.59, 1.25, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60197.0, 1.0, 5.22, 1.1, 0.0, 0.0, 8.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60198.0, 1.0, 6.44, 1.24, 0.0, 0.0, 8.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60199.0, 1.0, 7.57, 1.73, 0.0, -6.92, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60200.0, 1.0, 6.28, 1.67, 0.0, 41.82, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60201.0, 1.0, 12.9, 2.18, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60202.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60203.0, 1.0, 8.82, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60204.0, 1.0, 7.52, 2.04, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60205.0, 1.0, 5.88, 1.24, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60206.0, 1.0, 9.77, 2.07, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60207.0, 1.0, 2.51, 0.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60208.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60209.0, 1.0, 4.54, 0.78, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60210.0, 1.0, 10.37, 2.2, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60212.0, 1.0, 9.61, 1.79, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60213.0, 1.0, 5.67, 0.89, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60214.0, 1.0, 4.34, 0.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60215.0, 1.0, 50.31, 16.94, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60217.0, 1.0, 2.56, 0.57, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60218.0, 1.0, 3.8, 0.93, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60219.0, 1.0, 5.86, 1.52, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60220.0, 1.0, 2.77, 0.29, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60221.0, 1.0, 3.6, 1.01, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60222.0, 1.0, 10.07, 2.34, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60223.0, 1.0, 8.59, 1.63, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60224.0, 1.0, 1.89, 0.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60225.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60226.0, 1.0, 5.14, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60227.0, 1.0, 3.45, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60228.0, 1.0, 10.97, 2.51, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60229.0, 1.0, 3.16, 0.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60231.0, 1.0, 5.86, 0.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60232.0, 1.0, 7.42, 2.05, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60233.0, 1.0, 7.39, 2.05, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60234.0, 1.0, 9.5, 2.4, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60235.0, 1.0, 11.08, 2.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60236.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60237.0, 1.0, 5.44, 1.56, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60238.0, 1.0, 5.66, 0.67, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60239.0, 1.0, 0.0, 0.0, 0.0, -71.5, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60240.0, 1.0, 0.0, 0.0, 0.0, -92.75, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60241.0, 1.0, 3.61, 0.84, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60242.0, 1.0, 13.2, 2.87, 0.0, -64.68, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60244.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60245.0, 1.0, 6.94, 1.51, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60246.0, 1.0, 4.21, 0.59, 0.0, -82.32, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60247.0, 1.0, 4.4, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60248.0, 1.0, 8.76, 2.12, 0.0, 20.02, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60249.0, 1.0, 0.0, 0.0, 0.0, 13.45, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60250.0, 1.0, 0.0, 0.0, 0.0, -131.92, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60251.0, 1.0, 9.97, 2.18, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60252.0, 1.0, 14.06, 4.02, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60253.0, 1.0, 19.22, -10.45, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60254.0, 1.0, 3.39, 0.51, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60255.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60256.0, 1.0, 16.78, 4.2, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60257.0, 1.0, 15.94, 2.36, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60258.0, 1.0, 0.0, 0.0, 0.0, -26.08, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60259.0, 1.0, 1.47, 0.3, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60260.0, 1.0, 9.29, 2.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60261.0, 1.0, 2.81, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60263.0, 1.0, 3.77, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60264.0, 1.0, 4.55, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60265.0, 1.0, 54.11, 14.76, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60266.0, 1.0, 7.75, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60267.0, 1.0, 6.26, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60268.0, 1.0, 4.36, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60269.0, 1.0, 5.31, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60270.0, 1.0, 7.9, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60271.0, 1.0, 9.35, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60272.0, 1.0, 5.42, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60273.0, 1.0, 7.87, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60274.0, 1.0, 4.08, 0.42, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60275.0, 1.0, 6.78, 1.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60276.0, 1.0, 3.45, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60277.0, 1.0, 6.77, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60278.0, 1.0, 9.43, 1.64, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60279.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60280.0, 1.0, 6.0, 1.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60281.0, 1.0, 3.99, -3.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60282.0, 1.0, 2.42, 0.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60283.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60284.0, 1.0, 4.25, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60285.0, 1.0, 6.55, 0.77, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60286.0, 1.0, 4.23, 1.1, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60287.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60288.0, 1.0, 2.68, 0.67, 0.0, 49.21, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60289.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60290.0, 1.0, 5.49, 1.42, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60291.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60292.0, 1.0, 4.52, 1.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60293.0, 1.0, 5.34, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60294.0, 1.0, 3.61, 0.59, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60295.0, 1.0, 6.11, 1.47, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60296.0, 1.0, 3.82, 0.91, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60297.0, 1.0, 7.65, 1.47, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60298.0, 1.0, 5.24, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60299.0, 1.0, 4.24, 1.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60300.0, 1.0, 6.07, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60301.0, 1.0, 6.77, 0.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60302.0, 1.0, 0.0, 0.0, 0.0, 277.48, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60303.0, 1.0, 7.74, 1.03, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60304.0, 1.0, 5.54, 1.62, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60305.0, 1.0, 8.9, 1.45, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60306.0, 1.0, 2.67, 0.62, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60307.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60308.0, 1.0, 6.66, 1.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60309.0, 1.0, 5.85, 0.72, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60310.0, 1.0, 12.39, 3.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60311.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60312.0, 1.0, 3.55, 0.96, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60313.0, 1.0, 10.26, 1.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60314.0, 1.0, 4.84, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60315.0, 1.0, 3.93, 0.96, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60316.0, 1.0, 5.53, 1.52, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60318.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60319.0, 1.0, 6.34, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60320.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60321.0, 1.0, 6.48, 1.54, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60322.0, 1.0, 5.37, 0.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60323.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60324.0, 1.0, 6.95, 0.81, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60325.0, 1.0, 4.28, 1.1, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60327.0, 1.0, 4.55, 0.81, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60328.0, 1.0, 5.18, 1.21, 0.0, -73.01, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60329.0, 1.0, 7.17, 1.52, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60330.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60331.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60332.0, 1.0, 5.22, 0.74, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60333.0, 1.0, 73.6, 18.38, 0.0, 22.91, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60334.0, 1.0, 4.13, 0.66, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60335.0, 1.0, 4.25, 0.82, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60336.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60337.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60338.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60339.0, 1.0, 4.39, 0.93, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60340.0, 1.0, 22.22, 5.49, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60341.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60342.0, 1.0, 12.82, 2.19, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60343.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60344.0, 1.0, 3.93, 1.04, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60345.0, 1.0, 6.08, 1.32, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60346.0, 1.0, 8.28, 1.67, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60347.0, 1.0, 11.19, 2.17, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60348.0, 1.0, 7.1, 2.05, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60349.0, 1.0, 7.36, 1.53, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60350.0, 1.0, 5.34, 1.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60351.0, 1.0, 5.52, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60352.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60353.0, 1.0, 5.39, 1.49, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60354.0, 1.0, 5.18, 0.85, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60355.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60356.0, 1.0, 7.42, 1.96, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60357.0, 1.0, 8.06, 1.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60358.0, 1.0, 0.0, 0.0, 0.0, -233.7, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60359.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60361.0, 1.0, 6.99, 1.28, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60362.0, 1.0, 3.18, 0.67, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60363.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60365.0, 1.0, 5.88, 1.08, 0.0, 168.84, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60366.0, 1.0, 5.25, 0.92, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60367.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60368.0, 1.0, 4.11, 0.69, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60369.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60370.0, 1.0, 40.6, 12.16, 0.0, 76.52, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60371.0, 1.0, 5.65, 1.62, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60372.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60373.0, 1.0, 4.92, 1.12, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60374.0, 1.0, 5.37, 1.31, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60375.0, 1.0, 3.17, 0.6, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60376.0, 1.0, 2.19, 0.58, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60377.0, 1.0, 3.51, 0.85, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60378.0, 1.0, 9.13, 2.65, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60379.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60380.0, 1.0, 3.0, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60381.0, 1.0, 52.38, 12.81, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60382.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60383.0, 1.0, 3.97, 0.5, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60384.0, 1.0, 2.48, 0.59, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60385.0, 1.0, 2.19, 0.51, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60386.0, 1.0, 7.29, 1.36, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60387.0, 1.0, 14.6, 3.17, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60388.0, 1.0, 145.61, 25.75, 0.0, -102.62, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60389.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60390.0, 1.0, 3.14, 0.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60391.0, 1.0, 6.21, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60392.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60393.0, 1.0, 3.6, 0.75, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60394.0, 1.0, 5.2, 1.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60395.0, 1.0, 2.26, 0.34, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60396.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60397.0, 1.0, 7.48, 1.73, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60398.0, 1.0, 7.79, 1.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60399.0, 1.0, 2.65, 0.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60400.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60401.0, 1.0, 5.92, 0.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60402.0, 1.0, 4.49, 0.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60403.0, 1.0, 3.74, 0.53, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60404.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60405.0, 1.0, 0.0, 0.0, 0.0, 137.91, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60406.0, 1.0, 5.83, 0.95, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60407.0, 1.0, 3.33, 0.6, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60409.0, 1.0, 4.34, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60411.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60413.0, 1.0, 4.57, 1.17, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60414.0, 1.0, 20.95, 5.63, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60415.0, 1.0, 7.35, 1.23, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60416.0, 1.0, 4.86, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60417.0, 1.0, 4.95, 0.67, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60418.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60419.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60420.0, 1.0, 9.5, 1.6, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60421.0, 1.0, 4.12, 0.86, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60422.0, 1.0, 5.87, 1.58, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60423.0, 1.0, 0.0, 0.0, 0.0, -83.74, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60424.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60425.0, 1.0, 7.98, 1.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60426.0, 1.0, 14.11, 3.77, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60427.0, 1.0, 5.27, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60428.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60429.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60430.0, 1.0, 4.43, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60431.0, 1.0, 8.19, 2.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60432.0, 1.0, 8.41, 1.24, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60433.0, 1.0, 20.53, 4.84, 0.0, -75.08, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60434.0, 1.0, 20.16, 4.05, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60435.0, 1.0, 6.04, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60436.0, 1.0, 0.0, 0.0, 0.0, -124.79, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60437.0, 1.0, 0.0, 0.0, 0.0, -38.17, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60438.0, 1.0, 3.78, 0.86, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60439.0, 1.0, 4.96, 1.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60440.0, 1.0, 17.55, 4.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60441.0, 1.0, 7.92, 1.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60442.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60443.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60444.0, 1.0, 47.03, 10.5, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60445.0, 1.0, 4.67, 1.34, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60446.0, 1.0, 13.23, 3.09, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60447.0, 1.0, 64.15, 19.63, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60449.0, 1.0, 7.47, 1.92, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60450.0, 1.0, 8.04, 1.8, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60451.0, 1.0, 2.78, 0.73, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60452.0, 1.0, 23.13, 6.07, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60453.0, 1.0, 11.35, 2.43, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60454.0, 1.0, 5.02, 1.4, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60455.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60456.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60457.0, 1.0, 10.52, 1.67, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60458.0, 1.0, 8.77, 2.6, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60459.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60460.0, 1.0, 12.74, 3.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60461.0, 1.0, 10.68, 2.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60462.0, 1.0, 5.81, 0.82, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60463.0, 1.0, 11.44, 3.07, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60464.0, 1.0, 52.26, 16.97, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60465.0, 1.0, 10.17, 2.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60466.0, 1.0, 11.14, 3.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60467.0, 1.0, 23.44, 5.76, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60468.0, 1.0, 3.04, 0.69, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60469.0, 1.0, 3.62, 0.44, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60470.0, 1.0, 39.02, 12.06, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60471.0, 1.0, 5.63, 1.01, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60472.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60474.0, 1.0, 3.62, 0.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60475.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60476.0, 1.0, 5.1, 1.47, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60477.0, 1.0, 3.41, 0.8, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60478.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60479.0, 1.0, 6.12, 0.84, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60480.0, 1.0, 5.19, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60481.0, 1.0, 6.13, 0.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60482.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60483.0, 1.0, 5.22, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60484.0, 1.0, 4.24, 0.85, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60485.0, 1.0, 4.58, 0.52, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60486.0, 1.0, 3.45, 0.38, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60488.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60489.0, 1.0, 4.87, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60490.0, 1.0, 3.23, 0.66, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60491.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60492.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60493.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60494.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60495.0, 1.0, 3.52, 0.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60496.0, 1.0, 6.13, 1.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60497.0, 1.0, 12.09, 2.46, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60498.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60499.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60500.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60501.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60502.0, 1.0, 3.68, 0.74, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60503.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60504.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60505.0, 1.0, 2.95, 0.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60506.0, 1.0, 2.41, 0.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60507.0, 1.0, 2.64, 0.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60508.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60509.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60510.0, 1.0, 7.9, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60511.0, 1.0, 6.2, 1.64, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60512.0, 1.0, 2.97, 0.65, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60513.0, 1.0, 6.2, 1.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60514.0, 1.0, 6.4, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60515.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60516.0, 1.0, 6.25, 1.43, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60517.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60518.0, 1.0, 5.16, 1.22, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60519.0, 1.0, 4.88, 1.26, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60520.0, 1.0, 6.52, 0.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60521.0, 1.0, 3.79, 0.8, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60522.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60523.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60524.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60525.0, 1.0, 7.4, 1.34, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60526.0, 1.0, 6.26, 1.76, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60527.0, 1.0, 7.94, 2.16, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60528.0, 1.0, 7.24, 0.77, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60529.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60530.0, 1.0, 9.5, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60531.0, 1.0, 4.4, 0.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60532.0, 1.0, 6.55, 1.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60533.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60534.0, 1.0, 3.9, 0.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60535.0, 1.0, 3.4, 0.57, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60536.0, 1.0, 4.36, 0.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60537.0, 1.0, 9.75, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60538.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60539.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60540.0, 1.0, 5.36, 0.61, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60541.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60542.0, 1.0, 3.62, 0.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60543.0, 1.0, 4.02, 1.04, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60544.0, 1.0, 0.0, 0.0, 0.0, 339.9, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60545.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60546.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60547.0, 1.0, 6.12, 1.77, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60548.0, 1.0, 4.8, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60549.0, 1.0, 10.46, 2.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60550.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60551.0, 1.0, 0.0, 0.0, 0.0, 96.27, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60553.0, 1.0, 8.87, 2.36, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60554.0, 1.0, 14.26, 3.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60555.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60556.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60557.0, 1.0, 44.48, 14.5, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60558.0, 1.0, 8.52, 1.76, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60559.0, 1.0, 8.81, 2.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60560.0, 1.0, 6.61, 1.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60561.0, 1.0, 7.05, 1.76, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60562.0, 1.0, 3.73, 0.92, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60563.0, 1.0, 5.87, 1.62, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60564.0, 1.0, 17.79, 3.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60565.0, 1.0, 18.74, 4.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60566.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60567.0, 1.0, 5.26, 1.3, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60568.0, 1.0, 10.8, 2.1, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60569.0, 1.0, 19.82, 4.1, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60570.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60571.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60572.0, 1.0, 4.66, 0.54, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60573.0, 1.0, 5.87, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60574.0, 1.0, 15.6, 4.23, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60575.0, 1.0, 5.42, 1.07, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60576.0, 1.0, 5.3, 1.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60577.0, 1.0, 6.12, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60578.0, 1.0, 8.62, 1.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60579.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60580.0, 1.0, 6.29, 1.13, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60581.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60582.0, 1.0, 9.06, 2.23, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60583.0, 1.0, 6.01, 1.2, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60584.0, 1.0, 9.29, 1.54, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60585.0, 1.0, 20.83, 5.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60586.0, 1.0, 7.57, 0.86, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60587.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60588.0, 1.0, 5.1, 1.22, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60589.0, 1.0, 6.26, 0.92, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60590.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60591.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60592.0, 1.0, 5.5, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60593.0, 1.0, 147.55, 21.32, 0.0, 400.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60594.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60595.0, 1.0, 10.69, 3.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60596.0, 1.0, 6.26, 1.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60597.0, 1.0, 7.01, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60598.0, 1.0, 6.15, 1.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60599.0, 1.0, 10.27, 2.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60600.0, 1.0, 93.62, 27.11, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60601.0, 1.0, 8.26, 1.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60602.0, 1.0, 5.84, 1.36, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60603.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60604.0, 1.0, 6.42, 1.2, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60605.0, 1.0, 9.22, 1.73, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60606.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60607.0, 1.0, 6.82, 1.46, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60608.0, 1.0, 13.25, 3.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60609.0, 1.0, 9.09, 2.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60610.0, 1.0, 4.89, 0.97, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60611.0, 1.0, 4.65, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60612.0, 1.0, 39.38, 12.56, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60613.0, 1.0, 0.0, 0.0, 0.0, 900.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60614.0, 1.0, 6.33, 1.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60615.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60616.0, 1.0, 6.73, 1.05, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60617.0, 1.0, 5.32, 1.26, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60618.0, 1.0, 0.0, 0.0, 0.0, -160.08, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60619.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60620.0, 1.0, 5.36, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60621.0, 1.0, 8.43, 2.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60622.0, 1.0, 5.06, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60623.0, 1.0, 8.1, 1.62, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60624.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60625.0, 1.0, 11.19, 2.55, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60626.0, 1.0, 8.39, 1.02, 0.0, 94.98, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60627.0, 1.0, 3.72, 0.84, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60628.0, 1.0, 2.98, 0.47, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60629.0, 1.0, 5.2, 1.37, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60630.0, 1.0, 6.99, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60631.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60633.0, 1.0, 7.04, 1.19, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60635.0, 1.0, 4.39, 1.04, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60636.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60637.0, 1.0, 6.48, 1.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60638.0, 1.0, 5.37, 1.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60639.0, 1.0, 8.31, 1.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60640.0, 1.0, 8.53, 1.42, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60641.0, 1.0, 5.09, 0.66, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60642.0, 1.0, 5.55, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60643.0, 1.0, 4.77, 1.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60645.0, 1.0, 10.73, 1.81, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60646.0, 1.0, 23.91, 4.22, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60647.0, 1.0, 9.34, 1.19, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60648.0, 1.0, 6.15, 1.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60649.0, 1.0, 19.07, 2.97, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60650.0, 1.0, 11.62, 3.28, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60651.0, 1.0, 5.99, 1.34, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60652.0, 1.0, 16.66, 4.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60653.0, 1.0, 5.83, 0.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60654.0, 1.0, 8.17, 1.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60655.0, 1.0, 9.88, 1.16, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60656.0, 1.0, 8.06, 2.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60657.0, 1.0, 5.99, 0.91, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60658.0, 1.0, 6.61, 1.65, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60659.0, 1.0, 5.15, 1.24, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60660.0, 1.0, 9.96, 2.3, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60661.0, 1.0, 5.57, 1.3, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60662.0, 1.0, 4.83, 1.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60663.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60664.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60665.0, 1.0, 7.85, 1.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60666.0, 1.0, 10.91, 1.32, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60667.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60668.0, 1.0, 6.68, 1.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60669.0, 1.0, 4.2, 0.71, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60670.0, 1.0, 4.63, 1.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60671.0, 1.0, 3.85, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60672.0, 1.0, 11.14, 2.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60673.0, 1.0, 5.83, 1.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60674.0, 1.0, 25.55, 4.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60675.0, 1.0, 3.25, 0.57, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60676.0, 1.0, 7.08, 1.22, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60677.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60678.0, 1.0, 4.3, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60679.0, 1.0, 8.05, 1.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60680.0, 1.0, 6.76, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60681.0, 1.0, 8.28, 2.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60682.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60683.0, 1.0, 5.99, 1.54, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60684.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60685.0, 1.0, 4.62, 0.67, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60686.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60687.0, 1.0, 7.11, 1.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60688.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60689.0, 1.0, 56.76, 18.4, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60690.0, 1.0, 7.23, 2.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60691.0, 1.0, 6.63, 1.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60692.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60693.0, 1.0, 9.33, 1.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60694.0, 1.0, 12.2, 3.06, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60695.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60696.0, 1.0, 3.53, 0.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60697.0, 1.0, 13.38, 3.58, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60698.0, 1.0, 5.06, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60699.0, 1.0, 5.67, 1.43, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60700.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60701.0, 1.0, 4.25, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60702.0, 1.0, 5.05, 1.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60703.0, 1.0, 10.12, 1.45, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60704.0, 1.0, 14.47, 2.13, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60705.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60706.0, 1.0, 4.22, 0.96, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60707.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60708.0, 1.0, 7.16, 1.11, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60709.0, 1.0, 7.58, 1.62, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60710.0, 1.0, 6.39, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60711.0, 1.0, 6.22, 0.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60712.0, 1.0, 7.98, 1.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60713.0, 1.0, 9.5, 2.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60714.0, 1.0, 9.64, 2.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60715.0, 1.0, 77.97, 26.5, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60716.0, 1.0, 16.55, 4.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60717.0, 1.0, 10.28, 2.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60718.0, 1.0, 6.13, 1.38, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60719.0, 1.0, 7.1, 1.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60720.0, 1.0, 6.41, 1.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60721.0, 1.0, 6.41, 1.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60722.0, 1.0, 3.89, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60723.0, 1.0, 5.36, 1.01, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60724.0, 1.0, 4.61, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60725.0, 1.0, 6.45, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60726.0, 1.0, 6.96, 1.89, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60727.0, 1.0, 7.15, 1.38, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60728.0, 1.0, 10.73, 2.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60729.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60730.0, 1.0, 0.0, 0.0, 0.0, 292.71, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60731.0, 1.0, 32.17, 5.58, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60732.0, 1.0, 0.0, 0.0, 0.0, -1.81, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60733.0, 1.0, 6.94, 1.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60734.0, 1.0, 4.84, 1.2, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60735.0, 1.0, 6.65, 1.71, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60736.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60738.0, 1.0, 4.36, 0.47, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60739.0, 1.0, 4.22, 0.92, 0.0, 41.21, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60740.0, 1.0, 0.0, 0.0, 0.0, -198.97, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60741.0, 1.0, 9.09, 1.87, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60742.0, 1.0, 8.2, 2.12, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60743.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60744.0, 1.0, 5.73, 1.01, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60745.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60746.0, 1.0, 6.44, 1.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60747.0, 1.0, 3.66, 0.95, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60748.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60749.0, 1.0, 8.94, 2.15, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60750.0, 1.0, 4.99, 1.52, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60751.0, 1.0, 6.13, 0.97, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60752.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60753.0, 1.0, 0.0, 0.0, 0.0, 30.73, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60754.0, 1.0, 8.22, 1.51, 0.0, -98.41, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60755.0, 1.0, 14.13, 2.92, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60756.0, 1.0, 8.92, 2.4, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60757.0, 1.0, 6.1, 1.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60758.0, 1.0, 12.62, 3.07, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60759.0, 1.0, 9.41, 2.67, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60760.0, 1.0, 7.79, 2.34, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60761.0, 1.0, 9.56, 2.27, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60762.0, 1.0, 5.11, 0.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60763.0, 1.0, 8.69, 2.11, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60764.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60765.0, 1.0, 8.77, 2.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60766.0, 1.0, 5.38, 1.42, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60767.0, 1.0, 10.91, 1.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60768.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60769.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60770.0, 1.0, 0.0, 0.0, 0.0, 305.48, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60771.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60772.0, 1.0, 6.1, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60773.0, 1.0, 4.67, 0.76, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60774.0, 1.0, 4.38, 0.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60775.0, 1.0, 4.88, 0.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60776.0, 1.0, 6.64, 1.66, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60777.0, 1.0, 7.0, 1.81, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60778.0, 1.0, 6.21, 1.07, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60779.0, 1.0, 6.24, 0.8, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60780.0, 1.0, 4.87, 1.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60781.0, 1.0, 8.91, 1.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60782.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60783.0, 1.0, 7.39, 0.82, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60784.0, 1.0, 8.03, 1.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60785.0, 1.0, 6.48, 0.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60786.0, 1.0, 36.46, 9.66, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60787.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60788.0, 1.0, 11.06, 2.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60789.0, 1.0, 5.85, 1.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60790.0, 1.0, 12.46, 2.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60791.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60792.0, 1.0, 10.16, 2.51, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60793.0, 1.0, 7.14, 1.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60794.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60795.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60796.0, 1.0, 6.57, 1.7, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60797.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60798.0, 1.0, 9.46, 1.95, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60799.0, 1.0, 5.78, 1.23, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60800.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60801.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60802.0, 1.0, 6.69, 1.2, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60803.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60804.0, 1.0, 6.83, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60805.0, 1.0, 5.99, 0.73, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60806.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60807.0, 1.0, 6.56, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60808.0, 1.0, 14.74, 4.29, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60809.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60810.0, 1.0, 5.08, 0.69, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60811.0, 1.0, 0.0, 0.0, 0.0, 49.38, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60812.0, 1.0, 12.93, 3.75, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60813.0, 1.0, 7.08, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60814.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60815.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60816.0, 1.0, 22.02, 5.2, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60817.0, 1.0, 5.74, 1.1, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60818.0, 1.0, 8.29, 2.3, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60819.0, 1.0, 25.39, 5.53, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60820.0, 1.0, 6.93, 1.1, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60821.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60822.0, 1.0, 8.49, 1.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60823.0, 1.0, 8.24, 2.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60824.0, 1.0, 8.1, 1.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60825.0, 1.0, 5.83, 1.04, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60826.0, 1.0, 2.85, 0.72, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60827.0, 1.0, 6.43, 0.82, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60828.0, 1.0, 14.59, 4.26, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60829.0, 1.0, 4.91, 0.73, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60830.0, 1.0, 12.11, 2.01, 0.0, 20.58, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60831.0, 1.0, 6.03, 1.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60832.0, 1.0, 7.09, 0.74, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60833.0, 1.0, 5.9, 1.2, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60834.0, 1.0, 4.64, 0.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60835.0, 1.0, 7.8, 2.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60836.0, 1.0, 8.25, 2.26, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60837.0, 1.0, 4.16, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60838.0, 1.0, 9.51, 2.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60839.0, 1.0, 6.84, 1.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60840.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60841.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60842.0, 1.0, 4.32, 1.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60843.0, 1.0, 8.39, 1.24, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60844.0, 1.0, 5.63, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60845.0, 1.0, 4.26, 1.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60846.0, 1.0, 4.44, 1.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60847.0, 1.0, 9.35, 2.27, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60848.0, 1.0, 8.55, 1.82, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60849.0, 1.0, 5.26, 0.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60850.0, 1.0, 4.41, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60851.0, 1.0, 4.55, 0.6, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60852.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60853.0, 1.0, 5.87, -2.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60854.0, 1.0, 6.6, 1.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60855.0, 1.0, 16.95, 4.77, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60856.0, 1.0, 9.2, 1.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60857.0, 1.0, 0.0, 0.0, 0.0, 123.79, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60858.0, 1.0, 3.62, 0.82, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60859.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60860.0, 1.0, 0.0, 0.0, 0.0, 51.08, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60861.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60862.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60863.0, 1.0, 4.87, 1.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60864.0, 1.0, 7.53, 2.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60865.0, 1.0, 5.71, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60866.0, 1.0, 8.05, 1.97, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60867.0, 1.0, 46.99, 11.25, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60868.0, 1.0, 7.3, 1.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60869.0, 1.0, 0.0, 0.0, 0.0, 1.57, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60870.0, 1.0, 6.01, 1.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60871.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60872.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60873.0, 1.0, 6.68, 0.86, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60874.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60875.0, 1.0, 5.16, 0.91, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60876.0, 1.0, 6.52, 1.6, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60877.0, 1.0, 3.72, 0.42, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60878.0, 1.0, 6.74, 0.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60879.0, 1.0, 6.1, 1.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60880.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60881.0, 1.0, 4.42, 0.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60882.0, 1.0, 4.34, 0.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60883.0, 1.0, 4.53, 1.23, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60884.0, 1.0, 7.74, 1.67, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60885.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60886.0, 1.0, 6.84, 1.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60887.0, 1.0, 8.84, 2.48, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60888.0, 1.0, 3.5, 0.71, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60889.0, 1.0, 17.46, 4.42, 0.0, 22.69, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60890.0, 1.0, 9.83, 2.14, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60891.0, 1.0, 0.0, 0.0, 0.0, 48.51, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60892.0, 1.0, 8.6, 2.26, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60893.0, 1.0, 10.28, 2.72, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60894.0, 1.0, 2.69, 0.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60895.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60896.0, 1.0, 6.24, 1.58, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60897.0, 1.0, 5.25, 0.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60898.0, 1.0, 4.8, 0.65, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60899.0, 1.0, 6.28, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60900.0, 1.0, 7.04, 1.38, 0.0, -323.28, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60901.0, 1.0, 4.7, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60902.0, 1.0, 3.67, 0.89, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60903.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60904.0, 1.0, 8.93, 1.66, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60905.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60906.0, 1.0, 3.94, 0.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60907.0, 1.0, 162.94, 43.72, 0.0, 600.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60908.0, 1.0, 8.25, 1.84, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60909.0, 1.0, 9.2, 1.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60910.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60911.0, 1.0, 7.38, 1.26, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60912.0, 1.0, 0.0, 0.0, 0.0, 48.38, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60913.0, 1.0, 5.49, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60914.0, 1.0, 7.96, 1.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60915.0, 1.0, 6.52, 0.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60916.0, 1.0, 6.57, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60917.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60918.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60919.0, 1.0, 8.67, 1.47, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60920.0, 1.0, 20.7, 6.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60921.0, 1.0, 11.01, 2.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60922.0, 1.0, 8.23, 2.01, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60923.0, 1.0, 5.58, 1.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60924.0, 1.0, 4.89, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60925.0, 1.0, 6.8, 0.84, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60926.0, 1.0, 3.44, 0.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60927.0, 1.0, 5.22, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60928.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60929.0, 1.0, 8.83, 1.83, 0.0, 100.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60930.0, 1.0, 4.86, 1.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60931.0, 1.0, 6.48, 1.0, 0.0, 100.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60932.0, 1.0, 15.66, 4.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60933.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60934.0, 1.0, 13.81, 3.75, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60936.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60937.0, 1.0, 9.62, 1.78, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60938.0, 1.0, 14.22, 2.23, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60939.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60940.0, 1.0, 4.7, 0.8, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60941.0, 1.0, 6.65, 0.92, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60942.0, 1.0, 4.89, 1.13, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60943.0, 1.0, 4.55, 0.89, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60944.0, 1.0, 7.56, 1.71, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60945.0, 1.0, 7.32, 1.23, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60946.0, 1.0, 3.97, 0.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60947.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60948.0, 1.0, 13.83, 3.25, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60949.0, 1.0, 7.35, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60950.0, 1.0, 6.38, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60951.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60952.0, 1.0, 7.57, 1.26, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60953.0, 1.0, 7.71, 1.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60954.0, 1.0, 17.05, 4.63, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60955.0, 1.0, 11.42, 3.07, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60956.0, 1.0, 37.86, 5.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60957.0, 1.0, 9.84, 1.9, 0.0, -18.13, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60958.0, 1.0, 26.23, 8.12, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60959.0, 1.0, 4.08, 0.49, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60960.0, 1.0, 4.98, 0.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60961.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60962.0, 1.0, 10.14, 2.3, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60963.0, 1.0, 2.98, 0.42, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60964.0, 1.0, 4.92, 1.24, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60965.0, 1.0, 0.0, 0.0, 0.0, -184.41, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60966.0, 1.0, 11.49, 2.49, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60967.0, 1.0, 7.22, 2.2, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60968.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60969.0, 1.0, 6.94, 1.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60970.0, 1.0, 0.0, 0.0, 0.0, -44.63, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [60972.0, 1.0, 6.88, 1.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60973.0, 1.0, 11.1, 2.52, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60974.0, 1.0, 5.92, 0.97, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60975.0, 1.0, 6.38, 1.66, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60976.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60977.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60978.0, 1.0, 14.02, -8.19, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60979.0, 1.0, 4.03, 0.54, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60980.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60981.0, 1.0, 0.0, 0.0, 0.0, 200.0, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [60982.0, 1.0, 9.45, 3.02, 0.0, -19.17, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [60983.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60984.0, 1.0, 0.8, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60985.0, 1.0, 12.26, 3.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60986.0, 1.0, 8.04, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60987.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60988.0, 1.0, 6.48, 1.66, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60989.0, 1.0, 16.38, 4.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60990.0, 1.0, 2.27, 0.29, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60991.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60992.0, 1.0, 6.01, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60993.0, 1.0, 7.34, 2.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60994.0, 1.0, 6.68, 1.45, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60995.0, 1.0, 4.36, 0.51, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60996.0, 1.0, 5.95, 1.49, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [60997.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60998.0, 1.0, 26.42, 6.8, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [60999.0, 1.0, 10.54, 2.52, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61000.0, 1.0, 7.11, -3.73, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61001.0, 1.0, 2.98, 0.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61003.0, 1.0, 7.26, 2.1, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61004.0, 1.0, 11.96, 3.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61005.0, 1.0, 2.87, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61006.0, 1.0, 5.05, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61007.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61008.0, 1.0, 5.72, 1.49, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61009.0, 1.0, 6.7, 1.11, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61010.0, 1.0, 8.61, 1.81, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61011.0, 1.0, 2.29, 0.27, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61012.0, 1.0, 3.81, 0.75, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61013.0, 1.0, 3.04, 0.66, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61014.0, 1.0, 0.0, 0.0, 0.0, 20.16, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61015.0, 1.0, 15.73, 4.11, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61016.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61017.0, 1.0, 2.98, 0.37, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61018.0, 1.0, 2.85, 0.6, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61019.0, 1.0, 0.0, 0.0, 0.0, 378.82, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61020.0, 1.0, 7.79, 1.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61021.0, 1.0, 4.41, 1.05, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61022.0, 1.0, 4.87, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61023.0, 1.0, 7.62, 1.89, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61024.0, 1.0, 9.19, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61025.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61026.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61027.0, 1.0, 6.14, 1.32, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61028.0, 1.0, 7.8, 1.95, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61029.0, 1.0, 4.77, 0.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61030.0, 1.0, 5.04, 0.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61031.0, 1.0, 8.52, 1.52, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61032.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61033.0, 1.0, 7.3, 1.05, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61034.0, 1.0, 7.36, 1.21, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61036.0, 1.0, 13.0, 1.8, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61037.0, 1.0, 9.31, 1.75, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61038.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61039.0, 1.0, 10.3, 2.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61040.0, 1.0, 4.81, 1.11, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61042.0, 1.0, 4.94, 0.72, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61043.0, 1.0, 6.64, 1.8, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61044.0, 1.0, 8.54, 1.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61045.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61046.0, 1.0, 67.04, 9.19, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61047.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61048.0, 1.0, 7.55, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61049.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61050.0, 1.0, 5.28, 1.47, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61051.0, 1.0, 5.23, 1.11, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61052.0, 1.0, 7.61, 1.17, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61054.0, 1.0, 10.62, 2.34, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61055.0, 1.0, 6.16, 1.74, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61056.0, 1.0, 6.24, 1.05, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61057.0, 1.0, 10.14, 3.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61058.0, 1.0, 6.27, 1.16, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61059.0, 1.0, 4.16, 0.54, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61060.0, 1.0, 4.17, 0.97, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61061.0, 1.0, 5.2, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61062.0, 1.0, 10.29, 1.37, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61063.0, 1.0, 5.94, 1.01, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61064.0, 1.0, 4.93, 1.05, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61065.0, 1.0, 8.64, 1.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61066.0, 1.0, 6.97, 1.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61067.0, 1.0, 6.11, 1.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61068.0, 1.0, 6.22, 1.51, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61069.0, 1.0, 9.52, 1.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61070.0, 1.0, 3.36, 0.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61071.0, 1.0, 5.51, 1.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61072.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61073.0, 1.0, 4.53, 1.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61074.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61075.0, 1.0, 5.13, 1.12, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61077.0, 1.0, 3.83, 0.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61078.0, 1.0, 6.16, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61079.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61080.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61082.0, 1.0, 4.92, 0.81, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61083.0, 1.0, 8.62, 2.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61084.0, 1.0, 8.65, 2.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61085.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61086.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61087.0, 1.0, 6.88, 1.65, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61088.0, 1.0, 7.43, 2.15, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61090.0, 1.0, 5.81, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61091.0, 1.0, 24.52, 5.77, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61093.0, 1.0, 6.31, 1.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61094.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61095.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61096.0, 1.0, 7.09, 1.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61098.0, 1.0, 7.45, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61099.0, 1.0, 6.99, 1.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61100.0, 1.0, 6.39, 0.81, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61101.0, 1.0, 8.93, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61102.0, 1.0, 14.33, 4.03, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61103.0, 1.0, 4.56, 0.49, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61104.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61105.0, 1.0, 6.77, 1.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61106.0, 1.0, 6.14, 1.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61107.0, 1.0, 4.16, 0.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61108.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61109.0, 1.0, 8.58, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61110.0, 1.0, 7.56, 1.46, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61112.0, 1.0, 5.49, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61113.0, 1.0, 9.59, 2.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61114.0, 1.0, 10.51, 1.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61115.0, 1.0, 6.2, 1.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61116.0, 1.0, 7.27, 1.54, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61117.0, 1.0, 8.68, 2.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61118.0, 1.0, 5.07, 1.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61119.0, 1.0, 7.65, 0.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61120.0, 1.0, 9.78, 2.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61121.0, 1.0, 3.46, 0.66, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61122.0, 1.0, 5.26, 1.19, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61123.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61124.0, 1.0, 5.17, 0.69, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61125.0, 1.0, 8.54, 2.29, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61126.0, 1.0, 6.55, 1.34, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61127.0, 1.0, 6.81, 1.75, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61128.0, 1.0, 8.73, 1.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61129.0, 1.0, 6.97, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61130.0, 1.0, 7.72, 2.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61131.0, 1.0, 4.57, 1.11, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61133.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61134.0, 1.0, 9.22, 1.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61135.0, 1.0, 2.79, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61136.0, 1.0, 4.2, 0.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61137.0, 1.0, 4.82, 0.89, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61140.0, 1.0, 3.82, 0.48, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61141.0, 1.0, 5.76, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61142.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61143.0, 1.0, 5.34, 0.89, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61144.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61145.0, 1.0, 13.71, 3.19, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61146.0, 1.0, 3.43, 0.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61147.0, 1.0, 8.33, 2.26, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61148.0, 1.0, 5.9, 1.51, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61149.0, 1.0, 3.16, 0.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61150.0, 1.0, 244.78, 76.89, 0.0, 249.57, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61151.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61152.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61153.0, 1.0, 5.89, 1.13, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61154.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61155.0, 1.0, 6.51, 1.74, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61156.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61157.0, 1.0, 7.8, 1.43, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61158.0, 1.0, 7.04, 0.92, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61160.0, 1.0, 3.89, 0.42, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61161.0, 1.0, 5.34, 1.46, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61162.0, 1.0, 5.78, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61163.0, 1.0, 7.77, 2.2, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61164.0, 1.0, 6.09, 1.47, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61165.0, 1.0, 7.57, 1.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61166.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61167.0, 1.0, 13.43, 3.11, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61168.0, 1.0, 4.47, 1.19, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61169.0, 1.0, 10.98, 2.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61170.0, 1.0, 4.1, 0.77, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61171.0, 1.0, 9.57, 2.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61172.0, 1.0, 51.78, 13.95, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61173.0, 1.0, 5.93, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61174.0, 1.0, 9.28, 2.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61175.0, 1.0, 5.67, 1.54, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61176.0, 1.0, 7.56, 1.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61178.0, 1.0, 5.87, 0.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61179.0, 1.0, 11.07, 1.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61180.0, 1.0, 3.15, 0.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61181.0, 1.0, 0.0, 0.0, 0.0, -141.82, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61182.0, 1.0, 12.15, 2.97, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61183.0, 1.0, 10.88, 2.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61184.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61185.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61186.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61188.0, 1.0, 13.47, 3.01, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61190.0, 1.0, 4.81, 1.12, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61191.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61192.0, 1.0, 6.58, 1.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61193.0, 1.0, 5.02, 1.16, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61194.0, 1.0, 4.43, 0.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61195.0, 1.0, 4.12, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61196.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61197.0, 1.0, 8.65, 2.11, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61198.0, 1.0, 3.47, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61199.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61200.0, 1.0, 5.51, 1.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61201.0, 1.0, 4.39, 0.78, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61202.0, 1.0, 86.17, 15.14, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61203.0, 1.0, 8.06, 1.34, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61204.0, 1.0, 5.87, 1.52, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61205.0, 1.0, 4.42, 1.22, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61206.0, 1.0, 6.63, 1.49, 0.0, -42.47, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61207.0, 1.0, 7.51, 1.84, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61208.0, 1.0, 2.95, 0.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61209.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61210.0, 1.0, 28.51, 4.27, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61212.0, 1.0, 5.23, 0.82, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61214.0, 1.0, 0.0, 0.0, 0.0, -145.24, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61215.0, 1.0, 10.03, 2.78, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61217.0, 1.0, 6.04, 1.62, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61218.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61219.0, 1.0, 5.0, 1.16, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61220.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61221.0, 1.0, 5.41, 1.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61222.0, 1.0, 9.9, 2.96, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61223.0, 1.0, 0.0, 0.0, 0.0, 23.51, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61224.0, 1.0, 0.26, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61225.0, 1.0, 0.83, 0.19, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61226.0, 1.0, 7.98, 1.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61227.0, 1.0, 7.28, 2.14, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61228.0, 1.0, 3.53, 0.84, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61229.0, 1.0, 3.68, 0.61, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61230.0, 1.0, 36.75, 7.07, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61231.0, 1.0, 8.74, 2.36, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61232.0, 1.0, 3.99, 0.43, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61233.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61235.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61236.0, 1.0, 6.19, -3.69, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61237.0, 1.0, 3.69, 1.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61238.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61239.0, 1.0, 7.26, 0.89, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61240.0, 1.0, 3.82, 0.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61241.0, 1.0, 10.08, 2.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61242.0, 1.0, 7.36, 1.6, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61243.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61244.0, 1.0, 35.49, 10.61, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61245.0, 1.0, 7.68, 1.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61246.0, 1.0, 2.76, 0.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61247.0, 1.0, 7.0, 1.8, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61248.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61249.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61250.0, 1.0, 4.37, 1.12, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61251.0, 1.0, 7.05, 0.72, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61252.0, 1.0, 8.15, 1.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61253.0, 1.0, 7.15, 0.76, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61254.0, 1.0, 9.05, 2.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61255.0, 1.0, 16.72, 4.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61256.0, 1.0, 12.25, 3.05, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61257.0, 1.0, 5.06, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61258.0, 1.0, 6.13, 0.71, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61259.0, 1.0, 6.65, 0.77, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61260.0, 1.0, 7.68, 1.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61262.0, 1.0, 0.0, 0.0, 0.0, 136.41, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61263.0, 1.0, 14.78, 4.08, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61264.0, 1.0, 7.11, 1.36, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61265.0, 1.0, 10.86, 2.69, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61266.0, 1.0, 8.45, 1.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61267.0, 1.0, 3.71, 0.48, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61268.0, 1.0, 6.32, 1.12, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61269.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61270.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61271.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61272.0, 1.0, 7.09, 1.77, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61273.0, 1.0, 5.18, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61274.0, 1.0, 6.08, 1.51, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61275.0, 1.0, 9.13, 1.92, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61276.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61277.0, 1.0, 12.64, 2.67, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61278.0, 1.0, 14.63, 4.58, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61279.0, 1.0, 8.37, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61280.0, 1.0, 9.27, 2.52, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61281.0, 1.0, 6.49, 1.86, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61282.0, 1.0, 10.04, 2.85, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61283.0, 1.0, 5.78, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61284.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61285.0, 1.0, 9.0, 2.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61286.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61287.0, 1.0, 16.33, 4.57, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61288.0, 1.0, 7.09, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61289.0, 1.0, 7.87, 2.17, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61290.0, 1.0, 10.47, 1.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61291.0, 1.0, 6.38, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61292.0, 1.0, 10.99, 3.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61293.0, 1.0, 7.96, 1.77, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61294.0, 1.0, 5.61, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61296.0, 1.0, 7.79, 2.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61297.0, 1.0, 5.16, 0.69, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61298.0, 1.0, 4.91, 0.95, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61299.0, 1.0, 7.95, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61300.0, 1.0, 4.49, 0.92, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61301.0, 1.0, 4.82, 0.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61302.0, 1.0, 6.68, 1.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61303.0, 1.0, 5.56, 1.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61304.0, 1.0, 8.38, 1.65, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61305.0, 1.0, 10.18, 2.38, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61306.0, 1.0, 8.09, 1.95, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61307.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61308.0, 1.0, 13.19, 2.69, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61309.0, 1.0, 5.24, 0.75, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61310.0, 1.0, 8.88, 1.42, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61311.0, 1.0, 8.49, 0.88, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61312.0, 1.0, 7.56, 1.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61313.0, 1.0, 6.71, 1.58, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61314.0, 1.0, 4.72, 0.6, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61315.0, 1.0, 6.15, 0.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61317.0, 1.0, 3.19, 0.63, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61318.0, 1.0, 5.55, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61319.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61320.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61322.0, 1.0, 5.55, 0.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61323.0, 1.0, 7.64, 1.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61324.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61325.0, 1.0, 13.43, 2.98, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61326.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61327.0, 1.0, 4.73, 1.14, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61328.0, 1.0, 0.0, 0.0, 0.0, 144.06, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61329.0, 1.0, 6.97, 1.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61330.0, 1.0, 13.49, 2.07, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61331.0, 1.0, 0.0, 0.0, 0.0, 32.13, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61332.0, 1.0, 6.22, 1.66, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61333.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61334.0, 1.0, 6.15, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61335.0, 1.0, 6.35, 1.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61336.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61337.0, 1.0, 2.78, 0.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61338.0, 1.0, 2.95, 0.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61339.0, 1.0, 6.16, 1.58, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61341.0, 1.0, 6.1, 0.88, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61342.0, 1.0, 7.07, 1.72, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61343.0, 1.0, 2.49, 0.32, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61344.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61345.0, 1.0, 6.81, 1.8, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61346.0, 1.0, 4.11, 1.01, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61347.0, 1.0, 6.1, 1.16, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61348.0, 1.0, 4.03, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61349.0, 1.0, 27.85, 3.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61350.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61351.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61352.0, 1.0, 7.92, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61354.0, 1.0, 6.21, 1.41, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61355.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61356.0, 1.0, 4.94, 1.19, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61357.0, 1.0, 4.37, 1.12, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61358.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61359.0, 1.0, 4.36, 0.92, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61362.0, 1.0, 7.18, 1.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61363.0, 1.0, 11.95, 2.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61364.0, 1.0, 9.27, 1.86, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61365.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61366.0, 1.0, 0.0, 0.0, 0.0, 49.73, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61367.0, 1.0, 11.12, 1.59, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61368.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61369.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61370.0, 1.0, 6.86, 1.37, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61371.0, 1.0, 4.44, 0.62, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61372.0, 1.0, 6.67, 1.66, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61373.0, 1.0, 12.46, 3.63, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61374.0, 1.0, 5.19, 1.48, 0.0, 13.4, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61375.0, 1.0, 9.57, 2.11, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61376.0, 1.0, 7.33, 2.08, 0.0, -100.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61377.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61378.0, 1.0, 4.8, 0.84, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61379.0, 1.0, 0.08, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61380.0, 1.0, 5.76, 1.12, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61381.0, 1.0, 6.34, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61382.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61383.0, 1.0, 4.35, 0.95, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61384.0, 1.0, 4.24, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61385.0, 1.0, 0.0, 0.0, 0.0, -3.33, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61387.0, 1.0, 9.48, 1.38, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61388.0, 1.0, 6.62, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61389.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61390.0, 1.0, 3.11, 0.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61391.0, 1.0, 4.39, 1.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61392.0, 1.0, 10.86, 1.27, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61393.0, 1.0, 10.07, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61394.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61395.0, 1.0, 4.48, 1.18, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61396.0, 1.0, 5.95, 1.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61398.0, 1.0, 3.74, 0.69, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61399.0, 1.0, 5.64, 0.99, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61400.0, 1.0, 10.04, 2.11, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61401.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61402.0, 1.0, 6.14, 0.97, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61403.0, 1.0, 3.77, 0.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61404.0, 1.0, 3.79, 0.56, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61405.0, 1.0, 5.75, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61406.0, 1.0, 10.91, 2.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61407.0, 1.0, 15.21, 3.76, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61409.0, 1.0, 1.94, 0.45, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61410.0, 1.0, 2.27, 0.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61411.0, 1.0, 5.67, 1.43, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61412.0, 1.0, 2.57, 0.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61413.0, 1.0, 5.27, 0.6, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61414.0, 1.0, 5.23, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61415.0, 1.0, 5.77, 0.84, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61416.0, 1.0, 3.96, 0.96, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61417.0, 1.0, 5.15, 0.68, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61418.0, 1.0, 3.89, 0.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61419.0, 1.0, 7.87, 1.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61420.0, 1.0, 4.1, 0.72, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61421.0, 1.0, 6.74, 1.47, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61422.0, 1.0, 4.57, 1.22, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61423.0, 1.0, 8.34, 1.69, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61424.0, 1.0, 4.74, 0.89, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61425.0, 1.0, 8.55, 1.62, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61426.0, 1.0, 5.51, 0.78, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61427.0, 1.0, 3.6, 0.77, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61428.0, 1.0, 8.42, 1.89, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61429.0, 1.0, 7.94, 1.12, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61430.0, 1.0, 15.36, 4.37, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61431.0, 1.0, 9.34, 2.47, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61432.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61433.0, 1.0, 7.75, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61434.0, 1.0, 4.27, 0.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61435.0, 1.0, 4.44, 0.49, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61436.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61437.0, 1.0, 7.07, 1.39, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61438.0, 1.0, 2.53, 0.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61439.0, 1.0, 8.39, 1.17, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61440.0, 1.0, 4.95, 1.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61441.0, 1.0, 9.71, 2.55, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61442.0, 1.0, 5.08, 1.2, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61443.0, 1.0, 43.88, 9.09, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61444.0, 1.0, 10.17, 2.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61445.0, 1.0, 7.91, 1.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61446.0, 1.0, 0.0, 0.0, 0.0, 12.69, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61447.0, 1.0, 1.7, 0.33, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61449.0, 1.0, 11.72, 2.48, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61450.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61451.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61452.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61453.0, 1.0, 5.79, 1.4, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61454.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61455.0, 1.0, 0.0, 0.0, 0.0, -4.14, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61456.0, 1.0, 9.87, 1.29, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61457.0, 1.0, 7.73, 1.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61458.0, 1.0, 10.14, 2.74, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61459.0, 1.0, 4.8, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61460.0, 1.0, 5.02, 0.95, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61461.0, 1.0, 4.95, 1.38, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61462.0, 1.0, 2.86, 0.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61463.0, 1.0, 4.73, 0.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61464.0, 1.0, 3.66, 0.9, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61465.0, 1.0, 5.64, 1.32, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61466.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61467.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61468.0, 1.0, 18.3, 5.31, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61469.0, 1.0, 13.53, 3.37, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61470.0, 1.0, 22.02, 5.28, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61471.0, 1.0, 5.09, 0.93, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61472.0, 1.0, 5.58, 1.02, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61473.0, 1.0, 10.56, 2.28, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61474.0, 1.0, 6.67, 1.54, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61475.0, 1.0, 52.08, 11.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61476.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61477.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61478.0, 1.0, 11.33, 1.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61479.0, 1.0, 14.12, 3.65, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61480.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61481.0, 1.0, 4.59, 0.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61482.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61483.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61484.0, 1.0, 46.45, 15.84, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61485.0, 1.0, 2.73, 0.72, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61486.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61487.0, 1.0, 17.78, 3.04, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61488.0, 1.0, 6.54, 1.76, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61490.0, 1.0, 11.31, 2.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61491.0, 1.0, 3.71, 0.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61492.0, 1.0, 8.46, 2.17, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61493.0, 1.0, 1.96, 0.4, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61494.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61495.0, 1.0, 5.83, 1.47, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61496.0, 1.0, 0.0, 0.0, 0.0, -51.21, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61497.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61498.0, 1.0, 7.17, 1.85, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61499.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61500.0, 1.0, 5.85, 0.84, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61501.0, 1.0, 4.55, 0.89, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61502.0, 1.0, 10.62, 2.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61503.0, 1.0, 8.92, 2.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61504.0, 1.0, 8.56, 1.87, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61505.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61506.0, 1.0, 12.17, 2.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61507.0, 1.0, 10.5, 1.61, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61508.0, 1.0, 8.81, 1.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61509.0, 1.0, 5.47, 0.72, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61510.0, 1.0, 46.18, 11.12, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61511.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61512.0, 1.0, 6.64, 1.71, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61513.0, 1.0, 7.62, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61514.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61515.0, 1.0, 10.35, 1.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61516.0, 1.0, 8.6, 2.34, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61517.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61518.0, 1.0, 6.37, 0.86, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61519.0, 1.0, 4.28, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61520.0, 1.0, 10.39, 1.94, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61521.0, 1.0, 11.32, 3.19, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61522.0, 1.0, 4.16, 0.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61523.0, 1.0, 6.59, 1.55, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61524.0, 1.0, 6.56, 1.06, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61525.0, 1.0, 8.83, 2.32, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61526.0, 1.0, 10.27, 2.21, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61527.0, 1.0, 5.37, 1.28, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61528.0, 1.0, 3.01, 0.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61529.0, 1.0, 12.92, 2.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61530.0, 1.0, 7.55, 1.69, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61531.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61532.0, 1.0, 10.26, 2.09, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61533.0, 1.0, 3.48, 0.83, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61534.0, 1.0, 6.09, 1.46, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61535.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61536.0, 1.0, 8.23, 1.32, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61537.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61538.0, 1.0, 4.24, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61539.0, 1.0, 9.16, 1.26, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61540.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61541.0, 1.0, 9.48, 2.5, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61542.0, 1.0, 6.23, 1.25, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61543.0, 1.0, 3.14, 0.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61544.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61545.0, 1.0, 10.23, 1.59, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61546.0, 1.0, 5.95, 1.45, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61547.0, 1.0, 54.22, 18.42, 0.0, -81.12, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61548.0, 1.0, 8.52, 2.1, 0.0, -76.68, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61549.0, 1.0, 13.06, 2.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61550.0, 1.0, 10.95, 2.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61551.0, 1.0, 6.28, 1.29, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61552.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61553.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61554.0, 1.0, 6.79, 1.45, 0.0, 63.73, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61555.0, 1.0, 5.25, 0.73, 0.0, 0.75, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61556.0, 1.0, 9.42, 1.44, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61557.0, 1.0, 4.74, 1.3, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61558.0, 1.0, 0.0, 0.0, 0.0, 10.4, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61559.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61560.0, 1.0, 0.0, 0.0, 0.0, 39.6, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61561.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61562.0, 1.0, 13.86, 4.19, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61563.0, 1.0, 12.37, 2.26, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61564.0, 1.0, 6.77, 1.77, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61565.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61566.0, 1.0, 16.02, 3.97, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61567.0, 1.0, 11.49, 3.0, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61568.0, 1.0, 7.39, 1.76, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61569.0, 1.0, 5.6, 1.22, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61570.0, 1.0, 9.3, 2.14, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61571.0, 1.0, 10.48, 1.79, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61572.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61573.0, 1.0, 18.0, 4.32, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61574.0, 1.0, 20.72, 4.13, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61575.0, 1.0, 8.91, 1.76, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61576.0, 1.0, 4.47, 1.18, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61577.0, 1.0, 12.3, 2.37, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61578.0, 1.0, 20.95, 4.26, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61579.0, 1.0, 14.11, 1.99, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61580.0, 1.0, 6.84, 1.83, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61581.0, 1.0, 17.23, 4.7, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61582.0, 1.0, 19.31, 3.39, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61583.0, 1.0, 6.27, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61584.0, 1.0, 17.35, 3.15, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61585.0, 1.0, 0.0, 0.0, 0.0, -103.24, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61586.0, 1.0, 12.24, 1.91, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61587.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61588.0, 1.0, 10.15, 1.5, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61589.0, 1.0, 5.8, 1.56, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61590.0, 1.0, 1.47, 0.41, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61591.0, 1.0, 2.27, 0.25, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61592.0, 1.0, 7.0, 1.76, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61593.0, 1.0, 46.55, 15.67, 0.0, 38.92, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61594.0, 1.0, 8.89, 2.38, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61595.0, 1.0, 0.0, 0.0, 0.0, -10.29, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61596.0, 1.0, 9.55, 2.79, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61597.0, 1.0, 3.57, 0.73, 0.0, -76.15, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61598.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61599.0, 1.0, 15.39, 4.24, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61600.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61601.0, 1.0, 16.79, 4.73, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61602.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61603.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61604.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61605.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61606.0, 1.0, 8.74, 1.41, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61607.0, 1.0, 7.52, 1.16, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61608.0, 1.0, 9.46, 2.53, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61609.0, 1.0, 17.57, 2.96, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61610.0, 1.0, 7.33, 1.64, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61611.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61612.0, 1.0, 4.71, 0.57, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61613.0, 1.0, 6.95, 1.78, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61614.0, 1.0, 21.43, 5.5, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61615.0, 1.0, 5.66, 1.27, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61616.0, 1.0, 11.15, 1.45, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61617.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61619.0, 1.0, 0.0, 0.0, 0.0, 27.4, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61620.0, 1.0, 8.29, 1.35, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61621.0, 1.0, 10.49, 3.3, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61622.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61623.0, 1.0, 0.0, 0.0, 0.0, 74.89, 10.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61624.0, 1.0, 13.61, 3.35, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61625.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61626.0, 1.0, 14.29, 3.19, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61627.0, 1.0, 9.87, 2.34, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61628.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61629.0, 1.0, 17.78, 3.58, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61630.0, 1.0, 2.49, 0.52, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61631.0, 1.0, 12.57, 1.7, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61632.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61633.0, 1.0, 4.71, 1.32, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61634.0, 1.0, 6.38, 1.23, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61635.0, 1.0, 9.41, 2.52, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61636.0, 1.0, 0.0, 0.0, 0.0, 21.69, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61637.0, 1.0, 0.0, 0.0, 0.0, 15.29, 10.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61638.0, 1.0, 7.22, 1.32, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61639.0, 1.0, 6.8, 1.54, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61640.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61641.0, 1.0, 5.19, 1.3, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61642.0, 1.0, 28.58, 8.74, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61643.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61644.0, 1.0, 0.0, 0.0, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61645.0, 1.0, 23.92, 6.63, 0.0, 0.0, 10.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61646.0, 1.0, 24.08, 5.15, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61647.0, 1.0, 7.72, 0.98, 0.0, 0.0, 10.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61648.0, 1.0, 0.0, 0.0, 0.0, -19.0, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61649.0, 1.0, 6.09, 1.27, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61650.0, 1.0, 5.78, 1.08, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61651.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61652.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61653.0, 1.0, 10.98, 1.63, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61654.0, 1.0, 5.06, 1.11, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61655.0, 1.0, 10.11, 2.3, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61656.0, 1.0, 14.36, 3.3, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61657.0, 1.0, 6.66, 1.86, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61658.0, 1.0, 10.64, 2.33, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61659.0, 1.0, 7.8, 2.13, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61660.0, 1.0, 0.0, 0.0, 0.0, -502.94, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61661.0, 1.0, 74.34, 16.46, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61662.0, 1.0, 19.28, -10.39, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61663.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61664.0, 1.0, 9.23, 1.21, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61665.0, 1.0, 12.77, 3.13, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61666.0, 1.0, 16.04, 2.04, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61667.0, 1.0, 72.99, 21.86, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61668.0, 1.0, 0.0, 0.0, 0.0, -51.25, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61669.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61670.0, 1.0, 11.32, 2.98, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61671.0, 1.0, 29.1, 5.05, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61672.0, 1.0, 7.31, 0.97, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61673.0, 1.0, 0.0, 0.0, 0.0, 82.11, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61674.0, 1.0, 5.72, 0.72, 0.0, -138.93, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61675.0, 1.0, 0.0, 0.0, 0.0, -115.82, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61676.0, 1.0, 0.0, 0.0, 0.0, -129.77, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61677.0, 1.0, 0.0, 0.0, 0.0, -34.85, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61678.0, 1.0, 8.14, 2.28, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61679.0, 1.0, 7.26, 1.22, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61680.0, 1.0, 6.36, 1.47, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61681.0, 1.0, 66.32, 18.24, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61682.0, 1.0, 3.57, 0.79, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61683.0, 1.0, 11.44, 2.32, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61684.0, 1.0, 14.16, 3.2, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61685.0, 1.0, 0.0, 0.0, 0.0, -385.86, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61686.0, 1.0, 20.13, 6.21, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61688.0, 1.0, 10.16, 3.22, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61689.0, 1.0, 5.07, 1.31, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61690.0, 1.0, 8.23, 1.88, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61691.0, 1.0, 14.83, 2.16, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61692.0, 1.0, 0.0, 0.0, 0.0, -3.59, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61693.0, 1.0, 6.03, 0.58, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61694.0, 1.0, 5.42, 0.8, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61695.0, 1.0, 30.56, 6.66, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61696.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61697.0, 1.0, 225.12, 77.35, 0.0, 83.19, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61698.0, 1.0, 17.76, 2.8, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61699.0, 1.0, 11.89, 1.71, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61700.0, 1.0, 60.86, 17.16, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61701.0, 1.0, 15.39, 3.12, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61702.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61703.0, 1.0, 40.96, 13.23, 0.0, 31.64, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61704.0, 1.0, 5.89, 1.07, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61705.0, 1.0, 5.21, 1.03, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61706.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61707.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61708.0, 1.0, 10.06, 1.11, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61709.0, 1.0, 14.05, 2.77, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61710.0, 1.0, 14.26, 4.16, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61711.0, 1.0, 6.79, 1.34, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61712.0, 1.0, 8.86, 1.97, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61713.0, 1.0, 9.08, 1.11, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61714.0, 1.0, 10.9, 1.62, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61715.0, 1.0, 0.0, 0.0, 0.0, 39.04, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61716.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61717.0, 1.0, 6.29, 1.82, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61718.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61719.0, 1.0, 18.42, 5.08, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61720.0, 1.0, 0.0, 0.0, 0.0, -1.47, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61721.0, 1.0, 9.53, 2.17, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61722.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61723.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61724.0, 1.0, 7.37, 1.55, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61725.0, 1.0, 11.59, 2.9, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61726.0, 1.0, 6.73, 1.29, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61727.0, 1.0, 12.97, 2.05, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61728.0, 1.0, 5.97, 1.43, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61729.0, 1.0, 10.7, 1.47, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61730.0, 1.0, 8.76, 1.84, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61731.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61732.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61733.0, 1.0, 9.75, 1.46, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61734.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61735.0, 1.0, 30.63, 6.69, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61736.0, 1.0, 63.57, 17.04, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61737.0, 1.0, 6.42, 1.08, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61738.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61739.0, 1.0, 139.19, 45.41, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61740.0, 1.0, 11.55, 3.2, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61741.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61742.0, 1.0, 19.59, 4.92, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61743.0, 1.0, 40.09, 14.07, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61744.0, 1.0, 20.05, 2.81, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61745.0, 1.0, 15.93, 2.12, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61746.0, 1.0, 9.47, 3.04, 0.0, -31.44, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61747.0, 1.0, 27.88, 5.2, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61748.0, 1.0, 15.12, 2.7, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61749.0, 1.0, 5.7, 0.9, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61750.0, 1.0, 10.06, 1.86, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61751.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61752.0, 1.0, 0.0, 0.0, 0.0, -51.53, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61753.0, 1.0, 0.0, 0.0, 0.0, -90.91, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61754.0, 1.0, 0.0, 0.0, 0.0, 3.24, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61755.0, 1.0, 13.85, 2.07, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61756.0, 1.0, 0.0, 0.0, 0.0, 19.67, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61757.0, 1.0, 10.97, 2.88, 0.0, -1.64, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61758.0, 1.0, 6.15, 1.23, 0.0, -3.52, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61759.0, 1.0, 12.73, 3.34, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61760.0, 1.0, 16.22, 4.38, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61761.0, 1.0, 14.24, 2.54, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61762.0, 1.0, 14.55, 3.49, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61763.0, 1.0, 8.54, 2.34, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61764.0, 1.0, 0.0, 0.0, 0.0, -39.5, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61765.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61766.0, 1.0, 105.2, 39.94, 0.0, 25.56, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61767.0, 1.0, 42.96, 11.38, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61768.0, 1.0, 17.51, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61769.0, 1.0, 4.87, 0.75, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61770.0, 1.0, 11.4, 1.12, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61771.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61772.0, 1.0, 0.0, 0.0, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61773.0, 1.0, 0.0, 0.0, 0.0, -19.04, 11.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61774.0, 1.0, 41.45, 5.77, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61775.0, 1.0, 17.05, 4.61, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61776.0, 1.0, 8.96, 1.79, 0.0, 0.0, 11.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61777.0, 1.0, 46.31, 14.32, 0.0, 0.0, 11.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61778.0, 1.0, 0.0, 0.0, 0.0, -74.75, 11.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61779.0, 1.0, 0.0, 0.0, 0.0, 2.75, 11.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61780.0, 3.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61781.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61782.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61783.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61784.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61785.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61786.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61787.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61788.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61789.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61790.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61791.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61792.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61793.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61794.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61795.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61796.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61797.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61798.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61799.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61800.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61801.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61802.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61803.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61804.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61805.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61806.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61807.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61808.0, 1.0, 0.0, 0.0, 0.0, 39.69, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61809.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61810.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61811.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61812.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61813.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61814.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61815.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61816.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61817.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61818.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61819.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61820.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61821.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61822.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61823.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61824.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61825.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61826.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61827.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61828.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61829.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61830.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61831.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61832.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61833.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61834.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61835.0, 1.0, 0.0, 0.0, 0.0, 242.29, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61836.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61837.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61838.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61839.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61840.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61841.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61842.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61843.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61844.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61845.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61846.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61847.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61848.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61849.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61850.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61851.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61852.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61853.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61854.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61855.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61856.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61857.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61858.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61859.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61860.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61861.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61862.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61863.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61864.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61865.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61866.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61867.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61868.0, 1.0, 0.0, 0.0, 0.0, 251.74, 3.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61869.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61870.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61871.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61872.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61873.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61874.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61875.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61876.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61877.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61878.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61879.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61880.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61881.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61882.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61883.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61884.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61885.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61886.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61887.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61888.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61889.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61890.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61891.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61892.0, 1.0, 0.0, 0.0, 0.0, 32.01, 7.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61893.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61894.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61895.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61896.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61897.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61898.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61899.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61900.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61901.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61902.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61903.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61904.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61905.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61906.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61907.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61908.0, 2.0, 0.0, 0.0, 0.0, 0.0, 7.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61909.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61910.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61911.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61912.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61913.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61914.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61915.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61916.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61917.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61918.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61919.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61920.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61921.0, 1.0, 0.0, 0.0, 0.0, 108.03, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61922.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61923.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61924.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61925.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61926.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61927.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61928.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61929.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61930.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61931.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61932.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61933.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61934.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61935.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61936.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61937.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61938.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61939.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61940.0, 1.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61941.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61942.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61943.0, 2.0, 0.0, 0.0, 0.0, 0.0, 6.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61944.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61945.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61946.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61947.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61948.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61949.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61950.0, 1.0, 0.0, 0.0, 0.0, 180.38, 9.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [61951.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61952.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61953.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61954.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61955.0, 1.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61956.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61957.0, 1.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [61958.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61959.0, 1.0, 0.0, 0.0, 0.0, 52.34, 9.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61960.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61961.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61962.0, 2.0, 0.0, 0.0, 0.0, 0.0, 9.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61963.0, 1.0, 1.8, 0.2, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61964.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61965.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61966.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61967.0, 1.0, 5.5, 0.79, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61968.0, 1.0, 5.24, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61969.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61970.0, 1.0, 7.05, 1.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61971.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61972.0, 1.0, 5.75, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61973.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61974.0, 1.0, 4.07, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61975.0, 1.0, 15.03, 2.63, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61976.0, 1.0, 4.64, 0.93, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61977.0, 1.0, 0.0, 0.0, 0.0, -71.12, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [61978.0, 1.0, 7.16, 1.79, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61979.0, 1.0, 20.39, 4.18, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61980.0, 1.0, 4.74, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61981.0, 1.0, 5.77, 1.09, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61982.0, 1.0, 6.66, -4.75, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61983.0, 1.0, 6.96, 1.7, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61984.0, 1.0, 56.56, 10.09, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61985.0, 1.0, 4.99, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61986.0, 1.0, 3.29, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61987.0, 1.0, 9.22, 2.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61988.0, 1.0, 5.56, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61989.0, 1.0, 6.08, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61990.0, 1.0, 6.04, 1.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61991.0, 1.0, 5.17, 0.98, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61992.0, 1.0, 3.4, 0.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61993.0, 1.0, 2.35, 0.47, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61994.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61995.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61996.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61997.0, 1.0, 5.28, 1.07, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [61998.0, 1.0, 6.04, 1.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [61999.0, 1.0, 5.38, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62000.0, 1.0, 5.27, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62001.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62002.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62003.0, 1.0, 4.88, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62004.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62005.0, 1.0, 6.1, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62007.0, 1.0, 8.08, 1.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62008.0, 1.0, 6.3, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62009.0, 1.0, 4.94, 0.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62010.0, 1.0, 6.8, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62011.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62012.0, 1.0, 9.4, -3.82, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62013.0, 1.0, 10.96, -3.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62014.0, 1.0, 6.9, -3.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62015.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62016.0, 1.0, 6.23, -3.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62017.0, 1.0, 4.47, -3.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62019.0, 1.0, 8.8, -3.81, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62020.0, 1.0, 13.92, -3.81, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62021.0, 1.0, 6.4, -3.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62022.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62023.0, 1.0, 10.34, -3.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62024.0, 1.0, 6.13, -3.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62025.0, 1.0, 11.55, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62026.0, 1.0, 3.94, 0.5, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62027.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62028.0, 1.0, 7.44, -3.83, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62029.0, 1.0, 11.28, 2.16, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62030.0, 1.0, 0.0, 0.0, 0.0, -152.77, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62031.0, 1.0, 32.02, 6.63, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62032.0, 1.0, 14.03, 2.41, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62033.0, 1.0, 0.0, 0.0, 0.0, 45.66, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62034.0, 1.0, 0.0, 0.0, 0.0, -29.28, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62035.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62036.0, 1.0, 6.92, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62037.0, 1.0, 11.73, -27.36, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62038.0, 1.0, 5.3, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62039.0, 1.0, 3.37, 0.45, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62040.0, 1.0, 2.54, 0.35, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62041.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62042.0, 1.0, 3.78, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62043.0, 1.0, 5.73, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62044.0, 1.0, 8.81, 1.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62045.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62046.0, 1.0, 3.49, 1.03, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62047.0, 1.0, 18.47, 5.4, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62048.0, 1.0, 5.09, 0.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62049.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62050.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62051.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62052.0, 1.0, 22.25, 3.72, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62054.0, 1.0, 6.65, 1.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62055.0, 1.0, 5.46, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62056.0, 1.0, 6.54, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62057.0, 1.0, 5.76, 1.12, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62058.0, 1.0, 4.58, 0.79, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62060.0, 1.0, 5.65, 1.05, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62061.0, 1.0, 5.97, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62062.0, 1.0, 5.15, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62063.0, 1.0, 12.43, 3.33, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62064.0, 1.0, 5.45, 0.79, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62065.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62066.0, 1.0, 3.26, 0.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62067.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62068.0, 1.0, 2.1, 0.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62069.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62070.0, 1.0, 3.19, -1.36, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62071.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62072.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62074.0, 1.0, 26.13, 7.1, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62075.0, 1.0, 5.94, 1.26, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62076.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62077.0, 1.0, 6.07, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62078.0, 1.0, 5.68, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62079.0, 1.0, 0.0, 0.0, 0.0, 51.3, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62080.0, 1.0, 7.33, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62081.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62082.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62083.0, 1.0, 3.46, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62084.0, 1.0, 3.54, 0.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62085.0, 1.0, 9.19, 1.21, 0.0, -17.33, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62086.0, 1.0, 4.64, 0.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62087.0, 1.0, 14.69, 4.17, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62088.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62090.0, 1.0, 6.02, 1.34, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62091.0, 1.0, 6.5, 1.48, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62093.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62094.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62095.0, 1.0, 3.48, 0.37, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62096.0, 1.0, 2.7, 0.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62097.0, 1.0, 5.7, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62098.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62099.0, 1.0, 4.29, 1.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62100.0, 1.0, 4.06, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62101.0, 1.0, 6.33, 1.68, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62102.0, 1.0, 12.71, 2.29, 0.0, -84.11, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62103.0, 1.0, 9.24, 2.21, 0.0, 48.88, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62104.0, 1.0, 6.91, 1.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62105.0, 1.0, 8.38, 1.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62106.0, 1.0, 0.0, 0.0, 0.0, 1.59, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62107.0, 1.0, 8.79, 0.97, 0.0, 661.36, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [62108.0, 1.0, 0.0, 0.0, 0.0, 163.96, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [62109.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62110.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62111.0, 1.0, 7.69, 0.94, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62113.0, 1.0, 8.04, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62115.0, 1.0, 5.6, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62116.0, 1.0, 4.69, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62118.0, 1.0, 4.03, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62119.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62120.0, 1.0, 6.06, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62121.0, 1.0, 15.85, 3.53, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62123.0, 1.0, 7.45, 1.01, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62126.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62127.0, 1.0, 4.3, 0.66, 0.0, -40.33, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62128.0, 1.0, 0.0, 0.0, 0.0, -82.97, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62129.0, 1.0, 7.67, 1.62, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62130.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62131.0, 1.0, 2.0, 0.36, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62132.0, 1.0, 11.51, 2.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62133.0, 1.0, 10.61, 2.27, 0.0, 11.77, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62134.0, 1.0, 0.0, 0.0, 0.0, 70.13, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62135.0, 1.0, 8.5, 1.53, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62136.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62137.0, 1.0, 6.32, 1.19, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62139.0, 1.0, 7.44, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62140.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62141.0, 1.0, 4.71, 1.14, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62142.0, 1.0, 6.37, 1.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62143.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62144.0, 1.0, 8.49, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62145.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62146.0, 1.0, 2.84, 0.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62147.0, 1.0, 4.52, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62148.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62149.0, 1.0, 5.4, 1.18, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62150.0, 1.0, 4.48, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62151.0, 1.0, 5.39, 1.27, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62152.0, 1.0, 2.42, 0.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62153.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62154.0, 1.0, 0.0, 0.0, 0.0, 131.04, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62155.0, 1.0, 5.66, 1.12, 0.0, 5.61, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62156.0, 1.0, 35.9, 10.61, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62157.0, 1.0, 3.73, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62158.0, 1.0, 4.23, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62159.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62160.0, 1.0, 7.11, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62161.0, 1.0, 2.25, 0.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62162.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62163.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62164.0, 1.0, 4.49, 1.06, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62165.0, 1.0, 10.34, 1.58, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62166.0, 1.0, 4.86, 0.87, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62167.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62168.0, 1.0, 4.96, 0.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62169.0, 1.0, 4.27, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62170.0, 1.0, 7.68, 1.72, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62171.0, 1.0, 2.51, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62173.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62174.0, 1.0, 3.91, 0.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62175.0, 1.0, 4.84, 0.87, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62177.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62178.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62179.0, 1.0, 7.11, 1.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62180.0, 1.0, 5.15, 1.39, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62181.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62182.0, 1.0, 7.25, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62183.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62184.0, 1.0, 7.71, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62185.0, 1.0, 8.25, 1.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62186.0, 1.0, 5.06, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62187.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62188.0, 1.0, 3.57, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62190.0, 1.0, 7.24, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62191.0, 1.0, 4.96, 1.03, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62192.0, 1.0, 5.77, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62193.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62194.0, 1.0, 5.56, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62195.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62196.0, 1.0, 2.99, 0.53, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62197.0, 1.0, 5.34, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62198.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62199.0, 1.0, 2.94, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62200.0, 1.0, 4.37, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62201.0, 1.0, 2.67, 0.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62202.0, 1.0, 4.76, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62203.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62204.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62205.0, 1.0, 2.71, 0.32, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62206.0, 1.0, 0.0, 0.0, 0.0, -23.87, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62207.0, 1.0, 7.0, 1.65, 0.0, 3.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62208.0, 1.0, 6.26, 1.65, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62209.0, 1.0, 8.57, 1.05, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62210.0, 1.0, 8.88, 2.48, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62211.0, 1.0, 6.16, 1.12, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62213.0, 1.0, 2.73, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62214.0, 1.0, 3.73, 0.38, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62215.0, 1.0, 3.24, 0.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62216.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62217.0, 1.0, 5.5, 1.13, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62218.0, 1.0, 0.0, 0.0, 0.0, -43.72, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62219.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62220.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62221.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62222.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62223.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62224.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62225.0, 1.0, 5.71, 0.84, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62226.0, 1.0, 6.77, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62227.0, 1.0, 7.53, 1.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62228.0, 1.0, 9.23, 2.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62229.0, 1.0, 10.05, 1.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62230.0, 1.0, 9.37, 1.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62232.0, 1.0, 4.71, 0.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62233.0, 1.0, 5.18, 1.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62234.0, 1.0, 3.71, 0.34, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62235.0, 1.0, 6.21, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62236.0, 1.0, 6.05, 1.06, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62237.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62238.0, 1.0, 4.61, 0.67, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62239.0, 1.0, 5.56, 0.74, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62240.0, 1.0, 4.48, 0.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62241.0, 1.0, 5.19, 1.19, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62242.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62243.0, 1.0, 3.2, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62244.0, 1.0, 4.7, 0.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62245.0, 1.0, 3.96, 0.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62246.0, 1.0, 6.04, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62247.0, 1.0, 6.42, 0.9, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62248.0, 1.0, 15.34, 4.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62249.0, 1.0, 8.91, 1.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62250.0, 1.0, 7.73, 1.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62251.0, 1.0, 5.45, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62252.0, 1.0, 39.65, 14.93, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62253.0, 1.0, 5.98, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62254.0, 1.0, 6.03, 1.11, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62255.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62256.0, 1.0, 5.03, 1.18, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62257.0, 1.0, 3.49, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62258.0, 1.0, 5.27, 1.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62259.0, 1.0, 6.63, 0.85, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62260.0, 1.0, 10.11, 1.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62261.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62262.0, 1.0, 5.63, 1.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62263.0, 1.0, 7.15, 1.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62264.0, 1.0, 5.32, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62265.0, 1.0, 4.25, 0.43, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62266.0, 1.0, 7.46, 1.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62267.0, 1.0, 7.18, 1.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62268.0, 1.0, 3.44, 0.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62269.0, 1.0, 5.11, 1.09, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62270.0, 1.0, 8.36, 1.24, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62271.0, 1.0, 7.19, 1.24, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62272.0, 1.0, 6.41, 1.38, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62273.0, 1.0, 4.3, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62274.0, 1.0, 4.75, 0.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62275.0, 1.0, 7.77, 1.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62276.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62277.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62279.0, 1.0, 9.42, 1.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62280.0, 1.0, 6.2, 1.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62281.0, 1.0, 5.44, 1.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62282.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62283.0, 1.0, 8.95, 2.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62284.0, 1.0, 7.38, 1.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62285.0, 1.0, 5.74, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62286.0, 1.0, 4.04, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62287.0, 1.0, 5.73, 1.05, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62288.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62289.0, 1.0, 4.41, 0.45, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62290.0, 1.0, 7.57, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62291.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62292.0, 1.0, 7.65, 1.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62293.0, 1.0, 6.16, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62294.0, 1.0, 8.78, 1.57, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62295.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62296.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62297.0, 1.0, 4.51, 0.53, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62298.0, 1.0, 6.96, 1.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62299.0, 1.0, 15.5, 4.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62300.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62301.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62302.0, 1.0, 6.21, 1.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62303.0, 1.0, 7.42, 1.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62304.0, 1.0, 4.65, 0.99, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62305.0, 1.0, 4.79, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62306.0, 1.0, 7.77, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62307.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62308.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62309.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62310.0, 1.0, 5.61, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62311.0, 1.0, 5.91, 1.12, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62312.0, 1.0, 2.5, 0.54, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62313.0, 1.0, 3.92, 0.79, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62314.0, 1.0, 4.89, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62315.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62316.0, 1.0, 9.09, 1.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62318.0, 1.0, 7.98, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62319.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62320.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62322.0, 1.0, 5.67, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62323.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62324.0, 1.0, 5.8, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62325.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62326.0, 1.0, 6.58, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62327.0, 1.0, 3.55, 0.64, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62328.0, 1.0, 6.89, 1.07, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62329.0, 1.0, 5.68, 1.19, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62330.0, 1.0, 3.44, 0.75, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62331.0, 1.0, 9.25, 1.33, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62332.0, 1.0, 6.78, 1.01, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62333.0, 1.0, 4.73, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62334.0, 1.0, 4.84, 1.09, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62335.0, 1.0, 3.08, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62336.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62337.0, 1.0, 4.79, 0.99, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62338.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62339.0, 1.0, 4.22, 0.6, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62340.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62341.0, 1.0, 10.11, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62342.0, 1.0, 6.12, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62343.0, 1.0, 2.28, 0.36, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62344.0, 1.0, 3.49, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62345.0, 1.0, 3.78, 0.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62347.0, 1.0, 3.9, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62348.0, 1.0, 7.66, 1.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62349.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62350.0, 1.0, 4.82, 1.07, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62351.0, 1.0, 5.27, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62352.0, 1.0, 6.58, 1.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62354.0, 1.0, 1.38, 0.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62355.0, 1.0, 3.39, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62356.0, 1.0, 5.73, 0.89, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62357.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62358.0, 1.0, 9.92, 1.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62359.0, 1.0, 8.74, 1.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62360.0, 1.0, 5.33, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62361.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62362.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62363.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62364.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62365.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62366.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62367.0, 1.0, 6.12, 1.11, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62368.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62369.0, 1.0, 5.67, 0.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62370.0, 1.0, 6.78, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62371.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62372.0, 1.0, 3.96, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62373.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62374.0, 1.0, 6.06, 1.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62375.0, 1.0, 7.58, 2.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62376.0, 1.0, 3.54, 0.58, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62377.0, 1.0, 7.58, 1.59, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62378.0, 1.0, 4.72, 1.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62379.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62380.0, 1.0, 3.8, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62381.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62382.0, 1.0, 6.38, 1.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62383.0, 1.0, 3.63, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62384.0, 1.0, 9.17, 2.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62385.0, 1.0, 4.73, 0.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62386.0, 1.0, 8.19, 2.17, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62387.0, 1.0, 7.79, 1.87, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62388.0, 1.0, 3.75, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62389.0, 1.0, 6.2, 0.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62390.0, 1.0, 0.0, 0.0, 0.0, 203.09, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62391.0, 1.0, 13.74, 2.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62392.0, 1.0, 12.23, 2.75, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62393.0, 1.0, 6.32, 1.39, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62394.0, 1.0, 6.01, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62395.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62396.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62397.0, 1.0, 4.66, 0.92, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62398.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62399.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62400.0, 1.0, 4.36, 1.17, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62401.0, 1.0, 3.31, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62402.0, 1.0, 4.36, 1.37, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62403.0, 1.0, 4.9, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62404.0, 1.0, 5.8, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62405.0, 1.0, 9.62, 2.18, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62406.0, 1.0, 5.48, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62407.0, 1.0, 5.26, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62409.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62410.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62411.0, 1.0, 4.34, 1.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62413.0, 1.0, 4.47, 0.72, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62414.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62415.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62417.0, 1.0, 5.88, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62418.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62419.0, 1.0, 7.41, 1.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62420.0, 1.0, 8.47, 1.89, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62421.0, 1.0, 6.75, 1.38, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62422.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62423.0, 1.0, 3.78, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62424.0, 1.0, 8.61, 2.39, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62425.0, 1.0, 11.14, 2.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62426.0, 1.0, 6.0, 1.23, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62427.0, 1.0, 7.35, 1.45, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62428.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62429.0, 1.0, 10.98, 2.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62430.0, 1.0, 4.22, 0.42, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62431.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62432.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62433.0, 1.0, 12.43, 3.54, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62434.0, 1.0, 3.32, 0.75, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62435.0, 1.0, 34.87, 9.56, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62436.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62437.0, 1.0, 6.14, 1.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62438.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62439.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62440.0, 1.0, 6.44, 0.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62441.0, 1.0, 5.86, 0.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62442.0, 1.0, 7.24, 1.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62443.0, 1.0, 11.37, 2.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62444.0, 1.0, 5.33, 1.12, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62445.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62446.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62447.0, 1.0, 5.73, 1.48, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62448.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62450.0, 1.0, 8.81, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62451.0, 1.0, 206.54, 83.73, 0.0, 382.96, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [62452.0, 1.0, 12.13, 2.03, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62453.0, 1.0, 46.51, 15.39, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62454.0, 1.0, 3.43, 0.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62455.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62456.0, 1.0, 11.68, 2.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62457.0, 1.0, 15.24, 2.91, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62458.0, 1.0, 4.38, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62459.0, 1.0, 8.71, 2.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62460.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62461.0, 1.0, 3.27, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62462.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62463.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62464.0, 1.0, 3.09, 0.74, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62465.0, 1.0, 5.04, 0.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62466.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62467.0, 1.0, 4.98, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62468.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62469.0, 1.0, 9.27, 1.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62470.0, 1.0, 39.46, 9.15, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62471.0, 1.0, 31.55, 9.58, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62472.0, 1.0, 22.76, 6.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62474.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62475.0, 1.0, 10.57, 3.89, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62476.0, 1.0, 6.5, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62477.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62478.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62479.0, 1.0, 7.84, 2.3, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62480.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62481.0, 1.0, 15.19, 4.31, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62482.0, 1.0, 25.58, 8.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62483.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62484.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62485.0, 1.0, 38.96, 13.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62486.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62487.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62488.0, 1.0, 4.53, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62490.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62491.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62492.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62493.0, 1.0, 7.84, 1.8, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62494.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62495.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62496.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62497.0, 1.0, 41.93, 11.44, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62498.0, 1.0, 12.14, 3.61, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62499.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62500.0, 1.0, 8.37, 1.53, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62501.0, 1.0, 7.32, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62502.0, 1.0, 11.0, 3.08, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62503.0, 1.0, 8.36, 1.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62504.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62505.0, 1.0, 6.01, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62506.0, 1.0, 6.4, 1.11, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62507.0, 1.0, 6.77, 1.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62508.0, 1.0, 5.01, 1.12, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62509.0, 1.0, 4.06, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62510.0, 1.0, 3.62, 0.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62511.0, 1.0, 6.29, 1.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62512.0, 1.0, 3.83, 0.53, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62513.0, 1.0, 5.7, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62514.0, 1.0, 8.64, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62515.0, 1.0, 9.56, 2.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62516.0, 1.0, 5.08, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62517.0, 1.0, 12.88, 3.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62518.0, 1.0, 4.26, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62519.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62520.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62521.0, 1.0, 5.6, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62522.0, 1.0, 2.6, 0.46, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62523.0, 1.0, 10.22, 1.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62524.0, 1.0, 7.58, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62525.0, 1.0, 4.07, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62526.0, 1.0, 2.37, 0.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62527.0, 1.0, 5.42, 1.24, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62528.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62529.0, 1.0, 7.92, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62530.0, 1.0, 5.54, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62531.0, 1.0, 4.04, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62532.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62533.0, 1.0, 5.87, 1.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62534.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62535.0, 1.0, 4.91, 1.06, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62536.0, 1.0, 2.05, 0.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62537.0, 1.0, 3.84, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62538.0, 1.0, 4.55, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62539.0, 1.0, 0.63, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62540.0, 1.0, 0.0, 0.0, 0.0, 200.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62541.0, 1.0, 47.12, 11.49, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62542.0, 1.0, 10.32, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62543.0, 1.0, 4.78, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62544.0, 1.0, 40.13, 14.93, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62545.0, 1.0, 0.0, 0.0, 0.0, 119.86, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62546.0, 1.0, 4.62, 1.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62547.0, 1.0, 8.68, 2.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62548.0, 1.0, 5.64, 0.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62549.0, 1.0, 12.05, 3.18, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62550.0, 1.0, 5.84, 0.98, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62551.0, 1.0, 46.18, 10.31, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62552.0, 1.0, 9.74, 2.15, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62553.0, 1.0, 6.95, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62554.0, 1.0, 5.25, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62555.0, 1.0, 8.24, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62556.0, 1.0, 6.9, 1.05, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62557.0, 1.0, 6.85, 0.98, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62558.0, 1.0, 5.35, 1.08, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62559.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62560.0, 1.0, 7.3, 2.19, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62561.0, 1.0, 2.59, 0.33, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62562.0, 1.0, 5.75, 1.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62563.0, 1.0, 2.53, 0.39, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62564.0, 1.0, 3.45, 0.34, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62565.0, 1.0, 4.09, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62566.0, 1.0, 8.03, 1.03, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62567.0, 1.0, 6.08, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62568.0, 1.0, 4.82, 0.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62569.0, 1.0, 5.24, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62570.0, 1.0, 4.1, 0.46, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62571.0, 1.0, 4.67, 1.09, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62572.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62573.0, 1.0, 3.69, 0.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62574.0, 1.0, 4.87, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62575.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62576.0, 1.0, 7.26, 1.3, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62577.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62578.0, 1.0, 7.69, 1.33, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62579.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62580.0, 1.0, 5.65, 1.33, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62581.0, 1.0, 3.27, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62582.0, 1.0, 6.23, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62583.0, 1.0, 4.78, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62584.0, 1.0, 6.79, 1.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62585.0, 1.0, 6.3, 1.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62586.0, 1.0, 7.95, 0.89, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62587.0, 1.0, 2.81, 0.29, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62588.0, 1.0, 2.98, 0.29, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62589.0, 1.0, 8.74, 2.46, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62590.0, 1.0, 3.2, 0.38, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62591.0, 1.0, 4.54, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62592.0, 1.0, 4.68, 0.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62593.0, 1.0, 3.83, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62594.0, 1.0, 4.44, 0.48, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62595.0, 1.0, 4.83, 1.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62596.0, 1.0, 12.16, 3.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62597.0, 1.0, 5.92, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62598.0, 1.0, 10.98, 2.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62599.0, 1.0, 9.69, 2.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62600.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62601.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62602.0, 1.0, 9.44, 1.43, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62603.0, 1.0, 7.07, 1.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62604.0, 1.0, 42.5, 6.42, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62605.0, 1.0, 13.34, 3.04, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62606.0, 1.0, 3.31, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62607.0, 1.0, 8.9, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62608.0, 1.0, 7.14, 0.92, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62609.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62610.0, 1.0, 3.36, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62611.0, 1.0, 7.09, 1.76, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62612.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62613.0, 1.0, 7.28, 1.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62614.0, 1.0, 11.2, -7.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62615.0, 1.0, 2.76, 0.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62616.0, 1.0, 7.92, 1.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62617.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62619.0, 1.0, 4.88, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62620.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62621.0, 1.0, 7.59, 1.51, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62622.0, 1.0, 7.11, 1.98, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62623.0, 1.0, 76.09, 12.74, 0.0, 26.8, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [62624.0, 1.0, 0.0, 0.0, 0.0, 94.79, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [62625.0, 1.0, 6.88, 1.39, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62626.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62627.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62628.0, 1.0, 10.62, 1.36, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62629.0, 1.0, 7.4, 1.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62630.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62631.0, 1.0, 10.17, 1.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62632.0, 1.0, 5.46, 0.98, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62633.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62635.0, 1.0, 27.37, 9.39, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62636.0, 1.0, 22.77, 6.38, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62637.0, 1.0, 6.61, 1.07, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62638.0, 1.0, 9.15, 2.12, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62639.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62640.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62641.0, 1.0, 7.93, 1.19, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62642.0, 1.0, 9.02, 2.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62643.0, 1.0, 1.76, 0.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62644.0, 1.0, 6.69, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62645.0, 1.0, 5.66, 0.98, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62646.0, 1.0, 5.12, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62647.0, 1.0, 4.04, 0.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62648.0, 1.0, 4.01, 0.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62649.0, 1.0, 6.81, 1.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62650.0, 1.0, 2.94, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62651.0, 1.0, 3.27, 0.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62652.0, 1.0, 7.5, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62653.0, 1.0, 40.18, 7.94, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62654.0, 1.0, 4.12, 0.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62655.0, 1.0, 8.02, 2.09, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62656.0, 1.0, 5.16, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62657.0, 1.0, 6.38, 1.08, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62658.0, 1.0, 5.92, 1.34, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62659.0, 1.0, 4.15, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62660.0, 1.0, 3.23, 0.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62661.0, 1.0, 4.16, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62662.0, 1.0, 5.93, 1.36, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62663.0, 1.0, 5.36, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62664.0, 1.0, 2.54, 0.33, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62665.0, 1.0, 6.25, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62666.0, 1.0, 6.26, 0.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62667.0, 1.0, 7.01, 2.07, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62668.0, 1.0, 8.29, 1.74, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62669.0, 1.0, 6.49, 1.53, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62670.0, 1.0, 10.46, 1.26, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62671.0, 1.0, 3.91, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62672.0, 1.0, 4.62, 0.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62673.0, 1.0, 7.26, 1.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62674.0, 1.0, 6.35, 1.38, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62675.0, 1.0, 6.11, 1.23, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62676.0, 1.0, 6.83, 1.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62677.0, 1.0, 4.07, 0.89, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62678.0, 1.0, 6.75, 1.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62679.0, 1.0, 4.13, 1.11, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62680.0, 1.0, 6.13, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62681.0, 1.0, 3.92, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62682.0, 1.0, 3.41, 0.58, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62683.0, 1.0, 9.11, 1.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62684.0, 1.0, 4.22, 0.9, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62685.0, 1.0, 4.3, 0.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62686.0, 1.0, 5.09, 0.58, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62687.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62688.0, 1.0, 8.07, 2.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62689.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62690.0, 1.0, 8.16, 2.21, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62691.0, 1.0, 5.22, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62692.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62693.0, 1.0, 9.11, 2.47, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62694.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62695.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62696.0, 1.0, 8.36, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62697.0, 1.0, 5.25, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62698.0, 1.0, 4.72, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62699.0, 1.0, 5.99, 1.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62700.0, 1.0, 6.94, 1.17, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62701.0, 1.0, 4.19, 0.9, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62702.0, 1.0, 5.27, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62703.0, 1.0, 5.86, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62704.0, 1.0, 5.61, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62705.0, 1.0, 6.74, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62706.0, 1.0, 15.1, 4.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62707.0, 1.0, 12.29, 3.38, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62708.0, 1.0, 6.51, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62709.0, 1.0, 7.75, 1.99, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62710.0, 1.0, 7.24, 1.74, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62711.0, 1.0, 4.86, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62712.0, 1.0, 9.73, 1.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62713.0, 1.0, 4.21, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62714.0, 1.0, 11.95, 2.4, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62715.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62716.0, 1.0, 4.19, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62717.0, 1.0, 10.06, 1.07, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62718.0, 1.0, 8.8, 2.17, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62719.0, 1.0, 3.67, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62720.0, 1.0, 4.73, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62721.0, 1.0, 2.8, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62722.0, 1.0, 3.98, 1.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62723.0, 1.0, 8.62, 2.09, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62724.0, 1.0, 4.95, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62725.0, 1.0, 4.15, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62726.0, 1.0, 5.18, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62727.0, 1.0, 3.79, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62728.0, 1.0, 8.49, 1.74, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62729.0, 1.0, 4.75, 1.09, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62730.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62731.0, 1.0, 11.29, 2.36, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62732.0, 1.0, 16.24, 4.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62733.0, 1.0, 7.84, 1.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62734.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62735.0, 1.0, 9.79, 2.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62736.0, 1.0, 10.26, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62737.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62738.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62739.0, 1.0, 5.92, 0.58, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62740.0, 1.0, 4.95, 0.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62741.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62742.0, 1.0, 11.71, 2.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62743.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62744.0, 1.0, 5.79, 1.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62745.0, 1.0, 5.79, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62746.0, 1.0, 5.93, 1.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62747.0, 1.0, 7.11, 1.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62748.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62749.0, 1.0, 4.36, 1.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62750.0, 1.0, 6.09, 1.75, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62751.0, 1.0, 6.36, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62752.0, 1.0, 6.58, 1.34, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62753.0, 1.0, 6.97, 1.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62754.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62755.0, 1.0, 5.04, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62756.0, 1.0, 5.28, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62757.0, 1.0, 3.47, 0.43, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62758.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62759.0, 1.0, 5.15, 0.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62760.0, 1.0, 7.31, 1.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62761.0, 1.0, 3.37, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62762.0, 1.0, 4.18, 0.48, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62763.0, 1.0, 4.91, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62764.0, 1.0, 4.84, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62765.0, 1.0, 5.49, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62766.0, 1.0, 3.16, 0.39, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62767.0, 1.0, 8.51, 2.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62768.0, 1.0, 5.94, 1.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62769.0, 1.0, 4.69, 1.12, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62770.0, 1.0, 4.59, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62771.0, 1.0, 4.29, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62772.0, 1.0, 5.03, 0.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62773.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62774.0, 1.0, 4.54, 0.94, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62775.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62776.0, 1.0, 5.4, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62777.0, 1.0, 1.27, 0.23, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62778.0, 1.0, 6.07, 1.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62779.0, 1.0, 4.1, 0.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62780.0, 1.0, 6.21, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62781.0, 1.0, 7.25, 1.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62782.0, 1.0, 6.23, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62783.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62784.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62785.0, 1.0, 6.61, 1.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62786.0, 1.0, 8.93, 1.11, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62787.0, 1.0, 9.04, 0.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62788.0, 1.0, 11.24, 3.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62789.0, 1.0, 9.61, 1.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62790.0, 1.0, 7.7, 1.9, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62791.0, 1.0, 5.81, 0.94, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62792.0, 1.0, 8.81, 0.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62793.0, 1.0, 10.42, 1.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62794.0, 1.0, 9.96, 1.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62795.0, 1.0, 7.6, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62796.0, 1.0, 11.99, 1.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62797.0, 1.0, 11.12, 3.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62798.0, 1.0, 8.42, 2.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62799.0, 1.0, 12.33, 2.81, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62800.0, 1.0, 1.51, 0.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62801.0, 1.0, 9.0, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62802.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62803.0, 1.0, 5.85, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62804.0, 1.0, 8.03, 1.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62805.0, 1.0, 7.41, 1.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62806.0, 1.0, 8.21, 1.11, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62807.0, 1.0, 4.31, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62808.0, 1.0, 10.02, 2.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62809.0, 1.0, 2.81, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62810.0, 1.0, 3.73, 0.79, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62811.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62812.0, 1.0, 5.97, 1.11, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62813.0, 1.0, 8.04, 1.77, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62814.0, 1.0, 6.44, 0.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62815.0, 1.0, 3.8, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62816.0, 1.0, 8.12, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62817.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62818.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62819.0, 1.0, 3.09, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62820.0, 1.0, 4.17, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62821.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62822.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62823.0, 1.0, 5.84, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62824.0, 1.0, 3.13, 0.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62825.0, 1.0, 2.59, 0.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62826.0, 1.0, 3.02, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62827.0, 1.0, 2.75, 0.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62828.0, 1.0, 3.36, 0.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62829.0, 1.0, 6.7, 1.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62830.0, 1.0, 4.05, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62831.0, 1.0, 9.95, 1.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62832.0, 1.0, 4.6, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62833.0, 1.0, 4.66, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62834.0, 1.0, 5.14, 1.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62835.0, 1.0, 6.71, 1.09, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62836.0, 1.0, 5.57, 1.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62837.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62838.0, 1.0, 5.63, 0.72, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62839.0, 1.0, 6.53, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62840.0, 1.0, 6.04, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62841.0, 1.0, 4.18, 0.94, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62842.0, 1.0, 4.07, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62843.0, 1.0, 6.98, 1.72, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62844.0, 1.0, 9.97, 2.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62845.0, 1.0, 44.4, 12.02, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62846.0, 1.0, 5.59, 0.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62847.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62848.0, 1.0, 7.57, 1.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62849.0, 1.0, 3.86, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62850.0, 1.0, 17.92, 4.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62851.0, 1.0, 2.69, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62852.0, 1.0, 3.21, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62853.0, 1.0, 3.52, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62854.0, 1.0, 5.85, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62855.0, 1.0, 3.41, 0.74, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62856.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62857.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62858.0, 1.0, 5.93, 1.55, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62859.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62860.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62861.0, 1.0, 3.26, 0.85, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62862.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62863.0, 1.0, 9.04, 2.26, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62864.0, 1.0, 8.38, 1.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62865.0, 1.0, 8.79, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62866.0, 1.0, 6.39, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62867.0, 1.0, 5.2, 1.08, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62868.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62869.0, 1.0, 3.0, 0.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62870.0, 1.0, 3.2, 0.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62871.0, 1.0, 4.07, 0.58, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62872.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62873.0, 1.0, 5.01, 0.89, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62874.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62875.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62876.0, 1.0, 3.9, 0.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62877.0, 1.0, 4.61, 0.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62878.0, 1.0, 6.43, 1.29, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62879.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62880.0, 1.0, 4.86, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62881.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62882.0, 1.0, 8.54, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62883.0, 1.0, 7.7, 0.99, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62884.0, 1.0, 10.87, 3.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62885.0, 1.0, 3.26, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62886.0, 1.0, 7.48, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62887.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62888.0, 1.0, 4.73, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62889.0, 1.0, 3.68, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62890.0, 1.0, 8.91, 2.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62891.0, 1.0, 4.53, 0.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62892.0, 1.0, 5.49, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62893.0, 1.0, 12.27, 2.48, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62894.0, 1.0, 3.72, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62895.0, 1.0, 4.15, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62896.0, 1.0, 5.54, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62897.0, 1.0, 6.99, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62898.0, 1.0, 0.25, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62899.0, 1.0, 18.66, 4.72, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62900.0, 1.0, 4.82, 1.34, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62901.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62902.0, 1.0, 2.96, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62903.0, 1.0, 8.58, 1.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62904.0, 1.0, 5.88, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62905.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62906.0, 1.0, 4.51, 0.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62907.0, 1.0, 6.34, 0.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62908.0, 1.0, 40.51, 13.61, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62909.0, 1.0, 8.89, 2.03, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62910.0, 1.0, 9.46, 1.17, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62911.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62912.0, 1.0, 5.76, 1.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62913.0, 1.0, 7.97, 1.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62914.0, 1.0, 4.91, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62915.0, 1.0, 7.15, 1.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62916.0, 1.0, 40.62, 6.34, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62917.0, 1.0, 3.55, 0.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62918.0, 1.0, 7.2, 1.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62919.0, 1.0, 2.85, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62920.0, 1.0, 4.75, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62921.0, 1.0, 5.12, 1.12, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62922.0, 1.0, 3.58, 0.99, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62923.0, 1.0, 6.33, 1.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62924.0, 1.0, 4.13, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62925.0, 1.0, 7.92, 1.9, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62926.0, 1.0, 12.56, 3.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62927.0, 1.0, 5.76, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62928.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62929.0, 1.0, 2.36, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62930.0, 1.0, 5.02, 1.03, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62931.0, 1.0, 7.2, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62932.0, 1.0, 5.01, 0.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62933.0, 1.0, 3.69, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62934.0, 1.0, 4.62, 1.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62935.0, 1.0, 3.41, 0.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62936.0, 1.0, 4.81, 0.89, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62937.0, 1.0, 5.5, 0.98, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62938.0, 1.0, 14.73, 3.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62939.0, 1.0, 4.23, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62940.0, 1.0, 3.58, 0.47, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62941.0, 1.0, 2.89, 0.26, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62942.0, 1.0, 3.38, 0.57, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62943.0, 1.0, 6.24, 1.34, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62944.0, 1.0, 1.75, 0.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62945.0, 1.0, 6.7, 0.99, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62946.0, 1.0, 3.3, 0.56, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62947.0, 1.0, 4.61, 0.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62948.0, 1.0, 5.6, 1.18, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62949.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62950.0, 1.0, 5.09, 1.03, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62951.0, 1.0, 4.73, 1.05, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62952.0, 1.0, 8.08, 1.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62953.0, 1.0, 6.05, -0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62954.0, 1.0, 4.86, 0.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62955.0, 1.0, 5.05, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62956.0, 1.0, 9.05, 2.26, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62957.0, 1.0, 6.79, 1.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62958.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62959.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62960.0, 1.0, 5.92, 0.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62961.0, 1.0, 6.61, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62962.0, 1.0, 4.66, 0.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62963.0, 1.0, 7.75, 0.9, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62964.0, 1.0, 9.34, 1.43, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62965.0, 1.0, 8.29, 1.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62966.0, 1.0, 4.54, 0.57, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62967.0, 1.0, 4.37, 0.72, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62968.0, 1.0, 7.79, 0.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62969.0, 1.0, 4.43, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62970.0, 1.0, 7.03, 1.43, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62971.0, 1.0, 3.14, 0.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62972.0, 1.0, 6.94, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62973.0, 1.0, 5.18, 1.07, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62974.0, 1.0, 4.02, 0.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62975.0, 1.0, 10.46, 2.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62976.0, 1.0, 8.71, 2.17, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62977.0, 1.0, 7.22, -4.87, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62978.0, 1.0, 3.14, 0.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62979.0, 1.0, 3.09, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62980.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62981.0, 1.0, 0.17, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62982.0, 1.0, 3.96, 0.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62983.0, 1.0, 0.0, 0.0, 0.0, 13.79, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [62984.0, 1.0, 1.11, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62985.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62986.0, 1.0, 0.31, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62987.0, 1.0, 51.78, 17.49, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62988.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62989.0, 1.0, 0.61, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62990.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62991.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62992.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62993.0, 1.0, 12.69, -1.79, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62994.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62995.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62996.0, 1.0, 2.11, 0.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [62997.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62998.0, 1.0, 4.43, 0.64, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [62999.0, 1.0, 7.26, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63000.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63001.0, 1.0, 4.37, 1.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63002.0, 1.0, 4.28, 0.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63003.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63004.0, 1.0, 5.86, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63005.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63006.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63007.0, 1.0, 4.7, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63008.0, 1.0, 7.15, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63009.0, 1.0, 4.06, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63010.0, 1.0, 8.08, 1.26, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63011.0, 1.0, 2.03, 0.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63012.0, 1.0, 34.98, 8.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63013.0, 1.0, 4.92, 0.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63014.0, 1.0, 6.04, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63015.0, 1.0, 7.79, 1.55, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63016.0, 1.0, 6.35, 1.19, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63017.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63018.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63019.0, 1.0, 7.18, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63020.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63021.0, 1.0, 6.19, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63022.0, 1.0, 4.83, 1.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63023.0, 1.0, 4.88, 1.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63024.0, 1.0, 7.14, 1.03, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63025.0, 1.0, 6.35, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63026.0, 1.0, 6.42, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63027.0, 1.0, 11.03, 2.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63028.0, 1.0, 6.4, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63029.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63030.0, 1.0, 47.76, 8.07, 0.0, 33.96, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63031.0, 1.0, 0.0, 0.0, 0.0, -3.01, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63032.0, 1.0, 6.18, 1.46, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63033.0, 1.0, 8.19, -11.87, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63034.0, 1.0, 1.71, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63035.0, 1.0, 3.68, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63036.0, 1.0, 4.9, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63037.0, 1.0, 4.53, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63038.0, 1.0, 5.09, 0.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63039.0, 1.0, 3.14, 0.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63040.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63041.0, 1.0, 5.09, 0.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63042.0, 1.0, 8.67, 1.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63043.0, 1.0, 3.56, 0.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63044.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63045.0, 1.0, 2.7, 0.44, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63046.0, 1.0, 6.18, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63047.0, 1.0, 2.64, 0.33, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63048.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63049.0, 1.0, 7.58, 2.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63050.0, 1.0, 0.0, 0.0, 0.0, 100.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63051.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63052.0, 1.0, 4.6, 0.72, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63053.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63054.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63055.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63056.0, 1.0, 3.88, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63057.0, 1.0, 2.17, 0.24, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63058.0, 1.0, 5.61, 0.87, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63059.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63060.0, 1.0, 1.86, 0.39, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63061.0, 1.0, 5.38, 1.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63062.0, 1.0, 2.77, 0.29, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63063.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63064.0, 1.0, 6.32, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63065.0, 1.0, 3.05, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63066.0, 1.0, 7.19, 1.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63067.0, 1.0, 1.91, 0.23, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63068.0, 1.0, 6.54, 1.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63069.0, 1.0, 12.91, 1.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63070.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63071.0, 1.0, 13.13, 3.07, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63072.0, 1.0, 15.5, 4.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63073.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63074.0, 1.0, 4.06, 0.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63075.0, 1.0, 4.08, 0.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63076.0, 1.0, 14.74, 3.58, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63077.0, 1.0, 8.53, 1.12, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63078.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63079.0, 1.0, 7.73, 1.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63080.0, 1.0, 8.75, 2.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63081.0, 1.0, 7.12, 1.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63082.0, 1.0, 6.19, 1.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63083.0, 1.0, 3.58, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63084.0, 1.0, 8.03, 1.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63085.0, 1.0, 4.56, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63086.0, 1.0, 10.52, 1.62, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63087.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63088.0, 1.0, 0.0, 0.0, 0.0, -117.51, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63089.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63090.0, 1.0, 7.59, 1.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63091.0, 1.0, 13.36, 3.44, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63092.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63093.0, 1.0, 14.42, 1.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63094.0, 1.0, 4.74, 0.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63095.0, 1.0, 6.96, 0.74, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63096.0, 1.0, 7.61, 1.47, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63097.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63098.0, 1.0, 8.31, 1.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63099.0, 1.0, 3.73, 0.79, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63100.0, 1.0, 7.81, 1.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63101.0, 1.0, 4.68, 1.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63102.0, 1.0, 8.43, 1.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63103.0, 1.0, 5.38, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63104.0, 1.0, 6.23, 1.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63105.0, 1.0, 5.34, 1.19, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63106.0, 1.0, 2.65, 0.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63107.0, 1.0, 9.22, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63108.0, 1.0, 3.29, 0.72, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63109.0, 1.0, 7.47, 1.53, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63110.0, 1.0, 5.15, 0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63111.0, 1.0, 8.49, 2.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63112.0, 1.0, 10.31, 2.03, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63113.0, 1.0, 3.3, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63114.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63115.0, 1.0, 11.0, 3.46, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63116.0, 1.0, 8.96, 2.03, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63117.0, 1.0, 6.52, 1.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63118.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63119.0, 1.0, 5.46, 1.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63120.0, 1.0, 8.07, 1.47, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63121.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63122.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63123.0, 1.0, 6.0, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63124.0, 1.0, 3.06, 0.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63125.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63126.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63127.0, 1.0, 5.51, 0.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63128.0, 1.0, 8.3, 2.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63129.0, 1.0, 5.79, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63130.0, 1.0, 4.16, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63131.0, 1.0, 5.39, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63132.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63133.0, 1.0, 3.18, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63134.0, 1.0, 10.06, 1.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63135.0, 1.0, 4.21, 1.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63136.0, 1.0, 7.29, 1.58, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63137.0, 1.0, 5.77, 0.87, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63138.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63139.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63140.0, 1.0, 7.25, 1.41, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63141.0, 1.0, 8.22, 1.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63142.0, 1.0, 6.97, 1.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63143.0, 1.0, 2.57, 0.46, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63144.0, 1.0, 5.71, 0.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63145.0, 1.0, 5.73, 1.38, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63146.0, 1.0, 5.48, 0.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63147.0, 1.0, 3.91, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63148.0, 1.0, 4.48, 0.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63149.0, 1.0, 3.32, 0.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63150.0, 1.0, 3.33, 0.63, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63151.0, 1.0, 3.31, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63152.0, 1.0, 3.39, 0.45, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63153.0, 1.0, 6.38, 1.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63154.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63155.0, 1.0, 6.2, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63156.0, 1.0, 5.07, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63157.0, 1.0, 3.61, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63158.0, 1.0, 5.2, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63159.0, 1.0, 5.11, 1.09, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63160.0, 1.0, 2.22, 0.48, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63161.0, 1.0, 5.96, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63162.0, 1.0, 2.53, 0.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63163.0, 1.0, 3.85, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63164.0, 1.0, 1.76, 0.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63165.0, 1.0, 5.53, 1.39, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63166.0, 1.0, 2.79, 0.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63167.0, 1.0, 5.36, 0.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63168.0, 1.0, 6.26, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63169.0, 1.0, 5.5, 0.69, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63170.0, 1.0, 6.81, 1.19, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63171.0, 1.0, 8.14, 1.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63172.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63173.0, 1.0, 4.35, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63174.0, 1.0, 3.37, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63175.0, 1.0, 5.14, 1.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63176.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63177.0, 1.0, 4.35, 0.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63178.0, 1.0, 4.29, 0.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63179.0, 1.0, 6.95, 1.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63180.0, 1.0, 3.45, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63181.0, 1.0, 38.5, 9.94, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63182.0, 1.0, 5.19, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63183.0, 1.0, 10.03, 1.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63184.0, 1.0, 11.9, 3.17, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63185.0, 1.0, 4.12, 0.55, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63186.0, 1.0, 3.62, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63187.0, 1.0, 8.85, 2.02, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63188.0, 1.0, 6.19, 1.09, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63189.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63190.0, 1.0, 2.78, 0.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63191.0, 1.0, 8.46, 1.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63192.0, 1.0, 6.87, 1.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63193.0, 1.0, 1.13, 0.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63194.0, 1.0, 14.19, 3.15, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63195.0, 1.0, 3.55, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63196.0, 1.0, 2.38, 0.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63197.0, 1.0, 5.18, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63198.0, 1.0, 7.42, 1.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63199.0, 1.0, 5.55, 0.53, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63200.0, 1.0, 4.42, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63201.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63202.0, 1.0, 3.73, 0.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63203.0, 1.0, 5.15, 1.03, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63204.0, 1.0, 7.55, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63205.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63206.0, 1.0, 3.09, 0.48, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63207.0, 1.0, 2.35, 0.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63208.0, 1.0, 4.66, 0.9, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63209.0, 1.0, 14.03, 2.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63210.0, 1.0, 3.88, 0.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63211.0, 1.0, 11.43, 2.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63212.0, 1.0, 1.93, 0.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63213.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63214.0, 1.0, 1.54, 0.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63215.0, 1.0, 4.53, 0.94, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63216.0, 1.0, 8.93, 1.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63217.0, 1.0, 3.86, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63218.0, 1.0, 7.21, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63219.0, 1.0, 8.09, 0.89, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63220.0, 1.0, 3.73, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63221.0, 1.0, 3.65, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63222.0, 1.0, 3.8, 0.74, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63223.0, 1.0, 4.62, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63224.0, 1.0, 8.13, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63225.0, 1.0, 7.18, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63226.0, 1.0, 10.76, 2.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63227.0, 1.0, 6.06, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63228.0, 1.0, 4.94, 0.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63229.0, 1.0, 5.18, 1.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63230.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63231.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63232.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63233.0, 1.0, 3.91, 0.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63234.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63235.0, 1.0, 4.45, 1.05, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63236.0, 1.0, 0.0, 0.0, 0.0, 11.46, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63237.0, 1.0, 54.7, 12.93, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63238.0, 1.0, 5.33, 1.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63239.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63240.0, 1.0, 14.9, 4.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63241.0, 1.0, 10.12, 2.66, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63242.0, 1.0, 6.65, 0.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63243.0, 1.0, 9.92, 2.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63244.0, 1.0, 3.85, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63245.0, 1.0, 7.54, 1.24, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63246.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63247.0, 1.0, 6.4, 0.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63248.0, 1.0, 3.77, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63249.0, 1.0, 7.17, 1.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63250.0, 1.0, 2.97, 0.45, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63251.0, 1.0, 3.83, 0.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63252.0, 1.0, 5.38, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63253.0, 1.0, 2.0, 0.33, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63254.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63255.0, 1.0, 3.56, 0.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63256.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63257.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63258.0, 1.0, 2.62, 0.46, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63259.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63260.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63261.0, 1.0, 1.46, 0.28, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63262.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63263.0, 1.0, 4.34, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63264.0, 1.0, 2.96, 0.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63265.0, 1.0, 3.35, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63266.0, 1.0, 1.34, 0.14, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63267.0, 1.0, 5.78, 0.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63268.0, 1.0, 8.12, 1.69, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63269.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63270.0, 1.0, 4.91, 0.85, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63271.0, 1.0, 5.87, 1.13, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63272.0, 1.0, 4.69, 0.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63273.0, 1.0, 7.43, 1.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63274.0, 1.0, 6.23, 1.02, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63275.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63276.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63277.0, 1.0, 4.6, 0.51, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63278.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63279.0, 1.0, 7.6, 1.62, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63280.0, 1.0, 8.28, 2.07, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63281.0, 1.0, 3.48, 0.48, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63282.0, 1.0, 5.23, 1.16, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63283.0, 1.0, 7.94, 1.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63284.0, 1.0, 5.4, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63285.0, 1.0, 12.89, 3.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63286.0, 1.0, 2.3, 0.34, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63287.0, 1.0, 2.77, 0.43, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63288.0, 1.0, 8.63, 1.17, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63289.0, 1.0, 1.55, 0.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63290.0, 1.0, 4.06, 0.74, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63291.0, 1.0, 2.7, 0.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63292.0, 1.0, 5.67, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63293.0, 1.0, 4.28, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63294.0, 1.0, 3.76, 0.45, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63295.0, 1.0, 4.99, 0.83, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63296.0, 1.0, 54.99, 8.73, 0.0, 16.57, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63297.0, 1.0, 83.58, 28.22, 0.0, 178.32, 1.0, 1.0, 0.0, 500.0, 1.0, 1.1, 0.9],
    [63298.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63299.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63300.0, 1.0, 3.6, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63301.0, 1.0, 1.48, 0.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63302.0, 1.0, 1.61, 0.27, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63303.0, 1.0, 10.63, 1.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63304.0, 1.0, 3.77, 0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63305.0, 1.0, 3.98, 0.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63306.0, 1.0, 6.35, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63307.0, 1.0, 7.54, 0.98, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63308.0, 1.0, 18.0, 2.54, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63309.0, 1.0, 6.06, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63310.0, 1.0, 13.29, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63311.0, 1.0, 1.93, 0.32, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63312.0, 1.0, 9.71, 1.94, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63313.0, 1.0, 9.67, 1.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63314.0, 1.0, 5.1, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63315.0, 1.0, 7.43, 0.88, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63316.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63318.0, 1.0, 2.64, 0.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63319.0, 1.0, 2.92, 0.29, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63320.0, 1.0, 6.28, 1.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63321.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63322.0, 1.0, 4.22, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63323.0, 1.0, 3.3, 0.73, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63324.0, 1.0, 5.38, 1.24, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63325.0, 1.0, 5.05, 0.81, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63326.0, 1.0, 6.28, 1.24, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63327.0, 1.0, 5.71, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63328.0, 1.0, 8.42, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63329.0, 1.0, 4.23, 0.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63330.0, 1.0, 9.22, 1.67, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63331.0, 1.0, 10.39, 1.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63332.0, 1.0, 3.61, 0.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63333.0, 1.0, 5.64, 0.82, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63334.0, 1.0, 5.96, 1.3, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63335.0, 1.0, 20.2, 5.23, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63336.0, 1.0, 15.4, 3.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63337.0, 1.0, 7.82, 2.23, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63338.0, 1.0, 18.82, 2.31, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63339.0, 1.0, 9.03, 1.99, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63340.0, 1.0, 7.27, 1.94, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63341.0, 1.0, 12.43, 2.64, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63342.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63343.0, 1.0, 12.17, 3.09, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63344.0, 1.0, 17.88, 5.84, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63345.0, 1.0, 2.45, 0.45, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63346.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63347.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63348.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63349.0, 1.0, 8.03, 1.84, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63350.0, 1.0, 6.35, 1.03, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63351.0, 1.0, 6.8, 1.95, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63352.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63353.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63354.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63355.0, 1.0, 46.15, 11.61, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63356.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63357.0, 1.0, 8.93, 1.89, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63358.0, 1.0, 3.22, 0.52, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63359.0, 1.0, 3.67, 1.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63360.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63361.0, 1.0, 9.15, 1.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63362.0, 1.0, 5.56, 0.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63363.0, 1.0, 5.94, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63364.0, 1.0, 6.82, 1.21, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63365.0, 1.0, 3.13, 0.37, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63366.0, 1.0, 6.01, 1.04, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63367.0, 1.0, 5.88, 1.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63368.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63369.0, 1.0, 5.09, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63370.0, 1.0, 9.99, 1.7, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63371.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63372.0, 1.0, 10.14, 2.29, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63373.0, 1.0, 2.14, 0.44, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63374.0, 1.0, 7.98, 2.08, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63375.0, 1.0, 11.99, 1.38, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63376.0, 1.0, 5.73, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63377.0, 1.0, 2.69, 0.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63378.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63379.0, 1.0, 5.6, 1.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63380.0, 1.0, 19.72, 3.24, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63381.0, 1.0, 3.97, 0.79, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63382.0, 1.0, 2.96, 0.65, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63383.0, 1.0, 1.43, 0.22, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63384.0, 1.0, 12.94, 3.08, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63385.0, 1.0, 12.36, 2.42, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63386.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63387.0, 1.0, 5.43, 0.77, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63388.0, 1.0, 3.95, -5.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63389.0, 1.0, 9.88, 2.68, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63390.0, 1.0, 7.64, 2.18, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63391.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63392.0, 1.0, 7.25, -3.8, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63393.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63394.0, 1.0, 16.78, -0.95, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63395.0, 1.0, 7.69, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63396.0, 1.0, 5.62, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63397.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63398.0, 1.0, 5.44, -3.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63399.0, 1.0, 10.43, -3.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63400.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63401.0, 1.0, 6.83, -0.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63402.0, 1.0, 4.31, -0.97, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63403.0, 1.0, 5.28, -3.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63404.0, 1.0, 8.43, -3.85, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63405.0, 1.0, 5.07, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63406.0, 1.0, 4.24, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63407.0, 1.0, 8.69, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63408.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63409.0, 1.0, 8.95, 1.87, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63410.0, 1.0, 5.66, 1.22, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63411.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63412.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63413.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63414.0, 1.0, 5.51, 1.34, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63415.0, 1.0, 3.16, 0.6, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63416.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63417.0, 1.0, 4.6, 0.98, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63418.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63419.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63420.0, 1.0, 5.24, -3.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63421.0, 1.0, 7.81, -3.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63422.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63423.0, 1.0, 6.07, -3.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63424.0, 1.0, 3.04, -3.9, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63425.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63426.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63427.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63428.0, 1.0, 8.7, -3.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63429.0, 1.0, 6.98, -3.87, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63430.0, 1.0, 6.3, -3.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63431.0, 1.0, 11.78, -3.91, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63432.0, 1.0, 13.69, 3.27, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63433.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63434.0, 1.0, 6.22, 1.1, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63435.0, 1.0, 5.79, 0.78, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63436.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63437.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63438.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63439.0, 1.0, 5.03, 0.49, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63440.0, 1.0, 3.61, 0.72, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63441.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63442.0, 1.0, 7.27, 1.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63443.0, 1.0, 10.26, 1.31, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63444.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63445.0, 1.0, 4.71, 0.86, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63446.0, 1.0, 3.34, 0.61, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63447.0, 1.0, 3.64, 0.59, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63448.0, 1.0, 9.33, 0.92, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63449.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63450.0, 1.0, 3.36, 0.74, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63451.0, 1.0, 18.97, 3.57, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63452.0, 1.0, 5.72, 1.23, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63453.0, 1.0, 6.56, 1.15, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63454.0, 1.0, 6.2, 1.11, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63455.0, 1.0, 8.76, 1.73, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63456.0, 1.0, 3.37, 0.71, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63457.0, 1.0, 5.92, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63458.0, 1.0, 14.22, 3.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63459.0, 1.0, 8.53, 1.45, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63460.0, 1.0, 7.59, 1.96, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63461.0, 1.0, 3.03, 0.72, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63462.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63463.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63464.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63465.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63466.0, 1.0, 3.77, 0.35, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63467.0, 1.0, 4.09, 0.87, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63468.0, 1.0, 3.74, 0.76, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63469.0, 1.0, 3.07, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63470.0, 1.0, 2.33, 0.45, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63471.0, 1.0, 3.31, 0.33, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63472.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63473.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63474.0, 1.0, 6.48, 1.01, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63475.0, 1.0, 5.82, 0.99, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63476.0, 1.0, 8.6, 0.74, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63477.0, 1.0, 5.88, 1.4, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63478.0, 1.0, 6.21, 1.25, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63479.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63480.0, 1.0, 10.27, 0.93, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63481.0, 1.0, 1.4, 0.2, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63482.0, 1.0, 15.03, 3.5, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63483.0, 1.0, 0.0, 0.0, 0.0, 157.44, 1.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63484.0, 1.0, 4.0, 1.06, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63485.0, 1.0, 0.57, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63486.0, 1.0, 14.23, 3.97, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63487.0, 1.0, 6.73, 1.45, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63488.0, 1.0, 8.53, 2.55, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63489.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63490.0, 1.0, 5.7, 1.01, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63491.0, 1.0, 6.81, 1.65, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63492.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63493.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63494.0, 1.0, 0.0, 0.0, 0.0, 202.52, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63495.0, 1.0, 47.03, 14.29, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63496.0, 1.0, 8.68, 1.9, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63497.0, 1.0, 14.09, 3.4, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63498.0, 1.0, 9.35, 2.24, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63499.0, 1.0, 9.98, 1.19, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63500.0, 1.0, 5.46, 1.27, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63501.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63502.0, 1.0, 40.11, 10.62, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63503.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63504.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63505.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63506.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63507.0, 1.0, 4.26, 1.14, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63508.0, 1.0, 67.76, 9.04, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63509.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63510.0, 1.0, 8.66, 1.41, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63511.0, 1.0, 5.13, 1.32, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63512.0, 1.0, 8.06, 2.12, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63513.0, 1.0, 5.75, 1.09, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63514.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63515.0, 1.0, 6.05, 1.18, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63516.0, 1.0, 6.24, 1.35, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63517.0, 1.0, 3.56, 0.77, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63518.0, 1.0, 5.76, 1.02, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63519.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63520.0, 1.0, 3.0, 0.71, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63521.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63522.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63523.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63524.0, 1.0, 0.55, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63525.0, 1.0, 5.44, 1.12, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63526.0, 1.0, 7.99, 1.92, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63527.0, 1.0, 5.38, 1.22, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63528.0, 1.0, 12.25, 1.5, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63529.0, 1.0, 9.21, 2.38, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63530.0, 1.0, 9.04, 1.72, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63531.0, 1.0, 78.18, 22.38, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63532.0, 1.0, 9.19, 2.43, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63533.0, 1.0, 52.89, 9.53, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63534.0, 1.0, 0.0, 0.0, 0.0, 11.18, 3.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63535.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63536.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63537.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63538.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63539.0, 1.0, 5.1, 1.38, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63540.0, 1.0, 3.88, 0.5, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63541.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63542.0, 1.0, 7.51, 1.46, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63543.0, 1.0, 3.96, 1.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63544.0, 1.0, 3.77, 0.91, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63545.0, 1.0, 11.84, 3.13, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63546.0, 1.0, 5.33, 1.2, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63547.0, 1.0, 5.67, 1.14, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63548.0, 1.0, 6.07, 1.67, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63549.0, 1.0, 5.87, 0.93, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63550.0, 1.0, 5.02, 1.28, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63551.0, 1.0, 8.79, 1.23, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63552.0, 1.0, 7.14, 1.58, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63553.0, 1.0, 2.83, 0.79, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63554.0, 1.0, 8.7, 2.51, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63555.0, 1.0, 5.81, 1.12, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63556.0, 1.0, 7.92, 2.04, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63557.0, 1.0, 9.66, 2.07, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63558.0, 1.0, 5.29, 1.09, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63559.0, 1.0, 2.58, 0.46, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63560.0, 1.0, 5.83, 0.88, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63561.0, 1.0, 7.11, 1.38, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63562.0, 1.0, 4.24, 1.12, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63563.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63564.0, 1.0, 5.95, 1.06, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63565.0, 1.0, 4.53, 1.34, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63566.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63567.0, 1.0, 4.84, 0.63, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63568.0, 1.0, 3.98, 0.9, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63569.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63570.0, 1.0, 73.0, 21.3, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63571.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63572.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63573.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63574.0, 1.0, 13.69, 2.44, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63575.0, 1.0, 4.09, 0.94, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63576.0, 1.0, 23.98, 7.02, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63577.0, 1.0, 4.52, 1.11, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63578.0, 1.0, 0.0, 0.0, 0.0, 120.78, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63579.0, 1.0, 4.99, 1.42, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63580.0, 1.0, 6.2, 1.72, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63581.0, 1.0, 8.89, 1.97, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63582.0, 1.0, 2.33, 0.4, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63583.0, 1.0, 11.5, 3.26, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63584.0, 1.0, 2.94, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63585.0, 1.0, 2.36, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63586.0, 1.0, 56.58, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63587.0, 1.0, 9.77, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63588.0, 1.0, 2.01, 0.45, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63589.0, 1.0, 9.82, 2.36, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63590.0, 1.0, 0.0, 0.0, 0.0, 140.44, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63591.0, 1.0, 12.03, 3.26, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63592.0, 1.0, 11.47, 3.16, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63593.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63594.0, 1.0, 7.11, 1.76, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63595.0, 1.0, 4.52, 1.12, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63596.0, 1.0, 7.99, 1.44, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63597.0, 1.0, 2.91, 0.56, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63598.0, 1.0, 3.49, 1.02, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63599.0, 1.0, 0.0, 0.0, 0.0, 205.09, 3.0, 1.0, 0.0, 345.0, 1.0, 1.1, 0.9],
    [63600.0, 1.0, 3.7, 0.99, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63601.0, 1.0, 2.06, 0.29, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63602.0, 1.0, 2.94, 0.67, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63603.0, 1.0, 3.55, 0.42, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63604.0, 1.0, 6.91, 1.97, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63605.0, 1.0, 10.36, 2.95, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63606.0, 1.0, 8.05, 2.03, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63607.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63608.0, 1.0, 3.6, 1.06, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63609.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63610.0, 1.0, 4.12, 0.49, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63611.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63612.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63613.0, 1.0, 1.55, 0.19, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63614.0, 1.0, 18.79, 2.96, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63615.0, 1.0, 2.85, 0.53, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63616.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63617.0, 1.0, 2.77, 0.74, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63618.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63619.0, 1.0, 5.14, 1.03, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63620.0, 1.0, 22.29, 2.67, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63621.0, 1.0, 9.2, 2.22, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63622.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63623.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63624.0, 1.0, 4.57, 0.93, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63625.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63626.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63627.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63628.0, 1.0, 4.42, 1.11, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63629.0, 1.0, 2.44, 0.7, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63630.0, 1.0, 4.29, 0.71, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63631.0, 1.0, 6.86, 1.71, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63632.0, 1.0, 8.61, 1.64, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63633.0, 1.0, 5.21, 1.46, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63634.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63635.0, 1.0, 7.6, 1.91, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63636.0, 1.0, 5.4, 1.57, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63637.0, 1.0, 4.66, 0.87, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63638.0, 1.0, 15.15, 4.45, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63639.0, 1.0, 7.15, 1.13, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63640.0, 1.0, 10.19, 1.31, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63641.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63642.0, 1.0, 1.97, 0.29, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63643.0, 1.0, 8.71, 1.85, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63644.0, 1.0, 12.48, 3.44, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63645.0, 1.0, 6.62, 1.24, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63646.0, 1.0, 0.0, 0.0, 0.0, -58.4, 3.0, 1.0, 0.0, 230.0, 1.0, 1.1, 0.9],
    [63647.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63648.0, 1.0, 3.72, 0.82, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63649.0, 1.0, 4.93, 1.24, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63650.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63651.0, 1.0, 3.33, 0.68, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63652.0, 1.0, 4.29, 0.61, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63653.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63654.0, 1.0, 9.85, 2.05, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63655.0, 1.0, 2.09, 0.5, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63656.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63657.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 1.0, 1.1, 0.9],
    [63658.0, 1.0, 5.99, 1.01, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63659.0, 1.0, 4.22, 1.13, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63660.0, 1.0, 3.31, 0.94, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
    [63661.0, 1.0, 4.84, 1.0, 0.0, 0.0, 3.0, 1.0, 0.0, 69.0, 1.0, 1.1, 0.9],
