{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% area data",
    "area\trefbus",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           7.38613520364 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1.0, 2.0, 108.0, 22.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [2.0, 2.0, 97.0, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [3.0, 1.0, 180.0, 37.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [4.0, 1.0, 74.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [5.0, 1.0, 71.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [6.0, 1.0, 136.0, 28.0, 0.0, -100.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [7.0, 2.0, 125.0, 25.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [8.0, 1.0, 171.0, 35.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [9.0, 1.0, 175.0, 36.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [10.0, 1.0, 195.0, 40.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [12.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [13.0, 3.0, 265.0, 54.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [14.0, 2.0, 194.0, 39.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [15.0, 2.0, 317.0, 64.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [16.0, 2.0, 100.0, 20.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [17.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [18.0, 2.0, 333.0, 68.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [19.0, 1.0, 181.0, 37.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [20.0, 1.0, 128.0, 26.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [21.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [22.0, 2.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [23.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [24.0, 1.0, 0.0, 0.0, 0.0, 0.0, 4.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95]
  ],
  "gen": [
    [1.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [1.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [1.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [1.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [2.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [2.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [2.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [2.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [7.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [7.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [7.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [13.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [13.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [13.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [14.0, 0.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [15.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [16.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [18.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [21.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [22.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [23.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [23.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [23.0, 245.0, 62.5, 150.0, -25.0, 1.0, 100.0, 1.0, 350.0, 140.0]
  ],
  "branch": [
    [1.0, 2.0, 0.0026, 0.0139, 0.4611, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [1.0, 3.0, 0.0546, 0.2112, 0.0572, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [1.0, 5.0, 0.0218, 0.0845, 0.0229, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [2.0, 4.0, 0.0328, 0.1267, 0.0343, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [2.0, 6.0, 0.0497, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [3.0, 9.0, 0.0308, 0.119, 0.0322, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [3.0, 24.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [4.0, 9.0, 0.0268, 0.1037, 0.0281, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [5.0, 10.0, 0.0228, 0.0883, 0.0239, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [6.0, 10.0, 0.0139, 0.0605, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [7.0, 8.0, 0.0159, 0.0614, 0.0166, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [8.0, 9.0, 0.0427, 0.1651, 0.0447, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [8.0, 10.0, 0.0427, 0.1651, 0.0447, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [9.0, 11.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [9.0, 12.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [10.0, 11.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.02, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [10.0, 12.0, 0.0023, 0.0839, 0.0, 400.0, 510.0, 600.0, 1.02, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [11.0, 13.0, 0.0061, 0.0476, 0.0999, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [11.0, 14.0, 0.0054, 0.0418, 0.0879, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [12.0, 13.0, 0.0061, 0.0476, 0.0999, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [12.0, 23.0, 0.0124, 0.0966, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [13.0, 23.0, 0.0111, 0.0865, 0.1818, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [14.0, 16.0, 0.005, 0.0389, 0.0818, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [15.0, 16.0, 0.0022, 0.0173, 0.0364, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [15.0, 21.0, 0.0063, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [15.0, 21.0, 0.0063, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [15.0, 24.0, 0.0067, 0.0519, 0.1091, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [16.0, 17.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [16.0, 19.0, 0.003, 0.0231, 0.0485, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [17.0, 18.0, 0.0018, 0.0144, 0.0303, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [17.0, 22.0, 0.0135, 0.1053, 0.2212, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [18.0, 21.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [18.0, 21.0, 0.0033, 0.0259, 0.0545, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [19.0, 20.0, 0.0051, 0.0396, 0.0833, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [19.0, 20.0, 0.0051, 0.0396, 0.0833, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [20.0, 23.0, 0.0028, 0.0216, 0.0455, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [20.0, 23.0, 0.0028, 0.0216, 0.0455, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364],
    [21.0, 22.0, 0.0087, 0.0678, 0.1424, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.38613520364, 7.38613520364]
  ],
  "areas": [
    [1, 1],
    [2, 3],
    [3, 8],
    [4, 6]
  ],
  "gencost": [
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094]
  ],
  "__dtypes__": {
    "areas": "int64"
  }
}
