{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           8.68005031495 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1123.0, 851.0, 0.010826, 0.021818, 0.002998, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1098.0, 1123.0, 0.000413, 0.000744, 6.8e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1121.0, 1123.0, 0.00124, 0.002149, 0.000208, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1924.0, 850.0, 0.004545, 0.007934, 0.000833, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1925.0, 851.0, 0.004545, 0.007934, 0.000833, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1679.0, 850.0, 0.004132, 0.010992, 0.001735, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1233.0, 1743.0, 0.006777, 0.01124, 0.001191, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1234.0, 1744.0, 0.006777, 0.01124, 0.001191, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1576.0, 1417.0, 0.037025, 0.06719, 0.006691, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1556.0, 1417.0, 0.014876, 0.028099, 0.002979, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1875.0, 1418.0, 0.007603, 0.011735, 0.001496, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1874.0, 1875.0, 0.000992, 0.001736, 0.000165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1451.0, 1874.0, 0.006198, 0.007769, 0.001481, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1556.0, 1875.0, 0.007273, 0.014545, 0.001549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1221.0, 1874.0, 0.019008, 0.033058, 0.003151, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1923.0, 1293.0, 0.019091, 0.057769, 0.006863, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1863.0, 1132.0, 0.007025, 0.015703, 0.001757, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1131.0, 850.0, 0.010826, 0.032727, 0.003884, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1626.0, 851.0, 0.008595, 0.026033, 0.00309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1692.0, 1277.0, 0.028347, 0.06595, 0.009854, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1922.0, 1692.0, 0.008595, 0.026033, 0.003095, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1691.0, 1672.0, 0.015703, 0.047686, 0.005665, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1723.0, 1485.0, 0.014711, 0.02595, 0.002841, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1884.0, 1262.0, 0.003058, 0.00843, 0.001447, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1363.0, 1310.0, 0.011901, 0.036116, 0.004264, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1311.0, 893.0, 0.008843, 0.026777, 0.003178, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1722.0, 1000.0, 0.026777, 0.063223, 0.007267, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1570.0, 1510.0, 0.031983, 0.102397, 0.010846, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1262.0, 1211.0, 0.036116, 0.11595, 0.012221, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1863.0, 1639.0, 0.023636, 0.076942, 0.007921, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1883.0, 1242.0, 0.02281, 0.041818, 0.008523, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [947.0, 1234.0, 0.0, 0.000826, "7e-06", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1863.0, 947.0, 0.009504, 0.03, 0.003308, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [946.0, 947.0, 0.009504, 0.032231, 0.003073, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1863.0, 898.0, 0.004298, 0.013471, 0.001493, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1264.0, 1864.0, 0.040579, 0.104959, 0.011437, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1864.0, 1577.0, 0.017521, 0.031983, 0.00311, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1642.0, 1627.0, 0.003141, 0.009504, 0.001125, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1640.0, 1642.0, 0.0, 0.000826, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1641.0, 1642.0, 0.0, 0.000826, "1e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1234.0, 1678.0, 0.005537, 0.013967, 0.002464, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1450.0, 1556.0, 0.002149, 0.006033, 0.000632, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [954.0, 850.0, 0.005455, 0.017521, 0.001847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [955.0, 851.0, 0.004959, 0.017521, 0.001847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1247.0, 930.0, 0.019008, 0.060413, 0.006548, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1907.0, 929.0, 0.005041, 0.015289, 0.001815, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1248.0, 847.0, 0.014215, 0.025041, 0.002563, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [931.0, 1698.0, 0.02157, 0.068265, 0.007163, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1284.0, 1220.0, 0.015454, 0.052066, 0.004997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1824.0, 1284.0, 0.012645, 0.030248, 0.004257, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1044.0, 932.0, 0.002727, 0.007438, 0.000806, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1665.0, 1021.0, 0.025372, 0.042231, 0.00635, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1876.0, 1430.0, 0.001488, 0.004793, 0.000494, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1817.0, 1876.0, 0.013223, 0.031322, 0.003403, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1698.0, 1816.0, 0.008182, 0.025041, 0.002943, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1930.0, 1728.0, 0.009008, 0.015041, 0.001619, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1409.0, 1313.0, 0.003306, 0.007934, 0.000903, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1427.0, 842.0, 0.004711, 0.014215, 0.001689, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1045.0, 1411.0, 0.002975, 0.007025, 0.000992, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1718.0, 1285.0, 0.015868, 0.042645, 0.004371, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1750.0, 1697.0, 0.026116, 0.033802, 0.0062, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1825.0, 843.0, 0.004132, 0.012479, 0.001484, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1022.0, 1285.0, 0.008595, 0.026529, 0.003035, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1497.0, 1698.0, 0.00281, 0.009008, 0.000975, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1219.0, 1572.0, 0.010331, 0.032314, 0.003596, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1892.0, 1011.0, 0.020579, 0.051488, 0.006086, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1239.0, 1011.0, 0.004628, 0.008347, 0.001747, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1819.0, 1573.0, 0.019174, 0.06157, 0.00651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [849.0, 1819.0, 0.018017, 0.023884, 0.004291, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1818.0, 1819.0, 0.006694, 0.008347, 0.001585, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1889.0, 1224.0, 0.017025, 0.051984, 0.00611, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1756.0, 1889.0, 0.040909, 0.053884, 0.009864, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1609.0, 1284.0, 0.006612, 0.020661, 0.002331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1930.0, 1284.0, 0.025124, 0.076198, 0.009039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1846.0, 1817.0, 0.01438, 0.046198, 0.004867, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1610.0, 1931.0, 0.02876, 0.090165, 0.010016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1284.0, 1024.0, 0.002645, 0.008017, 0.000949, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1666.0, 1931.0, 0.019587, 0.03124, 0.005114, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1248.0, 1719.0, 0.003719, 0.009835, 0.00098, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1890.0, 1572.0, 0.024215, 0.076859, 0.008327, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1012.0, 1572.0, 0.007686, 0.024711, 0.002594, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1011.0, 1573.0, 0.007686, 0.024711, 0.002594, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1247.0, 1572.0, 0.019256, 0.061983, 0.006515, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1429.0, 1115.0, 0.002975, 0.013058, 0.002154, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1023.0, 1428.0, 0.00405, 0.011653, 0.00129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1836.0, 1729.0, 0.020331, 0.065372, 0.006902, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1410.0, 1608.0, 0.005124, 0.015868, 0.00181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1835.0, 1611.0, 0.01562, 0.050248, 0.005283, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1240.0, 1908.0, 0.017355, 0.024711, 0.004378, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1412.0, 1285.0, 0.002893, 0.009256, 0.000997, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1697.0, 1284.0, 0.021984, 0.070909, 0.007446, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1755.0, 875.0, 0.016364, 0.02157, 0.003969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1012.0, 1382.0, 0.008843, 0.028017, 0.00303, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1383.0, 966.0, 0.004793, 0.014959, 0.001658, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1285.0, 986.0, 0.017934, 0.044876, 0.005385, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [941.0, 1003.0, 0.013471, 0.042645, 0.004646, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [964.0, 941.0, 8.3e-05, 0.000248, 2.4e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [939.0, 941.0, 0.004628, 0.014132, 0.00167, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1643.0, 1334.0, 0.040248, 0.070579, 0.006735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [949.0, 1643.0, 0.019669, 0.040579, 0.003599, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1540.0, 949.0, 0.006942, 0.018678, 0.001767, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1597.0, 1540.0, 0.000661, 0.001157, 0.000169, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [948.0, 949.0, 0.002727, 0.003636, 0.000322, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1538.0, 1540.0, 0.000165, 0.000496, 4.4e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1483.0, 1064.0, 0.002149, 0.006612, 0.000779, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1759.0, 1362.0, 0.012562, 0.045041, 0.004371, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1873.0, 918.0, 0.01, 0.025124, 0.002819, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1896.0, 1873.0, 0.005868, 0.020909, 0.002072, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1917.0, 1873.0, 8.3e-05, 0.000331, 3.6e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [861.0, 1917.0, 0.000331, 0.000992, 0.000121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1915.0, 1917.0, 0.004463, 0.013636, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [852.0, 1112.0, 0.013967, 0.043388, 0.004898, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1590.0, 1286.0, 0.02281, 0.063967, 0.009043, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1434.0, 1548.0, 0.006694, 0.017273, 0.002389, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1434.0, 1193.0, 0.004545, 0.013967, 0.001283, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1194.0, 918.0, 0.005702, 0.01719, 0.002118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1855.0, 1433.0, 0.013636, 0.033967, 0.003707, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1433.0, 1545.0, 0.008595, 0.021405, 0.002282, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1199.0, 1544.0, 0.009256, 0.022645, 0.002543, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1588.0, 1199.0, 0.004876, 0.013471, 0.001566, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1199.0, 1197.0, 0.000909, 0.002066, 0.000237, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1434.0, 1185.0, 0.016694, 0.045207, 0.005467, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1516.0, 1169.0, 0.000826, 0.002479, 0.000269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1096.0, 1516.0, 0.002149, 0.003884, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1184.0, 1096.0, 0.00595, 0.010661, 0.002222, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1516.0, 1514.0, 0.0, 0.000826, "7e-06", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1096.0, 1094.0, 0.002397, 0.004876, 0.000704, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1407.0, 1633.0, 0.008926, 0.02876, 0.003025, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1452.0, 1407.0, 0.004959, 0.015868, 0.001675, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1405.0, 1407.0, 0.002314, 0.003802, 0.000404, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1080.0, 1632.0, 0.000826, 0.002562, 0.000266, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [864.0, 1080.0, 0.007934, 0.025537, 0.002684, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1078.0, 1080.0, 0.000248, 0.000661, 7.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1416.0, 1633.0, 0.008017, 0.02438, 0.002553, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1415.0, 1632.0, 0.008099, 0.025372, 0.002633, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1634.0, 1764.0, 0.014463, 0.043967, 0.005193, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1673.0, 1721.0, 0.010083, 0.031901, 0.003453, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1189.0, 1231.0, 0.003719, 0.011901, 0.001251, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1377.0, 1478.0, 0.002231, 0.006612, 0.000789, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1814.0, 1799.0, 0.009587, 0.030744, 0.003233, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1437.0, 1622.0, 0.000992, 0.003058, 0.000346, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1644.0, 1437.0, 0.005785, 0.01843, 0.001951, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1435.0, 1437.0, 0.000826, 0.002397, 0.000281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1841.0, 1643.0, 0.011901, 0.036446, 0.004262, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1142.0, 944.0, 0.004215, 0.013306, 0.001433, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1739.0, 1282.0, 0.005207, 0.01595, 0.001873, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1058.0, 1036.0, 0.005455, 0.017107, 0.001917, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1881.0, 1476.0, 0.004793, 0.014628, 0.001774, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [992.0, 1881.0, 0.001901, 0.006116, 0.000646, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1879.0, 1881.0, 8.3e-05, 0.000165, 1.7e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [992.0, 1615.0, 0.001405, 0.004132, 0.000426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1436.0, 1622.0, 0.001488, 0.004628, 0.000549, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [937.0, 1368.0, 0.006777, 0.021984, 0.002297, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1081.0, 1419.0, 0.008099, 0.020661, 0.002323, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1633.0, 1081.0, 0.000496, 0.001488, 0.000162, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1081.0, 1079.0, 0.000909, 0.002893, 0.000339, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1135.0, 972.0, 0.001736, 0.005289, 0.000617, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1842.0, 1322.0, 0.012975, 0.041074, 0.004484, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1568.0, 1740.0, 0.003802, 0.012149, 0.001275, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1408.0, 1568.0, 0.006694, 0.021653, 0.002268, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [865.0, 1408.0, 0.004463, 0.014463, 0.001517, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1568.0, 1566.0, 0.001157, 0.002562, 0.000254, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1406.0, 1408.0, 0.002314, 0.003802, 0.000404, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1739.0, 1143.0, 0.004463, 0.014297, 0.001515, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1231.0, 1832.0, 0.003306, 0.010744, 0.001101, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1231.0, 1031.0, 0.001405, 0.004463, 0.000469, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1479.0, 1002.0, 0.002397, 0.007273, 0.000857, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1842.0, 1472.0, 0.003802, 0.01157, 0.00137, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1623.0, 1843.0, 0.018347, 0.056777, 0.006459, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1097.0, 977.0, 0.000992, 0.002893, 0.000349, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1517.0, 1097.0, 0.001488, 0.004463, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1843.0, 1517.0, 0.004298, 0.013388, 0.001474, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1097.0, 1095.0, 0.001322, 0.003884, 0.000462, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1515.0, 1517.0, 0.0, 0.000826, "7e-06", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1195.0, 917.0, 0.002727, 0.008347, 0.000973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1914.0, 1195.0, 0.002231, 0.007603, 0.000728, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1911.0, 1914.0, 8.3e-05, 0.000165, 1.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1193.0, 1195.0, 0.003141, 0.009669, 0.001125, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1913.0, 1914.0, 0.0, 0.000826, "1e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1251.0, 1111.0, 0.001074, 0.003388, 0.000387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1839.0, 1251.0, 0.004545, 0.013884, 0.001614, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1251.0, 1249.0, 0.001157, 0.001488, 0.000281, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [921.0, 1111.0, 0.001074, 0.003388, 0.000387, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1888.0, 921.0, 0.003884, 0.011901, 0.001375, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [919.0, 921.0, 0.000661, 0.001901, 0.000225, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1270.0, 1111.0, 0.009339, 0.025289, 0.002592, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1720.0, 1270.0, 0.005702, 0.014545, 0.001534, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1270.0, 1267.0, 0.005537, 0.009339, 0.00097, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1399.0, 1111.0, 0.009339, 0.025289, 0.002592, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1317.0, 1399.0, 0.005702, 0.01438, 0.001513, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1721.0, 1317.0, 8.3e-05, 0.000248, 1.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1399.0, 1398.0, 0.005537, 0.009256, 0.000961, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1316.0, 1317.0, 0.000165, 0.000413, 5.3e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1361.0, 1287.0, 0.000496, 0.001488, 0.000177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1361.0, 1287.0, 0.000496, 0.001488, 0.000177, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1139.0, 1110.0, 0.012479, 0.038265, 0.004414, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1361.0, 1139.0, 0.000909, 0.003388, 0.00039, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1137.0, 1139.0, 0.000413, 0.001322, 0.000128, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1655.0, 1112.0, 0.00876, 0.026942, 0.003112, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1140.0, 1655.0, 0.003802, 0.012066, 0.001396, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1362.0, 1140.0, 0.000826, 0.002562, 0.000293, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1654.0, 1655.0, 0.002066, 0.006364, 0.000753, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1136.0, 1140.0, 0.000413, 0.001322, 0.00016, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1030.0, 1878.0, 0.001488, 0.004876, 0.000511, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1420.0, 1030.0, 0.004959, 0.013223, 0.0015, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1029.0, 1030.0, 0.000661, 0.002149, 0.000252, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1782.0, 1773.0, 0.003306, 0.010413, 0.001147, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1150.0, 1526.0, 0.011983, 0.037107, 0.004211, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1380.0, 972.0, 0.004545, 0.013967, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1814.0, 1800.0, 0.004215, 0.009752, 0.002043, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1614.0, 925.0, 0.005702, 0.015041, 0.001646, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1339.0, 925.0, 0.001322, 0.002645, 0.000237, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1340.0, 926.0, 0.001322, 0.002645, 0.000237, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1844.0, 1658.0, 0.002893, 0.007025, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1845.0, 1659.0, 0.002893, 0.007025, 0.000779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1625.0, 1110.0, 0.003719, 0.009008, 0.000999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1845.0, 1625.0, 0.004628, 0.01438, 0.001626, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1624.0, 1625.0, 0.002645, 0.006116, 0.00129, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1844.0, 1110.0, 0.008347, 0.023471, 0.002628, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1252.0, 1110.0, 0.00157, 0.004793, 0.000566, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1471.0, 1252.0, 0.007438, 0.022562, 0.00266, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1853.0, 1471.0, 0.000992, 0.003306, 0.000351, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1252.0, 1250.0, 0.000744, 0.001405, 0.000293, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1469.0, 1471.0, 0.000248, 0.000496, 4.6e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1295.0, 1110.0, 0.00876, 0.026529, 0.003124, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1789.0, 1413.0, 0.010083, 0.024546, 0.002715, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1827.0, 1789.0, 0.011901, 0.029669, 0.003277, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1787.0, 1789.0, 0.00438, 0.006116, 0.000777, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1790.0, 1414.0, 0.010083, 0.024546, 0.002715, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1601.0, 1790.0, 0.008099, 0.021074, 0.002386, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1788.0, 1790.0, 0.004132, 0.005372, 0.000692, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1844.0, 1706.0, 0.002397, 0.007355, 0.000857, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1231.0, 1004.0, 0.003141, 0.013306, 0.001379, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1413.0, 1145.0, 0.003058, 0.003802, 0.000721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1414.0, 1146.0, 0.003141, 0.003884, 0.00074, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1026.0, 1631.0, 0.001074, 0.003223, 0.000378, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1720.0, 1026.0, 0.001818, 0.00562, 0.000665, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1026.0, 1025.0, 0.000579, 0.001653, 0.000194, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1378.0, 1628.0, 0.003141, 0.021405, 0.002413, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [973.0, 1276.0, 0.006446, 0.020661, 0.002164, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1844.0, 1368.0, 0.00405, 0.012397, 0.00143, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [884.0, 1415.0, 0.001983, 0.006033, 0.000697, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1878.0, 884.0, 0.004959, 0.015207, 0.001752, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [884.0, 882.0, 0.001074, 0.001818, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1238.0, 1416.0, 0.002314, 0.007438, 0.000811, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1621.0, 1238.0, 0.005702, 0.018017, 0.001994, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1237.0, 1238.0, 8.3e-05, 0.000248, 1.9e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1232.0, 1804.0, 0.001901, 0.004628, 0.000895, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1805.0, 1231.0, 0.001405, 0.004628, 0.000489, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [926.0, 1805.0, 0.008099, 0.022645, 0.002439, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1803.0, 1805.0, 0.000496, 0.00124, 0.000191, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1102.0, 1112.0, 0.007521, 0.023058, 0.002413, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1268.0, 1102.0, 0.000331, 0.001157, 0.000116, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1100.0, 1102.0, 0.002397, 0.007521, 0.000847, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1815.0, 1905.0, 0.008099, 0.026116, 0.002725, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1554.0, 845.0, 0.003636, 0.011405, 0.001242, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [890.0, 1554.0, 0.00157, 0.004876, 0.000542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1554.0, 1552.0, 0.002314, 0.006942, 0.000728, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1779.0, 1016.0, 0.001983, 0.005702, 0.000617, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1120.0, 1780.0, 0.003719, 0.011322, 0.001266, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [885.0, 1120.0, 0.001901, 0.005785, 0.000653, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1878.0, 885.0, 0.004959, 0.015207, 0.001752, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [885.0, 883.0, 0.001074, 0.001818, 0.000194, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1119.0, 1120.0, 0.001983, 0.004545, 0.000569, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1232.0, 1781.0, 0.001901, 0.005868, 0.000658, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1447.0, 1286.0, 0.013388, 0.041488, 0.004726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1801.0, 1447.0, 0.007603, 0.02405, 0.002618, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1447.0, 1445.0, 0.001074, 0.010992, 0.001752, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1446.0, 1047.0, 0.00876, 0.027851, 0.00303, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1357.0, 1446.0, 0.011157, 0.034463, 0.003913, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1286.0, 1357.0, 0.002314, 0.007025, 0.000816, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1446.0, 1444.0, 0.001058, 0.010826, 0.001726, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1357.0, 1355.0, 0.003223, 0.006033, 0.000578, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1779.0, 1415.0, 0.005455, 0.016777, 0.001914, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1904.0, 1845.0, 0.004215, 0.009835, 0.001217, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1149.0, 1904.0, 0.002066, 0.00562, 0.000593, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1903.0, 1904.0, 0.000661, 0.002314, 0.00022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1372.0, 1586.0, 0.002893, 0.008926, 0.001004, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1815.0, 1372.0, 0.00595, 0.019174, 0.00203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1372.0, 1370.0, 0.005289, 0.008926, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1037.0, 1232.0, 0.001653, 0.005289, 0.000557, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1735.0, 1652.0, 0.006529, 0.023884, 0.002338, 105.0, 105.0, 105.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1906.0, 1653.0, 0.008017, 0.026446, 0.002645, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1754.0, 1596.0, 0.007273, 0.012314, 0.001788, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1843.0, 917.0, 0.02405, 0.076281, 0.008259, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1844.0, 1038.0, 0.003141, 0.007769, 0.000879, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1470.0, 1039.0, 0.005785, 0.016116, 0.001876, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1294.0, 1470.0, 0.002066, 0.006446, 0.000748, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1468.0, 1470.0, 0.000248, 0.000496, 4.6e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1799.0, 1513.0, 0.007438, 0.023967, 0.002517, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1512.0, 1287.0, 0.012066, 0.038678, 0.004075, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1651.0, 1287.0, 0.000496, 0.003719, 0.000387, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1707.0, 1651.0, 0.008099, 0.051653, 0.005365, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1845.0, 1707.0, 0.007686, 0.023967, 0.002698, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1649.0, 1651.0, 0.000579, 0.001818, 0.000218, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1705.0, 1707.0, 0.002231, 0.007438, 0.000726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1587.0, 881.0, 0.002727, 0.008512, 0.000956, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1371.0, 880.0, 0.003223, 0.010496, 0.001104, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1046.0, 1371.0, 0.005289, 0.016942, 0.001796, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1371.0, 1369.0, 0.005289, 0.008926, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1784.0, 1582.0, 0.019256, 0.061488, 0.006558, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1841.0, 1784.0, 0.010413, 0.033471, 0.003533, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1783.0, 1784.0, 0.001653, 0.005537, 0.000525, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1710.0, 1622.0, 0.004711, 0.014628, 0.001667, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1492.0, 940.0, 0.004793, 0.015785, 0.001561, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1362.0, 1492.0, 0.007438, 0.02405, 0.002522, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1490.0, 1492.0, 8.3e-05, 0.000826, 1.9e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1141.0, 1361.0, 0.000744, 0.002314, 0.00024, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1491.0, 1141.0, 0.006777, 0.021736, 0.002294, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1138.0, 1141.0, 0.000909, 0.003141, 0.000298, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1539.0, 1754.0, 0.012397, 0.028265, 0.002664, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1798.0, 1869.0, 0.009421, 0.031157, 0.002778, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [979.0, 943.0, 0.015124, 0.04157, 0.004136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1389.0, 942.0, 0.015289, 0.036612, 0.005537, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1432.0, 1178.0, 0.009339, 0.031901, 0.003243, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1441.0, 1432.0, 0.002149, 0.006777, 0.000772, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1432.0, 1431.0, 0.0, 8.3e-05, "1e-05", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1403.0, 1178.0, 0.005041, 0.016364, 0.001711, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1733.0, 1350.0, 0.005785, 0.014463, 0.001636, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1222.0, 1350.0, 0.034132, 0.094876, 0.009319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1221.0, 1870.0, 0.011074, 0.03281, 0.002829, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1222.0, 1919.0, 0.006198, 0.016694, 0.002616, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1387.0, 1918.0, 0.00124, 0.003802, 0.000423, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1684.0, 1732.0, 0.007686, 0.020909, 0.002139, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1682.0, 1684.0, 0.012479, 0.037851, 0.004477, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1221.0, 1684.0, 0.021901, 0.060992, 0.005953, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1221.0, 856.0, 0.004876, 0.01314, 0.001779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [996.0, 1315.0, 0.006198, 0.019504, 0.00213, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1221.0, 1048.0, 0.00405, 0.013802, 0.001314, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1049.0, 1683.0, 0.010248, 0.031157, 0.003683, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1218.0, 1178.0, 0.009587, 0.030826, 0.003265, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1458.0, 1178.0, 0.001405, 0.004298, 0.000472, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [975.0, 1209.0, 0.007769, 0.023554, 0.002773, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1770.0, 1298.0, 0.008182, 0.025537, 0.002863, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1909.0, 1901.0, 0.001488, 0.004628, 0.000542, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1480.0, 1386.0, 0.006281, 0.019752, 0.002161, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1481.0, 1387.0, 0.006198, 0.019587, 0.002139, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1386.0, 1902.0, 0.000826, 0.002479, 0.000271, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [857.0, 1910.0, 0.000744, 0.002397, 0.000281, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1920.0, 1387.0, 0.001983, 0.005289, 0.000702, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1667.0, 1662.0, 0.003471, 0.010413, 0.001239, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1668.0, 942.0, 0.006446, 0.019669, 0.002335, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1700.0, 1179.0, 0.004793, 0.014711, 0.001706, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1201.0, 1176.0, 0.008843, 0.027603, 0.003083, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1716.0, 1179.0, 0.005041, 0.015537, 0.001801, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1703.0, 1177.0, 0.003554, 0.00876, 0.000963, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1808.0, 1703.0, 0.016033, 0.046364, 0.004455, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1703.0, 1701.0, 0.012645, 0.015868, 0.003013, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1704.0, 1176.0, 0.004298, 0.010496, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1675.0, 1704.0, 0.017273, 0.055289, 0.005189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1704.0, 1702.0, 0.01281, 0.016033, 0.00304, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1809.0, 1675.0, 0.008926, 0.027355, 0.003165, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1032.0, 1675.0, 0.009008, 0.027603, 0.003202, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1676.0, 942.0, 0.008512, 0.026198, 0.003006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1677.0, 943.0, 0.008512, 0.026198, 0.003006, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1860.0, 1677.0, 0.004298, 0.01314, 0.001559, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1861.0, 1675.0, 0.004298, 0.01314, 0.001556, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1507.0, 1487.0, 0.004959, 0.012397, 0.001375, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1677.0, 1507.0, 0.010992, 0.032231, 0.003112, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1506.0, 1507.0, 0.004298, 0.013058, 0.001544, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1676.0, 1486.0, 0.016033, 0.044711, 0.004499, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1675.0, 1850.0, 0.006198, 0.02, 0.00212, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1221.0, 915.0, 0.004545, 0.013802, 0.001638, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1776.0, 873.0, 0.004132, 0.01281, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1730.0, 873.0, 0.003471, 0.011157, 0.001198, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1351.0, 1106.0, 0.004628, 0.014297, 0.001619, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1727.0, 1069.0, 0.004711, 0.014297, 0.001699, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1351.0, 1727.0, 0.003554, 0.010992, 0.001261, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1727.0, 1725.0, 0.00157, 0.005372, 0.00052, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1531.0, 874.0, 0.002479, 0.007686, 0.000883, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1351.0, 1531.0, 0.006116, 0.018926, 0.002142, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1531.0, 1530.0, 0.002066, 0.003802, 0.000784, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1365.0, 1351.0, 0.002397, 0.007355, 0.000828, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [997.0, 1441.0, 0.002397, 0.007769, 0.000823, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1068.0, 1551.0, 0.003719, 0.009008, 0.001363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1522.0, 1440.0, 0.006281, 0.020083, 0.002139, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1260.0, 1217.0, 8.3e-05, 0.000248, 2.2e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1467.0, 1260.0, 0.007603, 0.019587, 0.002091, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1440.0, 1467.0, 0.003141, 0.00843, 0.000857, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1259.0, 1260.0, 0.004545, 0.008512, 0.000927, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1466.0, 1467.0, 0.000496, 0.001322, 0.000133, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1236.0, 1217.0, 0.002562, 0.006777, 0.000944, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1423.0, 1187.0, 0.001653, 0.004959, 0.00059, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1183.0, 1218.0, 0.003223, 0.009752, 0.001159, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [970.0, 1183.0, 0.003058, 0.009421, 0.001058, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1182.0, 1183.0, 0.0, 8.3e-05, 1.2e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1187.0, 1550.0, 0.001405, 0.004298, 0.000503, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1837.0, 1366.0, 0.010744, 0.032727, 0.003836, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1217.0, 1459.0, 0.008264, 0.026612, 0.002807, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1395.0, 1798.0, 0.014711, 0.031488, 0.005377, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1222.0, 1395.0, 0.009917, 0.019669, 0.003705, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1395.0, 1394.0, 0.002231, 0.006033, 0.000564, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [871.0, 1179.0, 0.006033, 0.020496, 0.002176, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [872.0, 951.0, 0.003058, 0.010661, 0.001171, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1175.0, 950.0, 0.006529, 0.020909, 0.002243, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1299.0, 1175.0, 0.002397, 0.007355, 0.000876, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1171.0, 1175.0, 0.008678, 0.02719, 0.00303, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1172.0, 1175.0, 0.008347, 0.026116, 0.002904, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1192.0, 1486.0, 0.004711, 0.012149, 0.001696, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1859.0, 1192.0, 0.02405, 0.043223, 0.008981, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1191.0, 1192.0, 0.003471, 0.010826, 0.001195, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1487.0, 1663.0, 0.001488, 0.004463, 0.000513, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1486.0, 1283.0, 0.000909, 0.002975, 0.000329, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1505.0, 1486.0, 0.010331, 0.013223, 0.00241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1487.0, 1256.0, 0.00843, 0.025785, 0.00304, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1731.0, 1523.0, 0.001488, 0.004628, 0.00053, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1496.0, 1440.0, 0.001983, 0.006116, 0.000726, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1726.0, 971.0, 0.00438, 0.014545, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1107.0, 1726.0, 0.000661, 0.001983, 0.000232, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1724.0, 1726.0, 0.000165, 0.000413, 5.1e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1314.0, 874.0, 0.004628, 0.014545, 0.001592, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1020.0, 874.0, 0.000826, 0.002727, 0.000257, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1397.0, 1020.0, 0.002562, 0.008595, 0.00082, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1019.0, 1020.0, 0.000992, 0.003058, 0.000358, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1809.0, 974.0, 0.005289, 0.016198, 0.001907, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [909.0, 942.0, 0.000826, 0.001405, 0.000152, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [910.0, 943.0, 0.000826, 0.001322, 0.000145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [911.0, 943.0, 0.000826, 0.001322, 0.000145, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [912.0, 942.0, 0.000744, 0.001157, 0.000128, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1351.0, 1775.0, 0.004959, 0.015289, 0.001769, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1218.0, 978.0, 0.00719, 0.017851, 0.002134, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1440.0, 1404.0, 0.008017, 0.027769, 0.002802, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1921.0, 916.0, 0.006033, 0.018347, 0.002176, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1421.0, 1352.0, 0.007686, 0.027273, 0.003178, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1699.0, 1177.0, 0.001405, 0.00438, 0.000506, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1424.0, 1235.0, 0.004876, 0.009256, 0.001801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1847.0, 1798.0, 0.003719, 0.012645, 0.00121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1808.0, 1033.0, 0.002727, 0.008347, 0.000956, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1858.0, 1772.0, 0.001157, 0.002893, 0.000436, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1388.0, 1797.0, 0.007686, 0.02405, 0.002703, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1838.0, 1797.0, 0.01124, 0.032562, 0.003272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1443.0, 1851.0, 0.005868, 0.01595, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1809.0, 1443.0, 0.000165, 0.000331, 3.2e-05, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1443.0, 1442.0, 0.001983, 0.005207, 0.000748, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1089.0, 1076.0, 0.063554, 0.129835, 0.012678, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1661.0, 1108.0, 0.030413, 0.056942, 0.00521, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1900.0, 1661.0, 0.101736, 0.200661, 0.017431, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1660.0, 1661.0, 0.001983, 0.003306, 0.000353, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1344.0, 1899.0, 0.016116, 0.028512, 0.002735, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1748.0, 895.0, 0.022893, 0.056694, 0.006297, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1738.0, 895.0, 0.024793, 0.061322, 0.006817, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1900.0, 1066.0, 0.022727, 0.072645, 0.007749, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1342.0, 895.0, 0.014711, 0.045207, 0.005198, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1088.0, 1147.0, 0.096446, 0.194711, 0.017877, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1345.0, 897.0, 0.015124, 0.040496, 0.004627, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [963.0, 1345.0, 0.037273, 0.075454, 0.006638, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1343.0, 1345.0, 0.000579, 0.000992, 8.9e-05, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [877.0, 1055.0, 0.018017, 0.054711, 0.006486, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1108.0, 877.0, 0.012397, 0.037603, 0.004441, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [877.0, 876.0, 0.016529, 0.027273, 0.002948, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1108.0, 1494.0, 0.014545, 0.025124, 0.003572, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1246.0, 896.0, 0.00719, 0.022149, 0.002522, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1245.0, 897.0, 0.00719, 0.022231, 0.002534, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1089.0, 1083.0, 0.006612, 0.021074, 0.002248, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1114.0, 1088.0, 0.016364, 0.052149, 0.005588, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1501.0, 1088.0, 0.019504, 0.035537, 0.009019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1050.0, 1089.0, 0.001322, 0.002314, 0.000242, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1051.0, 1088.0, 0.001322, 0.002314, 0.000242, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1535.0, 1089.0, 0.02843, 0.074132, 0.006752, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1899.0, 1535.0, 0.037769, 0.073802, 0.00657, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1535.0, 1533.0, 0.003306, 0.005455, 0.000581, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1900.0, 1296.0, 0.038182, 0.074876, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1534.0, 1088.0, 0.02843, 0.074132, 0.006752, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1297.0, 1534.0, 0.005207, 0.009835, 0.000956, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1534.0, 1532.0, 0.003306, 0.005455, 0.000581, 19.0, 19.0, 19.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1291.0, 1266.0, 0.040496, 0.066694, 0.007214, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1893.0, 1301.0, 0.025785, 0.06843, 0.007802, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1894.0, 1501.0, 0.024463, 0.061322, 0.006793, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1894.0, 1502.0, 0.024463, 0.061322, 0.006793, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [924.0, 1333.0, 0.024793, 0.065454, 0.006614, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1893.0, 1695.0, 0.001653, 0.003471, 0.00038, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1894.0, 1696.0, 0.001074, 0.003471, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1830.0, 1265.0, 0.030744, 0.050661, 0.005474, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1341.0, 1899.0, 0.002314, 0.007438, 0.000799, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1088.0, 1067.0, 0.01124, 0.036116, 0.003816, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1332.0, 1265.0, 0.007769, 0.021736, 0.002362, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1831.0, 1455.0, 0.05, 0.082397, 0.008901, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1502.0, 961.0, 0.026033, 0.065702, 0.007335, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1559.0, 1454.0, 0.042397, 0.069917, 0.00755, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [887.0, 998.0, 0.00438, 0.014876, 0.001423, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1105.0, 895.0, 0.032479, 0.102314, 0.011265, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1580.0, 1061.0, 0.050248, 0.08281, 0.008956, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1737.0, 1501.0, 0.025372, 0.062562, 0.006924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1812.0, 1077.0, 0.013306, 0.040413, 0.004804, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [998.0, 1089.0, 0.01, 0.068512, 0.007647, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [999.0, 1757.0, 0.005868, 0.040083, 0.004518, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1072.0, 1082.0, 0.006281, 0.019835, 0.00218, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [999.0, 1073.0, 0.009421, 0.041736, 0.004576, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [960.0, 1747.0, 0.005207, 0.014215, 0.001614, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1762.0, 1082.0, 0.002149, 0.007273, 0.000758, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1761.0, 1083.0, 0.002149, 0.00719, 0.000753, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1558.0, 886.0, 0.033058, 0.05686, 0.006142, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1581.0, 902.0, 0.017769, 0.058016, 0.005917, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1501.0, 923.0, 0.022479, 0.054545, 0.00621, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1054.0, 1076.0, 0.014545, 0.04405, 0.00522, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1521.0, 1108.0, 0.029917, 0.096116, 0.010188, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1089.0, 1794.0, 0.011157, 0.034545, 0.003903, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1519.0, 1681.0, 0.034628, 0.108843, 0.01203, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1619.0, 998.0, 0.021074, 0.067686, 0.007149, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1148.0, 1619.0, 0.030413, 0.09438, 0.010721, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1618.0, 1619.0, 0.007603, 0.036364, 0.006795, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1680.0, 999.0, 0.014711, 0.046529, 0.005092, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1518.0, 1147.0, 0.010248, 0.03124, 0.003698, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1758.0, 1088.0, 0.004628, 0.031736, 0.003586, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1886.0, 1113.0, 0.003388, 0.010331, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [998.0, 1885.0, 0.003306, 0.022479, 0.002502, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1501.0, 999.0, 0.03438, 0.110579, 0.011626, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1502.0, 998.0, 0.03438, 0.110579, 0.011628, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1330.0, 1062.0, 0.053471, 0.074876, 0.006638, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [968.0, 896.0, 0.008678, 0.022066, 0.002524, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1793.0, 1104.0, 0.017025, 0.053058, 0.005936, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [904.0, 962.0, 0.070661, 0.127355, 0.012286, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1109.0, 904.0, 0.011653, 0.023141, 0.002011, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [904.0, 903.0, 0.026777, 0.036198, 0.00318, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1148.0, 1076.0, 0.04719, 0.089008, 0.008707, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [958.0, 969.0, 0.058099, 0.089008, 0.008833, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [902.0, 1109.0, 0.013512, 0.042818, 0.004598, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1400.0, 1501.0, 0.000826, 0.001653, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1401.0, 1502.0, 0.000826, 0.001653, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1402.0, 1501.0, 0.001157, 0.002066, 0.0, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1688.0, 953.0, 0.023719, 0.058264, 0.006457, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1167.0, 1393.0, 0.004132, 0.010165, 0.001123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1289.0, 1167.0, 0.03595, 0.089835, 0.009932, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1165.0, 1167.0, 0.000248, 0.000496, 0.000102, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1687.0, 913.0, 0.017851, 0.041984, 0.006072, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1687.0, 859.0, 0.018182, 0.06281, 0.0065, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1688.0, 1575.0, 0.025124, 0.089339, 0.008877, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1687.0, 1274.0, 0.010826, 0.023967, 0.003577, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1274.0, 1637.0, 0.003719, 0.007686, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1273.0, 1274.0, 0.000496, 0.001405, 0.000169, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1708.0, 1393.0, 0.02438, 0.043802, 0.009111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1168.0, 1393.0, 0.004132, 0.010165, 0.001123, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1822.0, 1168.0, 0.005702, 0.017438, 0.001672, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1168.0, 1166.0, 0.000331, 0.000579, 0.000121, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1823.0, 1617.0, 0.019174, 0.052562, 0.005515, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1822.0, 1161.0, 0.000826, 0.002397, 0.000315, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1823.0, 1162.0, 0.000909, 0.002645, 0.00037, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1823.0, 1156.0, 0.001818, 0.005537, 0.000653, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1822.0, 1157.0, 0.001901, 0.005702, 0.000673, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1829.0, 1575.0, 0.004628, 0.014876, 0.001563, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1375.0, 1574.0, 0.008264, 0.026612, 0.0028, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1823.0, 1154.0, 0.005372, 0.01281, 0.002529, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1392.0, 1151.0, 0.003471, 0.006529, 0.000605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1392.0, 1152.0, 0.003636, 0.006446, 0.00059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1393.0, 1153.0, 0.003636, 0.006446, 0.00059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1393.0, 1158.0, 0.001074, 0.002231, 0.000414, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1392.0, 1159.0, 0.001157, 0.002066, 0.000426, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1823.0, 1164.0, 0.001818, 0.005124, 0.000716, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1392.0, 1155.0, 0.002479, 0.006364, 0.001108, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1392.0, 866.0, 0.017934, 0.04438, 0.004813, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [991.0, 867.0, 0.006281, 0.019091, 0.001994, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1561.0, 1070.0, 0.013223, 0.036364, 0.003872, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1828.0, 1373.0, 0.003719, 0.012066, 0.001268, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1542.0, 1375.0, 0.002066, 0.006446, 0.000748, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [953.0, 1543.0, 0.011983, 0.034132, 0.003741, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1687.0, 1765.0, 0.012314, 0.037521, 0.004424, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1694.0, 935.0, 0.003884, 0.009174, 0.001317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1694.0, 1687.0, 0.000661, 0.00438, 0.000586, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1693.0, 1688.0, 0.000909, 0.006281, 0.000755, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1227.0, 1778.0, 0.043223, 0.057851, 0.005162, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1689.0, 1227.0, 0.009256, 0.029752, 0.003134, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1225.0, 1227.0, 0.007686, 0.010165, 0.000908, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1228.0, 1777.0, 0.034793, 0.040248, 0.007214, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1690.0, 1228.0, 0.009091, 0.029174, 0.003078, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1226.0, 1228.0, 0.004132, 0.007438, 0.001149, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1694.0, 1606.0, 0.087769, 0.169835, 0.016066, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1688.0, 1438.0, 0.02, 0.046694, 0.009535, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1439.0, 1390.0, 0.039339, 0.090413, 0.018963, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1181.0, 1213.0, 0.043223, 0.103058, 0.011205, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1778.0, 1353.0, 0.015703, 0.024793, 0.004015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1647.0, 878.0, 0.036777, 0.09157, 0.00974, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1075.0, 1541.0, 0.009339, 0.017355, 0.001779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1074.0, 1305.0, 0.032645, 0.099504, 0.011696, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1607.0, 1354.0, 0.026529, 0.034463, 0.006389, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1373.0, 990.0, 0.003884, 0.012479, 0.001309, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1093.0, 1742.0, 0.035785, 0.070331, 0.00718, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1741.0, 1060.0, 0.003967, 0.00719, 0.001026, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1741.0, 1865.0, 0.007107, 0.011818, 0.001256, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1742.0, 1866.0, 0.007025, 0.011653, 0.001244, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [889.0, 1462.0, 0.019091, 0.057934, 0.006878, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1777.0, 889.0, 0.006529, 0.019835, 0.002357, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [888.0, 889.0, 0.01, 0.030331, 0.003603, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1074.0, 1391.0, 0.038678, 0.119669, 0.013649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1074.0, 900.0, 0.002645, 0.008182, 0.000961, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1848.0, 952.0, 0.01405, 0.026033, 0.003528, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1574.0, 860.0, 0.012727, 0.043388, 0.004581, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [994.0, 1373.0, 0.002149, 0.014711, 0.00167, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1288.0, 1687.0, 0.007686, 0.020496, 0.002246, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1822.0, 1374.0, 0.002645, 0.01876, 0.001951, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1823.0, 1375.0, 0.002645, 0.01876, 0.001951, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1898.0, 1575.0, 0.015124, 0.041157, 0.004104, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [914.0, 1536.0, 0.008926, 0.023719, 0.003146, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1075.0, 1092.0, 0.04124, 0.076446, 0.007979, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1392.0, 1163.0, 0.005207, 0.012231, 0.002452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1071.0, 1574.0, 0.015207, 0.040083, 0.004366, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1616.0, 1373.0, 0.004711, 0.015289, 0.001605, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1457.0, 1074.0, 0.010909, 0.035289, 0.003691, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1528.0, 1456.0, 0.031901, 0.106364, 0.011251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1329.0, 1375.0, 0.001653, 0.011157, 0.001239, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1449.0, 1304.0, 0.006529, 0.020909, 0.002214, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1529.0, 1305.0, 0.021984, 0.070744, 0.007439, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1777.0, 1693.0, 0.045124, 0.233802, 0.024389, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1777.0, 1687.0, 0.045703, 0.237025, 0.024841, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1393.0, 1160.0, 0.000826, 0.002645, 0.000312, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1638.0, 995.0, 0.004298, 0.00719, 0.01602, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1778.0, 1180.0, 0.058099, 0.13124, 0.012928, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1374.0, 1560.0, 0.003884, 0.012562, 0.001326, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1384.0, 1574.0, 0.001653, 0.005793, 0.0, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1385.0, 1575.0, 0.001653, 0.005793, 0.0, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [879.0, 901.0, 0.003967, 0.012149, 0.001391, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1579.0, 1393.0, 0.018017, 0.054793, 0.006483, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1849.0, 1465.0, 0.017851, 0.03438, 0.004874, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1537.0, 952.0, 0.006777, 0.01595, 0.002253, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1302.0, 1463.0, 0.006612, 0.021074, 0.002294, 97.0, 97.0, 97.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1857.0, 1897.0, 0.02, 0.056529, 0.005397, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [995.0, 1328.0, 0.000579, 0.003884, 0.000452, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1307.0, 1392.0, 0.043719, 0.115041, 0.011948, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1448.0, 1751.0, 0.032562, 0.104628, 0.011026, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1075.0, 1303.0, 0.049422, 0.164628, 0.016129, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1006.0, 1766.0, 0.011735, 0.03562, 0.004228, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1795.0, 1767.0, 0.010578, 0.029091, 0.003349, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1767.0, 858.0, 0.005207, 0.015785, 0.001868, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1768.0, 838.0, 0.00157, 0.001983, 0.00037, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1767.0, 839.0, 0.001488, 0.001818, 0.000353, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1768.0, 840.0, 0.000496, 0.000579, 0.000111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1768.0, 841.0, 0.001074, 0.001322, 0.000252, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1796.0, 1768.0, 0.009917, 0.030331, 0.003557, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [927.0, 1867.0, 0.023141, 0.028926, 0.005498, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1254.0, 1348.0, 0.022149, 0.04281, 0.008245, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [870.0, 928.0, 0.020827, 0.026446, 0.004884, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1008.0, 870.0, 0.018512, 0.058347, 0.006326, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [868.0, 870.0, 0.000496, 0.000826, 8.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1767.0, 1254.0, 0.006942, 0.019091, 0.001938, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1791.0, 1254.0, 0.00686, 0.010165, 0.001747, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1117.0, 1867.0, 0.000496, 0.00157, 0.000186, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1795.0, 1604.0, 0.005702, 0.018512, 0.001909, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1795.0, 869.0, 0.021322, 0.06843, 0.007265, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1745.0, 1359.0, 0.002562, 0.005868, 0.000794, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1746.0, 1360.0, 0.001983, 0.005041, 0.000649, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1118.0, 1868.0, 0.000579, 0.001818, 0.00022, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1868.0, 1337.0, 0.005124, 0.01562, 0.001849, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1475.0, 1564.0, 0.003636, 0.011074, 0.001314, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1796.0, 1565.0, 0.00595, 0.019917, 0.001953, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1244.0, 1359.0, 0.01, 0.016529, 0.001783, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1594.0, 1243.0, 0.023388, 0.032562, 0.005065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1605.0, 1085.0, 0.006612, 0.021488, 0.002222, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1253.0, 1584.0, 0.003636, 0.011074, 0.001317, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1253.0, 1461.0, 0.008017, 0.024215, 0.00287, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1499.0, 1460.0, 0.012645, 0.037025, 0.003359, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1585.0, 1084.0, 0.005868, 0.017851, 0.00212, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1254.0, 1664.0, 0.027355, 0.092066, 0.008835, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1091.0, 1500.0, 0.001736, 0.005124, 0.000472, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1656.0, 1091.0, 0.02157, 0.061322, 0.005, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1091.0, 1090.0, 0.003141, 0.003884, 0.000745, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1811.0, 1795.0, 0.011901, 0.037686, 0.00409, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1768.0, 1253.0, 0.006777, 0.020579, 0.001953, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1349.0, 1359.0, 0.025289, 0.04719, 0.009431, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1792.0, 1474.0, 0.003141, 0.009504, 0.00113, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [956.0, 1796.0, 0.034298, 0.109421, 0.011715, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1796.0, 1009.0, 0.014545, 0.045785, 0.005055, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1795.0, 1489.0, 0.019587, 0.062975, 0.006621, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1843.0, 1170.0, 0.003554, 0.011157, 0.001258, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1275.0, 1367.0, 0.001983, 0.006364, 0.000668, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1358.0, 1287.0, 0.000909, 0.006446, 0.000665, 152.0, 152.0, 152.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1629.0, 1358.0, 0.004298, 0.030083, 0.003228, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1356.0, 1358.0, 0.003141, 0.005868, 0.000559, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1600.0, 1415.0, 0.009587, 0.02595, 0.002885, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [907.0, 880.0, 0.010413, 0.03157, 0.003734, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1630.0, 1806.0, 0.002645, 0.007934, 0.000941, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [908.0, 881.0, 0.010083, 0.030579, 0.00362, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1634.0, 1877.0, 0.012314, 0.03157, 0.003463, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1569.0, 1453.0, 0.001901, 0.006033, 0.000632, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1740.0, 1569.0, 0.003554, 0.011488, 0.001205, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1569.0, 1567.0, 0.001322, 0.003223, 0.000322, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [925.0, 1042.0, 0.003471, 0.011074, 0.001159, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [926.0, 1043.0, 0.003388, 0.011074, 0.001154, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1843.0, 1376.0, 0.009421, 0.029917, 0.003214, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1646.0, 1473.0, 0.007107, 0.022066, 0.002517, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1623.0, 1646.0, 0.000992, 0.003058, 0.000351, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1645.0, 1646.0, 0.00124, 0.003636, 0.000436, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1413.0, 985.0, 0.000826, 0.002479, 0.000295, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1063.0, 1065.0, 0.001818, 0.005455, 0.000651, 29.0, 29.0, 29.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1555.0, 1206.0, 0.003223, 0.010413, 0.001079, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1620.0, 1555.0, 0.003719, 0.011735, 0.001309, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1553.0, 1555.0, 0.002397, 0.00719, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1763.0, 984.0, 0.01281, 0.039008, 0.004576, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1927.0, 1286.0, 0.011983, 0.038595, 0.004056, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1111.0, 1056.0, 0.004959, 0.016694, 0.001597, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1111.0, 1057.0, 0.003388, 0.010248, 0.001217, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1711.0, 1686.0, 0.003388, 0.011488, 0.001096, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1309.0, 1780.0, 0.000165, 0.000496, 6.1e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1416.0, 1309.0, 0.005289, 0.016198, 0.001854, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1308.0, 1309.0, 0.004215, 0.007603, 0.000673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [863.0, 1546.0, 0.010992, 0.027851, 0.003979, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [863.0, 1760.0, 0.005785, 0.020496, 0.002033, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [862.0, 863.0, 0.000248, 0.000826, 9.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [922.0, 1111.0, 0.000413, 0.00124, 0.000133, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [934.0, 922.0, 0.002727, 0.007686, 0.000794, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1103.0, 934.0, 0.00438, 0.014132, 0.001486, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1269.0, 1103.0, 0.000331, 0.001074, 0.000123, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [920.0, 922.0, 0.00124, 0.003884, 0.000452, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [934.0, 933.0, 0.003388, 0.011405, 0.001089, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1101.0, 1103.0, 0.002231, 0.006942, 0.000784, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1929.0, 1229.0, 0.004711, 0.014463, 0.00165, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1426.0, 1840.0, 0.005289, 0.016116, 0.001871, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1877.0, 1426.0, 0.002397, 0.007273, 0.000835, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1426.0, 1425.0, 0.000992, 0.00124, 0.000242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1040.0, 1257.0, 0.004959, 0.015124, 0.001793, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1720.0, 1583.0, 0.002314, 0.007355, 0.000784, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1198.0, 1644.0, 0.008182, 0.020331, 0.002188, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1854.0, 1198.0, 0.004711, 0.011735, 0.001341, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1196.0, 1198.0, 0.000909, 0.002066, 0.000237, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1636.0, 846.0, 0.006529, 0.020661, 0.002234, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1807.0, 1281.0, 0.012314, 0.041653, 0.003976, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [945.0, 1634.0, 0.025868, 0.067107, 0.007543, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1527.0, 973.0, 0.004959, 0.015124, 0.001769, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1549.0, 1912.0, 0.001405, 0.003471, 0.000506, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1852.0, 1230.0, 0.004132, 0.012975, 0.00144, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1841.0, 1674.0, 0.017603, 0.056281, 0.005973, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1592.0, 926.0, 0.006364, 0.020165, 0.002188, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [917.0, 1546.0, 0.008595, 0.027603, 0.002909, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1842.0, 1547.0, 0.026198, 0.08405, 0.008869, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1434.0, 1546.0, 0.040248, 0.129587, 0.013608, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1685.0, 976.0, 0.006364, 0.02124, 0.002072, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1634.0, 1346.0, 0.019752, 0.052975, 0.005779, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1821.0, 1346.0, 0.001901, 0.005868, 0.00069, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1144.0, 1821.0, 0.002645, 0.008678, 0.000895, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1820.0, 1821.0, 8.3e-05, 0.000165, 1.7e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1258.0, 1843.0, 0.011735, 0.037107, 0.004029, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [891.0, 1015.0, 0.00562, 0.017355, 0.001943, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1882.0, 993.0, 0.001901, 0.006198, 0.000651, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1599.0, 1882.0, 0.003802, 0.011983, 0.001283, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [926.0, 1599.0, 0.002645, 0.008182, 0.000946, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1880.0, 1882.0, 8.3e-05, 0.000165, 1.7e-05, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1599.0, 1598.0, 0.00124, 0.003802, 0.000445, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1367.0, 1477.0, 0.002397, 0.007438, 0.000859, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1834.0, 938.0, 0.004132, 0.013306, 0.001411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [972.0, 1834.0, 0.007107, 0.023058, 0.002403, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1833.0, 1834.0, 0.000744, 0.002397, 0.000264, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1862.0, 1005.0, 0.000909, 0.00281, 0.000319, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1231.0, 1005.0, 0.003141, 0.013306, 0.001379, 162.0, 162.0, 162.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [905.0, 1231.0, 0.000413, 0.00124, 0.000131, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [906.0, 1232.0, 0.000413, 0.001322, 0.000135, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1202.0, 1004.0, 0.000661, 0.002562, 0.0003, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1362.0, 1895.0, 0.012893, 0.046446, 0.004487, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1433.0, 1525.0, 0.019422, 0.062397, 0.006585, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1524.0, 1547.0, 0.020827, 0.067025, 0.007069, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1826.0, 1416.0, 0.001736, 0.004959, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1112.0, 965.0, 0.007603, 0.023141, 0.002713, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1650.0, 1286.0, 0.001736, 0.005372, 0.000634, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1041.0, 1916.0, 0.004132, 0.012645, 0.001498, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1323.0, 853.0, 0.012479, 0.039669, 0.004279, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1190.0, 1059.0, 0.003471, 0.010661, 0.001246, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1734.0, 1190.0, 0.003636, 0.013388, 0.001203, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1188.0, 1190.0, 0.0, 0.000826, "7e-06", 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1513.0, 1926.0, 0.004711, 0.015289, 0.001605, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1785.0, 1232.0, 0.004463, 0.012893, 0.001735, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1362.0, 1482.0, 0.027686, 0.071488, 0.007393, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [852.0, 1508.0, 0.000826, 0.002645, 0.000305, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [853.0, 1509.0, 0.000826, 0.002645, 0.00031, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1877.0, 1887.0, 0.005537, 0.016942, 0.00196, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1589.0, 1644.0, 0.006116, 0.016612, 0.001842, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1504.0, 1546.0, 0.003141, 0.009421, 0.001118, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [854.0, 1588.0, 0.000744, 0.002314, 0.000254, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [855.0, 1589.0, 0.000661, 0.002149, 0.000237, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1086.0, 1673.0, 0.000331, 0.000992, 0.000121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1087.0, 1674.0, 0.000331, 0.000992, 0.000119, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1279.0, 852.0, 0.000331, 0.000992, 0.000114, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1280.0, 853.0, 0.000413, 0.001322, 0.000157, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1736.0, 1763.0, 0.004298, 0.013306, 0.001496, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1034.0, 1040.0, 0.000165, 0.000579, 6.5e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1035.0, 1041.0, 0.000165, 0.000579, 6.8e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1027.0, 1004.0, 0.000661, 0.002149, 0.000215, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1028.0, 1005.0, 0.000661, 0.002066, 0.00021, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1231.0, 993.0, 0.003554, 0.011405, 0.001183, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1802.0, 1800.0, 0.004132, 0.013306, 0.001396, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1338.0, 1844.0, 0.001488, 0.004959, 0.000469, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1928.0, 1381.0, 0.000992, 0.003141, 0.000365, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [925.0, 1379.0, 0.004876, 0.01719, 0.001917, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1116.0, 1524.0, 0.004628, 0.02157, 0.003942, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1834.0, 1276.0, 0.009091, 0.029752, 0.003151, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1833.0, 1834.0, 8.3e-05, 0.000826, 0.000169, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1996.0, 2108.0, 0.000636, 0.004826, 0.000469, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2313.0, 2172.0, 0.033471, 0.058934, 0.005779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2441.0, 2172.0, 0.029587, 0.054711, 0.005031, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2441.0, 2173.0, 0.033058, 0.058603, 0.005571, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2276.0, 2184.0, 0.048016, 0.102636, 0.013441, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2184.0, 1948.0, 0.013802, 0.024207, 0.002299, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2000.0, 1993.0, 0.056364, 0.105207, 0.01021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2386.0, 2043.0, 0.058934, 0.123967, 0.011969, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1995.0, 1984.0, 0.021744, 0.05, 0.005009, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2141.0, 1984.0, 0.034711, 0.067438, 0.006631, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1994.0, 1943.0, 0.019711, 0.06676, 0.006609, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2278.0, 2444.0, 0.03843, 0.06562, 0.006609, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2322.0, 1950.0, 0.02486, 0.043479, 0.00415, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2402.0, 2322.0, 0.022628, 0.03957, 0.00378, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2287.0, 1986.0, 0.022281, 0.075446, 0.00747, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2323.0, 1991.0, 0.025207, 0.082636, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2316.0, 2352.0, 0.020661, 0.06686, 0.006921, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2131.0, 2179.0, 0.059669, 0.104554, 0.009951, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1966.0, 2452.0, 0.027107, 0.046124, 0.00445, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2306.0, 2452.0, 0.033661, 0.114017, 0.011289, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2432.0, 2197.0, 0.024132, 0.078512, 0.008199, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2000.0, 1998.0, 0.018347, 0.062562, 0.00605, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2128.0, 2227.0, 0.024967, 0.08457, 0.008371, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2387.0, 2309.0, 0.022355, 0.075727, 0.007497, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2403.0, 2219.0, 0.016537, 0.056008, 0.005539, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2368.0, 2403.0, 0.026793, 0.090719, 0.008981, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2368.0, 2015.0, 0.014446, 0.048942, 0.00484, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2073.0, 2403.0, 0.020421, 0.036157, 0.003451, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2333.0, 2208.0, 0.032041, 0.108521, 0.01074, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2335.0, 2247.0, 0.016124, 0.05281, 0.005411, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2051.0, 2291.0, 0.016603, 0.056231, 0.005571, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2221.0, 2136.0, 0.104132, 0.168512, 0.01897, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2220.0, 2401.0, 0.033058, 0.049587, 0.00605, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2401.0, 2082.0, 0.1, 0.165289, 0.01822, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2153.0, 2401.0, 0.015703, 0.046281, 0.005009, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2207.0, 1969.0, 0.033802, 0.055372, 0.005951, 67.0, 67.0, 67.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2137.0, 2081.0, 0.028934, 0.047107, 0.0053, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2397.0, 2392.0, 0.000554, 0.001818, 0.026831, 118.0, 118.0, 118.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2329.0, 1970.0, 0.011983, 0.040562, 0.00401, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2273.0, 2384.0, 0.002661, 0.009017, 0.000891, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2274.0, 2385.0, 0.002661, 0.009017, 0.000891, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2382.0, 2082.0, 0.003314, 0.005793, 0.00061, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2393.0, 2382.0, 0.009917, 0.022314, 0.00242, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2384.0, 2081.0, 0.02562, 0.043802, 0.00455, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2384.0, 1970.0, 0.004132, 0.006612, 0.000731, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2392.0, 2385.0, 0.018182, 0.035537, 0.003901, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2385.0, 1969.0, 0.004132, 0.006612, 0.000731, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2421.0, 2217.0, 0.008769, 0.029686, 0.00294, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2329.0, 2421.0, 0.004446, 0.01505, 0.001491, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2391.0, 2421.0, 0.004967, 0.016827, 0.00167, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2269.0, 1969.0, 0.015703, 0.047934, 0.00515, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2269.0, 2216.0, 0.007438, 0.023967, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2398.0, 2360.0, 0.015703, 0.027273, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2390.0, 2216.0, 0.007438, 0.02562, 0.002781, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2390.0, 2374.0, 0.001653, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2398.0, 2374.0, 0.009091, 0.028099, 0.003071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2375.0, 2217.0, 0.009091, 0.029752, 0.00319, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2375.0, 2361.0, 0.009091, 0.028099, 0.003071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2216.0, 2204.0, 0.023141, 0.058678, 0.00574, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2339.0, 2217.0, 0.013719, 0.044463, 0.00439, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2217.0, 2208.0, 0.022314, 0.071818, 0.00702, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2422.0, 2217.0, 0.024893, 0.084322, 0.008349, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2372.0, 2422.0, 0.01362, 0.046124, 0.004569, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2285.0, 2422.0, 0.004537, 0.015372, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2284.0, 2216.0, 0.029496, 0.099901, 0.009891, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2055.0, 2180.0, 0.007521, 0.012562, 0.0013, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2339.0, 2179.0, 0.062149, 0.105041, 0.01058, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2444.0, 2204.0, 0.039669, 0.069421, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2396.0, 2360.0, 0.004959, 0.015703, 0.000801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2412.0, 1970.0, 0.01438, 0.02405, 0.00249, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2208.0, 2412.0, 0.03876, 0.064628, 0.006679, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2412.0, 2180.0, 0.011653, 0.02124, 0.00221, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2082.0, 2049.0, 0.01157, 0.019826, 0.001941, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2049.0, 2361.0, 0.007942, 0.015909, 0.001529, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2381.0, 2081.0, 0.003314, 0.005793, 0.000549, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2381.0, 2229.0, 0.009091, 0.017364, 0.00165, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2395.0, 2082.0, 0.01157, 0.018934, 0.002011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2396.0, 2081.0, 0.01157, 0.018934, 0.001909, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2396.0, 2048.0, 0.000826, 0.002479, 0.000271, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2380.0, 2360.0, 0.006967, 0.023603, 0.00234, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2377.0, 2361.0, 0.01157, 0.036364, 0.003991, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2376.0, 2379.0, 0.007066, 0.02395, 0.002369, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2377.0, 2315.0, 0.02562, 0.082636, 0.00854, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2315.0, 2268.0, 0.021488, 0.069421, 0.00711, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2360.0, 2228.0, 0.009917, 0.017364, 0.001721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2395.0, 2376.0, 0.019826, 0.033802, 0.003291, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2082.0, 1969.0, 0.028934, 0.047107, 0.005271, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1944.0, 2082.0, 0.005, 0.008793, 0.00084, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2453.0, 2304.0, 0.028099, 0.04876, 0.00477, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1944.0, 2453.0, 0.023, 0.040273, 0.003841, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2352.0, 2208.0, 0.025463, 0.084959, 0.00635, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2032.0, 2150.0, 0.037711, 0.127744, 0.012649, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2227.0, 2032.0, 0.028959, 0.100876, 0.00999, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2250.0, 2242.0, 0.080661, 0.142066, 0.013479, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2378.0, 2000.0, 0.041157, 0.104463, 0.01043, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2445.0, 2378.0, 0.058083, 0.103752, 0.00991, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2387.0, 2192.0, 0.025041, 0.042893, 0.004281, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2338.0, 2308.0, 0.016612, 0.053802, 0.005571, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1989.0, 2341.0, 0.015703, 0.05157, 0.00528, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2237.0, 2341.0, 0.024793, 0.081322, 0.008339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2411.0, 2150.0, 0.03843, 0.070413, 0.00652, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2411.0, 2386.0, 0.002066, 0.003636, 0.000339, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2411.0, 2018.0, 0.04843, 0.07405, 0.00689, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2187.0, 2007.0, 0.002917, 0.009876, 0.00098, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2006.0, 1988.0, 0.006033, 0.017851, 0.00183, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2355.0, 2017.0, 0.042066, 0.141322, 0.013939, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2355.0, 1972.0, 0.029917, 0.101364, 0.010031, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2238.0, 1972.0, 0.011653, 0.03957, 0.00392, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1954.0, 2231.0, 0.003719, 0.012479, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1987.0, 1978.0, 0.005372, 0.015124, 0.001529, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2358.0, 2265.0, 0.004132, 0.01405, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2007.0, 1978.0, 0.000744, 0.002314, 0.00024, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2434.0, 2270.0, 0.007107, 0.019422, 0.002011, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1936.0, 2006.0, 0.004992, 0.016909, 0.001469, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2415.0, 2237.0, 0.019174, 0.063876, 0.00598, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2415.0, 2263.0, 0.003802, 0.012636, 0.001191, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2415.0, 2235.0, 0.001157, 0.003802, 0.00038, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2443.0, 2061.0, 0.014554, 0.053141, 0.00523, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2178.0, 2394.0, 0.020083, 0.068182, 0.00674, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2206.0, 2061.0, 0.017107, 0.057686, 0.00567, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2307.0, 2150.0, 0.031959, 0.055893, 0.005329, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2307.0, 2072.0, 0.018479, 0.032322, 0.003081, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2072.0, 2050.0, 0.029008, 0.051653, 0.004891, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2183.0, 2050.0, 0.016612, 0.029496, 0.00288, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2263.0, 2232.0, 0.007934, 0.026777, 0.00264, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2235.0, 2232.0, 0.008636, 0.017298, 0.00166, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2203.0, 1947.0, 0.037603, 0.067603, 0.00651, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2236.0, 2077.0, 0.014132, 0.046281, 0.004751, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2209.0, 2025.0, 0.01, 0.034793, 0.00317, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2434.0, 1936.0, 0.006099, 0.020653, 0.00204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2156.0, 1957.0, 0.022132, 0.07514, 0.00742, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2277.0, 1957.0, 0.046777, 0.057934, 0.00462, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2314.0, 2312.0, 0.053876, 0.094298, 0.008981, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2197.0, 2025.0, 0.041397, 0.083554, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2259.0, 2230.0, 0.009678, 0.032793, 0.00325, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1988.0, 1946.0, 0.011653, 0.034628, 0.00356, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2253.0, 1988.0, 0.022041, 0.074669, 0.007391, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2008.0, 2253.0, 0.012141, 0.041124, 0.00407, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2324.0, 2192.0, 0.040331, 0.068934, 0.006921, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2378.0, 2250.0, 0.033636, 0.085446, 0.008741, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2417.0, 2237.0, 0.016686, 0.035289, 0.00341, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2417.0, 2371.0, 0.057603, 0.122149, 0.01179, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2417.0, 2235.0, "8e-06", 8.3e-05, 0.0, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2378.0, 2308.0, 0.035289, 0.060331, 0.00605, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2039.0, 2150.0, 0.068083, 0.124397, 0.01294, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2312.0, 2039.0, 0.004298, 0.010281, 0.00143, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2241.0, 2077.0, 0.016124, 0.05405, 0.005319, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2387.0, 2169.0, 0.039669, 0.069339, 0.006631, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2296.0, 2241.0, 0.023967, 0.042231, 0.004141, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2296.0, 2072.0, 0.046446, 0.081744, 0.00801, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1965.0, 2242.0, 0.02276, 0.077099, 0.00763, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2324.0, 2189.0, 0.01124, 0.038182, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2313.0, 2250.0, 0.023471, 0.057851, 0.005929, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2238.0, 2235.0, 0.009826, 0.033223, 0.003279, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2017.0, 2008.0, 0.013934, 0.047207, 0.004671, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2016.0, 2015.0, 0.006876, 0.023281, 0.002299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2314.0, 2169.0, 0.034298, 0.06, 0.00574, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2156.0, 2150.0, 0.003893, 0.013223, 0.0013, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2443.0, 2238.0, 0.060496, 0.118182, 0.011589, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2338.0, 2077.0, 0.013719, 0.044463, 0.0046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2254.0, 2006.0, 0.00519, 0.014132, 0.00143, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2371.0, 2177.0, 0.067438, 0.118017, 0.01126, 10.0, 10.0, 10.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1965.0, 2209.0, 0.014521, 0.049174, 0.004869, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2254.0, 2188.0, 0.001818, 0.004554, 0.00046, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2230.0, 2007.0, 0.002587, 0.00876, 0.000871, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2236.0, 2260.0, 0.001901, 0.006033, 0.00061, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2231.0, 2130.0, 0.001744, 0.004793, 0.000479, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2236.0, 1987.0, 0.00686, 0.021984, 0.00228, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2283.0, 2203.0, 0.017017, 0.055124, 0.005711, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2270.0, 2261.0, 0.010281, 0.021636, 0.002101, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2324.0, 2006.0, 0.011256, 0.038141, 0.00378, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2418.0, 2259.0, 0.003033, 0.010289, 0.001019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1954.0, 2418.0, 0.006174, 0.017364, 0.00174, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2434.0, 2418.0, 4.1e-05, 0.000141, "1e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2242.0, 2010.0, 0.007314, 0.012793, 0.00122, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2241.0, 2264.0, 0.009587, 0.024744, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2242.0, 2265.0, 0.009587, 0.024744, 0.00251, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2160.0, 2241.0, 0.013438, 0.023826, 0.00227, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2262.0, 2160.0, 0.006983, 0.012793, 0.00098, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2242.0, 2057.0, 0.005744, 0.019438, 0.001919, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2260.0, 2190.0, 0.003388, 0.010992, 0.00114, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2190.0, 2007.0, 0.00281, 0.009091, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2262.0, 2189.0, 0.014752, 0.049984, 0.004949, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2358.0, 2260.0, 0.00405, 0.013388, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2445.0, 1989.0, 0.010314, 0.017967, 0.001711, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2355.0, 2283.0, 0.039504, 0.072314, 0.007279, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2254.0, 1985.0, 0.001653, 0.005372, 0.000549, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2358.0, 1985.0, 0.001818, 0.00595, 0.000629, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2130.0, 2057.0, 0.00405, 0.013314, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2262.0, 2011.0, 0.020347, 0.035578, 0.0034, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2261.0, 2183.0, 0.022719, 0.039727, 0.00379, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2442.0, 1933.0, 0.001289, 0.003744, 0.00038, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1971.0, 2442.0, 0.028331, 0.073488, 0.007451, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2068.0, 1971.0, 0.029669, 0.076612, 0.007771, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2333.0, 2078.0, 0.028256, 0.095702, 0.00947, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2215.0, 2024.0, 0.017289, 0.058554, 0.005801, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2405.0, 2069.0, 0.007017, 0.017521, 0.000779, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2405.0, 2213.0, 0.023876, 0.067107, 0.00621, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2405.0, 2143.0, 0.003554, 0.009587, 0.000801, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2024.0, 2214.0, 0.027372, 0.092132, 0.009121, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2215.0, 2078.0, 0.017917, 0.061438, 0.006009, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2214.0, 2131.0, 0.037934, 0.097521, 0.00999, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2199.0, 2095.0, 0.013223, 0.032893, 0.00347, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2340.0, 1932.0, 0.005041, 0.014132, 0.00145, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2161.0, 2440.0, 0.037438, 0.096529, 0.009891, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2161.0, 2060.0, 0.020174, 0.049587, 0.00508, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2090.0, 2059.0, 0.015289, 0.049669, 0.005179, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2096.0, 1976.0, 0.033314, 0.079818, 0.007831, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2404.0, 2218.0, 0.038141, 0.066711, 0.00636, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2074.0, 2404.0, 0.000686, 0.002347, 0.00023, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2093.0, 2404.0, 8.3e-05, 0.000141, "1e-05", 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2058.0, 2219.0, 0.013636, 0.023802, 0.00227, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2071.0, 2219.0, 0.008678, 0.015124, 0.00145, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2219.0, 2096.0, 0.005372, 0.015446, 0.00181, 204.0, 204.0, 204.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2099.0, 2059.0, 0.02843, 0.052066, 0.00498, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2272.0, 2099.0, 0.02843, 0.052066, 0.00498, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2214.0, 2210.0, 0.003876, 0.006686, 0.000629, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2213.0, 2212.0, 0.007603, 0.018017, 0.001791, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2309.0, 1976.0, 0.011686, 0.03957, 0.003918, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2357.0, 2218.0, 0.003967, 0.029174, 0.002829, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2356.0, 2046.0, 0.000992, 0.007934, 0.00077, 171.0, 171.0, 171.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2147.0, 1937.0, 0.02676, 0.076893, 0.00772, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2095.0, 2046.0, 0.000504, 0.003967, 0.000559, 274.0, 274.0, 274.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2097.0, 2046.0, 0.000504, 0.003967, 0.000559, 160.0, 160.0, 160.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1934.0, 1935.0, 0.00276, 0.004826, 0.00046, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1935.0, 1933.0, 0.013512, 0.023488, 0.002241, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2105.0, 2087.0, 0.009091, 0.026446, 0.002691, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2094.0, 1933.0, 0.031983, 0.081066, 0.008279, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2138.0, 2094.0, 0.006917, 0.019223, 0.001941, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2068.0, 2066.0, 0.005041, 0.014207, 0.0015, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1940.0, 2138.0, 0.01395, 0.039983, 0.00401, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2105.0, 1940.0, 0.01657, 0.048901, 0.004901, 111.0, 111.0, 111.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2060.0, 2059.0, 0.003802, 0.012149, 0.001229, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1934.0, 1932.0, 0.00157, 0.002727, 0.000259, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2214.0, 2205.0, 0.017934, 0.058182, 0.006031, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2272.0, 2213.0, 0.06438, 0.113802, 0.01096, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2131.0, 2129.0, 0.002397, 0.004132, 0.00039, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2062.0, 1932.0, 0.014711, 0.037364, 0.003821, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2122.0, 2062.0, 0.025041, 0.063636, 0.007241, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2212.0, 2211.0, 0.016612, 0.029174, 0.002781, 77.0, 77.0, 77.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2316.0, 2205.0, 0.01438, 0.046529, 0.004811, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2362.0, 2199.0, 0.036686, 0.094298, 0.009849, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2383.0, 2079.0, 0.029826, 0.054628, 0.00552, 87.0, 87.0, 87.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2142.0, 1992.0, 0.003017, 0.01, 0.001019, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2070.0, 1992.0, 0.001612, 0.005289, 0.00054, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2070.0, 2066.0, 0.016446, 0.042984, 0.004431, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2224.0, 2095.0, 0.010331, 0.03405, 0.00348, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2362.0, 2340.0, 0.022893, 0.062149, 0.00636, 102.0, 102.0, 102.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2129.0, 2090.0, 0.017521, 0.05438, 0.005641, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2280.0, 2224.0, 0.014628, 0.047934, 0.00491, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2332.0, 2280.0, 0.022066, 0.071488, 0.00747, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2332.0, 2070.0, 0.017603, 0.056942, 0.00575, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2302.0, 2095.0, 0.016223, 0.041793, 0.00424, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2191.0, 2096.0, 0.009752, 0.032066, 0.003291, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2440.0, 2191.0, 0.034876, 0.094876, 0.009721, 108.0, 108.0, 108.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2131.0, 2128.0, 0.006529, 0.022066, 0.002161, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2302.0, 2147.0, 0.013479, 0.039289, 0.00394, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2302.0, 2094.0, 0.026198, 0.08595, 0.008809, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2141.0, 1993.0, 0.046686, 0.095446, 0.00939, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2123.0, 1994.0, 0.033967, 0.059422, 0.00567, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2300.0, 2019.0, 0.027364, 0.091818, 0.00907, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2321.0, 2020.0, 0.02719, 0.087934, 0.009099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2123.0, 2036.0, 0.029669, 0.049256, 0.004859, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2321.0, 1998.0, 0.025207, 0.081818, 0.009169, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2413.0, 2054.0, 0.059446, 0.103983, 0.00992, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1948.0, 2413.0, 0.018769, 0.032818, 0.003129, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2185.0, 2413.0, 0.021107, 0.071504, 0.007081, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2410.0, 2019.0, 0.024727, 0.054, 0.00523, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2323.0, 2410.0, 0.053826, 0.110008, 0.010609, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2163.0, 2410.0, 0.00257, 0.004488, 0.000431, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2054.0, 2019.0, 0.001397, 0.004628, 0.00046, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2288.0, 2287.0, 0.026612, 0.086612, 0.00899, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2300.0, 2173.0, 0.021984, 0.073802, 0.007359, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2399.0, 2020.0, 0.020149, 0.048843, 0.00476, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1938.0, 2399.0, 0.000397, 0.000694, 6.5e-05, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2409.0, 2399.0, 0.012091, 0.021141, 0.002018, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2162.0, 2409.0, 0.001975, 0.003455, 0.000329, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1994.0, 2409.0, 0.069529, 0.121603, 0.011602, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2288.0, 2036.0, 0.031488, 0.052149, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2031.0, 2019.0, 0.010397, 0.037041, 0.002819, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2030.0, 2031.0, 0.003752, 0.006562, 0.000629, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2023.0, 2030.0, 0.007107, 0.012438, 0.001191, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2035.0, 2020.0, 0.004149, 0.007256, 0.00069, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2022.0, 2035.0, 0.006521, 0.011397, 0.001089, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2181.0, 1990.0, 0.019826, 0.055041, 0.005951, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2420.0, 2334.0, 0.010934, 0.030479, 0.003071, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1990.0, 2420.0, 0.003752, 0.010248, 0.001031, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2433.0, 2420.0, 0.003826, 0.006686, 0.000639, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2454.0, 2258.0, 0.011727, 0.030521, 0.00303, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2454.0, 2182.0, 0.040231, 0.102769, 0.01021, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2331.0, 2182.0, 0.028603, 0.053223, 0.00515, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1964.0, 1996.0, 9.1e-05, 0.000686, "7e-05", 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2027.0, 1964.0, 0.005554, 0.018182, 0.001861, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2257.0, 2013.0, 0.025603, 0.078397, 0.008061, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2258.0, 2034.0, 0.006612, 0.018256, 0.001941, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2336.0, 2013.0, 0.009603, 0.024744, 0.00251, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2240.0, 2336.0, 0.001711, 0.005157, 0.00052, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2298.0, 2013.0, 0.006281, 0.010578, 0.001079, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2435.0, 2014.0, 0.017769, 0.03157, 0.003011, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2182.0, 2167.0, 0.027058, 0.091636, 0.00907, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2200.0, 2167.0, 0.020777, 0.038017, 0.00364, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2200.0, 2009.0, 0.041521, 0.074289, 0.0071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2282.0, 2009.0, 0.050174, 0.087744, 0.008371, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2331.0, 1995.0, 0.044628, 0.094207, 0.009629, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2389.0, 2281.0, 0.024793, 0.080413, 0.00832, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2281.0, 2171.0, 0.037686, 0.065537, 0.006241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2171.0, 2021.0, 0.065372, 0.114876, 0.01096, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2239.0, 2014.0, 0.011438, 0.030231, 0.003059, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2027.0, 1990.0, 0.020579, 0.067603, 0.005689, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2426.0, 2249.0, 0.01314, 0.025537, 0.002461, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2194.0, 2337.0, 0.019471, 0.06595, 0.006529, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2359.0, 1973.0, 0.021818, 0.071066, 0.007369, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2351.0, 2258.0, 0.00486, 0.016446, 0.001631, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1945.0, 2257.0, 0.002281, 0.007719, 0.00076, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2282.0, 2186.0, 0.023058, 0.057364, 0.005871, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2144.0, 2014.0, 0.003893, 0.01319, 0.001307, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1945.0, 2144.0, 0.010107, 0.034248, 0.00339, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2195.0, 2013.0, 0.007802, 0.026413, 0.002621, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2351.0, 2195.0, 0.003174, 0.010727, 0.00106, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2334.0, 2257.0, 0.00595, 0.020157, 0.001999, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2248.0, 2034.0, 0.012893, 0.033719, 0.00333, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2282.0, 2091.0, 0.033967, 0.058099, 0.00559, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2091.0, 2012.0, 0.069256, 0.12157, 0.011739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2426.0, 2021.0, 0.039826, 0.069669, 0.00666, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2389.0, 2327.0, 0.007521, 0.018347, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2330.0, 2328.0, 0.007521, 0.018347, 0.00196, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2337.0, 2012.0, 0.018182, 0.058843, 0.00612, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2249.0, 1990.0, 0.009256, 0.018603, 0.00181, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2276.0, 2181.0, 0.069421, 0.140496, 0.01368, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2330.0, 2186.0, 0.011066, 0.027438, 0.00281, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2359.0, 1996.0, 0.012893, 0.041984, 0.004361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2297.0, 2170.0, 0.008017, 0.021744, 0.0022, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2170.0, 2014.0, 0.00843, 0.022984, 0.002321, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2181.0, 2157.0, 0.022636, 0.073554, 0.007621, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1973.0, 1943.0, 0.031802, 0.079793, 0.00779, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2182.0, 1975.0, 0.050331, 0.133876, 0.01203, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2363.0, 1975.0, 0.028512, 0.09843, 0.008959, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2282.0, 2181.0, 0.034298, 0.245446, 0.024079, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2435.0, 2248.0, 0.008182, 0.021488, 0.00212, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2430.0, 2148.0, 0.04876, 0.069421, 0.01254, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2275.0, 2431.0, 0.019793, 0.036289, 0.00348, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2400.0, 2431.0, 0.023636, 0.059917, 0.006181, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2400.0, 2005.0, 0.001818, 0.004628, 0.000469, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1952.0, 2400.0, 0.00405, 0.013058, 0.00136, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2431.0, 2428.0, 0.022314, 0.07557, 0.00748, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2304.0, 2430.0, 0.028347, 0.095041, 0.00937, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2430.0, 2201.0, 0.030248, 0.101653, 0.010019, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2431.0, 2310.0, 0.027273, 0.091653, 0.00901, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2326.0, 2447.0, 0.015703, 0.027273, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2353.0, 2233.0, 0.012008, 0.026711, 0.002589, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2325.0, 2353.0, 0.011273, 0.025479, 0.002471, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2325.0, 2305.0, 0.008099, 0.027422, 0.00272, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2325.0, 2319.0, 0.029752, 0.042066, 0.004039, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2326.0, 2271.0, 0.049587, 0.086777, 0.009, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2271.0, 2221.0, 0.042066, 0.070248, 0.00733, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1952.0, 2326.0, 0.038983, 0.103132, 0.01043, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2294.0, 2325.0, 0.014669, 0.040397, 0.00628, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2319.0, 2063.0, 0.05124, 0.081818, 0.009489, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1955.0, 1941.0, 0.006612, 0.019826, 0.002299, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2325.0, 2225.0, 0.01405, 0.027273, 0.002781, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2225.0, 1956.0, 0.024793, 0.042984, 0.00423, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2166.0, 1955.0, 0.032231, 0.055372, 0.003071, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2326.0, 1941.0, 0.01762, 0.041347, 0.00402, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1956.0, 2233.0, 0.011347, 0.035091, 0.003461, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2364.0, 1956.0, 0.009917, 0.020661, 0.00218, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2067.0, 1956.0, 0.017529, 0.059364, 0.005881, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2364.0, 2286.0, 0.009917, 0.023141, 0.002611, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2286.0, 2201.0, 0.033802, 0.080992, 0.009271, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2301.0, 2028.0, 0.028099, 0.089256, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2168.0, 2028.0, 0.01405, 0.044628, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2301.0, 2201.0, 0.018182, 0.041322, 0.004649, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2168.0, 1955.0, 0.01157, 0.028099, 0.00286, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2311.0, 2301.0, 0.007438, 0.023141, 0.002401, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2301.0, 2075.0, 0.024793, 0.034711, 0.004189, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2076.0, 1967.0, 0.037934, 0.066124, 0.006411, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2001.0, 2076.0, 0.038529, 0.068058, 0.0065, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2132.0, 2001.0, 0.025149, 0.045496, 0.004371, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2148.0, 1967.0, 0.01405, 0.044628, 0.00484, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2051.0, 2305.0, 0.008256, 0.016529, 0.001941, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2004.0, 2294.0, 0.037636, 0.097041, 0.00984, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2051.0, 2447.0, 0.01676, 0.056777, 0.005619, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2139.0, 2431.0, 0.013347, 0.045198, 0.00447, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2439.0, 2175.0, 0.013173, 0.044603, 0.004419, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1983.0, 1950.0, 0.042827, 0.097868, 0.00953, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2175.0, 1951.0, 0.054893, 0.14743, 0.01489, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2176.0, 1949.0, 0.049016, 0.127529, 0.01292, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2349.0, 2175.0, 0.005141, 0.035124, 0.007899, 229.0, 229.0, 229.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2349.0, 2176.0, 0.005141, 0.035124, 0.007899, 232.0, 232.0, 232.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2175.0, 2145.0, 0.032231, 0.077686, 0.0044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2176.0, 1962.0, 0.027273, 0.068603, 0.00666, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2345.0, 2343.0, 0.003314, 0.009917, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2350.0, 2342.0, 0.004132, 0.009091, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2349.0, 2345.0, 0.004132, 0.009917, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2349.0, 2346.0, 0.004132, 0.010744, 0.00099, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2346.0, 2344.0, 0.004132, 0.01157, 0.001041, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2111.0, 1951.0, 0.010744, 0.034711, 0.00356, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2370.0, 1949.0, 0.009446, 0.028463, 0.0028, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2369.0, 1951.0, 0.004512, 0.015289, 0.00151, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1951.0, 1950.0, 0.006504, 0.022017, 0.00218, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2252.0, 1983.0, 0.01319, 0.044669, 0.004419, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2439.0, 2252.0, 0.012603, 0.042653, 0.004221, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2165.0, 2145.0, 0.02562, 0.078512, 0.008419, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2279.0, 2165.0, 0.012397, 0.041322, 0.004189, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1963.0, 1979.0, 0.036686, 0.091653, 0.009399, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2366.0, 2065.0, 0.006612, 0.015703, 0.00165, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2064.0, 1979.0, 0.005917, 0.01857, 0.001989, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2366.0, 1979.0, 0.00157, 0.005124, 0.00053, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2367.0, 1979.0, 0.001529, 0.004934, 0.000501, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2064.0, 2056.0, 0.005793, 0.013223, 0.001379, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2100.0, 1979.0, 0.02719, 0.049174, 0.004779, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2222.0, 1979.0, 0.012901, 0.022744, 0.0022, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2223.0, 1979.0, 0.012041, 0.024719, 0.002439, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2174.0, 2056.0, 0.028934, 0.05124, 0.00469, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2174.0, 2166.0, 0.015703, 0.027273, 0.002519, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2100.0, 2067.0, 0.018934, 0.059504, 0.006561, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2166.0, 2067.0, 0.01405, 0.023141, 0.002321, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2146.0, 2067.0, 0.009, 0.030479, 0.00302, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2347.0, 2345.0, 0.009091, 0.031397, 0.003269, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2348.0, 2346.0, 0.012397, 0.040496, 0.00416, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2299.0, 2222.0, 0.006364, 0.021554, 0.00213, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2088.0, 2256.0, 0.010281, 0.01795, 0.001711, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2084.0, 2255.0, 0.013339, 0.033901, 0.003429, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2414.0, 2256.0, 0.012488, 0.03219, 0.00326, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2085.0, 2414.0, 0.000603, 0.001033, 9.9e-05, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2407.0, 2414.0, 0.004347, 0.007603, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2135.0, 2407.0, 0.000397, 0.000686, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2416.0, 2407.0, 0.002207, 0.007463, 0.00074, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2317.0, 2416.0, 0.008504, 0.014851, 0.001421, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2267.0, 2416.0, 0.008198, 0.027769, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2101.0, 2255.0, 0.00257, 0.004488, 0.000431, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2083.0, 2089.0, 0.004554, 0.012628, 0.00127, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2102.0, 2255.0, 0.00257, 0.004488, 0.000431, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2114.0, 2119.0, 0.01176, 0.021074, 0.002016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2103.0, 2256.0, 0.00257, 0.004488, 0.000431, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2446.0, 2118.0, 0.018033, 0.061091, 0.006048, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2246.0, 2255.0, 0.001537, 0.005207, 0.00052, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2256.0, 2113.0, 0.002479, 0.006612, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2255.0, 2112.0, 0.002479, 0.006612, 0.00068, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2246.0, 2124.0, 0.006967, 0.023603, 0.00234, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2256.0, 2120.0, 0.002769, 0.009372, 0.000929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2119.0, 2255.0, 0.002769, 0.009372, 0.000929, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2243.0, 2256.0, 0.000124, 0.000397, 4.1e-05, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2244.0, 2255.0, 9.9e-05, 0.000314, 2.9e-05, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2256.0, 2115.0, 0.005793, 0.018182, 0.001861, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2408.0, 1982.0, 0.020702, 0.070124, 0.006941, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2154.0, 2408.0, 0.003488, 0.011802, 0.001169, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2152.0, 2408.0, 0.006149, 0.020827, 0.002059, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2372.0, 2292.0, 0.024793, 0.076859, 0.008349, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2293.0, 2037.0, 0.028934, 0.08843, 0.009731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2109.0, 2086.0, 0.00676, 0.022909, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2117.0, 2109.0, 0.003686, 0.012504, 0.001239, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2117.0, 2112.0, 0.004959, 0.016529, 0.001769, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2406.0, 2256.0, 0.000612, 0.002083, 0.00021, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2104.0, 2406.0, 0.001017, 0.003471, 0.000339, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2106.0, 2406.0, 0.004314, 0.013876, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2127.0, 2255.0, 0.009421, 0.031934, 0.003161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2126.0, 2107.0, 0.006446, 0.021868, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2110.0, 1977.0, 0.024388, 0.063587, 0.01204, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2450.0, 2221.0, 0.019016, 0.041529, 0.008639, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2279.0, 2110.0, 0.005793, 0.018934, 0.001909, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2221.0, 2155.0, 0.015703, 0.02562, 0.00227, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2155.0, 2154.0, 0.008256, 0.012397, 0.00128, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2449.0, 2220.0, 0.022091, 0.057744, 0.005651, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2044.0, 2220.0, 0.004347, 0.007603, 0.000721, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2045.0, 2221.0, 0.004347, 0.007603, 0.000721, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2220.0, 2063.0, 0.046281, 0.076859, 0.00755, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2041.0, 2452.0, 0.002446, 0.008331, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2040.0, 2451.0, 0.002446, 0.008331, 0.00083, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2451.0, 1960.0, 0.006612, 0.009091, 0.001159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2446.0, 1960.0, 0.007438, 0.023967, 0.002439, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2451.0, 2043.0, 0.004959, 0.014876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2452.0, 2042.0, 0.004959, 0.014876, 0.00167, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2452.0, 2125.0, 0.013223, 0.042066, 0.0046, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2452.0, 2121.0, 0.009091, 0.027273, 0.002899, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2126.0, 2121.0, 0.009917, 0.030579, 0.003291, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2451.0, 2247.0, 0.024793, 0.080083, 0.008301, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1958.0, 2452.0, 0.014992, 0.031537, 0.0031, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2451.0, 2038.0, 0.042984, 0.102479, 0.0105, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2114.0, 2118.0, 0.002868, 0.009719, 0.000963, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2220.0, 1981.0, 0.03719, 0.119008, 0.012199, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1977.0, 1982.0, 0.064628, 0.109917, 0.01059, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1981.0, 1974.0, 0.033223, 0.056612, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1982.0, 2134.0, 0.017826, 0.060207, 0.00596, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2266.0, 1981.0, 0.007587, 0.025686, 0.002541, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2419.0, 2116.0, 0.012091, 0.040959, 0.004061, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1982.0, 2419.0, 0.006868, 0.023256, 0.002299, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2318.0, 2419.0, 0.005529, 0.009669, 0.00092, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2086.0, 1981.0, 0.015703, 0.049587, 0.005111, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2293.0, 1981.0, 0.004132, 0.031397, 0.003001, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2285.0, 1981.0, 0.065826, 0.222983, 0.02208, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2268.0, 1982.0, 0.020661, 0.066124, 0.006781, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2089.0, 2106.0, 0.016421, 0.055628, 0.00551, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2026.0, 1974.0, 0.012141, 0.041124, 0.00407, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2080.0, 2425.0, 0.03124, 0.102314, 0.010481, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2002.0, 1986.0, 0.044207, 0.113669, 0.01112, 91.0, 91.0, 91.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2092.0, 2002.0, 0.010331, 0.018017, 0.001721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2437.0, 2164.0, 0.012562, 0.021901, 0.00212, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2438.0, 2436.0, 0.010083, 0.017364, 0.001721, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2245.0, 2159.0, 0.02, 0.037438, 0.003649, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2436.0, 2245.0, 0.007934, 0.015372, 0.0015, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2438.0, 2437.0, 0.010826, 0.018934, 0.00181, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2164.0, 2158.0, 0.028182, 0.058182, 0.0059, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2033.0, 2002.0, 0.057016, 0.113314, 0.010909, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2289.0, 2158.0, 0.039339, 0.129174, 0.013201, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2290.0, 2289.0, 0.00595, 0.019174, 0.00198, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2158.0, 2092.0, 0.036198, 0.063388, 0.00612, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2290.0, 2432.0, 0.02743, 0.088851, 0.00915, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2388.0, 2303.0, 0.040331, 0.136612, 0.01353, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2427.0, 2053.0, 0.01157, 0.039421, 0.003901, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2033.0, 1939.0, 0.035066, 0.118777, 0.011761, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2159.0, 1939.0, 0.041066, 0.139091, 0.01377, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2196.0, 1966.0, 0.029496, 0.050174, 0.00484, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2425.0, 2053.0, 0.011322, 0.037438, 0.0037, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2424.0, 2159.0, 0.014207, 0.046612, 0.00477, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2424.0, 2303.0, 0.017769, 0.058182, 0.005951, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2198.0, 2080.0, 0.022686, 0.062207, 0.00629, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2159.0, 1961.0, 0.020992, 0.069339, 0.006989, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1991.0, 1961.0, 0.017107, 0.05562, 0.004799, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2425.0, 2335.0, 0.024959, 0.084463, 0.00847, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2388.0, 2306.0, 0.031744, 0.107504, 0.010641, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2193.0, 2158.0, 0.02595, 0.085124, 0.008741, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2198.0, 2196.0, 0.00943, 0.018893, 0.001849, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2427.0, 1939.0, 0.017686, 0.057438, 0.00596, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1959.0, 2427.0, 0.052339, 0.091554, 0.008729, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2673.0, 2728.0, 0.03562, 0.109421, 0.011461, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2578.0, 2708.0, 0.036777, 0.093967, 0.009511, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2684.0, 2638.0, 0.002066, 0.007273, 0.000699, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2638.0, 2483.0, 0.018512, 0.059504, 0.00627, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2570.0, 2465.0, 0.021, 0.067901, 0.00696, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2663.0, 2667.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2461.0, 2729.0, 0.066446, 0.17719, 0.01791, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2658.0, 2730.0, 0.076612, 0.131818, 0.013, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2481.0, 2517.0, 0.033802, 0.107438, 0.011541, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2585.0, 2624.0, 0.020496, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2562.0, 2527.0, 0.04, 0.129587, 0.013291, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2532.0, 2620.0, 0.009917, 0.033223, 0.004189, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2562.0, 2528.0, 0.040248, 0.130248, 0.013361, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2622.0, 2556.0, 0.035446, 0.087364, 0.008821, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2731.0, 2730.0, 0.012636, 0.038017, 0.00273, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2531.0, 2731.0, 0.033058, 0.082636, 0.00968, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2593.0, 2532.0, 0.046686, 0.081818, 0.007739, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2486.0, 2477.0, 0.034132, 0.059917, 0.00566, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2499.0, 2594.0, 0.035868, 0.058678, 0.006459, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2499.0, 2506.0, 0.1, 0.159496, 0.01597, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2704.0, 2608.0, 0.039504, 0.128099, 0.013141, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2594.0, 2476.0, 0.03124, 0.056033, 0.005629, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2715.0, 2496.0, 0.021397, 0.068868, 0.007081, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2699.0, 2715.0, 0.016859, 0.054273, 0.005581, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2621.0, 2715.0, 0.000256, 0.000661, "7e-05", 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2485.0, 2484.0, 0.012231, 0.038603, 0.004201, 30.0, 30.0, 30.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2611.0, 2492.0, 0.028827, 0.093223, 0.009564, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2658.0, 2489.0, 0.01824, 0.058992, 0.00605, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2532.0, 2683.0, 0.024554, 0.079917, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2477.0, 2697.0, 0.06843, 0.09157, 0.0084, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2697.0, 2728.0, 0.086529, 0.11405, 0.010191, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2579.0, 2558.0, 0.007851, 0.019826, 0.00203, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2618.0, 2640.0, 0.010331, 0.026529, 0.002691, 109.0, 109.0, 109.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2596.0, 2618.0, 0.022314, 0.057016, 0.00576, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2595.0, 2656.0, 0.030992, 0.079008, 0.00801, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2458.0, 2561.0, 0.002636, 0.007521, 0.00075, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2553.0, 2535.0, 0.030248, 0.06281, 0.00061, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2534.0, 2466.0, 0.003314, 0.010826, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2544.0, 2536.0, 0.04124, 0.072314, 0.00687, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2534.0, 2474.0, 0.018603, 0.056198, 0.00581, 81.0, 81.0, 81.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2591.0, 2613.0, 0.024793, 0.08, 0.00823, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2459.0, 2656.0, 0.01314, 0.041818, 0.004479, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2655.0, 2617.0, 0.009421, 0.030661, 0.003151, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2655.0, 2587.0, 0.029008, 0.09438, 0.009661, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2472.0, 2536.0, 0.004207, 0.010578, 0.00106, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2717.0, 2535.0, 0.007364, 0.023802, 0.002439, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2717.0, 2458.0, 0.00157, 0.004959, 0.000511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2717.0, 2459.0, 0.00157, 0.004959, 0.000511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2466.0, 2472.0, 0.003058, 0.009917, 0.001019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2590.0, 2580.0, 0.008256, 0.026281, 0.00286, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2517.0, 2590.0, 0.018099, 0.057016, 0.0062, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2561.0, 2536.0, 0.00405, 0.010578, 0.001089, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2463.0, 2458.0, 0.002314, 0.007521, 0.00077, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2651.0, 2463.0, 0.003967, 0.012984, 0.001309, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2551.0, 2544.0, 0.003612, 0.011661, 0.0012, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2661.0, 2551.0, 0.068984, 0.121207, 0.011449, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2462.0, 2660.0, 0.037603, 0.091744, 0.00968, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2629.0, 2659.0, 0.019669, 0.086124, 0.00924, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2482.0, 2661.0, 0.066612, 0.113058, 0.01118, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2639.0, 2553.0, 0.013223, 0.033058, 0.003269, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2728.0, 2639.0, 0.05686, 0.093388, 0.00944, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2684.0, 2535.0, 0.037603, 0.121653, 0.01249, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2695.0, 2587.0, 0.030579, 0.053719, 0.00508, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2618.0, 2537.0, 0.008512, 0.020744, 0.002321, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2537.0, 2681.0, 0.040496, 0.096686, 0.010159, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2711.0, 2567.0, 0.034793, 0.10281, 0.01045, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2471.0, 2651.0, 0.001983, 0.006281, 0.000651, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2457.0, 2471.0, 0.006529, 0.021157, 0.0022, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2640.0, 2579.0, 0.009256, 0.023802, 0.00242, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2725.0, 2617.0, 0.062231, 0.104132, 0.010721, 63.0, 63.0, 63.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2542.0, 2725.0, 0.047017, 0.078512, 0.00808, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2477.0, 2482.0, 0.005446, 0.007603, 0.00077, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2617.0, 2580.0, 0.016198, 0.033802, 0.003509, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2633.0, 2473.0, 0.007917, 0.025612, 0.005261, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2655.0, 2633.0, 0.02781, 0.089942, 0.01845, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2457.0, 2474.0, 0.013967, 0.044628, 0.00462, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2613.0, 2473.0, 0.008678, 0.028099, 0.00295, 88.0, 88.0, 88.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2650.0, 2661.0, 0.016066, 0.052793, 0.01083, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2635.0, 2650.0, 0.034, 0.10995, 0.022559, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2503.0, 2535.0, 0.00562, 0.018934, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2504.0, 2536.0, 0.00562, 0.018934, 0.00189, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2718.0, 2458.0, 0.002149, 0.00719, 0.000721, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2647.0, 2536.0, 0.000909, 0.003058, 0.00031, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2556.0, 2558.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2686.0, 2474.0, 0.020496, 0.06876, 0.00688, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2470.0, 2477.0, 0.037397, 0.120661, 0.01272, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2686.0, 2635.0, 0.019281, 0.062364, 0.006398, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2495.0, 2711.0, 0.005702, 0.010174, 0.000939, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2709.0, 2495.0, 0.009669, 0.017017, 0.0016, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2540.0, 2710.0, 0.057686, 0.145446, 0.014999, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2573.0, 2711.0, 0.031983, 0.07876, 0.00786, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2707.0, 2710.0, 0.01843, 0.06, 0.006149, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2691.0, 2692.0, 0.005537, 0.017934, 0.001839, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2593.0, 2464.0, 0.036364, 0.120661, 0.01181, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2692.0, 2688.0, 0.003058, 0.009917, 0.001019, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2518.0, 2573.0, 0.067603, 0.119008, 0.0112, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2701.0, 2518.0, 0.038678, 0.068099, 0.006389, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2636.0, 2573.0, 0.050422, 0.104868, 0.0102, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2653.0, 2636.0, 0.01976, 0.051397, 0.00515, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2577.0, 2529.0, 0.02781, 0.079678, 0.008071, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2701.0, 2577.0, 0.014669, 0.032388, 0.003279, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2469.0, 2533.0, 0.022314, 0.072314, 0.014929, 75.0, 75.0, 75.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2464.0, 2469.0, 0.013223, 0.017769, 0.001909, 62.0, 62.0, 62.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2685.0, 2529.0, 0.008835, 0.027917, 0.003049, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2516.0, 2685.0, 0.006876, 0.021579, 0.002398, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2632.0, 2694.0, 0.015537, 0.054554, 0.005571, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2494.0, 2648.0, 0.008512, 0.021744, 0.0022, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2648.0, 2692.0, 0.00281, 0.007017, 0.00059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2481.0, 2706.0, 0.027686, 0.089504, 0.009169, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2694.0, 2481.0, 0.021322, 0.069421, 0.007069, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2706.0, 2712.0, 0.015041, 0.041322, 0.004259, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2693.0, 2691.0, 0.017769, 0.057364, 0.005881, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2654.0, 2527.0, 0.007364, 0.023802, 0.00251, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2673.0, 2586.0, 0.004207, 0.010744, 0.00121, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2464.0, 2653.0, 0.023314, 0.078934, 0.007451, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2673.0, 2526.0, 0.002727, 0.008256, 0.000849, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2526.0, 2516.0, 0.001488, 0.004959, 0.000479, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2483.0, 2529.0, 0.028678, 0.092562, 0.009511, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2494.0, 2540.0, 0.013636, 0.035537, 0.0037, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2691.0, 2688.0, 0.004207, 0.013554, 0.001401, 131.0, 131.0, 131.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2632.0, 2693.0, 0.005289, 0.010744, 0.001111, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2712.0, 2709.0, 0.009339, 0.016529, 0.00174, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2566.0, 2528.0, 0.02124, 0.068603, 0.00704, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2533.0, 2527.0, 0.031397, 0.098843, 0.01074, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2568.0, 2688.0, 0.008512, 0.02686, 0.002899, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2563.0, 2568.0, 0.018099, 0.057016, 0.0062, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2480.0, 2688.0, 0.01719, 0.057769, 0.005779, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2575.0, 2710.0, 0.015793, 0.040174, 0.00408, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2620.0, 2566.0, 0.033636, 0.107438, 0.010159, 107.0, 107.0, 107.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2654.0, 2586.0, 0.008256, 0.016529, 0.001941, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2706.0, 2721.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2706.0, 2721.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2522.0, 2688.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2523.0, 2689.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2696.0, 2691.0, 0.004959, 0.007438, 0.000731, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2698.0, 2632.0, 0.025397, 0.082157, 0.008429, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2698.0, 2480.0, 0.016364, 0.052893, 0.005581, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2563.0, 2701.0, 0.020413, 0.06843, 0.006851, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2696.0, 2691.0, 0.009917, 0.034876, 0.00407, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2708.0, 2673.0, 0.020174, 0.052231, 0.00545, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2673.0, 2528.0, 0.009504, 0.024554, 0.00256, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2677.0, 2662.0, 0.01405, 0.023141, 0.00234, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2670.0, 2672.0, 0.03286, 0.076678, 0.00771, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2667.0, 2669.0, 0.042231, 0.098959, 0.00974, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2671.0, 2729.0, 0.073058, 0.191901, 0.018319, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2672.0, 2597.0, 0.030909, 0.081066, 0.007739, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2597.0, 2729.0, 0.042066, 0.110744, 0.010529, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2668.0, 2671.0, 0.016529, 0.033058, 0.00242, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2570.0, 2490.0, 0.040496, 0.071066, 0.00673, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2490.0, 2668.0, 0.046281, 0.071066, 0.007599, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2671.0, 2677.0, 0.004959, 0.008256, 0.000849, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2571.0, 2570.0, 0.004132, 0.013719, 0.001379, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2669.0, 2699.0, 0.022752, 0.045, 0.004593, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2662.0, 2670.0, 0.006347, 0.021851, 0.002877, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2582.0, 2729.0, 0.04438, 0.078256, 0.007391, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2612.0, 2582.0, 0.056612, 0.099826, 0.009431, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2475.0, 2612.0, 0.019752, 0.062149, 0.006749, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2505.0, 2475.0, 0.036686, 0.064711, 0.00611, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2491.0, 2672.0, 0.035868, 0.071322, 0.006241, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2704.0, 2571.0, 0.03438, 0.060992, 0.005689, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2505.0, 2491.0, 0.035868, 0.071322, 0.006241, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2489.0, 2530.0, 0.020397, 0.06595, 0.006771, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2486.0, 2530.0, 0.014554, 0.047471, 0.00483, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2509.0, 2619.0, 0.006612, 0.015703, 0.001689, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2514.0, 2478.0, 0.009826, 0.017364, 0.0016, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2478.0, 2510.0, 0.030248, 0.097521, 0.010019, 86.0, 86.0, 86.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2546.0, 2511.0, 0.011488, 0.034711, 0.002931, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2705.0, 2546.0, 0.008256, 0.028934, 0.00363, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2574.0, 2506.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2574.0, 2602.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2574.0, 2602.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2513.0, 2705.0, 0.010826, 0.034711, 0.003579, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2521.0, 2513.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2680.0, 2521.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2514.0, 2680.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2478.0, 2726.0, 0.036686, 0.118182, 0.01217, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2703.0, 2726.0, 0.017364, 0.05686, 0.005779, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2687.0, 2507.0, 0.032479, 0.108099, 0.01445, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2676.0, 2506.0, 0.054554, 0.180174, 0.0242, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2508.0, 2511.0, 0.019174, 0.02595, 0.004671, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2619.0, 2511.0, 0.01405, 0.036364, 0.003991, 103.0, 103.0, 103.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2644.0, 2510.0, 0.035868, 0.090083, 0.00924, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2716.0, 2511.0, 0.015, 0.047141, 0.004661, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2674.0, 2716.0, 0.005248, 0.016504, 0.001631, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2713.0, 2716.0, 0.000256, 0.000661, "7e-05", 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2645.0, 2702.0, 0.041744, 0.073223, 0.006921, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2702.0, 2727.0, 0.023058, 0.07438, 0.00765, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2513.0, 2690.0, 0.000992, 0.003471, 0.000361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2627.0, 2674.0, 0.003636, 0.010744, 0.00106, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2508.0, 2631.0, 0.004628, 0.014876, 0.00152, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2520.0, 2644.0, 0.003719, 0.009339, 0.000939, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2514.0, 2520.0, 0.004959, 0.012727, 0.00128, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2487.0, 2574.0, 0.011157, 0.015289, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2510.0, 2487.0, 0.011157, 0.015289, 0.002749, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2511.0, 2675.0, 0.014959, 0.043802, 0.00445, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2512.0, 2507.0, 0.007603, 0.019826, 0.002059, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2584.0, 2511.0, 0.034793, 0.111901, 0.011761, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2687.0, 2584.0, 0.007017, 0.022397, 0.002369, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2625.0, 2682.0, 0.00843, 0.021488, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2687.0, 2625.0, 0.00843, 0.021488, 0.002161, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2572.0, 2578.0, 0.019917, 0.052446, 0.005191, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2682.0, 2572.0, 0.011868, 0.03176, 0.003151, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2630.0, 2508.0, 0.005041, 0.016859, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2455.0, 2508.0, 0.003314, 0.010909, 0.001111, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2675.0, 2637.0, 0.007769, 0.024793, 0.00257, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2598.0, 2479.0, 0.007107, 0.023141, 0.00234, 124.0, 124.0, 124.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2631.0, 2599.0, 0.003058, 0.009917, 0.001019, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2649.0, 2645.0, 0.006446, 0.020661, 0.00213, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2641.0, 2506.0, 0.00124, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2642.0, 2507.0, 0.00124, 0.004132, 0.000409, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2507.0, 2509.0, 0.020744, 0.067273, 0.00682, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2641.0, 2525.0, 0.005446, 0.017364, 0.001769, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2507.0, 2455.0, 0.006124, 0.015703, 0.001571, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2606.0, 2509.0, 0.001322, 0.004207, 0.00044, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2506.0, 2606.0, 0.007934, 0.022314, 0.002149, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2525.0, 2630.0, 0.009091, 0.028934, 0.002899, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2637.0, 2678.0, 0.007364, 0.023719, 0.00242, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2479.0, 2649.0, 0.003314, 0.010744, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2690.0, 2548.0, 0.002066, 0.006942, 0.000699, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2703.0, 2645.0, 0.011322, 0.036364, 0.003751, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2548.0, 2598.0, 0.002893, 0.009256, 0.000939, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2599.0, 2627.0, 0.002479, 0.007438, 0.000731, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2549.0, 2512.0, 0.004917, 0.023016, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2678.0, 2549.0, 0.004917, 0.023016, 0.00236, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2608.0, 2727.0, 0.001653, 0.004959, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2485.0, 2676.0, 0.039504, 0.124554, 0.011761, 38.0, 38.0, 38.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2545.0, 2511.0, 0.039504, 0.069587, 0.00657, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2543.0, 2545.0, 0.053058, 0.093554, 0.00884, 72.0, 72.0, 72.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2666.0, 2543.0, 0.032934, 0.106504, 0.010931, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2665.0, 2543.0, 0.058066, 0.103058, 0.00937, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2676.0, 2666.0, 0.024438, 0.079017, 0.008109, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2465.0, 2726.0, 0.021388, 0.069537, 0.007289, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2652.0, 2510.0, 0.00124, 0.004132, 0.00039, 128.0, 128.0, 128.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2508.0, 2720.0, 0.004628, 0.014876, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2509.0, 2719.0, 0.004628, 0.014876, 0.00152, 120.0, 120.0, 120.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2626.0, 2507.0, 0.01281, 0.021488, 0.00212, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2476.0, 2626.0, 0.026198, 0.043967, 0.004339, 78.0, 78.0, 78.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2588.0, 2460.0, 0.03905, 0.126281, 0.012971, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2714.0, 2604.0, 0.011653, 0.037686, 0.00387, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2460.0, 2714.0, 0.021397, 0.069174, 0.0071, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2468.0, 2714.0, 0.00281, 0.009174, 0.000939, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2679.0, 2603.0, 0.158017, 0.182727, 0.016429, 46.0, 46.0, 46.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2616.0, 2604.0, 0.009826, 0.017521, 0.0016, 80.0, 80.0, 80.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2515.0, 2600.0, 0.010388, 0.050826, 0.004939, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2576.0, 2600.0, 0.036033, 0.128934, 0.012509, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2492.0, 2603.0, 0.022339, 0.074959, 0.00748, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2456.0, 2576.0, 0.041397, 0.069421, 0.00711, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2524.0, 2576.0, 0.033141, 0.061157, 0.006389, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2557.0, 2456.0, 0.037686, 0.121488, 0.01249, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2559.0, 2557.0, 0.019422, 0.06281, 0.00649, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2605.0, 2600.0, 0.035868, 0.115702, 0.012199, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2538.0, 2601.0, 0.030248, 0.097521, 0.01028, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2569.0, 2532.0, 0.009826, 0.017273, 0.001631, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2610.0, 2569.0, 0.053223, 0.093471, 0.008821, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2614.0, 2607.0, 0.006612, 0.013719, 0.001331, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2607.0, 2615.0, 0.005372, 0.017364, 0.001791, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2588.0, 2559.0, 0.023388, 0.075868, 0.007841, 34.0, 34.0, 34.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2615.0, 2603.0, 0.01157, 0.037686, 0.00387, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2589.0, 2601.0, 0.033099, 0.111066, 0.011059, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2592.0, 2605.0, 0.028182, 0.091157, 0.009341, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2610.0, 2515.0, 0.024463, 0.043471, 0.004039, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2609.0, 2604.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2616.0, 2614.0, 0.006612, 0.013719, 0.001331, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2589.0, 2585.0, 0.020496, 0.06876, 0.00688, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2646.0, 2559.0, 0.015678, 0.050702, 0.005201, 84.0, 84.0, 84.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2600.0, 2603.0, 0.01281, 0.042984, 0.004281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2601.0, 2604.0, 0.01281, 0.042984, 0.004281, 114.0, 114.0, 114.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2538.0, 2616.0, 0.014463, 0.055537, 0.004479, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2461.0, 2498.0, 0.023554, 0.062149, 0.006389, 82.0, 82.0, 82.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2539.0, 2461.0, 0.027603, 0.049504, 0.004479, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2519.0, 2539.0, 0.039669, 0.07157, 0.006411, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2550.0, 2519.0, 0.029826, 0.057934, 0.005469, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2555.0, 2497.0, 0.009256, 0.030083, 0.003071, 119.0, 119.0, 119.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2664.0, 2658.0, 0.053141, 0.093388, 0.008901, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2552.0, 2555.0, 0.001322, 0.004207, 0.00044, 99.0, 99.0, 99.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2554.0, 2498.0, 0.009091, 0.029752, 0.00302, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2496.0, 2497.0, 0.055041, 0.164298, 0.016819, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2723.0, 2493.0, 0.036529, 0.064132, 0.00605, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2565.0, 2554.0, 0.01595, 0.05124, 0.0053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2565.0, 2552.0, 0.007438, 0.023967, 0.002461, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2629.0, 2531.0, 0.036686, 0.116686, 0.012509, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2723.0, 2664.0, 0.083141, 0.146281, 0.01392, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2700.0, 2497.0, 0.026612, 0.089422, 0.008949, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2565.0, 2663.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2547.0, 2550.0, 0.005207, 0.014132, 0.001401, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2550.0, 2700.0, 0.01843, 0.061901, 0.0062, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2488.0, 2723.0, 0.001818, 0.003876, 0.000271, 76.0, 76.0, 76.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2657.0, 2658.0, 0.003471, 0.012636, 0.001191, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2502.0, 2724.0, 0.003314, 0.010578, 0.001089, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2643.0, 2502.0, 0.029752, 0.095868, 0.01007, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2581.0, 2643.0, 0.005124, 0.016529, 0.00174, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2560.0, 2594.0, 0.033471, 0.065289, 0.005929, 21.0, 21.0, 21.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2467.0, 2628.0, 0.016529, 0.031397, 0.002899, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2634.0, 2467.0, 0.033471, 0.065289, 0.005929, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2628.0, 2500.0, 0.016529, 0.031397, 0.003151, 48.0, 48.0, 48.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2611.0, 2634.0, 0.022884, 0.074, 0.007592, 69.0, 69.0, 69.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2724.0, 2499.0, 0.001653, 0.005289, 0.00053, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2501.0, 2500.0, 0.009091, 0.028099, 0.00288, 133.0, 133.0, 133.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2564.0, 2562.0, 0.00405, 0.013314, 0.001379, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2583.0, 2564.0, 0.020744, 0.066281, 0.006989, 126.0, 126.0, 126.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2683.0, 2583.0, 0.028347, 0.092231, 0.009511, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2562.0, 2581.0, 0.040331, 0.130413, 0.013361, 137.0, 137.0, 137.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2623.0, 2501.0, 0.020413, 0.066124, 0.006781, 95.0, 95.0, 95.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2743.0, 1955.0, 0.057868, 0.101322, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2744.0, 1956.0, 0.057868, 0.101322, 0.00967, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2740.0, 820.0, 0.02562, 0.084711, 0.008477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2740.0, 820.0, 0.02562, 0.084711, 0.008477, 123.0, 123.0, 123.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2745.0, 1430.0, 0.010413, 0.033554, 0.003543, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2746.0, 1876.0, 0.009752, 0.030496, 0.003151, 140.0, 140.0, 140.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2742.0, 1524.0, 0.005702, 0.018264, 0.001922, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2741.0, 1525.0, 0.005702, 0.018264, 0.001922, 57.0, 57.0, 57.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [5.0, 4.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [7.0, 6.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [9.0, 8.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [11.0, 10.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [12.0, 11.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [14.0, 13.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [16.0, 15.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [18.0, 17.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [20.0, 19.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [22.0, 21.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [29.0, 28.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [38.0, 37.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [41.0, 40.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [44.0, 43.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [46.0, 45.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [49.0, 48.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [52.0, 51.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [54.0, 53.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [56.0, 55.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [58.0, 57.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [60.0, 59.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [63.0, 62.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [65.0, 64.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [73.0, 72.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [75.0, 74.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [77.0, 76.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [79.0, 78.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [81.0, 80.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [85.0, 84.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [87.0, 86.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [89.0, 88.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [91.0, 90.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [93.0, 92.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [95.0, 94.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [97.0, 96.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [99.0, 98.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [101.0, 100.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [103.0, 102.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [105.0, 104.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [107.0, 106.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [109.0, 108.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [112.0, 111.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [114.0, 113.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [117.0, 116.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [119.0, 118.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [121.0, 120.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [123.0, 122.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [126.0, 125.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [128.0, 127.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [130.0, 129.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [135.0, 134.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [139.0, 138.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [142.0, 141.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [145.0, 144.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [147.0, 146.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [149.0, 148.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [151.0, 150.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [154.0, 153.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [157.0, 155.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [159.0, 158.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [161.0, 160.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [164.0, 163.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [166.0, 165.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [167.0, 165.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [171.0, 170.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [173.0, 172.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [175.0, 174.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [178.0, 177.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [180.0, 179.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [185.0, 184.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [187.0, 186.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [189.0, 188.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [191.0, 190.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [194.0, 193.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [196.0, 195.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [198.0, 197.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [200.0, 199.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [202.0, 201.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [204.0, 203.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [206.0, 205.0, "6e-06", 6.3e-05, 0.0, 1593.0, 1593.0, 1593.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [208.0, 207.0, 2.1e-05, 0.000207, 0.0, 876.0, 876.0, 876.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [214.0, 213.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [222.0, 221.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [243.0, 242.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [249.0, 248.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [258.0, 257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [265.0, 264.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [281.0, 280.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [283.0, 282.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [295.0, 294.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [316.0, 315.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [323.0, 322.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [332.0, 331.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [340.0, 339.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [342.0, 341.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [352.0, 351.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [359.0, 358.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [377.0, 376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [383.0, 382.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [391.0, 390.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [404.0, 403.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [419.0, 418.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [427.0, 426.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [434.0, 433.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [439.0, 438.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [462.0, 461.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [473.0, 472.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [483.0, 482.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [485.0, 484.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [487.0, 486.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [489.0, 488.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [494.0, 493.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [507.0, 506.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [509.0, 508.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [515.0, 514.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [517.0, 516.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [520.0, 519.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [529.0, 528.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [531.0, 530.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [535.0, 534.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [537.0, 536.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [540.0, 539.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [546.0, 545.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [550.0, 549.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [555.0, 554.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [571.0, 570.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [574.0, 573.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [584.0, 583.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [590.0, 589.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [610.0, 609.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [614.0, 613.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [661.0, 660.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [682.0, 681.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [693.0, 692.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [711.0, 710.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [727.0, 726.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [737.0, 736.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [755.0, 754.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [765.0, 764.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [775.0, 774.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [804.0, 803.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [843.0, 842.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [846.0, 845.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [848.0, 847.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [849.0, 848.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [851.0, 850.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [853.0, 852.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [857.0, 856.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [860.0, 859.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [862.0, 861.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [865.0, 864.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [867.0, 866.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [869.0, 868.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [872.0, 871.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [874.0, 873.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [879.0, 878.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [881.0, 880.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [887.0, 886.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [891.0, 890.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [893.0, 892.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [896.0, 895.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [897.0, 896.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [895.0, 897.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [899.0, 898.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [901.0, 900.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [903.0, 902.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [908.0, 907.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [914.0, 913.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [916.0, 915.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [918.0, 917.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [920.0, 919.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [924.0, 923.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [926.0, 925.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [928.0, 927.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [930.0, 929.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [932.0, 931.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [936.0, 935.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [938.0, 937.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [940.0, 939.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [943.0, 942.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [945.0, 944.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [951.0, 950.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [953.0, 952.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [957.0, 956.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [959.0, 958.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [961.0, 960.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [963.0, 962.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [965.0, 964.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [967.0, 966.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [969.0, 968.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [971.0, 970.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [973.0, 972.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [975.0, 974.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [977.0, 976.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [979.0, 978.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [983.0, 982.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [985.0, 984.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [987.0, 986.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [991.0, 990.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [993.0, 992.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [995.0, 994.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [997.0, 996.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [998.0, 999.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1001.0, 1000.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1003.0, 1002.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1005.0, 1004.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1007.0, 1006.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1009.0, 1008.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1011.0, 1010.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1012.0, 1011.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1010.0, 1012.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1016.0, 1015.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1022.0, 1021.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1023.0, 1022.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1033.0, 1032.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1037.0, 1036.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1039.0, 1038.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1041.0, 1040.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1043.0, 1042.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1045.0, 1044.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1047.0, 1046.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1049.0, 1048.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1055.0, 1054.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1057.0, 1056.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1059.0, 1058.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1062.0, 1061.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1065.0, 1064.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1067.0, 1066.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1069.0, 1068.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1071.0, 1070.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1073.0, 1072.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1075.0, 1074.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1077.0, 1076.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1079.0, 1078.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1083.0, 1082.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1085.0, 1084.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1089.0, 1088.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1093.0, 1092.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1099.0, 1098.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1101.0, 1100.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1105.0, 1104.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1107.0, 1106.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1109.0, 1108.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1111.0, 1110.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1112.0, 1111.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1110.0, 1112.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1114.0, 1113.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1116.0, 1115.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1122.0, 1121.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1132.0, 1131.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1134.0, 1133.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1137.0, 1136.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1138.0, 1137.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1143.0, 1142.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1144.0, 1143.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1148.0, 1147.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1150.0, 1149.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1155.0, 1154.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1164.0, 1163.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1166.0, 1165.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1170.0, 1169.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1172.0, 1171.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1177.0, 1176.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1179.0, 1178.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1181.0, 1180.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1185.0, 1184.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1187.0, 1186.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1194.0, 1193.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1201.0, 1200.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1204.0, 1203.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1206.0, 1205.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1208.0, 1207.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1210.0, 1209.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1212.0, 1211.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1214.0, 1213.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1218.0, 1217.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1220.0, 1219.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1222.0, 1221.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1224.0, 1223.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1230.0, 1229.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1232.0, 1231.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1234.0, 1233.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1236.0, 1235.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1240.0, 1239.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1242.0, 1241.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1244.0, 1243.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1246.0, 1245.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1248.0, 1247.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1254.0, 1253.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1256.0, 1255.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1258.0, 1257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1262.0, 1261.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1264.0, 1263.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1266.0, 1265.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1268.0, 1267.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1269.0, 1268.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1276.0, 1275.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1278.0, 1277.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1282.0, 1281.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1285.0, 1284.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1287.0, 1286.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1289.0, 1288.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1291.0, 1290.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1293.0, 1292.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1295.0, 1294.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1297.0, 1296.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1299.0, 1298.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1301.0, 1300.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1303.0, 1302.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1305.0, 1304.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1307.0, 1306.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1311.0, 1310.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1313.0, 1312.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1315.0, 1314.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1319.0, 1318.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1323.0, 1322.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1329.0, 1328.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1331.0, 1330.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1333.0, 1332.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1335.0, 1334.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1337.0, 1336.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1342.0, 1341.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1344.0, 1343.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1347.0, 1346.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1349.0, 1348.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1351.0, 1350.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1352.0, 1351.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1350.0, 1352.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1354.0, 1353.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1356.0, 1355.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1360.0, 1359.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1362.0, 1361.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1364.0, 1363.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1366.0, 1365.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1368.0, 1367.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1374.0, 1373.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1375.0, 1374.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1373.0, 1375.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1377.0, 1376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1379.0, 1378.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1381.0, 1380.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1383.0, 1382.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1385.0, 1384.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1387.0, 1386.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1389.0, 1388.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1391.0, 1390.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1393.0, 1392.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1397.0, 1396.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1404.0, 1403.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1410.0, 1409.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1412.0, 1411.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1414.0, 1413.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1416.0, 1415.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1418.0, 1417.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1420.0, 1419.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1422.0, 1421.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1424.0, 1423.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1428.0, 1427.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1430.0, 1429.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1434.0, 1433.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1439.0, 1438.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1441.0, 1440.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1445.0, 1444.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1449.0, 1448.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1451.0, 1450.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1453.0, 1452.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1455.0, 1454.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1457.0, 1456.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1459.0, 1458.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1461.0, 1460.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1463.0, 1462.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1465.0, 1464.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1469.0, 1468.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1473.0, 1472.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1475.0, 1474.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1477.0, 1476.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1479.0, 1478.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1481.0, 1480.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1483.0, 1482.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1485.0, 1484.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1487.0, 1486.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1489.0, 1488.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1491.0, 1490.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1494.0, 1493.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1496.0, 1495.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1498.0, 1497.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1500.0, 1499.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1502.0, 1501.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1504.0, 1503.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1506.0, 1505.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1511.0, 1510.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1513.0, 1512.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1519.0, 1518.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1521.0, 1520.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1523.0, 1522.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1525.0, 1524.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1527.0, 1526.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1529.0, 1528.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1537.0, 1536.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1539.0, 1538.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1543.0, 1542.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1545.0, 1544.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1547.0, 1546.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1549.0, 1548.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1551.0, 1550.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1557.0, 1556.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1559.0, 1558.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1561.0, 1560.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1565.0, 1564.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1567.0, 1566.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1571.0, 1570.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1573.0, 1572.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1575.0, 1574.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1577.0, 1576.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1579.0, 1578.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1581.0, 1580.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1583.0, 1582.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1585.0, 1584.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1587.0, 1586.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1589.0, 1588.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1591.0, 1590.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1593.0, 1592.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1595.0, 1594.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1597.0, 1596.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1601.0, 1600.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1605.0, 1604.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1607.0, 1606.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1609.0, 1608.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1611.0, 1610.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1615.0, 1614.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1617.0, 1616.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1621.0, 1620.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1623.0, 1622.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1627.0, 1626.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1629.0, 1628.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1631.0, 1630.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1633.0, 1632.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1634.0, 1633.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1632.0, 1634.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1636.0, 1635.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1638.0, 1637.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1640.0, 1639.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1644.0, 1643.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1648.0, 1647.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1650.0, 1649.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1653.0, 1652.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1657.0, 1656.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1663.0, 1662.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1666.0, 1665.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1668.0, 1667.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1672.0, 1671.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1674.0, 1673.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1676.0, 1675.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1677.0, 1676.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1675.0, 1677.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1679.0, 1678.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1681.0, 1680.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1683.0, 1682.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1686.0, 1685.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1688.0, 1687.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1690.0, 1689.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1692.0, 1691.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1694.0, 1693.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1698.0, 1697.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1700.0, 1699.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1702.0, 1701.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1706.0, 1705.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1709.0, 1708.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1711.0, 1710.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1713.0, 1712.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1717.0, 1716.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1719.0, 1718.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1721.0, 1720.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1723.0, 1722.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1729.0, 1728.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1731.0, 1730.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1733.0, 1732.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1735.0, 1734.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1738.0, 1737.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1740.0, 1739.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1742.0, 1741.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1748.0, 1747.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1750.0, 1749.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1752.0, 1751.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1754.0, 1753.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1756.0, 1755.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1758.0, 1757.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1760.0, 1759.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1764.0, 1763.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1766.0, 1765.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1768.0, 1767.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1770.0, 1769.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1772.0, 1771.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1774.0, 1773.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1776.0, 1775.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1778.0, 1777.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1780.0, 1779.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1782.0, 1781.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1786.0, 1785.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1792.0, 1791.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1794.0, 1793.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1796.0, 1795.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1797.0, 1798.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1800.0, 1799.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1802.0, 1801.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1807.0, 1806.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1809.0, 1808.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1811.0, 1810.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1813.0, 1812.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1815.0, 1814.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1817.0, 1816.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1823.0, 1822.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1825.0, 1824.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1827.0, 1826.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1829.0, 1828.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1831.0, 1830.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1833.0, 1832.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1836.0, 1835.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1838.0, 1837.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1840.0, 1839.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1842.0, 1841.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1843.0, 1842.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1841.0, 1843.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1845.0, 1844.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1849.0, 1848.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1851.0, 1850.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1853.0, 1852.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1855.0, 1854.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1857.0, 1856.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1859.0, 1858.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1864.0, 1863.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1866.0, 1865.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1868.0, 1867.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1870.0, 1869.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1872.0, 1871.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1878.0, 1877.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1884.0, 1883.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1886.0, 1885.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1888.0, 1887.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1890.0, 1889.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1892.0, 1891.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1894.0, 1893.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1896.0, 1895.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1898.0, 1897.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1900.0, 1899.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1902.0, 1901.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1906.0, 1905.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1908.0, 1907.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1910.0, 1909.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1912.0, 1911.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1916.0, 1915.0, 0.0, 0.0001, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1919.0, 1918.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1921.0, 1920.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1923.0, 1922.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1927.0, 1926.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1929.0, 1928.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1931.0, 1930.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1933.0, 1932.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1942.0, 1941.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1947.0, 1946.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1950.0, 1949.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1953.0, 1952.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1956.0, 1955.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1963.0, 1962.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1968.0, 1967.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1970.0, 1969.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1980.0, 1979.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1982.0, 1981.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [1988.0, 1987.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1997.0, 1996.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [1999.0, 1998.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2003.0, 2002.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2005.0, 2004.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2007.0, 2006.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2011.0, 2010.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2014.0, 2013.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2017.0, 2016.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2020.0, 2019.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2023.0, 2022.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2029.0, 2028.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2038.0, 2037.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2043.0, 2042.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2047.0, 2046.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2049.0, 2048.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2052.0, 2051.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2065.0, 2064.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2069.0, 2068.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2074.0, 2073.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2076.0, 2075.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2079.0, 2078.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2082.0, 2081.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2096.0, 2095.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2107.0, 2106.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2111.0, 2110.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2113.0, 2112.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2116.0, 2115.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2118.0, 2117.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2125.0, 2124.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2127.0, 2126.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2133.0, 2132.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2135.0, 2134.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2137.0, 2136.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2140.0, 2139.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2143.0, 2142.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2149.0, 2148.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2151.0, 2150.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2153.0, 2152.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2159.0, 2158.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2163.0, 2162.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2176.0, 2175.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2182.0, 2181.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2188.0, 2187.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2202.0, 2201.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2211.0, 2210.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2214.0, 2213.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2217.0, 2216.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2219.0, 2218.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2221.0, 2220.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2223.0, 2222.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2226.0, 2225.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2229.0, 2228.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2234.0, 2233.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2238.0, 2237.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2240.0, 2239.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2242.0, 2241.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2251.0, 2250.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2256.0, 2255.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2258.0, 2257.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2262.0, 2261.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2265.0, 2264.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2267.0, 2266.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2278.0, 2277.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2282.0, 2281.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2285.0, 2284.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2293.0, 2292.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2295.0, 2294.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2298.0, 2297.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2311.0, 2310.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2318.0, 2317.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2320.0, 2319.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2326.0, 2325.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2348.0, 2347.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2350.0, 2349.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2354.0, 2353.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2357.0, 2356.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2361.0, 2360.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2365.0, 2364.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2367.0, 2366.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2370.0, 2369.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2373.0, 2372.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2375.0, 2374.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2377.0, 2376.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2380.0, 2379.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2382.0, 2381.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2385.0, 2384.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2391.0, 2390.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2393.0, 2392.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2396.0, 2395.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2429.0, 2428.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2431.0, 2430.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2448.0, 2447.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2450.0, 2449.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2452.0, 2451.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2459.0, 2458.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2462.0, 2461.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2474.0, 2473.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2479.0, 2478.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2498.0, 2497.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2500.0, 2499.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2507.0, 2506.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2509.0, 2508.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2511.0, 2510.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2514.0, 2513.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2528.0, 2527.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2529.0, 2528.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2536.0, 2535.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2542.0, 2541.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2580.0, 2579.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2596.0, 2595.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2601.0, 2600.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2604.0, 2603.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2618.0, 2617.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2624.0, 2623.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2639.0, 2638.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2660.0, 2659.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 0.0, -8.68005031495, 8.68005031495],
    [2670.0, 2669.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2672.0, 2671.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2689.0, 2688.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2707.0, 2706.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2711.0, 2710.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2722.0, 2721.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2727.0, 2726.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495],
    [2730.0, 2729.0, 8.3e-05, 0.000826, 0.0, 438.0, 438.0, 438.0, 0.0, 0.0, 1.0, -8.68005031495, 8.68005031495]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 76.1, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 112.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 102.05, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 105.35, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 111.63, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 90.03, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 94.09, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.78, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 95.31, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 97.12, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 99.52, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 91.16, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 92.43, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 116.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.01, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 96.42, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 89.22, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 98.84, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0, 0.0, 0.0]
  ]
}
