{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% area data",
    "area\trefbus",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           3.50098743806 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [1.0, 3.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [2.0, 2.0, 21.7, 12.7, 0.0, 0.0, 1.0, 1.025, 0.0, 135.0, 1.0, 1.1, 0.95],
    [3.0, 1.0, 2.4, 1.2, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [4.0, 1.0, 7.6, 1.6, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [5.0, 1.0, 94.2, 19.0, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [6.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [7.0, 1.0, 22.8, 10.9, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [8.0, 1.0, 30.0, 30.0, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [9.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [10.0, 1.0, 5.8, 2.0, 0.0, 5.26, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [11.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [12.0, 1.0, 11.2, 7.5, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [13.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.025, 0.0, 135.0, 1.0, 1.1, 0.95],
    [14.0, 1.0, 6.2, 1.6, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [15.0, 1.0, 8.2, 2.5, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [16.0, 1.0, 3.5, 1.8, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [17.0, 1.0, 9.0, 5.8, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [18.0, 1.0, 3.2, 0.9, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [19.0, 1.0, 9.5, 3.4, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [20.0, 1.0, 2.2, 0.7, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [21.0, 1.0, 17.5, 11.2, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [22.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.025, 0.0, 135.0, 1.0, 1.1, 0.95],
    [23.0, 2.0, 3.2, 1.6, 0.0, 0.0, 1.0, 1.025, 0.0, 135.0, 1.0, 1.1, 0.95],
    [24.0, 1.0, 8.7, 6.7, 0.0, 25.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [25.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [26.0, 1.0, 3.5, 2.3, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [27.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.025, 0.0, 135.0, 1.0, 1.1, 0.95],
    [28.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [29.0, 1.0, 2.4, 0.9, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95],
    [30.0, 1.0, 10.6, 1.9, 0.0, 0.0, 1.0, 1.0, 0.0, 135.0, 1.0, 1.05, 0.95]
  ],
  "gen": [
    [1.0, 125.0, 115.0, 250.0, -20.0, 1.0, 100.0, 1.0, 200.0, 50.0],
    [2.0, 50.0, 40.0, 100.0, -20.0, 1.025, 100.0, 1.0, 80.0, 20.0],
    [5.0, 32.5, 32.5, 80.0, -15.0, 1.0, 100.0, 1.0, 50.0, 15.0],
    [8.0, 22.5, 22.5, 60.0, -15.0, 1.0, 100.0, 1.0, 35.0, 10.0],
    [11.0, 20.0, 20.0, 50.0, -10.0, 1.0, 100.0, 1.0, 30.0, 10.0],
    [13.0, 26.0, 22.5, 60.0, -15.0, 1.025, 100.0, 1.0, 40.0, 12.0]
  ],
  "branch": [
    [1.0, 2.0, 0.0192, 0.0575, 0.0264, 130.0, 130.0, 130.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [1.0, 3.0, 0.0452, 0.1852, 0.0204, 130.0, 130.0, 130.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [2.0, 4.0, 0.057, 0.1737, 0.0184, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [3.0, 4.0, 0.0132, 0.0379, 0.0042, 130.0, 130.0, 130.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [2.0, 5.0, 0.0472, 0.1983, 0.0209, 130.0, 130.0, 130.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [2.0, 6.0, 0.0581, 0.1763, 0.0187, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [4.0, 6.0, 0.0119, 0.0414, 0.0045, 90.0, 90.0, 90.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [5.0, 7.0, 0.046, 0.116, 0.0102, 70.0, 70.0, 70.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [6.0, 7.0, 0.0267, 0.082, 0.0085, 130.0, 130.0, 130.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [6.0, 8.0, 0.012, 0.042, 0.0045, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [6.0, 9.0, 0.0, 0.208, 0.0, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [6.0, 10.0, 0.0, 0.556, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [9.0, 11.0, 0.0, 0.208, 0.0, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [9.0, 10.0, 0.0, 0.11, 0.0, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [4.0, 12.0, 0.0, 0.256, 0.0, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [12.0, 13.0, 0.0, 0.14, 0.0, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [12.0, 14.0, 0.1231, 0.2559, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [12.0, 15.0, 0.0662, 0.1304, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [12.0, 16.0, 0.0945, 0.1987, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [14.0, 15.0, 0.221, 0.1997, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [16.0, 17.0, 0.0824, 0.1932, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [15.0, 18.0, 0.107, 0.2185, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [18.0, 19.0, 0.0639, 0.1292, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [19.0, 20.0, 0.034, 0.068, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [10.0, 20.0, 0.0936, 0.209, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [10.0, 17.0, 0.0324, 0.0845, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [10.0, 21.0, 0.0348, 0.0749, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [10.0, 22.0, 0.0727, 0.1499, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [21.0, 22.0, 0.0116, 0.0236, 0.0, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [15.0, 23.0, 0.1, 0.202, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [22.0, 24.0, 0.115, 0.179, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [23.0, 24.0, 0.132, 0.27, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [24.0, 25.0, 0.1885, 0.3292, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [25.0, 26.0, 0.2544, 0.38, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [25.0, 27.0, 0.1093, 0.2087, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [28.0, 27.0, 0.0, 0.396, 0.0, 65.0, 65.0, 65.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [27.0, 29.0, 0.2198, 0.4153, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [27.0, 30.0, 0.3202, 0.6027, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [29.0, 30.0, 0.2399, 0.4533, 0.0, 16.0, 16.0, 16.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [8.0, 28.0, 0.0636, 0.2, 0.0214, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806],
    [6.0, 28.0, 0.0169, 0.0599, 0.0065, 32.0, 32.0, 32.0, 0.0, 0.0, 1.0, -3.50098743806, 3.50098743806]
  ],
  "areas": [
    [1, 1]
  ],
  "gencost": [
    [2.0, 0.0, 0.0, 3.0, 0.00375, 2.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0175, 1.75, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.0625, 1.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.00834, 3.25, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.025, 3.0, 0.0],
    [2.0, 0.0, 0.0, 3.0, 0.025, 3.0, 0.0]
  ],
  "__dtypes__": {
    "areas": "int64"
  }
}
