{
  "comments": [
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "%%%                                                                  %%%%%",
    "%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%",
    "%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%",
    "%%%             Benchmark Group - Small Angle Difference             %%%%%",
    "%%%                         23 - July - 2023                         %%%%%",
    "%%%                                                                  %%%%%",
    "%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%",
    "% area data",
    "area\trefbus",
    "% bus data",
    "bus_i\ttype\tPd\tQd\tGs\tBs\tarea\tVm\tVa\tbaseKV\tzone\tVmax\tVmin",
    "% generator data",
    "bus\tPg\tQg\tQmax\tQmin\tVg\tmBase\tstatus\tPmax\tPmin",
    "% generator cost data",
    "2\tstartup\tshutdown\tn\tc(n-1)\t...\tc0",
    "% branch data",
    "fbus\ttbus\tr\tx\tb\trateA\trateB\trateC\tratio\tangle\tstatus\tangmin\tangmax",
    "INFO    : === Translation Options ===",
    "INFO    : Phase Angle Bound:           7.60734097217 (deg.)",
    "INFO    :",
    "INFO    : === Generator Bounds Update Notes ===",
    "INFO    :",
    "INFO    : === Base KV Replacement Notes ===",
    "INFO    :",
    "INFO    : === Transformer Setting Replacement Notes ===",
    "INFO    :",
    "INFO    : === Line Capacity Monotonicity Notes ===",
    "INFO    :",
    "INFO    : === Writing Matpower Case File Notes ==="
  ],
  "version": "2",
  "baseMVA": 100.0,
  "bus": [
    [101.0, 2.0, 108.0, 22.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [102.0, 2.0, 97.0, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [103.0, 1.0, 180.0, 37.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [104.0, 1.0, 74.0, 15.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [105.0, 1.0, 71.0, 14.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [106.0, 1.0, 136.0, 28.0, 0.0, -100.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [107.0, 2.0, 125.0, 25.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [108.0, 1.0, 171.0, 35.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [109.0, 1.0, 175.0, 36.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [110.0, 1.0, 195.0, 40.0, 0.0, 0.0, 1.0, 1.0, 0.0, 138.0, 1.0, 1.05, 0.95],
    [111.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [112.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [113.0, 3.0, 265.0, 54.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [114.0, 2.0, 194.0, 39.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [115.0, 2.0, 317.0, 64.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [116.0, 2.0, 100.0, 20.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [117.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [118.0, 2.0, 333.0, 68.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [119.0, 1.0, 181.0, 37.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [120.0, 1.0, 128.0, 26.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [121.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [122.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [123.0, 2.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [124.0, 1.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 0.0, 230.0, 1.0, 1.05, 0.95],
    [201.0, 2.0, 108.0, 22.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [202.0, 2.0, 97.0, 20.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [203.0, 1.0, 180.0, 37.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [204.0, 1.0, 74.0, 15.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [205.0, 1.0, 71.0, 14.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [206.0, 1.0, 136.0, 28.0, 0.0, -100.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [207.0, 2.0, 125.0, 25.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [208.0, 1.0, 171.0, 35.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [209.0, 1.0, 175.0, 36.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [210.0, 1.0, 195.0, 40.0, 0.0, 0.0, 2.0, 1.0, 0.0, 138.0, 2.0, 1.05, 0.95],
    [211.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [212.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [213.0, 2.0, 265.0, 54.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [214.0, 2.0, 194.0, 39.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [215.0, 2.0, 317.0, 64.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [216.0, 2.0, 100.0, 20.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [217.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [218.0, 2.0, 333.0, 68.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [219.0, 1.0, 181.0, 37.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [220.0, 1.0, 128.0, 26.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [221.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [222.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [223.0, 2.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [224.0, 1.0, 0.0, 0.0, 0.0, 0.0, 2.0, 1.0, 0.0, 230.0, 2.0, 1.05, 0.95],
    [301.0, 2.0, 108.0, 22.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [302.0, 2.0, 97.0, 20.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [303.0, 1.0, 180.0, 37.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [304.0, 1.0, 74.0, 15.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [305.0, 1.0, 71.0, 14.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [306.0, 1.0, 136.0, 28.0, 0.0, -100.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [307.0, 2.0, 125.0, 25.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [308.0, 1.0, 171.0, 35.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [309.0, 1.0, 175.0, 36.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [310.0, 1.0, 195.0, 40.0, 0.0, 0.0, 3.0, 1.0, 0.0, 138.0, 3.0, 1.05, 0.95],
    [311.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [312.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [313.0, 2.0, 265.0, 54.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [314.0, 2.0, 194.0, 39.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [315.0, 2.0, 317.0, 64.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [316.0, 2.0, 100.0, 20.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [317.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [318.0, 2.0, 333.0, 68.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [319.0, 1.0, 181.0, 37.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [320.0, 1.0, 128.0, 26.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [321.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [322.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [323.0, 2.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [324.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95],
    [325.0, 1.0, 0.0, 0.0, 0.0, 0.0, 3.0, 1.0, 0.0, 230.0, 3.0, 1.05, 0.95]
  ],
  "gen": [
    [101.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [101.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [101.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [101.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [102.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [102.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [102.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [102.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [107.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [107.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [107.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [113.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [113.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [113.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [114.0, 0.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [115.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [115.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [115.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [115.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [115.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [115.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [116.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [118.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [121.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [122.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [122.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [122.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [122.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [122.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [122.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [123.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [123.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [123.0, 245.0, 62.5, 150.0, -25.0, 1.0, 100.0, 1.0, 350.0, 140.0],
    [201.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [201.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [201.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [201.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [202.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [202.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [202.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [202.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [207.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [207.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [207.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [213.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [213.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [213.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [214.0, 0.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [215.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [215.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [215.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [215.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [215.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [215.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [216.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [218.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [221.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [222.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [222.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [222.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [222.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [222.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [222.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [223.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [223.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [223.0, 245.0, 62.5, 150.0, -25.0, 1.0, 100.0, 1.0, 350.0, 140.0],
    [301.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [301.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [301.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [301.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [302.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [302.0, 18.0, 5.0, 10.0, 0.0, 1.0, 100.0, 1.0, 20.0, 16.0],
    [302.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [302.0, 45.6, 2.5, 30.0, -25.0, 1.0, 100.0, 1.0, 76.0, 15.2],
    [307.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [307.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [307.0, 62.5, 30.0, 60.0, 0.0, 1.0, 100.0, 1.0, 100.0, 25.0],
    [313.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [313.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [313.0, 133.0, 40.0, 80.0, 0.0, 1.0, 100.0, 1.0, 197.0, 69.0],
    [314.0, 0.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 0.0, 0.0],
    [315.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [315.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [315.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [315.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [315.0, 7.2, 3.0, 6.0, 0.0, 1.0, 100.0, 1.0, 12.0, 2.4],
    [315.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [316.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [318.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [321.0, 250.0, 75.0, 200.0, -50.0, 1.0, 100.0, 1.0, 400.0, 100.0],
    [322.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [322.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [322.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [322.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [322.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [322.0, 30.0, 3.0, 16.0, -10.0, 1.0, 100.0, 1.0, 50.0, 10.0],
    [323.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [323.0, 104.65, 15.0, 80.0, -50.0, 1.0, 100.0, 1.0, 155.0, 54.3],
    [323.0, 245.0, 62.5, 150.0, -25.0, 1.0, 100.0, 1.0, 350.0, 140.0]
  ],
  "branch": [
    [101.0, 102.0, 0.003, 0.014, 0.461, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [101.0, 103.0, 0.055, 0.211, 0.057, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [101.0, 105.0, 0.022, 0.085, 0.023, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [102.0, 104.0, 0.033, 0.127, 0.034, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [102.0, 106.0, 0.05, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [103.0, 109.0, 0.031, 0.119, 0.032, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [103.0, 124.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [104.0, 109.0, 0.027, 0.104, 0.028, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [105.0, 110.0, 0.023, 0.088, 0.024, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [106.0, 110.0, 0.014, 0.061, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [107.0, 108.0, 0.016, 0.061, 0.017, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [107.0, 203.0, 0.042, 0.161, 0.044, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [108.0, 109.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [108.0, 110.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [109.0, 111.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [109.0, 112.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [110.0, 111.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [110.0, 112.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [111.0, 113.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [111.0, 114.0, 0.005, 0.042, 0.088, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [112.0, 113.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [112.0, 123.0, 0.012, 0.097, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [113.0, 123.0, 0.011, 0.087, 0.182, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [113.0, 215.0, 0.01, 0.075, 0.158, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [114.0, 116.0, 0.005, 0.059, 0.082, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [115.0, 116.0, 0.002, 0.017, 0.036, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [115.0, 121.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [115.0, 121.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [115.0, 124.0, 0.007, 0.052, 0.109, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [116.0, 117.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [116.0, 119.0, 0.003, 0.023, 0.049, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [117.0, 118.0, 0.002, 0.014, 0.03, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [117.0, 122.0, 0.014, 0.105, 0.221, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [118.0, 121.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [118.0, 121.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [119.0, 120.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [119.0, 120.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [120.0, 123.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [120.0, 123.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [121.0, 122.0, 0.009, 0.068, 0.142, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [123.0, 217.0, 0.01, 0.074, 0.155, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [201.0, 202.0, 0.003, 0.014, 0.461, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [201.0, 203.0, 0.055, 0.211, 0.057, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [201.0, 205.0, 0.022, 0.085, 0.023, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [202.0, 204.0, 0.033, 0.127, 0.034, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [202.0, 206.0, 0.05, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [203.0, 209.0, 0.031, 0.119, 0.032, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [203.0, 224.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [204.0, 209.0, 0.027, 0.104, 0.028, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [205.0, 210.0, 0.023, 0.088, 0.024, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [206.0, 210.0, 0.014, 0.061, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [207.0, 208.0, 0.016, 0.061, 0.017, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [208.0, 209.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [208.0, 210.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [209.0, 211.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [209.0, 212.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [210.0, 211.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [210.0, 212.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [211.0, 213.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [211.0, 214.0, 0.005, 0.042, 0.088, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [212.0, 213.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [212.0, 223.0, 0.012, 0.097, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [213.0, 223.0, 0.011, 0.087, 0.182, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [214.0, 216.0, 0.005, 0.059, 0.082, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [215.0, 216.0, 0.002, 0.017, 0.036, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [215.0, 221.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [215.0, 221.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [215.0, 224.0, 0.007, 0.052, 0.109, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [216.0, 217.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [216.0, 219.0, 0.003, 0.023, 0.049, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [217.0, 218.0, 0.002, 0.014, 0.03, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [217.0, 222.0, 0.014, 0.105, 0.221, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [218.0, 221.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [218.0, 221.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [219.0, 220.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [219.0, 220.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [220.0, 223.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [220.0, 223.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [221.0, 222.0, 0.009, 0.068, 0.142, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [301.0, 302.0, 0.003, 0.014, 0.461, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [301.0, 303.0, 0.055, 0.211, 0.057, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [301.0, 305.0, 0.022, 0.085, 0.023, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [302.0, 304.0, 0.033, 0.127, 0.034, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [302.0, 306.0, 0.05, 0.192, 0.052, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [303.0, 309.0, 0.031, 0.119, 0.032, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [303.0, 324.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [304.0, 309.0, 0.027, 0.104, 0.028, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [305.0, 310.0, 0.023, 0.088, 0.024, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [306.0, 310.0, 0.014, 0.061, 2.459, 175.0, 193.0, 200.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [307.0, 308.0, 0.016, 0.061, 0.017, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [308.0, 309.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [308.0, 310.0, 0.043, 0.165, 0.045, 175.0, 208.0, 220.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [309.0, 311.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [309.0, 312.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.03, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [310.0, 311.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [310.0, 312.0, 0.002, 0.084, 0.0, 400.0, 510.0, 600.0, 1.015, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [311.0, 313.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [311.0, 314.0, 0.005, 0.042, 0.088, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [312.0, 313.0, 0.006, 0.048, 0.1, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [312.0, 323.0, 0.012, 0.097, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [313.0, 323.0, 0.011, 0.087, 0.182, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [314.0, 316.0, 0.005, 0.059, 0.082, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [315.0, 316.0, 0.002, 0.017, 0.036, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [315.0, 321.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [315.0, 321.0, 0.006, 0.049, 0.103, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [315.0, 324.0, 0.007, 0.052, 0.109, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [316.0, 317.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [316.0, 319.0, 0.003, 0.023, 0.049, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [317.0, 318.0, 0.002, 0.014, 0.03, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [317.0, 322.0, 0.014, 0.105, 0.221, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [318.0, 321.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [318.0, 321.0, 0.003, 0.026, 0.055, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [319.0, 320.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [319.0, 320.0, 0.005, 0.04, 0.083, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [320.0, 323.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [320.0, 323.0, 0.003, 0.022, 0.046, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [321.0, 322.0, 0.009, 0.068, 0.142, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [325.0, 121.0, 0.012, 0.097, 0.203, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [318.0, 223.0, 0.013, 0.104, 0.218, 500.0, 600.0, 625.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217],
    [323.0, 325.0, 0.0, 0.009, 0.0, 722.0, 893.0, 893.0, 0.0, 0.0, 1.0, -7.60734097217, 7.60734097217]
  ],
  "areas": [
    [1, 101],
    [2, 201],
    [3, 301]
  ],
  "gencost": [
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 130.0, 400.6849],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.014142, 16.0811, 212.3076],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.052672, 43.6615, 781.521],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.00717, 48.5804, 832.7575],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.0, 0.0],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.328412, 56.564, 86.3852],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.000213, 4.4231, 395.3749],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.0, 0.001, 0.001],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.008342, 12.3883, 382.2391],
    [2.0, 1500.0, 0.0, 3.0, 0.004895, 11.8495, 665.1094]
  ],
  "__dtypes__": {
    "areas": "int64"
  }
}
